  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {422f083f-bf5f-47e8-930d-e51d4d8e453e}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5163d77f-3447-4d55-8518-b3623dee9562}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {414cec56-fdec-48a5-a69f-117722b70e22}, !- Default Day Schedule Name
  {74892ae0-46dc-4c17-ae38-ea4270c9e8bb}, !- Summer Design Day Schedule Name
  {6d0182cc-4a6f-43c0-b5d8-6aac1651463a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {414cec56-fdec-48a5-a69f-117722b70e22}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bbe8a27c-82ef-4c7f-8e5c-18b3fcd0b79e}, !- Handle
  {5163d77f-3447-4d55-8518-b3623dee9562}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1805000000000128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d0182cc-4a6f-43c0-b5d8-6aac1651463a}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74892ae0-46dc-4c17-ae38-ea4270c9e8bb}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {046274ed-52e2-4757-b461-3cc87d296913}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {5163d77f-3447-4d55-8518-b3623dee9562}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8a7ec64-7c4a-47ab-9048-dd5fbe9fb737}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8a7ec64-7c4a-47ab-9048-dd5fbe9fb737}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {20eb6711-a0c7-426d-80c8-639c6938c00f}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {5163d77f-3447-4d55-8518-b3623dee9562}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0d287dd-8780-4a80-ae6d-ac2a11ca2688}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0d287dd-8780-4a80-ae6d-ac2a11ca2688}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a416675-d84c-470d-bf0a-ec1bb6082128}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {75c9e793-ab27-46a2-bebf-10b1a5c406c0}, !- Default Day Schedule Name
  {10b0e2bf-0dc5-49ef-a8d9-518940483620}, !- Summer Design Day Schedule Name
  {f812905c-6a7c-4a3c-b86c-8e3cddd2c7e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {75c9e793-ab27-46a2-bebf-10b1a5c406c0}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3f40fe43-1ccd-4ac4-8c4b-0928da8bb5f9}, !- Handle
  {5a416675-d84c-470d-bf0a-ec1bb6082128}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.3262433815990899,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f812905c-6a7c-4a3c-b86c-8e3cddd2c7e0}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10b0e2bf-0dc5-49ef-a8d9-518940483620}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3cc020f9-33f9-4f54-85c0-a2cd45a94383}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {5a416675-d84c-470d-bf0a-ec1bb6082128}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c9a25675-307a-4a7d-8f7b-c4643f350385}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9a25675-307a-4a7d-8f7b-c4643f350385}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf0b7582-77b3-4daa-a624-d0bb50547cba}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {5a416675-d84c-470d-bf0a-ec1bb6082128}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f843f6b-4642-4957-a789-444b2a6f693a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f843f6b-4642-4957-a789-444b2a6f693a}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {40b3df94-cc03-407a-ab63-285d99cc644b}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {69234b42-5bed-484a-81e0-7d7fa7741f14}, !- Default Day Schedule Name
  {2643edf5-303c-48f7-86df-d9ae381eb5c0}, !- Summer Design Day Schedule Name
  {93963350-a493-4a08-beea-d341b4d7969b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69234b42-5bed-484a-81e0-7d7fa7741f14}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {73dc02e7-8fec-4ebb-9136-8f9e868e7d80}, !- Handle
  {40b3df94-cc03-407a-ab63-285d99cc644b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1057766977473922,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {93963350-a493-4a08-beea-d341b4d7969b}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2643edf5-303c-48f7-86df-d9ae381eb5c0}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fef1ac99-1d2e-4bae-937b-4cd5cb44ab6d}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Saturday Rule, !- Name
  {40b3df94-cc03-407a-ab63-285d99cc644b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c330213-84c9-477f-bb8f-e2936ec536ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c330213-84c9-477f-bb8f-e2936ec536ef}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a3e60575-6e84-465d-8b8f-d1ee42288198}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {40b3df94-cc03-407a-ab63-285d99cc644b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {666f36b1-ceb3-41d9-b129-6b86a84a4524}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {666f36b1-ceb3-41d9-b129-6b86a84a4524}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e75f6333-a3ba-44c8-87d5-ebb748b7e630}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ed560969-162d-4f34-89d1-c991306cb891}, !- Default Day Schedule Name
  {e91b70a2-7a74-48b0-b7d6-40db7db46ce0}, !- Summer Design Day Schedule Name
  {2e9581da-d95e-47c6-9267-f3aec3a81558}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed560969-162d-4f34-89d1-c991306cb891}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5c15bb8c-6843-495d-8183-2d3a7202e634}, !- Handle
  {e75f6333-a3ba-44c8-87d5-ebb748b7e630}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.4682980289909029,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2e9581da-d95e-47c6-9267-f3aec3a81558}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e91b70a2-7a74-48b0-b7d6-40db7db46ce0}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33296c01-7ef7-40d8-a739-9673f3d3ec71}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {e75f6333-a3ba-44c8-87d5-ebb748b7e630}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94250fca-9497-4a1a-a919-8a335e9652e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94250fca-9497-4a1a-a919-8a335e9652e4}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {791f3bb2-14e6-42a7-abec-6bf81308ac89}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {e75f6333-a3ba-44c8-87d5-ebb748b7e630}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae229c0d-8827-410c-8f10-314d60d91037}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae229c0d-8827-410c-8f10-314d60d91037}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {96f4e361-9cce-463f-8bbe-8eb80938ccc2}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {fe4f93d3-f097-473c-a3b9-5479f035ba70}, !- Default Day Schedule Name
  {3d4fd061-5f92-49cf-a84e-e624a1583ccc}, !- Summer Design Day Schedule Name
  {cd5ac551-daeb-4a07-80ca-ec4aca3d4e6e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe4f93d3-f097-473c-a3b9-5479f035ba70}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {efa37ee3-b54d-42de-aaf0-92a57f2261a3}, !- Handle
  {96f4e361-9cce-463f-8bbe-8eb80938ccc2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7349952521518475,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cd5ac551-daeb-4a07-80ca-ec4aca3d4e6e}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d4fd061-5f92-49cf-a84e-e624a1583ccc}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6fd9205-4eba-4e17-891d-96ac6e19b00f}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {96f4e361-9cce-463f-8bbe-8eb80938ccc2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07f77b37-4cbb-493c-be23-d0b70cfbae5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07f77b37-4cbb-493c-be23-d0b70cfbae5d}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {14abde74-2f84-4d78-bb9c-baedf38db368}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {96f4e361-9cce-463f-8bbe-8eb80938ccc2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98abc9cd-4b7e-440e-b5b8-da6e7e0b806b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98abc9cd-4b7e-440e-b5b8-da6e7e0b806b}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec414032-0c5f-4fef-b64b-03b3826d487a}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {83040135-3047-41a9-8513-70a9b9018211}, !- Default Day Schedule Name
  {65a52b51-46c7-484a-82ef-00246df19630}, !- Summer Design Day Schedule Name
  {0e47b2cb-da35-4d43-9fee-fe48f9176ee2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83040135-3047-41a9-8513-70a9b9018211}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {09cd48ae-90b9-4844-854c-44cdeebc803e}, !- Handle
  {ec414032-0c5f-4fef-b64b-03b3826d487a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1956386560355794,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0e47b2cb-da35-4d43-9fee-fe48f9176ee2}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65a52b51-46c7-484a-82ef-00246df19630}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bc5fc32-17f3-41d7-8c22-a8b2376a98bc}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Saturday Rule, !- Name
  {ec414032-0c5f-4fef-b64b-03b3826d487a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a109d68-60b9-4808-841c-ab702564dc43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a109d68-60b9-4808-841c-ab702564dc43}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {47552f44-70cd-4cf3-95d3-142b51214449}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Sunday Rule, !- Name
  {ec414032-0c5f-4fef-b64b-03b3826d487a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4134a8ab-62cf-4b7a-b1b8-c3474b213f71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4134a8ab-62cf-4b7a-b1b8-c3474b213f71}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6695953c-1ed7-4b6a-bc39-7c6d030d687c}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {db279f85-9e16-4a60-b6c2-7e4bf1e291fb}, !- Default Day Schedule Name
  {54fbba08-b66b-4938-8bc9-e7282d0dab8f}, !- Summer Design Day Schedule Name
  {f3bacec9-126a-4a44-93ee-497d12a44075}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db279f85-9e16-4a60-b6c2-7e4bf1e291fb}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {76aba89b-a7ef-4f7a-a3fe-9d6a052cabd6}, !- Handle
  {6695953c-1ed7-4b6a-bc39-7c6d030d687c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1805000000000119,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f3bacec9-126a-4a44-93ee-497d12a44075}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54fbba08-b66b-4938-8bc9-e7282d0dab8f}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efbe32ab-08c6-4826-b22c-6dd824f86e9f}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {6695953c-1ed7-4b6a-bc39-7c6d030d687c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3660907d-b1da-4e0f-be8a-8fe6a4545076}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3660907d-b1da-4e0f-be8a-8fe6a4545076}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6d525615-8bce-4306-b196-5550f622f9c7}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {6695953c-1ed7-4b6a-bc39-7c6d030d687c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50670c88-1f06-4652-b9eb-d76b00e79163}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50670c88-1f06-4652-b9eb-d76b00e79163}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a6e8865-427e-4ae1-9b49-1b1bcbfc221f}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {329827aa-1ad6-4b43-8ec1-154ed4c3d05e}, !- Default Day Schedule Name
  {ca576cf5-6b29-4950-b292-d1df718b874d}, !- Summer Design Day Schedule Name
  {5e1b0a83-e0ef-422e-93cf-40b8431efeeb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {329827aa-1ad6-4b43-8ec1-154ed4c3d05e}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {886ab340-21de-4fed-997f-bd63a57db1d9}, !- Handle
  {9a6e8865-427e-4ae1-9b49-1b1bcbfc221f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3823303936629725,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5e1b0a83-e0ef-422e-93cf-40b8431efeeb}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca576cf5-6b29-4950-b292-d1df718b874d}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d33c149-e029-401f-8f70-b91ef50903a4}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {9a6e8865-427e-4ae1-9b49-1b1bcbfc221f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8995fbdd-4671-4091-8805-f4c679c4cbf1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8995fbdd-4671-4091-8805-f4c679c4cbf1}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9471d5c1-bd31-4772-a833-574ce4d12829}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {9a6e8865-427e-4ae1-9b49-1b1bcbfc221f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e346dbd2-0d7a-43b5-a6c6-0f235f31ec82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e346dbd2-0d7a-43b5-a6c6-0f235f31ec82}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a83b4af2-bad2-4dac-953d-0fcf63ba33f5}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7db1bb66-8767-401a-b147-38ef08f77351}, !- Default Day Schedule Name
  {214ad7a2-e416-4212-a4ff-cc64c3472446}, !- Summer Design Day Schedule Name
  {785e0747-7fbd-4222-b3ae-4b5901ec3d35}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7db1bb66-8767-401a-b147-38ef08f77351}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dd1aff45-98ad-4169-a7a9-913ab950cd1b}, !- Handle
  {a83b4af2-bad2-4dac-953d-0fcf63ba33f5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1388171177477333,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {785e0747-7fbd-4222-b3ae-4b5901ec3d35}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {214ad7a2-e416-4212-a4ff-cc64c3472446}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {160772fe-5be5-4170-a6ef-c08d3b668193}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {a83b4af2-bad2-4dac-953d-0fcf63ba33f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aeecd53f-9fa1-49ef-8195-745f81bdf89a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aeecd53f-9fa1-49ef-8195-745f81bdf89a}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae4996a9-2f97-41fa-b161-d304763f8a9e}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {a83b4af2-bad2-4dac-953d-0fcf63ba33f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be814212-7e71-4f9c-bbd9-ef12518d33f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be814212-7e71-4f9c-bbd9-ef12518d33f5}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5c5181c-1e20-48b0-a27c-5bbab3b2cf14}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {4650ab7c-726f-4be0-b600-8edb146995fd}, !- Default Day Schedule Name
  {4f66d143-51ae-4cb3-aee1-634c5d1de610}, !- Summer Design Day Schedule Name
  {c7c0ef0a-9af0-4ee3-ba68-5399761f345b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4650ab7c-726f-4be0-b600-8edb146995fd}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {67cf35cc-d49c-4e6f-bcb9-3494aa6b4fd9}, !- Handle
  {f5c5181c-1e20-48b0-a27c-5bbab3b2cf14}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3823303936629723,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c7c0ef0a-9af0-4ee3-ba68-5399761f345b}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f66d143-51ae-4cb3-aee1-634c5d1de610}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90dae409-9427-4278-a51a-e41bd6b82706}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {f5c5181c-1e20-48b0-a27c-5bbab3b2cf14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f0b1dfd-4efd-4ae5-8167-648941d5476b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f0b1dfd-4efd-4ae5-8167-648941d5476b}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1ae092f-30f7-4b5d-b39d-31286acc0498}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {f5c5181c-1e20-48b0-a27c-5bbab3b2cf14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94cfc166-d3ae-4540-903b-14f0bb6ec15e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94cfc166-d3ae-4540-903b-14f0bb6ec15e}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b18681aa-d2b5-4f53-a57b-41ebab70b7bf}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a705ea75-7a7a-4246-afa2-9939677f32a1}, !- Default Day Schedule Name
  {70d9bc43-20a2-4bbb-88e3-a863a8feea08}, !- Summer Design Day Schedule Name
  {2be8ac8d-ff38-451c-b424-f311e1e5d046}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a705ea75-7a7a-4246-afa2-9939677f32a1}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e2d827f9-26e9-4d96-ad1f-ff19e6470a57}, !- Handle
  {b18681aa-d2b5-4f53-a57b-41ebab70b7bf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8194501287507969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2be8ac8d-ff38-451c-b424-f311e1e5d046}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70d9bc43-20a2-4bbb-88e3-a863a8feea08}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5cd56496-5e9f-4493-8910-6300ae262e48}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {b18681aa-d2b5-4f53-a57b-41ebab70b7bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {737868d6-7b09-48b0-b601-a17788f1d5f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {737868d6-7b09-48b0-b601-a17788f1d5f6}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5b4c3f4a-7503-4e7d-b713-82fb32b06dbe}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {b18681aa-d2b5-4f53-a57b-41ebab70b7bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63e0f8df-a172-4eea-907d-cd9bc4b9e010}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63e0f8df-a172-4eea-907d-cd9bc4b9e010}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4407d46-d475-431c-b589-2e433102dcca}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {06cc8493-65bc-4525-b003-4fc6bd7f8930}, !- Default Day Schedule Name
  {351d8875-5f84-4576-8790-7349dd67e223}, !- Summer Design Day Schedule Name
  {5d68142d-92d2-4889-87a2-fe025e120c56}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06cc8493-65bc-4525-b003-4fc6bd7f8930}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0082e94b-1ca1-4a65-a182-2045138744bd}, !- Handle
  {c4407d46-d475-431c-b589-2e433102dcca}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6827036704860887,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5d68142d-92d2-4889-87a2-fe025e120c56}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {351d8875-5f84-4576-8790-7349dd67e223}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52577628-a950-4629-af41-9d8ceaa51583}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c4407d46-d475-431c-b589-2e433102dcca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a5264b37-10ed-4934-a3d7-4e2a31ce84e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5264b37-10ed-4934-a3d7-4e2a31ce84e3}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0f21326-292b-4ed2-8053-70f2d35dfd39}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c4407d46-d475-431c-b589-2e433102dcca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bedfd3eb-e094-4ce0-900b-aa9f745bca75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bedfd3eb-e094-4ce0-900b-aa9f745bca75}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {105c9ef1-1c42-453e-bbd2-ecd0823e2f48}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e873faa0-b0a0-4a82-aeec-63eeb8f7bf87}, !- Default Day Schedule Name
  {b600f610-8e3e-4f01-8c70-8ba09df551f8}, !- Summer Design Day Schedule Name
  {fde2c53c-ea49-4235-9384-86e45854f45c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e873faa0-b0a0-4a82-aeec-63eeb8f7bf87}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {06c39764-5d86-488e-a825-a64e1d5f3cb2}, !- Handle
  {105c9ef1-1c42-453e-bbd2-ecd0823e2f48}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8194501287507965,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fde2c53c-ea49-4235-9384-86e45854f45c}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b600f610-8e3e-4f01-8c70-8ba09df551f8}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32be5fdf-3b0c-4065-808f-99d222aff691}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {105c9ef1-1c42-453e-bbd2-ecd0823e2f48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe9efea9-9584-4983-b0e0-13dee3415f93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe9efea9-9584-4983-b0e0-13dee3415f93}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {339ce3cb-542e-4efc-85f5-74a8baf621ed}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {105c9ef1-1c42-453e-bbd2-ecd0823e2f48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29675116-8ad9-47a3-b7f7-99b71d1c2ffd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29675116-8ad9-47a3-b7f7-99b71d1c2ffd}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bbf29d1-e276-4bdb-a4a4-4836cd435faa}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {bdeadc24-4ed5-444e-8529-740ada78616b}, !- Default Day Schedule Name
  {0f6e815a-1244-4d28-b7e5-0ace0c1a99c2}, !- Summer Design Day Schedule Name
  {e525c271-c1c1-42dc-a155-44ecb1350a25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdeadc24-4ed5-444e-8529-740ada78616b}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1b5c7f97-7ba3-46ae-b87b-45f53e3f987d}, !- Handle
  {6bbf29d1-e276-4bdb-a4a4-4836cd435faa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.4688652371615856,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e525c271-c1c1-42dc-a155-44ecb1350a25}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f6e815a-1244-4d28-b7e5-0ace0c1a99c2}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {009289e0-e322-46a7-bf79-90320f52e0c4}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {6bbf29d1-e276-4bdb-a4a4-4836cd435faa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8ae2dd3-5a27-4c2b-bec7-a675ea60760d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8ae2dd3-5a27-4c2b-bec7-a675ea60760d}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a175b61f-eb79-40ae-a72c-9a23f807b240}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {6bbf29d1-e276-4bdb-a4a4-4836cd435faa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {120e41c7-b178-4d38-9fbc-9c14415c0782}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {120e41c7-b178-4d38-9fbc-9c14415c0782}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d8d4217-4626-48e4-a74b-2d08595dd207}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {14b0507d-c62b-4363-80a3-4ef4fb043505}, !- Default Day Schedule Name
  {70bf3b72-2ebd-426d-a49c-fcac97224330}, !- Summer Design Day Schedule Name
  {b1d5030c-5132-4d24-bd4c-78bdd6734814}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14b0507d-c62b-4363-80a3-4ef4fb043505}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1c8043fe-7f55-4104-a68c-eb8a88662bb3}, !- Handle
  {0d8d4217-4626-48e4-a74b-2d08595dd207}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2775000000000034,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b1d5030c-5132-4d24-bd4c-78bdd6734814}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70bf3b72-2ebd-426d-a49c-fcac97224330}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00d8bbea-e47c-49ed-b8eb-6bfd9e2d39e4}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {0d8d4217-4626-48e4-a74b-2d08595dd207}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {177570ed-7560-47ab-a862-e5fb62429462}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {177570ed-7560-47ab-a862-e5fb62429462}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {86fd7439-f35d-42b4-8fe5-659ae179fade}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {0d8d4217-4626-48e4-a74b-2d08595dd207}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {371f30c1-11fe-4757-be82-da6f04ab4dbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {371f30c1-11fe-4757-be82-da6f04ab4dbb}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb9dc83f-8cef-4693-bd2f-51ca938590af}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1142902c-d390-485b-86a4-8884f769dd8b}, !- Default Day Schedule Name
  {2adb693e-4737-4462-8503-6874e9f3df1d}, !- Summer Design Day Schedule Name
  {b225f6bb-94e1-4192-ab50-34ab465ad137}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1142902c-d390-485b-86a4-8884f769dd8b}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {068171b1-6dac-4ec9-aa67-33dbf811e848}, !- Handle
  {bb9dc83f-8cef-4693-bd2f-51ca938590af}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.4617271221980737,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b225f6bb-94e1-4192-ab50-34ab465ad137}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2adb693e-4737-4462-8503-6874e9f3df1d}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d350261-6ea3-48c7-ae16-39646b25153a}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {bb9dc83f-8cef-4693-bd2f-51ca938590af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bc0191b1-61ff-4dd5-9ccb-1f24054a5ed5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc0191b1-61ff-4dd5-9ccb-1f24054a5ed5}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8e441d07-aca1-444b-a221-533066dd264b}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {bb9dc83f-8cef-4693-bd2f-51ca938590af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3237d72c-a195-41a2-9c41-d4469b61a127}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3237d72c-a195-41a2-9c41-d4469b61a127}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {02e33da6-cb40-4dba-a96e-896995d1e5b3}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f9d0e1f9-3a7d-4ee4-82cb-7ce6553e2808}, !- Default Day Schedule Name
  {54e735ac-9d25-4718-a913-2a009fa498d1}, !- Summer Design Day Schedule Name
  {6cff1a44-7ac8-403d-8b8d-b65ff320dcd8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9d0e1f9-3a7d-4ee4-82cb-7ce6553e2808}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9e6b612d-5c7e-4f47-8cd5-d6e1dcb6af22}, !- Handle
  {02e33da6-cb40-4dba-a96e-896995d1e5b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.7128910123167813,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6cff1a44-7ac8-403d-8b8d-b65ff320dcd8}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54e735ac-9d25-4718-a913-2a009fa498d1}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0321a17e-4365-4559-8f96-5e9125ea373c}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {02e33da6-cb40-4dba-a96e-896995d1e5b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {463c102c-ab97-4657-8fba-e982d70fcb77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {463c102c-ab97-4657-8fba-e982d70fcb77}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74426408-9a3a-411c-b3c5-082c3f8cf149}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {02e33da6-cb40-4dba-a96e-896995d1e5b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5bdad8a-3314-47ed-98c0-c2dd98bbac92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5bdad8a-3314-47ed-98c0-c2dd98bbac92}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a440ce7d-66fc-4a17-92f0-af4ff7f0ae72}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5689427a-cd43-4a98-ad43-2d753df40ec6}, !- Default Day Schedule Name
  {969d1564-830d-4569-bff5-6f883f08a3f0}, !- Summer Design Day Schedule Name
  {15eadb07-9c02-42fb-93b1-e9f4f2fff6ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5689427a-cd43-4a98-ad43-2d753df40ec6}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9036518a-ff52-426e-a3ab-57d6dd95e746}, !- Handle
  {a440ce7d-66fc-4a17-92f0-af4ff7f0ae72}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.4688652371615838,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {15eadb07-9c02-42fb-93b1-e9f4f2fff6ce}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {969d1564-830d-4569-bff5-6f883f08a3f0}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {363f8d95-7338-4c20-bab4-d6ee738a68e3}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {a440ce7d-66fc-4a17-92f0-af4ff7f0ae72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {307faad3-6ba3-44f6-a752-a496e30c3dc7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {307faad3-6ba3-44f6-a752-a496e30c3dc7}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd1bb598-c3e2-4cb4-a86c-83109c16f208}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {a440ce7d-66fc-4a17-92f0-af4ff7f0ae72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf8d447a-4ee4-42be-b8a2-6077badca0a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf8d447a-4ee4-42be-b8a2-6077badca0a6}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3aefda24-7aef-4465-8a2e-2bb9afa33798}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {828a0b1a-2728-449a-b836-3c45357a60d7}, !- Default Day Schedule Name
  {eb8cd199-b8fd-4bfd-a34f-e2322efd7bd2}, !- Summer Design Day Schedule Name
  {8151a27f-6c94-4326-b373-7c6b5c284076}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {828a0b1a-2728-449a-b836-3c45357a60d7}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {71aa7bbc-6a51-4edb-8785-1704998ccb63}, !- Handle
  {3aefda24-7aef-4465-8a2e-2bb9afa33798}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2775000000000025,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8151a27f-6c94-4326-b373-7c6b5c284076}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb8cd199-b8fd-4bfd-a34f-e2322efd7bd2}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a9ef62f-42d0-4c06-b3cd-e55ce8fc740e}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {3aefda24-7aef-4465-8a2e-2bb9afa33798}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2395d222-1290-47b8-96a2-e04fbd175903}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2395d222-1290-47b8-96a2-e04fbd175903}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {97d26d97-7705-41b5-b5bc-9e869e55db76}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {3aefda24-7aef-4465-8a2e-2bb9afa33798}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa9837c1-7719-4a1b-ad6a-c6182d540bed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa9837c1-7719-4a1b-ad6a-c6182d540bed}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {26ccfb69-9fc9-4f39-ab0c-367b1572b447}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {fb331315-18d2-42bc-99a9-f61272b8255e}, !- Default Day Schedule Name
  {7d568bf3-3ef3-4f85-9002-cabbac19efbd}, !- Summer Design Day Schedule Name
  {a47b6c45-cf7c-454b-b3ba-153073d26dd2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb331315-18d2-42bc-99a9-f61272b8255e}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5f9733d4-b0fc-4322-90b9-a06437296c7a}, !- Handle
  {26ccfb69-9fc9-4f39-ab0c-367b1572b447}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2873087332860931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a47b6c45-cf7c-454b-b3ba-153073d26dd2}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d568bf3-3ef3-4f85-9002-cabbac19efbd}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e0da414-cae1-4c51-bb1b-ab7e877d7c91}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {26ccfb69-9fc9-4f39-ab0c-367b1572b447}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24cd6a27-7e65-435c-93ff-612bbb5e095c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24cd6a27-7e65-435c-93ff-612bbb5e095c}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {04ca0859-0232-4468-a8ad-058d2ae73dd5}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {26ccfb69-9fc9-4f39-ab0c-367b1572b447}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5cd73d8c-8f28-411f-b5ed-f51e3830edd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5cd73d8c-8f28-411f-b5ed-f51e3830edd4}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c049b739-b483-4373-8168-725a44288ead}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c640a545-aa68-4c32-baf7-3a9e33b8296a}, !- Default Day Schedule Name
  {0d9632fe-fea3-4665-a987-53baf8139ff9}, !- Summer Design Day Schedule Name
  {7d312142-9dba-4b39-b1b5-2d4d29c2a60d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c640a545-aa68-4c32-baf7-3a9e33b8296a}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f72656a6-3f68-4500-92bd-17e1c8d8c91d}, !- Handle
  {c049b739-b483-4373-8168-725a44288ead}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153989000390783,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7d312142-9dba-4b39-b1b5-2d4d29c2a60d}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d9632fe-fea3-4665-a987-53baf8139ff9}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5bf8d081-ab67-4e11-8957-e62abc765cd8}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c049b739-b483-4373-8168-725a44288ead}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {734ddbfa-2183-4c95-ae70-83efca536e07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {734ddbfa-2183-4c95-ae70-83efca536e07}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {40434e41-1f60-4b9e-9c48-2b2ec54291aa}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c049b739-b483-4373-8168-725a44288ead}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db2a1113-cde7-4489-883c-b7a3a7458c14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db2a1113-cde7-4489-883c-b7a3a7458c14}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4366c16f-ca3b-4f2e-a020-e3882d6fae62}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9b221989-f144-414c-9b18-701f7d324e25}, !- Default Day Schedule Name
  {5eeee007-1d3c-4438-a74e-1c2b6a3c1114}, !- Summer Design Day Schedule Name
  {9ca77bba-4512-45b2-bae2-2086bf116cfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b221989-f144-414c-9b18-701f7d324e25}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {adf8f84b-57b3-4a8f-b060-8ce14c087977}, !- Handle
  {4366c16f-ca3b-4f2e-a020-e3882d6fae62}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2873087332860931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9ca77bba-4512-45b2-bae2-2086bf116cfa}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5eeee007-1d3c-4438-a74e-1c2b6a3c1114}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b464830-a049-41a1-b75a-8f331c0baec4}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4366c16f-ca3b-4f2e-a020-e3882d6fae62}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bcf35ed4-5bed-41aa-ac2d-ac004311cd10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcf35ed4-5bed-41aa-ac2d-ac004311cd10}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8b349ce3-7d15-4bbd-ad1b-1ff35196dde5}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4366c16f-ca3b-4f2e-a020-e3882d6fae62}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f13756c-7143-4a67-a52f-d48287985eea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f13756c-7143-4a67-a52f-d48287985eea}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f16cd42-369b-4b71-b562-a5309a38c2ca}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c00ec50c-dd6c-4a39-8de3-db3868ee2249}, !- Default Day Schedule Name
  {d3cfe788-759c-45f5-9b71-72805a46bf95}, !- Summer Design Day Schedule Name
  {f19aebb2-7771-4c8a-8fcf-70ff6162fe08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c00ec50c-dd6c-4a39-8de3-db3868ee2249}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3ef997e9-cfdf-46d5-bb9f-b052f47f66b0}, !- Handle
  {1f16cd42-369b-4b71-b562-a5309a38c2ca}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f19aebb2-7771-4c8a-8fcf-70ff6162fe08}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3cfe788-759c-45f5-9b71-72805a46bf95}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a91c5116-f2c6-4e07-ad8f-f6c56293ddee}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {4e237e89-06e8-49de-b25d-38d6e5e0bf20}, !- Default Day Schedule Name
  {826759b8-83e4-4c29-9c22-2742b7830dff}, !- Summer Design Day Schedule Name
  {4f925d23-9cc1-43a1-870d-27a9a9b5a7fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e237e89-06e8-49de-b25d-38d6e5e0bf20}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0cc7fa4d-a56f-486d-844a-823c20ca37ba}, !- Handle
  {a91c5116-f2c6-4e07-ad8f-f6c56293ddee}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4f925d23-9cc1-43a1-870d-27a9a9b5a7fb}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {826759b8-83e4-4c29-9c22-2742b7830dff}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e89694e2-82bc-4bbb-9a5e-9c9748183320}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9ea4bfee-4726-4fea-868b-dadcc078af62}, !- Default Day Schedule Name
  {40fed7d8-0d23-4651-8ab3-5cacfa7c5f4d}, !- Summer Design Day Schedule Name
  {f59189d4-4860-421f-b846-7b9f1eec327d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ea4bfee-4726-4fea-868b-dadcc078af62}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1f9d4e58-bb81-4bb7-a064-8296f277d2a8}, !- Handle
  {e89694e2-82bc-4bbb-9a5e-9c9748183320}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f59189d4-4860-421f-b846-7b9f1eec327d}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40fed7d8-0d23-4651-8ab3-5cacfa7c5f4d}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {346b2404-7037-45df-bd8c-c1a2a2506b53}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {83a27e1f-e27d-4628-8577-8210c74d557b}, !- Default Day Schedule Name
  {e8bf70b3-c164-4f77-a640-c612f76b56ad}, !- Summer Design Day Schedule Name
  {5424b1b8-d16d-4a6d-b259-5bdbc0a04d8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83a27e1f-e27d-4628-8577-8210c74d557b}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {63ca4991-e4a2-46e2-8d41-b9aae0f4cd6c}, !- Handle
  {346b2404-7037-45df-bd8c-c1a2a2506b53}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5424b1b8-d16d-4a6d-b259-5bdbc0a04d8f}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8bf70b3-c164-4f77-a640-c612f76b56ad}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {691542cd-cf84-4582-a87b-0de17df2b0a3}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {363cfe06-2531-41a7-9399-23c929e61c42}, !- Default Day Schedule Name
  {d75e31b9-660b-460b-8564-ed64f5c5d346}, !- Summer Design Day Schedule Name
  {a7693ccc-aac5-4f23-a457-28716c777003}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {363cfe06-2531-41a7-9399-23c929e61c42}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {eee07ffa-cd41-40d3-8535-9fb87e80a990}, !- Handle
  {691542cd-cf84-4582-a87b-0de17df2b0a3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a7693ccc-aac5-4f23-a457-28716c777003}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d75e31b9-660b-460b-8564-ed64f5c5d346}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {229d78ec-913a-4d98-b3ee-01f167a43049}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {705de151-0481-48e5-be68-45496c2f46cc}, !- Default Day Schedule Name
  {dcbe20ad-3f84-4042-87b2-b9daad43c793}, !- Summer Design Day Schedule Name
  {a27b8d60-5fa3-4b57-8ffc-b47ed913a603}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {705de151-0481-48e5-be68-45496c2f46cc}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {22f3a629-59bc-48ba-aa22-359735e7ec1f}, !- Handle
  {229d78ec-913a-4d98-b3ee-01f167a43049}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a27b8d60-5fa3-4b57-8ffc-b47ed913a603}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcbe20ad-3f84-4042-87b2-b9daad43c793}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ed21e36-d724-4b7c-9f9d-5c17734d6b7a}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {31e29805-26fd-4a7e-969f-1192843606f5}, !- Default Day Schedule Name
  {8e82243f-519e-4512-8e9d-952bc2bd2d81}, !- Summer Design Day Schedule Name
  {4081fc99-534e-48cf-8c9b-8ed0ec7567f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31e29805-26fd-4a7e-969f-1192843606f5}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5371a1dd-cd98-4bb5-9132-8d0022a2a9ef}, !- Handle
  {6ed21e36-d724-4b7c-9f9d-5c17734d6b7a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83582767988923279,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4081fc99-534e-48cf-8c9b-8ed0ec7567f9}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e82243f-519e-4512-8e9d-952bc2bd2d81}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c87f0e29-83c0-45b4-987c-9cc1f541a976}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {6ed21e36-d724-4b7c-9f9d-5c17734d6b7a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f31aa15-dbb3-4fe7-94e4-2df75c31eff2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f31aa15-dbb3-4fe7-94e4-2df75c31eff2}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c1d289e-9ed4-4ec2-afef-4e58e5b79ec6}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {6ed21e36-d724-4b7c-9f9d-5c17734d6b7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9eb8086-08e6-42b9-b81a-ff9cb7957d40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9eb8086-08e6-42b9-b81a-ff9cb7957d40}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5be57959-51d2-4eef-805c-f1c85b64f3b4}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8fce9ef2-44ea-4c19-842e-0bf0df6ca044}, !- Default Day Schedule Name
  {acc0f81e-be57-429e-a4b1-1c815a14a4fe}, !- Summer Design Day Schedule Name
  {c56f9fdb-d534-4b09-92dd-300a03dfdce2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fce9ef2-44ea-4c19-842e-0bf0df6ca044}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a1e2e760-7aff-4f76-876c-9809c27e746e}, !- Handle
  {5be57959-51d2-4eef-805c-f1c85b64f3b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7045781900551562,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c56f9fdb-d534-4b09-92dd-300a03dfdce2}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acc0f81e-be57-429e-a4b1-1c815a14a4fe}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21213115-b5a4-4038-abdf-83beff00cd3e}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {5be57959-51d2-4eef-805c-f1c85b64f3b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69bca6b5-7977-4cb6-abb9-974da985c84d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69bca6b5-7977-4cb6-abb9-974da985c84d}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb7e59e7-aac6-4e84-96bd-278eadb23f06}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {5be57959-51d2-4eef-805c-f1c85b64f3b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3afcb4ae-1f16-4bb6-8d08-245dbf644a9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3afcb4ae-1f16-4bb6-8d08-245dbf644a9b}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3814d869-ce8d-4a62-bfd6-b36ab7b5dbd5}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {0165f319-dc58-4f49-b1be-a1287e714895}, !- Default Day Schedule Name
  {e71073dc-c2ce-416d-8790-5de95b404cc9}, !- Summer Design Day Schedule Name
  {380cc7ed-13e4-4f11-844e-86f02e0a70c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0165f319-dc58-4f49-b1be-a1287e714895}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0609a870-4dd7-4ee1-a027-43a9345bfbd0}, !- Handle
  {3814d869-ce8d-4a62-bfd6-b36ab7b5dbd5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2932382572428054,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {380cc7ed-13e4-4f11-844e-86f02e0a70c0}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e71073dc-c2ce-416d-8790-5de95b404cc9}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d4b2438-be49-4b3d-9f62-0fc9ec9cf4d8}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3814d869-ce8d-4a62-bfd6-b36ab7b5dbd5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16ef7ae1-0a7d-4c94-96ce-34401949d4bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16ef7ae1-0a7d-4c94-96ce-34401949d4bd}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7cceed3d-d340-4c3d-a287-e92a209a858f}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3814d869-ce8d-4a62-bfd6-b36ab7b5dbd5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {267488ee-9e74-43f5-a052-d76306124cc2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {267488ee-9e74-43f5-a052-d76306124cc2}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8d1439b-7a46-4fb1-9669-429048e59dd2}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a19e956b-72f5-4dba-9fcb-b99b4c7b01de}, !- Default Day Schedule Name
  {a1271d9c-7fab-4a1a-9807-dab4ba9be79b}, !- Summer Design Day Schedule Name
  {b8b6ae31-1c73-4ade-af59-8dc7de93ed35}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a19e956b-72f5-4dba-9fcb-b99b4c7b01de}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d0ad97f3-91d5-4edf-a573-74c79b2252d1}, !- Handle
  {a8d1439b-7a46-4fb1-9669-429048e59dd2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3509909193993028,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8b6ae31-1c73-4ade-af59-8dc7de93ed35}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1271d9c-7fab-4a1a-9807-dab4ba9be79b}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8a32d99-2053-42df-9dff-b3ac6ec105af}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {a8d1439b-7a46-4fb1-9669-429048e59dd2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ba14f8b-199e-40ee-a5f5-6ac8e596d18f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ba14f8b-199e-40ee-a5f5-6ac8e596d18f}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {abcd9c78-29ee-4d4a-8cfd-0a4625b0f318}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {a8d1439b-7a46-4fb1-9669-429048e59dd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ebd8ac0-0063-4362-8966-ea2a0a8ba8ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ebd8ac0-0063-4362-8966-ea2a0a8ba8ab}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {303ea70f-5978-4621-b0b9-92b169f9a38f}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1f8f12c6-1464-4248-b665-f461351470c8}, !- Default Day Schedule Name
  {6a546c56-b835-4bb8-8e01-44e2274ec2c7}, !- Summer Design Day Schedule Name
  {275d6405-8b4d-408b-953c-24a5305cfc27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f8f12c6-1464-4248-b665-f461351470c8}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6d9ca4bd-442c-41e3-b7cc-b89f07671133}, !- Handle
  {303ea70f-5978-4621-b0b9-92b169f9a38f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83582767988923257,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {275d6405-8b4d-408b-953c-24a5305cfc27}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a546c56-b835-4bb8-8e01-44e2274ec2c7}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e64e5e0-23f2-4b07-9230-52add42b9966}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {303ea70f-5978-4621-b0b9-92b169f9a38f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {509d7f5f-09af-4ff6-b943-9d92c9f1daf5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {509d7f5f-09af-4ff6-b943-9d92c9f1daf5}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a56984b9-429b-435b-a12f-6606f81cfb66}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {303ea70f-5978-4621-b0b9-92b169f9a38f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d6e1a4d-68ab-428d-bc69-435a9e2b949d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d6e1a4d-68ab-428d-bc69-435a9e2b949d}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {08667d93-83bf-4708-8bb9-50d3c0d2b9ba}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2fee1634-ecec-48f4-af75-53646993e1b9}, !- Default Day Schedule Name
  {a4727c25-6ffa-4b90-b3aa-4e2ba87af10b}, !- Summer Design Day Schedule Name
  {3447388f-1c45-4c7a-85ed-fa9acb5df75b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fee1634-ecec-48f4-af75-53646993e1b9}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Default, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {af312a89-7203-439e-8b30-986a0b03144e}, !- Handle
  {08667d93-83bf-4708-8bb9-50d3c0d2b9ba}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7045781900551553,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3447388f-1c45-4c7a-85ed-fa9acb5df75b}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Winter Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4727c25-6ffa-4b90-b3aa-4e2ba87af10b}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Summer Design Day, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd857523-c998-4f8a-8e79-8e747d288279}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Saturday Rule, !- Name
  {08667d93-83bf-4708-8bb9-50d3c0d2b9ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d9c4beea-32a9-41bc-beaf-772d55493dc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9c4beea-32a9-41bc-beaf-772d55493dc6}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Saturday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d08bdefc-0802-4a2d-b59f-67414248cc8b}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Sunday Rule, !- Name
  {08667d93-83bf-4708-8bb9-50d3c0d2b9ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67c1166e-c590-4c6f-9db5-c6a46cfffc7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67c1166e-c590-4c6f-9db5-c6a46cfffc7b}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Sunday, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {d4986812-a828-4250-8ee9-891a73971cc4}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {feddec1e-c0e6-4d48-87d2-5800f3b9c313}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e016db29-7839-4651-b579-317f97da3aaf}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e9704cfd-8cd0-4410-9427-a7afb72c514d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e31ada3a-e809-4e59-a439-8b509828e200}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7070bf51-8b82-4cf0-b667-16d51938cf0a}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {9085c0ee-d736-41f5-8816-e7f1dbe597e6}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {50bbb219-3c03-46ad-8595-162e672f92aa}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {9085c0ee-d736-41f5-8816-e7f1dbe597e6}; !- Layer 1

OS:InternalMass:Definition,
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Handle
  Internal Mass Definition 2,             !- Name
  {50bbb219-3c03-46ad-8595-162e672f92aa}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {22901d09-151c-40d1-992e-1953d9828bc6}, !- Handle
  Outpatient Exam C end_b - Story Top 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {783c0328-0b58-4f29-ab99-b872bc9760d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {59732e59-ea48-4d82-b975-ab3ad66cdfd4}, !- Handle
  Outpatient Exam C  - Story Top 1 Mass,  !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {6c9b8810-8ba9-4f9e-ab92-28a1d0f27257}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5033f54-d7f8-4c6f-92dd-233140c6a602}, !- Handle
  Outpatient Exam A  - Story Top 1 Mass,  !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {92f7bfd1-805b-4762-9c9e-9d553c14db4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {92623bd1-4a1c-4a97-af3b-3eab35b4f224}, !- Handle
  Outpatient Office C end_b - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {d0c6e35b-3252-4a0c-9f8c-1630d1810e89}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7401763d-25b5-4335-9ee5-ed8d11dcc0b0}, !- Handle
  Outpatient Office A end_b - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {442e1b81-7e5f-401f-8f13-6bae6fa7fd44}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a6baaca1-4b75-4e17-8e9f-8c14ea28f047}, !- Handle
  Outpatient Office C  - Story Mid3 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {e81b1e46-04bf-479a-95d0-47aee37e2075}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {962c100f-524b-4a6e-929d-9fabd5042048}, !- Handle
  Outpatient Office B  - Story Mid3 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {7f921a10-449c-4add-b963-e1aec684013e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4d5db0dd-b81b-4cc2-a212-6afc325f8d5c}, !- Handle
  Outpatient Office C end_a - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {60161e7d-3441-4140-bb78-3da1c5a0c829}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a8fbca4-8cd2-4235-bde7-ca1319d2499d}, !- Handle
  Outpatient Janitor C end_b - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {b7b34b82-6af0-4a76-b55c-0d2847da483a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dae4544a-e5e5-4bd6-933e-10b8b886076a}, !- Handle
  Outpatient Janitor B end_b - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {0b48b319-5c17-4fb4-93dc-65525fcf8427}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e810ea0-6352-424d-bba2-0c1242e1ffff}, !- Handle
  Outpatient PhysicalTherapy C  - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {07880c21-876a-43f9-a315-b74eadafd9b6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {341ead2b-af33-4f6c-8249-14724c7f1f87}, !- Handle
  Outpatient PhysicalTherapy B  - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {0aff959f-467f-4092-bbe3-3d2aca42ccb8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {456ac09c-9968-43ec-b822-27193c25e122}, !- Handle
  Outpatient Janitor C  - Story Mid2 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {d89c2798-9e89-4aa3-a82f-323d8c27a6ba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2fff921c-2e05-4969-b0b5-c9a74e0d2135}, !- Handle
  Outpatient Hall B end_a - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {74edb9af-4bc0-4dd3-85cf-2050a99a17d2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bccc1374-b433-4dd3-921a-95ecaf0e87dc}, !- Handle
  Outpatient BioHazard C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {464ee6e9-ca4a-434d-b0e9-f41526a69b67}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {60486d98-5af2-443e-94d6-d945cd161b10}, !- Handle
  Outpatient ProcedureRoom C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {3bfaa01c-8ce5-4bce-b6b6-e1cb1f2454ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b400f8b6-06f3-4f39-ab82-9f34e0c8f0e7}, !- Handle
  Outpatient MRI_Control A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {43c96b74-5fd6-4c16-8f74-c4914659f5ca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7f46a8ba-1bbb-4c53-a82f-723a66da8354}, !- Handle
  Outpatient Janitor B  - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {23b7563a-2a79-4542-a786-439ae02d712d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9590a294-2426-45b3-af1b-472711612d3e}, !- Handle
  Outpatient PhysicalTherapy B  - Story Mid Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {24d4cfb9-cc60-4540-854f-62c6e96652c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1a4b64a-48b7-4726-8f46-8f9fe82eea89}, !- Handle
  Outpatient Office B  - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {2b53d13a-ac04-421a-8186-72121dcb3217}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {affae349-ec91-4d77-960a-fd8e72b1d43e}, !- Handle
  Outpatient DressingRoom B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {af8eb6ef-9023-4f42-a841-f8a8f40c49bc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e62dd543-e92a-491e-949e-68e2b9b89a77}, !- Handle
  Outpatient Office A  - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {5903235d-c6e3-4c90-a796-7d7deb92a9c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {171a72b1-ba30-45be-a736-8c0084c2c94a}, !- Handle
  Outpatient Office B end_a - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {47054bbe-30f1-4170-b3df-4742e959c3bc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4e522514-4fb7-4911-9ab6-3bfc310edc32}, !- Handle
  Outpatient Hall B end_a - Story Top 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {366da3c2-7188-4205-b7a3-e5ec82433de4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ca21401d-81e7-45e1-a765-bdb289bfa106}, !- Handle
  Outpatient Exam A end_a - Story Top 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {c62b41c1-cd71-40dd-90b9-f54cca95f7b6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17b63d53-045f-48fd-90b2-69492c647719}, !- Handle
  Outpatient Office A end_a - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {b90d5de8-bbe2-44d2-81df-33c906253f15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b3425397-ef08-4e86-aacd-3a744fd2db9b}, !- Handle
  Outpatient Toilet A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {08ebab2a-88fe-48f4-a45c-e2d6a9c5937a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {411c4e8e-6a87-4ccb-a8ee-bd04a93f04fa}, !- Handle
  Outpatient LockerRoom A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {07e1b9d6-c642-48e1-bbac-1b9e3b06fb72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {034f443e-c398-401a-bc13-f07759e404d6}, !- Handle
  Outpatient Office C  - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {5f53a1e3-71d1-4c1d-8890-440f765502ae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ede14cb4-f76f-4120-b3fb-464812adac03}, !- Handle
  Outpatient BioHazard B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {1c2f6a47-d935-4bf6-9ce7-f500873246c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {71fd0522-1323-46ea-8dac-5931108a9a4b}, !- Handle
  Outpatient Reception A  - Story Mid Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {c3650f6e-6ce4-46ed-9fed-e1822fcb389b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e25b516d-3759-4f0c-8621-900d7dfb69fd}, !- Handle
  Outpatient OR C  - Story Mid Mass,      !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {b90461f9-d99f-4df8-a179-4f184b501430}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae06abb4-2cfd-4630-9bd8-9716138a1e6a}, !- Handle
  Outpatient Soil Work C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {7bb0c699-37d5-409a-8eed-e26cd7866598}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3928415e-8671-4ec1-b043-bc9705f1070b}, !- Handle
  Outpatient Reception B  - Story Mid Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {30871aab-4c68-4cab-a959-40382ad16e9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3cfa23c1-1158-4403-a6b2-e9de0091228f}, !- Handle
  Outpatient Reception B end_b - Story Mid Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {48d5042e-b30b-4997-ab5d-53e1f97dc7fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {86474001-771c-4c72-8636-8a0fe5963438}, !- Handle
  Outpatient Lobby B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {42dafec2-9dc8-44a9-9915-b04dad5ded92}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c6a43fed-a78e-4067-9302-0ff37a077036}, !- Handle
  Outpatient Lounge B  - Story Mid Mass,  !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {9669ed42-46de-415c-bf44-568c4a136104}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5f43fd9a-eb6a-49ac-b3f4-3d80ce530f5e}, !- Handle
  Outpatient PhysicalTherapy C  - Story Mid Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {c4751839-2de3-472c-92cc-7aa1dd2c70b5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ca73ae30-88f3-4245-8e8e-0d39c1d7194a}, !- Handle
  Outpatient DressingRoom A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {1400efed-bbd5-4485-b236-a5a5ba14c731}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8c3abcee-1da0-4fa7-83aa-06583e87601e}, !- Handle
  Outpatient MedGas C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {becc3d36-fc21-4acf-8397-a902c9349b68}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a3e805e3-0b0e-4a78-a4d2-196c833814fb}, !- Handle
  Outpatient Lounge C  - Story Mid Mass,  !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {9d22f890-3224-461a-aeff-9d55bd4f80f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ca296b7c-4553-4541-833a-d96706f219d7}, !- Handle
  Outpatient Exam C end_a - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {7e184aad-bfeb-4d1b-b628-3b5fd583821f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ef1d0cbf-71b8-489c-857c-5c2373efc8c7}, !- Handle
  Outpatient Lounge A  - Story Mid 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {5fb42eb3-66c6-4707-a405-3afaf8494c62}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {576ce231-0961-47da-9a2c-a05e3697144a}, !- Handle
  Outpatient Reception C  - Story Mid Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {ecef9421-8815-473e-a75b-f03c05f80251}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2754955c-0073-4ea7-920b-d4d79bcd914b}, !- Handle
  Outpatient Exam A end_a - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {d5567f97-6cb2-42d0-9719-c37bf363d522}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e69bda2d-c2fa-48b2-ac7e-13c32b232b73}, !- Handle
  Outpatient Janitor C  - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {a2919c03-bfe3-42ff-9c2e-950aa4a231c9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34182462-1150-4a88-96d9-85ac457ae7c6}, !- Handle
  Outpatient Soil Work B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {8d175adb-c01e-4009-ba25-a66e18e5e587}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {275f54e0-a814-4774-8a06-3c0cf851bce6}, !- Handle
  Outpatient PhysicalTherapy C end_a - Story Mid Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {2e626d31-04b1-4658-8f75-43f855e6962e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {caec8b61-2ac4-4843-94bc-e34fc9d707a6}, !- Handle
  Outpatient Lounge A  - Story Mid Mass,  !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {8aa27b78-975d-4af2-b4d2-9c25fff6b636}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4ce15f33-5bd1-44a9-a959-01018030ff0a}, !- Handle
  Outpatient Toilet C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {9e0a0beb-69f4-41f5-a078-cc6ed31b18e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b5b4d8a-f719-47b6-8e82-e906163e50d0}, !- Handle
  Outpatient Lobby A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {d0a82989-b9e1-49cf-953d-25dcd0de9a09}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {79a70c46-b074-43df-b9ef-2dedb5d0c795}, !- Handle
  Outpatient Xray C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {b6974f5d-01b9-4643-a8ed-5b0ff7d44b52}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fe053df0-a973-4bfe-90e2-9dd0195c351e}, !- Handle
  Outpatient Janitor A end_b - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {e551d978-586c-4866-afb3-98fb16c22809}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {31661e55-be66-4fb2-9d30-1c109f458e60}, !- Handle
  Outpatient Office A  - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {15a9c0fc-d6f0-418f-b949-1d26cb88f674}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {726ee841-197a-4d26-bd1a-fdd594bc8e81}, !- Handle
  Outpatient LockerRoom C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {f84a8d85-7bd4-4a21-b020-123e43e39a1d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1615c3cd-12ec-4442-b40d-fb3ef64af43b}, !- Handle
  Outpatient MRI C  - Story Ground Mass,  !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {d1f46ac3-9c9f-43ad-adaf-0751c6e50f0f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0bef0bfa-b5c5-4968-8f5a-e6f78dfa1651}, !- Handle
  Outpatient Office C end_a - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {758f554f-9faf-4775-9d16-2b702d6c7515}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4bc1967d-ead6-4979-8480-6e120f588989}, !- Handle
  Outpatient CleanWork B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {670148e5-23ca-424e-8118-8c01caad3474}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4bfb5000-8f5e-42cd-ba8d-3cb1a769bebe}, !- Handle
  Outpatient MRI B  - Story Ground Mass,  !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {f4b58b27-1f5e-4f37-b458-3c2994e636d5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dcc1030f-3ee3-49f4-9ad3-40b861ddc569}, !- Handle
  Outpatient NurseStation A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {fb1ad874-b6b3-4fed-b5e6-f7a679ead417}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97184393-ea34-43d5-81aa-40326affc3a6}, !- Handle
  Outpatient Office C  - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {3e5199c6-a9e0-43bd-a49d-7cc8aa65205c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0ad453f6-3b99-40f2-826a-cc2fb39c0c4f}, !- Handle
  Outpatient Xray A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {0f720e63-34d4-4afd-a4fe-99ac51f8d929}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c355460-83b8-4d46-a75f-b13df4a8dcfd}, !- Handle
  Outpatient Janitor A  - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {d1a8a374-ab70-4be7-80ad-58b2481ce40a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6e2193ea-333e-4a78-88a7-f94d9cc2c16b}, !- Handle
  Outpatient Hall B  - Story Mid3 Mass,   !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {8cdcce40-41a4-4a9b-917c-efd69a227687}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1fec1749-a932-4de5-a6e3-7a1602617198}, !- Handle
  Outpatient PreOp C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {6cc96f53-cf7e-4daf-930c-2159a3624b05}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bea6776d-50cf-42d3-9826-f5faf926d377}, !- Handle
  Outpatient Cafe A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {ffa71e0a-475b-4006-bbd3-08da1b1b1912}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {452c7513-d5eb-4750-95d5-7d899d5abd34}, !- Handle
  Outpatient Conference A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {af4c5b12-062a-4e87-8789-4920df90ddec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d6b692cf-ef4a-4803-8719-78ed268df2ff}, !- Handle
  Outpatient Xray B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {f7942283-0809-4f79-9431-18f6bb1fdbcd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9709af90-d1af-4b3f-ae2d-f314b5bcae3e}, !- Handle
  Outpatient Hall B end_b - Story Top 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {09b4a0fd-346a-41e5-bc60-7512a489a24d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {03f077b8-bb12-4dd7-9db8-d089e2bbdaab}, !- Handle
  Outpatient Janitor B  - Story Mid2 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {ec2f13be-d5c3-4b08-be8d-c9400391ccc7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc8196f3-0abe-478e-bd00-1cc26fb05e70}, !- Handle
  Outpatient OR A  - Story Mid Mass,      !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {6efff77b-d944-4ffc-aee0-63feee167927}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {55893e40-16b6-4ef9-82ec-a7aa23dbd822}, !- Handle
  Outpatient Anesthesia C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {17e32d13-9190-498a-b043-d7fdb238fff5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {31e552d7-9e7d-4456-a8a5-a533b9db8635}, !- Handle
  Outpatient Stair A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {e696b11e-36a1-4d5b-af36-fa64ab2a9ce1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {047e9318-f99f-4d69-b3be-17016fabcc2b}, !- Handle
  Outpatient Exam C end_b - Story Top Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {9f6c01ae-f9da-4d10-8c99-61beef6a217c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f8d3388-d187-4bf5-9e53-c3a2115abe00}, !- Handle
  Outpatient Cafe B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {86cf7d00-684e-42ad-9054-077c6779169d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cfd644fd-f866-4983-9253-aeb46c962684}, !- Handle
  Outpatient PACU B  - Story Mid Mass,    !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {6aff235f-63d7-4ac1-921a-dfa1bd92ff7b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {65e2b8ee-78c7-4382-97db-aaf5b9b901f5}, !- Handle
  Outpatient Toilet B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {205a2575-b191-4643-9d37-e27ddd81a7ac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ffba75fd-c0eb-4ad1-8030-6816cd27ec69}, !- Handle
  Outpatient Office A end_a - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {1753cb65-7254-4a20-9194-362898f6eb83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e7914b7a-e2dc-4fe3-92d2-9fab01922d36}, !- Handle
  Outpatient Cafe C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {9cde12bf-ac98-4074-8efe-4f2003317eb1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {01fe02d0-7ac7-4beb-b968-ec90b1733099}, !- Handle
  Outpatient Elec/MechRoom B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {2c81f052-52a4-4e95-b987-0acad230123c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1980d36e-5013-48af-ac3d-dfe582492ec1}, !- Handle
  Outpatient ProcedureRoom A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {2698aa17-ffff-4a07-8d36-506d073fdfe8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3cad2ecb-c947-4288-bf77-6af3a405597c}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {75828f34-817c-427b-97ec-1c351f6aab0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {150eb53c-c338-4da0-9d5b-fd801c155d10}, !- Handle
  Outpatient PACU C  - Story Mid Mass,    !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {f57bdb29-887a-4b51-a1d9-67738029686e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2300d9f7-d523-41e6-9868-d2b1c9b6ae57}, !- Handle
  Outpatient Lobby C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {893fa0f8-cb09-41b6-88c1-33f6492de6f0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e617fdc-9045-4732-bcf0-4cf2618ba08a}, !- Handle
  Outpatient Hall B end_a - Story Top Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {570e5784-3d9e-4126-8a5c-ad4d5bc83ab8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {260a3741-fc8c-4a05-867e-1faef9473603}, !- Handle
  Outpatient PreOp B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {988d144d-9d9c-477b-b49d-a8585d5172b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5f9b9629-e302-43ad-a19d-2b0884afdef1}, !- Handle
  Outpatient Conference C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {d22951ec-ab82-46b1-8554-dc141ef77477}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bbb78695-c4ae-4255-ab08-e91f21aba84b}, !- Handle
  Outpatient PreOp A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {3c0510cb-36e3-454f-9a73-8993d77d23e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0701a17-d7ef-446a-9ef4-595c05afa82b}, !- Handle
  Outpatient Exam C end_b - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {dfb65bac-0b31-46de-9b2e-eb766607ac1f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a805bf63-bf91-4235-abca-cafeb572442c}, !- Handle
  Outpatient LockerRoom B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {f4610516-dab9-4191-8d50-836192ed8a12}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {21025091-d79e-4946-9df7-88890e553f4b}, !- Handle
  Outpatient NurseStation B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {9f688cad-4b2e-4c91-9ced-0fb2ffe8652a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d3bfe09-4799-4fcd-bbde-1ab945a11f02}, !- Handle
  Outpatient NurseStation C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {09687340-a6ce-432b-833b-754dc411ef79}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6615d500-627b-43d0-8f7e-9dd23503edff}, !- Handle
  Outpatient Lounge C  - Story Mid 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {646ad55f-e514-4207-95bc-1287c4c06944}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e69804d0-88b6-4349-8b22-c9e33e2687c7}, !- Handle
  Outpatient Reception C end_b - Story Mid Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {6ba131ce-825e-40b0-a99e-22aa755aa4ae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c5b8465-7760-477d-b752-fdf1939262a0}, !- Handle
  Outpatient CleanWork A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {3d391b26-6ece-44b3-a91b-4598795539d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0bd45f6d-7ca3-4fd9-b130-78ba147a5247}, !- Handle
  Outpatient PhysicalTherapy A  - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {258a75a3-5af7-4c73-bace-36850f0e8872}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d6ea4457-378f-418d-ae80-62d976bd2087}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {d8cb2039-f1f0-4bca-893e-bd0762b84baa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {75c22ae4-06ff-4908-b991-131c025a71c7}, !- Handle
  Outpatient Stair C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {801c633e-99e3-4238-948f-5dbe7db52543}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a7100a0a-5407-4cbe-9edd-ccecbb771953}, !- Handle
  Outpatient PhysicalTherapy A  - Story Mid Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {6d6b7581-33d3-41a0-8e59-e5bad0abc482}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9e71c8eb-1670-4658-917f-c742979cbb7f}, !- Handle
  Outpatient Xray A  - Story Mid Mass,    !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {6bc07eff-c61f-4563-9232-930f67c8b124}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {27cb5f64-07ed-442b-9257-2fbca81edba5}, !- Handle
  Outpatient CleanWork C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {90a3c83e-9fda-49ae-bad7-eb511578ccfd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc7e0a3a-a9bf-4110-8706-5f39e2009271}, !- Handle
  Outpatient Hall B end_b - Story Top Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {05ec98b6-b0fc-4885-80d1-598e967d4ff8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ec281b86-438d-40a9-a8c8-dac08319d9af}, !- Handle
  Outpatient Exam C  - Story Mid3 Mass,   !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {9146a0a6-4414-40b7-b20a-98a9f5187443}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a9c0a86-171f-43ec-88e8-eedf20d5dc0d}, !- Handle
  Outpatient Exam A end_b - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {4d0e57b3-6d19-4785-aac9-9759da15d673}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {309a0dfe-3d0b-43f8-8772-28fa535f5cfa}, !- Handle
  Outpatient PhysicalTherapy B end_a - Story Mid Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {771f68f9-3ec7-494e-b354-e076ec00f89b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b40c31df-87fa-4a3d-8ee9-d339e4e0dc74}, !- Handle
  Outpatient ProcedureRoom B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {295746ab-345f-476f-8fe2-7f049cc61726}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ee973ca0-2e25-4ccf-b21b-70465a745f48}, !- Handle
  Outpatient Office A  - Story Mid3 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {4aa4e45c-fe54-40c8-ad5a-a287d43a6a66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {745c825e-e5b4-47ac-96e3-6da084166093}, !- Handle
  Outpatient Exam A end_a - Story Top Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {bc1c6980-e276-4059-a8d0-ab6e1f17b2c0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e521e6fe-b429-4f91-b1a2-d30a8244f5bd}, !- Handle
  Outpatient Office B end_b - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {fa4633b7-9db4-4109-99ca-04ce79979e74}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74916cda-c2fb-4e23-9825-67c002bfef14}, !- Handle
  Outpatient MRI_Control C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {1f7f5daa-f142-4f11-bb7e-a9cf6ec92ebe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b612e1c-481e-4a31-9009-dbcc9307ded4}, !- Handle
  Outpatient MRI_Control B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {fba0fb8b-7f43-4f54-bc5c-e01324bb1636}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {63b226c7-1eb0-40d9-9152-85d1b81cf3e6}, !- Handle
  Outpatient Stair B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {0c29a9df-6a8b-4a41-b0e7-836bdbfb5aa4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4400d64b-095c-47af-bdf4-5876aa1f7a8d}, !- Handle
  Outpatient Hall B end_b - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {bbd429e6-0238-44c8-be3b-7233897c9259}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {80e4c1b9-bcb7-42f7-8b0e-421e158b3bac}, !- Handle
  Outpatient Conference B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {cc7743b8-9a4c-47c2-aafa-c5816cbba765}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {731120f2-61b2-433b-9415-e47d5776db98}, !- Handle
  Outpatient Exam A  - Story Top Mass,    !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {564cb40b-dccb-475d-8d6b-9d845a781d20}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b3923b7-3c78-4416-baf2-71173e7876a2}, !- Handle
  Outpatient IT_Room B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {1debc826-eb13-418e-9ab4-4b3778511627}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d39537e5-1659-4c56-9761-d6a85e0bb5e7}, !- Handle
  Outpatient MRI A  - Story Ground Mass,  !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {9b702da2-bf8f-42d7-baad-09935ec37070}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d4fb314-d569-442d-bb33-505716f768a6}, !- Handle
  Outpatient Office B  - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {5ef7bb6f-07e2-410d-8c48-86ddd87b627d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be30bcab-b441-42d6-8aa3-86a776c34622}, !- Handle
  Outpatient Hall B  - Story Top Mass,    !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {2ae3255c-b970-462b-a468-28915aaa6ed9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25731bc0-efab-467b-9180-a04cd0641c16}, !- Handle
  Outpatient Exam C  - Story Top Mass,    !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {5e83b238-4f62-4270-816f-aaa46326df66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d8ad308b-9529-4327-b411-f6c4b583fed0}, !- Handle
  Outpatient ElevatorPumpRoom C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {737924ae-f92c-471e-ba66-ba3f065eed10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44c0cfec-36c7-4955-b8fd-2e449d723e4e}, !- Handle
  Outpatient Exam A end_b - Story Top Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {f3da42d7-e5e8-40b6-850f-7272c3226890}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {89c9c0c7-676b-46aa-9df8-6d5af41102ba}, !- Handle
  Outpatient IT_Room A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {4aff99cf-13a6-4e54-8cc1-74f43121fad3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d31b9732-61e3-480c-afb9-35801f4f0f1c}, !- Handle
  Outpatient Cafe C end_b - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {2a4898b5-7004-427a-befc-676800c38689}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {47d1f3f7-ed70-4326-a9f5-c74c04513164}, !- Handle
  Outpatient MedGas B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {6f99e2cc-4130-4c0e-b531-5ee0f6ce12c9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {af6b6fa9-94e3-4a38-92ab-2cd6d62c4c44}, !- Handle
  Outpatient Janitor A end_a - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {de97bee7-727c-4c03-934a-e09c7195d840}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7be82a9e-f5bf-4e26-8412-4d9f53a1e2a2}, !- Handle
  Outpatient Exam C end_a - Story Top 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {1d15c2f8-9fb4-40a0-a0a4-4f13409a7fd6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3a1da47e-35ca-4eb5-a5be-5a1394f869a2}, !- Handle
  Outpatient OR B  - Story Mid Mass,      !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {5bc91d6a-6460-46d6-a935-307ec2ec5256}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2449f702-7b06-4001-aaab-a59811abc324}, !- Handle
  Outpatient MedGas A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {4c6f1d81-ab62-4bf7-be43-9cc7eef4819a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bf819a39-116e-4d8e-ac82-7d45f202ef36}, !- Handle
  Outpatient DressingRoom C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {0671b8f0-3df0-4114-b342-ab12380d2c18}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c0a75c7-0ac3-4bb4-bf5f-e13c64805ace}, !- Handle
  Outpatient Exam A  - Story Mid3 Mass,   !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {180d83bb-4139-483a-ae1d-3686c2ece2be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c3097e7f-398e-4bd6-92fe-91232d268551}, !- Handle
  Outpatient ElevatorPumpRoom A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {84fbe827-3095-42b2-968e-ab7ff55528b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {682d7257-1978-4898-a3b2-aa2b900e8146}, !- Handle
  Outpatient Hall B  - Story Top 1 Mass,  !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {5c7726cc-56b9-4850-b1b2-e9b98212f26b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8abef8bc-2716-4d7f-8a79-f222e16c4f3b}, !- Handle
  Outpatient Xray C  - Story Mid Mass,    !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {05313a62-e933-43c0-91f9-79a213715794}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fb122b1c-7fa8-4286-8eff-996fa2a6eeea}, !- Handle
  Outpatient Reception A end_b - Story Mid Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {9eb59e83-85c6-46c5-b93f-add133d68890}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f01b1923-5206-4890-96b0-25559ef00aff}, !- Handle
  Outpatient ElevatorPumpRoom B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {4e16ea9e-9581-4dac-9184-2e57623e3e2c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {82248278-d275-4415-9365-b81e1f891641}, !- Handle
  Outpatient Office B end_a - Story Mid3 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {5b39bf76-b788-45e2-8e1b-2061d62431ce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c440d4d5-60ae-4ef0-95ba-353faa452c5c}, !- Handle
  Outpatient Anesthesia A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {7827a882-45fb-41c2-8d9b-c6e269ce9e65}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {533d540e-512d-4984-b937-9f96c6d40269}, !- Handle
  Outpatient PhysicalTherapy A end_a - Story Mid Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {68dffcf8-3039-44bd-9cb5-06a3b73f8e79}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a0a31c8a-715c-42dd-9a30-82748c214fad}, !- Handle
  Outpatient IT_Room C  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {7a8a991a-62eb-432e-ae74-6c049a5ba706}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {061a375a-9616-4899-bc26-64af83845701}, !- Handle
  Outpatient Anesthesia B  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {aa52e260-787f-4d74-ac88-bbf892416761}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {732432a3-55de-4704-9302-a34608fc04da}, !- Handle
  Outpatient Soil Work A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {58b2ce90-714a-402e-8527-cf1ed3ab65f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97c50c78-32b6-402d-8b0a-256b68d4de04}, !- Handle
  Outpatient BioHazard A  - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {3b6b46c1-3bc1-4498-843b-581752396559}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2729f95c-32f5-424c-8826-ca9f5e153714}, !- Handle
  Outpatient Cafe A end_b - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {dd3c3ddf-3c2d-4aa7-989e-d8682d21e293}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1850e0c-962b-45fa-8fdd-e3a326b72637}, !- Handle
  Outpatient Janitor A  - Story Mid2 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {d6147a8b-876e-4846-8b7c-8cde8c7f4182}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {faaa4087-dfca-4686-9b93-a74c9ef11baa}, !- Handle
  Outpatient Cafe B end_b - Story Ground Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {5f9cb55b-c865-4d2e-991c-0b7b9bcd79f1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {28c7ad88-dd6a-4f89-beb4-c46533ad15e6}, !- Handle
  Outpatient Exam A end_b - Story Top 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {44307584-2ce1-4bb1-a820-2d3dd3934830}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5c5f79ae-9c24-4fa1-994d-3dc363bd048f}, !- Handle
  Outpatient Exam C end_a - Story Top Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {e99658ad-a6c8-4982-aeab-ba7af3e1d44e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ab682e5-4f53-4754-ae08-7a588f292e4d}, !- Handle
  Outpatient PACU A  - Story Mid Mass,    !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {fee84851-8cce-486f-b2b1-0b2a985c7a5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f1cc969e-45f5-4a1b-bde8-e4ae8604008f}, !- Handle
  Outpatient Janitor C end_a - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {3f7c8232-0998-4036-bf89-31670217ac3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c594bcc-61fd-4798-ae23-6d305f4c4ee0}, !- Handle
  Outpatient Lounge B  - Story Mid 1 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {3a909f18-7483-4c32-8a77-cebeb0581ebf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9e6d9ef-6fb6-4bb4-bc4d-c5808f8b7d49}, !- Handle
  Outpatient Xray B  - Story Mid Mass,    !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {b6822b43-e87c-49c8-9531-0a69ab118da8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bec74905-4677-4de2-a238-7059b60405c3}, !- Handle
  Outpatient Janitor B end_a - Story Mid2 Mass, !- Name
  {3a20dff4-90ea-4066-a705-54b7578d2c11}, !- Internal Mass Definition Name
  {3c63fa40-d40e-4671-8f8a-e775a8936186}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {65470aa0-1612-4ed9-9925-61cad60b3e22}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AdditionalProperties,
  {bd0a0df0-e5e4-44ba-9939-d53b8f766a83}, !- Handle
  {777ca85d-acd5-4126-91a7-96afaf4c6b19}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_all_other,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_all_other;                 !- Feature Value 2

OS:AdditionalProperties,
  {a1a0baa7-d54a-4faf-8adb-e9ae29de61e1}, !- Handle
  {9e41e45c-4696-4fc3-a2bf-4d5239f7b786}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conference_meeting_multipurpose,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  conference_meeting_multipurpose;        !- Feature Value 2

OS:AdditionalProperties,
  {29ba2d5d-fbbe-43f3-a708-8f38a10afbf7}, !- Handle
  {19e62f27-bf94-4d36-840f-c11b11d75115}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  imaging_control,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging_equipment_control_room; !- Feature Value 2

OS:AdditionalProperties,
  {da5b99d2-f127-4201-b9b0-037da7c078ec}, !- Handle
  {2307a164-29c6-4b33-9f00-df6d433cef42}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {8a337924-6a9e-4634-9b12-703b15af43d2}, !- Handle
  {4dd3660f-719c-4b37-b852-bfc2e00ab388}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {f4bc2d02-9163-4c2b-92b6-89a6e2c01d90}, !- Handle
  {f04e75d6-c8a9-43aa-99d7-16ad2047a1cd}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:AdditionalProperties,
  {39c71413-90a8-40f4-a3f1-4ed8c75b7085}, !- Handle
  {276dc2af-dab5-48ae-bfc4-49434a139254}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {0e5c1743-5cbc-4657-abe0-e15915583975}, !- Handle
  {17000ef2-a9a7-4d57-8eee-b69868a440ae}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mri,                                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging;                     !- Feature Value 2

OS:AdditionalProperties,
  {6212270a-1776-4809-a3ff-9d8e981a1cc6}, !- Handle
  {5ea424f5-c158-45f0-97c3-40e1e2c1c01a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {692ac508-bc9f-43ed-a870-556fef7c9a03}, !- Handle
  {dcb98e85-1969-4938-84e6-eea51fbdaf06}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  emergency_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_emergency_room;              !- Feature Value 2

OS:AdditionalProperties,
  {87185367-dd30-49eb-bdc5-e7e772fee7f2}, !- Handle
  {90aab41e-080c-489f-b4fb-365af1d8d367}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {85736fb4-0cd8-4e2e-ac5f-a9b6796c42b8}, !- Handle
  {e9d6e1e5-dc7c-4766-9566-42da83d4e9d8}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_room,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {7a9eda46-eb74-4764-b8d5-347fed5da992}, !- Handle
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {8dac603a-ad90-4383-bfff-0a9bfbe33b45}, !- Handle
  {3febc05f-32d9-484e-b329-a38e445a3d4c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {b625209c-15f1-4054-8c78-09f0ede0df1d}, !- Handle
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_corridor,                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_corridor;                    !- Feature Value 2

OS:AdditionalProperties,
  {ee940078-b7fb-4d2e-a616-59a3337441cf}, !- Handle
  {5347ccc2-475c-4dc5-8605-a65ff790abe8}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {987d5c1c-3e2c-4d8f-8b34-2537a9c603fe}, !- Handle
  {5d58dc9c-1aac-4146-906c-814cc6a8ab29}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  recovery,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_recovery;                    !- Feature Value 2

OS:AdditionalProperties,
  {c737f5b7-40e6-4b6e-8bc6-6dd8570cf3db}, !- Handle
  {ce448244-4a62-4024-9f83-d0bffab5e0aa}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_corridor,                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_corridor;                    !- Feature Value 2

OS:AdditionalProperties,
  {1ea863fd-97a7-4c26-a17f-6dda5faa0808}, !- Handle
  {9157603c-ae88-42e9-bfcb-d114cd332b03}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  operating_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_operating_room;              !- Feature Value 2

OS:AdditionalProperties,
  {da2cf9ee-5c89-4b0a-9a4b-fd8749ede12b}, !- Handle
  {47dcc65f-1367-4596-bb45-e072cb884335}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_lounge_breakroom,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_lounge_breakroom;            !- Feature Value 2

OS:AdditionalProperties,
  {839044f7-2673-48ce-8b26-30519758a1e0}, !- Handle
  {238ef18a-57ad-4cd4-ac6a-b5e212c7b74f}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {cd766a12-0bc1-4133-b155-fb5276cd8174}, !- Handle
  {c1860432-1662-492c-a5c0-a1d9ee2526bc}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_lounge_breakroom,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_lounge_breakroom;            !- Feature Value 2

OS:AdditionalProperties,
  {c2994773-eee7-4ba6-ad48-8cae01d004cb}, !- Handle
  {eb3ca04b-64a4-4b54-9984-9758a7e7ac33}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom;                               !- Feature Value 2

OS:AdditionalProperties,
  {8d887647-db1b-4efd-a0ab-2c1273a664db}, !- Handle
  {2eef552e-b2af-4ea3-a0b3-1763549d3047}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  imaging,                                !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging;                     !- Feature Value 2

OS:AdditionalProperties,
  {ad61541f-c0cc-488a-b3b1-dcbbf112ca26}, !- Handle
  {064a3574-1766-4297-880e-698679609dd7}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {33022285-bb1c-4d5f-b90a-b921ced63afd}, !- Handle
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  physical_therapy,                       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_physical_therapy;            !- Feature Value 2

OS:AdditionalProperties,
  {f1d1990b-32f1-4f08-a157-fceaa1c1235f}, !- Handle
  {4255d1ff-e474-4e4a-92f6-7f4679cb5a20}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nurse_station,                          !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_nurse_station;               !- Feature Value 2

OS:AdditionalProperties,
  {7c14e2bb-a372-4f5f-a57b-9a89e650a2ad}, !- Handle
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {d3cee2ff-f2e5-467e-a9ce-4174f05481ff}, !- Handle
  {dba614a9-387d-46c6-9e71-580fc21bd2ca}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {51ee627a-5785-415e-b52d-73c6e793d2c9}, !- Handle
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:Lights:Definition,
  {f2aeb91e-1288-4ee4-a719-303a24f39daa}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.47606332928863,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5183ecb8-13aa-4365-b688-113fe7b37e4b}, !- Handle
  {f2aeb91e-1288-4ee4-a719-303a24f39daa}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {33787f8c-d7e0-4d08-ae90-a74d91d16a6b}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {f2aeb91e-1288-4ee4-a719-303a24f39daa}, !- Lights Definition Name
  {777ca85d-acd5-4126-91a7-96afaf4c6b19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {aaf6cbed-751c-4e7c-9885-0ee565e1b200}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.62435541324345,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a17b4d7f-3712-427c-8b08-a0ea178e250c}, !- Handle
  {aaf6cbed-751c-4e7c-9885-0ee565e1b200}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {678c236e-8b2e-4d57-8421-21a5f8735c15}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {aaf6cbed-751c-4e7c-9885-0ee565e1b200}, !- Lights Definition Name
  {777ca85d-acd5-4126-91a7-96afaf4c6b19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ef6154b9-9263-4dac-bf6d-3ab5c07f174c}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.26322999470846,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {66fac62d-4c6f-472c-8c20-15d0cfa76607}, !- Handle
  {ef6154b9-9263-4dac-bf6d-3ab5c07f174c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {d7210a5f-322f-4496-a504-27dbd5718edf}, !- Handle
  Outpatient Cafe - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {ef6154b9-9263-4dac-bf6d-3ab5c07f174c}, !- Lights Definition Name
  {777ca85d-acd5-4126-91a7-96afaf4c6b19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {565c6cb1-de58-4536-a7ec-ef5bea25a6cd}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.91543030665845,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {142ac6b1-d0cb-4cb8-97a2-4fb51724b760}, !- Handle
  {565c6cb1-de58-4536-a7ec-ef5bea25a6cd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6917af81-d4ef-4201-905c-6931b0606ca1}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {565c6cb1-de58-4536-a7ec-ef5bea25a6cd}, !- Lights Definition Name
  {9e41e45c-4696-4fc3-a2bf-4d5239f7b786}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {faa76a75-3188-4efb-b990-ca911e2c3a8a}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.90615013432492,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a182e118-c56c-4ff3-93a1-483fcaaf5796}, !- Handle
  {faa76a75-3188-4efb-b990-ca911e2c3a8a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {2fa78c82-8e41-4807-95ec-be589cf1c9a9}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {faa76a75-3188-4efb-b990-ca911e2c3a8a}, !- Lights Definition Name
  {9e41e45c-4696-4fc3-a2bf-4d5239f7b786}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {471f4f0c-d35f-4718-8880-97699935ef62}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.43789409984284,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {434f2b7a-3974-4666-8111-3ced1b78e608}, !- Handle
  {471f4f0c-d35f-4718-8880-97699935ef62}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {f48523c8-0208-4ac5-b5a3-587ede8c9859}, !- Handle
  Outpatient Conference - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {471f4f0c-d35f-4718-8880-97699935ef62}, !- Lights Definition Name
  {9e41e45c-4696-4fc3-a2bf-4d5239f7b786}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {30435cba-dbaa-4dfc-a8a3-4d6adc9f573f}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.09114055465348,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f7a42e84-3023-4722-a550-092d06faa74d}, !- Handle
  {30435cba-dbaa-4dfc-a8a3-4d6adc9f573f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {15b53568-3852-46cb-b72a-f686380b99e2}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {30435cba-dbaa-4dfc-a8a3-4d6adc9f573f}, !- Lights Definition Name
  {19e62f27-bf94-4d36-840f-c11b11d75115}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bf39422a-9742-47ac-8383-850656fd9031}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5762412236145,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d635ff70-037d-4222-8c21-262cfe18c877}, !- Handle
  {bf39422a-9742-47ac-8383-850656fd9031}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {fab50e11-f061-4df5-b908-3248e6794526}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {bf39422a-9742-47ac-8383-850656fd9031}, !- Lights Definition Name
  {2307a164-29c6-4b33-9f00-df6d433cef42}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {12602840-4ed4-44d8-a1a7-27785fee64e5}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.24603520530824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9af07928-602f-410d-8b5c-e763d9f84390}, !- Handle
  {12602840-4ed4-44d8-a1a7-27785fee64e5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {48dceaa0-95bd-405f-8f94-e1d5de3ae347}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {12602840-4ed4-44d8-a1a7-27785fee64e5}, !- Lights Definition Name
  {4dd3660f-719c-4b37-b852-bfc2e00ab388}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3b7b3bb2-178d-4ae0-9b80-76329abb6073}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.486651638996,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7e558041-fb5d-4ff9-b9ee-701754d21035}, !- Handle
  {3b7b3bb2-178d-4ae0-9b80-76329abb6073}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {573a2704-61ec-4b65-8da7-19668c9aa27e}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {3b7b3bb2-178d-4ae0-9b80-76329abb6073}, !- Lights Definition Name
  {f04e75d6-c8a9-43aa-99d7-16ad2047a1cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {010e77a4-b117-479b-8aaa-cb4177c5ca2b}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.00500801544612,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ad3e48e9-4be6-43a4-b2f1-d432f36add1a}, !- Handle
  {010e77a4-b117-479b-8aaa-cb4177c5ca2b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c8af4b31-392c-43af-a415-8c546864b4cd}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {010e77a4-b117-479b-8aaa-cb4177c5ca2b}, !- Lights Definition Name
  {276dc2af-dab5-48ae-bfc4-49434a139254}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b6b678ad-5371-43e5-92b6-6cdfcb8c48b7}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.7515271507658,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7e6fa04a-7e53-44d0-ac57-3e9e3696703a}, !- Handle
  {b6b678ad-5371-43e5-92b6-6cdfcb8c48b7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {ba7fba61-41da-4502-8592-11b3275e6fa4}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {b6b678ad-5371-43e5-92b6-6cdfcb8c48b7}, !- Lights Definition Name
  {276dc2af-dab5-48ae-bfc4-49434a139254}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {dc9ad14d-6e92-48fa-a70a-2ecfc2bb1465}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.486651638996,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9cd42283-6dea-47bd-897e-0614ebcc0947}, !- Handle
  {dc9ad14d-6e92-48fa-a70a-2ecfc2bb1465}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {dedf1c06-5544-4437-a0e7-128cf010d6ab}, !- Handle
  Outpatient MRI - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {dc9ad14d-6e92-48fa-a70a-2ecfc2bb1465}, !- Lights Definition Name
  {17000ef2-a9a7-4d57-8eee-b69868a440ae}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {20ea1e4b-b5f8-4cf6-b1df-1c73e3e6b98b}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.99604556848386,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f0241122-676f-4e11-af10-c6853a26428a}, !- Handle
  {20ea1e4b-b5f8-4cf6-b1df-1c73e3e6b98b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {36b6f851-8283-4ebc-971b-7766a20a6a9f}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {20ea1e4b-b5f8-4cf6-b1df-1c73e3e6b98b}, !- Lights Definition Name
  {5ea424f5-c158-45f0-97c3-40e1e2c1c01a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fc8c2dcc-4d13-4f90-8c09-d68aed4cccf8}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.14269608565334,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b072fb02-5585-4f2d-b989-a8c5ab566f57}, !- Handle
  {fc8c2dcc-4d13-4f90-8c09-d68aed4cccf8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {deb74a49-1c56-4200-a47a-0c3917518e04}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {fc8c2dcc-4d13-4f90-8c09-d68aed4cccf8}, !- Lights Definition Name
  {5ea424f5-c158-45f0-97c3-40e1e2c1c01a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8dd5453d-6d08-4208-8dcb-c9aac11b69ef}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.4289642556119,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7bbe35af-a188-4425-a1bc-3e485291ae55}, !- Handle
  {8dd5453d-6d08-4208-8dcb-c9aac11b69ef}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ec0dc8db-4dcf-4f18-aa7c-2af0d6d7bf71}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {8dd5453d-6d08-4208-8dcb-c9aac11b69ef}, !- Lights Definition Name
  {dcb98e85-1969-4938-84e6-eea51fbdaf06}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {668ee69b-be24-42e9-88d1-ea61b63d4f79}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.0230523495503492,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c33be5bf-e001-45e5-8a94-57b3889ab94d}, !- Handle
  {668ee69b-be24-42e9-88d1-ea61b63d4f79}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {a3468ae2-074d-4b24-842b-f5b8ba91df0a}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {668ee69b-be24-42e9-88d1-ea61b63d4f79}, !- Lights Definition Name
  {dcb98e85-1969-4938-84e6-eea51fbdaf06}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e3a42360-80b2-4473-9f0b-4f36b9b8c894}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.00500801544612,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a038a753-fe38-4fa3-9190-791eec43dccb}, !- Handle
  {e3a42360-80b2-4473-9f0b-4f36b9b8c894}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8d7a6187-1a3d-4817-842a-13785b655ecc}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {e3a42360-80b2-4473-9f0b-4f36b9b8c894}, !- Lights Definition Name
  {90aab41e-080c-489f-b4fb-365af1d8d367}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b7b93701-1fdf-4127-9fcd-b5c90049b2d5}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.7515271507658,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7ed876ed-25ea-47f4-bf60-5411357794c2}, !- Handle
  {b7b93701-1fdf-4127-9fcd-b5c90049b2d5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {6c1a5576-8970-4f04-b9b8-a3dd47f12667}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {b7b93701-1fdf-4127-9fcd-b5c90049b2d5}, !- Lights Definition Name
  {90aab41e-080c-489f-b4fb-365af1d8d367}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {eb3b5cab-c7a1-47c7-b622-0b8390c0fb0d}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.00500801544612,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {219c406a-2348-4886-8efa-e76b56561454}, !- Handle
  {eb3b5cab-c7a1-47c7-b622-0b8390c0fb0d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {fadba42a-6216-483d-af81-8c45f7fa4d52}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {eb3b5cab-c7a1-47c7-b622-0b8390c0fb0d}, !- Lights Definition Name
  {e9d6e1e5-dc7c-4766-9566-42da83d4e9d8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d673ec93-adf2-45c9-902c-1a835c08feec}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.7515271507658,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5b857b82-4d9d-4e0e-9cda-3e71e40efbb6}, !- Handle
  {d673ec93-adf2-45c9-902c-1a835c08feec}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {d876c26f-bd05-4f4c-9d51-df3451a4e0dd}, !- Handle
  Outpatient PreOp - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {d673ec93-adf2-45c9-902c-1a835c08feec}, !- Lights Definition Name
  {e9d6e1e5-dc7c-4766-9566-42da83d4e9d8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ef0c4459-de1e-46bc-9a70-5cef0ede4061}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.5762412236145,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c7574926-12a4-4ede-919a-3aab63c0388b}, !- Handle
  {ef0c4459-de1e-46bc-9a70-5cef0ede4061}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a5a1cc46-75cd-4831-b98a-6f5b9d688e70}, !- Handle
  Outpatient Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {ef0c4459-de1e-46bc-9a70-5cef0ede4061}, !- Lights Definition Name
  {3ac03199-09e4-4649-9cbe-63fca38e2867}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e878922f-ceb9-4e10-a7fe-b4ef989f2cc8}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.99604556848386,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2886f42c-15de-423b-b7ba-6155a15dbb57}, !- Handle
  {e878922f-ceb9-4e10-a7fe-b4ef989f2cc8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {fadc431f-56f1-4f06-8076-0d7a2896f2cb}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {e878922f-ceb9-4e10-a7fe-b4ef989f2cc8}, !- Lights Definition Name
  {3febc05f-32d9-484e-b329-a38e445a3d4c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5132e5b6-c466-459a-a43f-f392a093c2f1}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.14269608565334,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {942b7486-84c5-4939-9acf-91eec67a35f3}, !- Handle
  {5132e5b6-c466-459a-a43f-f392a093c2f1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {9d69a2f9-09fc-4c4d-afd3-6261103f538d}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {5132e5b6-c466-459a-a43f-f392a093c2f1}, !- Lights Definition Name
  {3febc05f-32d9-484e-b329-a38e445a3d4c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cb18a013-a686-4742-9115-ee6680544803}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.08466195995963,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {80af571c-b48a-4cf0-a029-8ff3bb04cd26}, !- Handle
  {cb18a013-a686-4742-9115-ee6680544803}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d463b221-4190-4c26-b45f-06e98d956594}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {cb18a013-a686-4742-9115-ee6680544803}, !- Lights Definition Name
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {69cc8d84-af55-4fe9-b242-cca8e1d192c3}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.91911153235592,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2b3ec0ac-9e96-41ba-8164-594d50e3a65d}, !- Handle
  {69cc8d84-af55-4fe9-b242-cca8e1d192c3}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {4d6dc0a3-a9b2-42dd-aa4f-8f94db4c9ee9}, !- Handle
  Outpatient Hall - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {69cc8d84-af55-4fe9-b242-cca8e1d192c3}, !- Lights Definition Name
  {84b89321-4aee-4284-94b5-da6b3ac8b6f2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {24f896ce-0860-44ee-8c13-712c5f1a00fb}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.00500801544612,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d50ec157-f2f0-45bd-8def-dddd7347deb2}, !- Handle
  {24f896ce-0860-44ee-8c13-712c5f1a00fb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {1b20fcec-028d-4b8a-87e7-3b4ef2d56171}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {24f896ce-0860-44ee-8c13-712c5f1a00fb}, !- Lights Definition Name
  {5347ccc2-475c-4dc5-8605-a65ff790abe8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {42a2e10b-be85-4f7f-875c-846eb97f6c1d}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.7515271507658,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {99bacec6-5d85-4fbc-bedf-dd1f818c6a90}, !- Handle
  {42a2e10b-be85-4f7f-875c-846eb97f6c1d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {1bd62c34-d0d6-4984-b6d0-67a0a53a77ed}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {42a2e10b-be85-4f7f-875c-846eb97f6c1d}, !- Lights Definition Name
  {5347ccc2-475c-4dc5-8605-a65ff790abe8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {70c3252c-3d42-408d-a2eb-c988a209f0fa}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.7138214105761,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0e63e5c1-789c-4e57-a019-f26350ab56e3}, !- Handle
  {70c3252c-3d42-408d-a2eb-c988a209f0fa}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {63327100-feeb-4f22-8dc9-4e5595491cbb}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {70c3252c-3d42-408d-a2eb-c988a209f0fa}, !- Lights Definition Name
  {5d58dc9c-1aac-4146-906c-814cc6a8ab29}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6e0a044d-126a-4231-925b-b0161c07617c}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5927319035922,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e1fa50a8-3954-42c6-9ff8-ff52a43a2cdd}, !- Handle
  {6e0a044d-126a-4231-925b-b0161c07617c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {b673f524-b0fa-449c-81af-462da2d8fa5f}, !- Handle
  Outpatient PACU - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {6e0a044d-126a-4231-925b-b0161c07617c}, !- Lights Definition Name
  {5d58dc9c-1aac-4146-906c-814cc6a8ab29}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5288b8b9-68fe-4d08-bc36-479063bdef44}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.08466195995963,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {570e97c8-97e7-400f-a685-7859c56b937f}, !- Handle
  {5288b8b9-68fe-4d08-bc36-479063bdef44}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {53759b87-5309-4bc7-bf25-5b1a89975902}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {5288b8b9-68fe-4d08-bc36-479063bdef44}, !- Lights Definition Name
  {ce448244-4a62-4024-9f83-d0bffab5e0aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a2161d14-65bd-4488-a1bd-641af61c8b09}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.91911153235592,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {05adae39-fb2d-4695-981f-1559df57a341}, !- Handle
  {a2161d14-65bd-4488-a1bd-641af61c8b09}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {808088d3-5ddb-4c09-bc34-519b40e96b0e}, !- Handle
  Outpatient Stair - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {a2161d14-65bd-4488-a1bd-641af61c8b09}, !- Lights Definition Name
  {ce448244-4a62-4024-9f83-d0bffab5e0aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4a01a039-3982-4424-ac1b-4187f9441732}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.5357850368875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b3b7aa06-e4b5-45e9-8be3-29ca5d860338}, !- Handle
  {4a01a039-3982-4424-ac1b-4187f9441732}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0144bc92-38d3-4d36-ba60-0431c887f99b}, !- Handle
  Outpatient OR - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {4a01a039-3982-4424-ac1b-4187f9441732}, !- Lights Definition Name
  {9157603c-ae88-42e9-bfcb-d114cd332b03}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b689e354-5282-442f-8518-4fe6ff50b81e}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.74035497105743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c8c61eb6-3ca0-4bed-a660-ff148c0bda79}, !- Handle
  {b689e354-5282-442f-8518-4fe6ff50b81e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6003d2c2-c34e-4faa-a61c-1db96d6aa80e}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {b689e354-5282-442f-8518-4fe6ff50b81e}, !- Lights Definition Name
  {47dcc65f-1367-4596-bb45-e072cb884335}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cca1142b-7675-46bc-8fc7-af0aac2f9522}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.25298184568272,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d0828dfb-659b-4bb5-a035-da815b8c828c}, !- Handle
  {cca1142b-7675-46bc-8fc7-af0aac2f9522}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {b28561e2-f209-4239-9144-bb1d8c4c3841}, !- Handle
  Outpatient Lounge - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {cca1142b-7675-46bc-8fc7-af0aac2f9522}, !- Lights Definition Name
  {47dcc65f-1367-4596-bb45-e072cb884335}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d02fb00f-1702-4aad-8c57-f9b6256864f6}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.45216971135477,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8f4d47c2-2114-48a2-842d-397f2f7742a7}, !- Handle
  {d02fb00f-1702-4aad-8c57-f9b6256864f6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b4ca79a4-c532-49bb-81a0-ab8de44189ba}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {d02fb00f-1702-4aad-8c57-f9b6256864f6}, !- Lights Definition Name
  {238ef18a-57ad-4cd4-ac6a-b5e212c7b74f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {88b89935-bb60-4591-bc54-bdd13cac1dfe}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.72345401332435,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0168578b-f22a-44df-b8ad-aa7e9908f637}, !- Handle
  {88b89935-bb60-4591-bc54-bdd13cac1dfe}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {ef0e9108-7bb7-4bb1-ae4c-7b1e404012e0}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {88b89935-bb60-4591-bc54-bdd13cac1dfe}, !- Lights Definition Name
  {238ef18a-57ad-4cd4-ac6a-b5e212c7b74f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6893b4d4-c0c6-4844-adce-a25b96aca896}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.12863032138367,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {157fec4c-3d4f-4c53-89cd-8b554a24fc9e}, !- Handle
  {6893b4d4-c0c6-4844-adce-a25b96aca896}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {15999442-4111-4e3b-a417-3e20536b15e5}, !- Handle
  Outpatient Lobby - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {6893b4d4-c0c6-4844-adce-a25b96aca896}, !- Lights Definition Name
  {238ef18a-57ad-4cd4-ac6a-b5e212c7b74f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2121e536-e57b-4213-9048-593f013cb12d}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.74035497105743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4ba7e5e9-2bba-4392-a157-96aa64cc9c29}, !- Handle
  {2121e536-e57b-4213-9048-593f013cb12d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d01dc97f-1f03-40ae-a82c-a71a4324c582}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {2121e536-e57b-4213-9048-593f013cb12d}, !- Lights Definition Name
  {c1860432-1662-492c-a5c0-a1d9ee2526bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b1fc76ab-29bb-4760-8c08-d56077f9c822}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.25298184568272,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {62591319-b647-4dcf-8d27-6515258462d9}, !- Handle
  {b1fc76ab-29bb-4760-8c08-d56077f9c822}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {5b894a09-36cb-42cd-a190-a035d1fbf20a}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {b1fc76ab-29bb-4760-8c08-d56077f9c822}, !- Lights Definition Name
  {c1860432-1662-492c-a5c0-a1d9ee2526bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f2363608-cc23-4153-b372-cd1f3592c8ae}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.23540195252092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a122f6dd-68fd-4db5-bd57-1f71bf7142cd}, !- Handle
  {f2363608-cc23-4153-b372-cd1f3592c8ae}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6085286c-2e70-4b30-a662-458360e65601}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {f2363608-cc23-4153-b372-cd1f3592c8ae}, !- Lights Definition Name
  {eb3ca04b-64a4-4b54-9984-9758a7e7ac33}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {40321963-49ad-45da-af36-4e71f7351f66}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.5814583963644,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cf68687d-ab21-4ac1-93dc-94682232f034}, !- Handle
  {40321963-49ad-45da-af36-4e71f7351f66}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {65c78aeb-bd6f-45c9-9471-ad3521893bfd}, !- Handle
  Outpatient Toilet - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {40321963-49ad-45da-af36-4e71f7351f66}, !- Lights Definition Name
  {eb3ca04b-64a4-4b54-9984-9758a7e7ac33}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {316e4509-1e7c-4a80-9b51-e6352e2449d8}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.486651638996,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1d55bdc6-205a-43ca-b05b-7d0a935cea73}, !- Handle
  {316e4509-1e7c-4a80-9b51-e6352e2449d8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0ef90832-8422-41d9-b02b-2ffcc421c7ec}, !- Handle
  Outpatient Xray - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {316e4509-1e7c-4a80-9b51-e6352e2449d8}, !- Lights Definition Name
  {2eef552e-b2af-4ea3-a0b3-1763549d3047}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6585b306-3e14-4432-b758-622be02111dc}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.45216971135477,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5930695d-33a3-4151-879c-35dbe6e5ff38}, !- Handle
  {6585b306-3e14-4432-b758-622be02111dc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3a77b3da-2685-4b67-b87c-622b68c13ec0}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {6585b306-3e14-4432-b758-622be02111dc}, !- Lights Definition Name
  {064a3574-1766-4297-880e-698679609dd7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e45cf248-4685-48e1-92e3-2d4b231e7f15}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.72345401332435,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d4a9b7fa-800b-49a9-959b-192b48de0003}, !- Handle
  {e45cf248-4685-48e1-92e3-2d4b231e7f15}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {4974c58e-c684-43d0-aeea-3974cd3a71e5}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {e45cf248-4685-48e1-92e3-2d4b231e7f15}, !- Lights Definition Name
  {064a3574-1766-4297-880e-698679609dd7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ee853772-466d-48cc-b41a-03de865421d8}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.12863032138367,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8eeec109-df69-41f1-b129-e4434a3a58d9}, !- Handle
  {ee853772-466d-48cc-b41a-03de865421d8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {44eda584-7d43-4880-a340-2667b22707d9}, !- Handle
  Outpatient Reception - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {ee853772-466d-48cc-b41a-03de865421d8}, !- Lights Definition Name
  {064a3574-1766-4297-880e-698679609dd7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9e54e11d-c0e6-4417-8fe8-04ac8153ba78}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.67818705149295,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {22777dae-24ba-43e6-91c1-c99112354420}, !- Handle
  {9e54e11d-c0e6-4417-8fe8-04ac8153ba78}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2abb8aac-85a5-4f4e-ab95-fac2a72ae278}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {9e54e11d-c0e6-4417-8fe8-04ac8153ba78}, !- Lights Definition Name
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3c52d847-5972-4508-8cb7-ad3c1b7d4313}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.5870349954,                          !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0fe8d32c-bba6-48ad-adca-6be97112d58a}, !- Handle
  {3c52d847-5972-4508-8cb7-ad3c1b7d4313}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {d5df5e23-f238-465d-b111-435b70c0ef94}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {3c52d847-5972-4508-8cb7-ad3c1b7d4313}, !- Lights Definition Name
  {bcaed114-36d4-4f06-b895-a8495434feb5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d512f997-2fe2-43b1-a5fc-cab03c48bb4f}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.50864028861971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2580d225-9a85-456a-a5a6-ef3057390613}, !- Handle
  {d512f997-2fe2-43b1-a5fc-cab03c48bb4f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9ad81fd9-1c13-482d-8509-03dabb9af8d7}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {d512f997-2fe2-43b1-a5fc-cab03c48bb4f}, !- Lights Definition Name
  {4255d1ff-e474-4e4a-92f6-7f4679cb5a20}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ff4d2052-aef2-4cd2-af28-865a41270cef}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8918327335595,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cddb3580-0737-4c54-af63-ce2838426b1b}, !- Handle
  {ff4d2052-aef2-4cd2-af28-865a41270cef}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {248f0105-2ba7-4720-b8ad-79df5007c370}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {ff4d2052-aef2-4cd2-af28-865a41270cef}, !- Lights Definition Name
  {4255d1ff-e474-4e4a-92f6-7f4679cb5a20}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6ee1ce35-b9f4-4ab0-8d77-11e0fac4b283}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.24603520530824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {86c192ed-9e93-4e50-ac3b-6c5829c981e2}, !- Handle
  {6ee1ce35-b9f4-4ab0-8d77-11e0fac4b283}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {64814ec8-d78b-441b-8998-3a7df30903ea}, !- Handle
  Outpatient Janitor - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {6ee1ce35-b9f4-4ab0-8d77-11e0fac4b283}, !- Lights Definition Name
  {f3d164ba-cbf5-4fb2-9aa5-9504d178e23b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {22ede3d1-451b-4f61-9c32-b4d0c051eb53}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.24603520530824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a0b421cb-60a5-436a-9369-d6f9827fa546}, !- Handle
  {22ede3d1-451b-4f61-9c32-b4d0c051eb53}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a94a008b-8a06-44ad-9dd5-fb2cf53886bd}, !- Handle
  Outpatient MedGas - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {22ede3d1-451b-4f61-9c32-b4d0c051eb53}, !- Lights Definition Name
  {dba614a9-387d-46c6-9e71-580fc21bd2ca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ba3a4899-af5f-425c-83f6-b350cc2e9c67}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.00500801544612,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6564c6fe-fafa-4992-94f3-0b88e54a6899}, !- Handle
  {ba3a4899-af5f-425c-83f6-b350cc2e9c67}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {4cbf5082-c67e-4891-bd94-4350c2499a3d}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {ba3a4899-af5f-425c-83f6-b350cc2e9c67}, !- Lights Definition Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {dc510c81-3f5d-44d8-84f7-6c42cd1e010e}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  26.7515271507658,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c3beacbe-8d7d-40cd-b25a-a37df34ab160}, !- Handle
  {dc510c81-3f5d-44d8-84f7-6c42cd1e010e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {9990e086-3a6a-4502-81f5-cfd8fd5f3f0d}, !- Handle
  Outpatient Exam - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {dc510c81-3f5d-44d8-84f7-6c42cd1e010e}, !- Lights Definition Name
  {a338b84d-266d-4f4a-8bf8-b41409262d8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0044d7ae-414d-4ca5-b768-76f32413790e}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {53436445-042c-4c62-ac4f-fbdf9562db80}, !- Default Day Schedule Name
  {7c76d219-0570-4ba1-b73f-86e5d6870aa0}, !- Summer Design Day Schedule Name
  {d5ed84ce-2bed-4ab1-a288-6cd3bba9677c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {55dd6cc6-46a0-4d44-8e58-d57f9d23b417}, !- Handle
  {0044d7ae-414d-4ca5-b768-76f32413790e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {53436445-042c-4c62-ac4f-fbdf9562db80}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c76d219-0570-4ba1-b73f-86e5d6870aa0}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5ed84ce-2bed-4ab1-a288-6cd3bba9677c}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {125abcf7-5b27-40bf-9803-b13a6187245a}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2682529a-426c-4148-838c-6f42c0e622d5}, !- Default Day Schedule Name
  {c844df50-b1b9-41a0-a83e-882d2a15f2d0}, !- Summer Design Day Schedule Name
  {31167e5b-dd43-4ed7-b71e-f96a750a08c5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a45f3298-6b90-471e-8b49-21ff87c1724d}, !- Handle
  {125abcf7-5b27-40bf-9803-b13a6187245a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2682529a-426c-4148-838c-6f42c0e622d5}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c844df50-b1b9-41a0-a83e-882d2a15f2d0}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31167e5b-dd43-4ed7-b71e-f96a750a08c5}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc47a3da-a95d-48e7-952c-e01065533a83}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {62f96246-db81-4af0-8efe-40893cb99097}, !- Default Day Schedule Name
  {5eec1a45-0bea-438a-b344-d19f09669443}, !- Summer Design Day Schedule Name
  {feb36f75-cbd2-4887-9344-c0d7208ee19b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d26aa2b4-1739-4b60-b37c-50e1f159fd30}, !- Handle
  {cc47a3da-a95d-48e7-952c-e01065533a83}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {62f96246-db81-4af0-8efe-40893cb99097}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5eec1a45-0bea-438a-b344-d19f09669443}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {feb36f75-cbd2-4887-9344-c0d7208ee19b}, !- Handle
  Zone Outpatient Anesthesia A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3f7b4af-2517-43e6-8839-29661550e0fe}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5b220403-16db-4ddd-b6d4-5ddaf3acdfef}, !- Default Day Schedule Name
  {f1d42688-709c-4fbf-aa22-4dd00211d8f3}, !- Summer Design Day Schedule Name
  {7eb0282b-5e87-4fcf-ad9d-3bb5e19ca4ae}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9040e975-8a4d-48be-a479-c63f2c3b7bda}, !- Handle
  {d3f7b4af-2517-43e6-8839-29661550e0fe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5b220403-16db-4ddd-b6d4-5ddaf3acdfef}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1d42688-709c-4fbf-aa22-4dd00211d8f3}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7eb0282b-5e87-4fcf-ad9d-3bb5e19ca4ae}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb25d5fa-6b21-414f-a990-8e0d5cd7b847}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6252b3d7-c662-43e7-808a-d51537eb42e1}, !- Default Day Schedule Name
  {6ef6d5ac-d12a-4fe4-9080-cfca155b0bee}, !- Summer Design Day Schedule Name
  {837c01dc-b231-44e7-b735-947a9b85f997}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2032e858-b975-4226-b0ea-299c3c09fc06}, !- Handle
  {bb25d5fa-6b21-414f-a990-8e0d5cd7b847}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6252b3d7-c662-43e7-808a-d51537eb42e1}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ef6d5ac-d12a-4fe4-9080-cfca155b0bee}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {837c01dc-b231-44e7-b735-947a9b85f997}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e53ab008-beb4-4ac4-9b25-1d3007e20a16}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {03f7fa1d-4546-4a2e-8915-33356edf213e}, !- Default Day Schedule Name
  {7c1def1a-4176-4a8b-84a9-998af076b85d}, !- Summer Design Day Schedule Name
  {b5807f43-aad7-4002-b1d1-b697ce89d671}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {afcb362d-9ea1-416b-a96b-5fd6799f7ddb}, !- Handle
  {e53ab008-beb4-4ac4-9b25-1d3007e20a16}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {03f7fa1d-4546-4a2e-8915-33356edf213e}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c1def1a-4176-4a8b-84a9-998af076b85d}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5807f43-aad7-4002-b1d1-b697ce89d671}, !- Handle
  Zone Outpatient Anesthesia B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff7bb90d-05b5-4435-914c-bfd37164c790}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {64a4ea65-03fc-4b46-90da-735f4226374d}, !- Default Day Schedule Name
  {638bbd00-8ce1-42db-a0f6-dcbe7dc5ca8f}, !- Summer Design Day Schedule Name
  {c6b98496-7f3f-4bd0-8e7c-12ac7e08e7ed}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {aacad6d8-b081-4a79-ae1f-5b93ed9775c5}, !- Handle
  {ff7bb90d-05b5-4435-914c-bfd37164c790}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {64a4ea65-03fc-4b46-90da-735f4226374d}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {638bbd00-8ce1-42db-a0f6-dcbe7dc5ca8f}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6b98496-7f3f-4bd0-8e7c-12ac7e08e7ed}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {72f2162b-3e08-4108-aa3f-14e4c30e7ada}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5c02423f-7a7c-400d-9492-165378557157}, !- Default Day Schedule Name
  {756ae35a-ef30-4980-9b9e-96ff4c03c0fc}, !- Summer Design Day Schedule Name
  {811b8bdc-e990-4c7a-9dca-49e202625ddd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6e3c50ae-da07-4618-b7ab-d2242c51b758}, !- Handle
  {72f2162b-3e08-4108-aa3f-14e4c30e7ada}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5c02423f-7a7c-400d-9492-165378557157}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {756ae35a-ef30-4980-9b9e-96ff4c03c0fc}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {811b8bdc-e990-4c7a-9dca-49e202625ddd}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {332eabb2-9fcc-4752-839b-679068557abb}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d3245e95-bb79-4136-84e9-24fb3efc0502}, !- Default Day Schedule Name
  {4807919a-a64f-4af7-b2fc-f17758c5974b}, !- Summer Design Day Schedule Name
  {e735628b-62ef-491a-91ce-f78ff67b39c8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {af4a37a3-762e-433a-96df-aabfb50d5faf}, !- Handle
  {332eabb2-9fcc-4752-839b-679068557abb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d3245e95-bb79-4136-84e9-24fb3efc0502}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4807919a-a64f-4af7-b2fc-f17758c5974b}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e735628b-62ef-491a-91ce-f78ff67b39c8}, !- Handle
  Zone Outpatient Anesthesia C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9556014e-1c02-464c-9353-669c7c8a428f}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {268c75f3-244d-42d2-8390-3ec473173285}, !- Default Day Schedule Name
  {09e22de8-972d-43d4-9cec-88e055e31749}, !- Summer Design Day Schedule Name
  {fcb7923b-9cd1-4811-a288-55d5d96726ab}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c06d4fb3-2cf3-44be-97c2-c11f526cb164}, !- Handle
  {9556014e-1c02-464c-9353-669c7c8a428f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {268c75f3-244d-42d2-8390-3ec473173285}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09e22de8-972d-43d4-9cec-88e055e31749}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fcb7923b-9cd1-4811-a288-55d5d96726ab}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {55859e5f-c80c-4734-bbb0-3fc0b9363bea}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7e554118-543e-42c8-a95b-a9d0eb3c0ef5}, !- Default Day Schedule Name
  {2a39848c-2a39-4ffb-bcac-d972c50953e2}, !- Summer Design Day Schedule Name
  {6d4159c2-d3ca-424b-b6fc-63d0586efa04}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fa3d5bbc-1156-4e57-89b8-b6255b7db508}, !- Handle
  {55859e5f-c80c-4734-bbb0-3fc0b9363bea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e554118-543e-42c8-a95b-a9d0eb3c0ef5}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a39848c-2a39-4ffb-bcac-d972c50953e2}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d4159c2-d3ca-424b-b6fc-63d0586efa04}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {36fb8b79-3d8b-432b-845e-f158be530c4c}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {79646929-a74b-46e2-a3ea-0a5c56804d23}, !- Default Day Schedule Name
  {8f45e818-c238-4369-89ef-1563834904cc}, !- Summer Design Day Schedule Name
  {f8c02c01-8c2a-44d3-86bd-4ad4b73aa111}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9975f038-493a-4d0d-b3ea-8a5b5f9861c1}, !- Handle
  {36fb8b79-3d8b-432b-845e-f158be530c4c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {79646929-a74b-46e2-a3ea-0a5c56804d23}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f45e818-c238-4369-89ef-1563834904cc}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8c02c01-8c2a-44d3-86bd-4ad4b73aa111}, !- Handle
  Zone Outpatient BioHazard A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {baa6e22d-e700-4859-8a6d-ee7795f59be6}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d53472c0-67aa-47b2-88b1-1b8ad6ba27cd}, !- Default Day Schedule Name
  {790fb0b8-60d9-4739-b706-f4b56c48c0ae}, !- Summer Design Day Schedule Name
  {48e9abf0-c43d-4d7d-8aa1-d4cba32705f2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f098cd2a-a9f6-406c-9491-809d94615070}, !- Handle
  {baa6e22d-e700-4859-8a6d-ee7795f59be6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d53472c0-67aa-47b2-88b1-1b8ad6ba27cd}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {790fb0b8-60d9-4739-b706-f4b56c48c0ae}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48e9abf0-c43d-4d7d-8aa1-d4cba32705f2}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b3a5e53-5fb9-42fd-82e9-e3bec152a821}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f9c67043-aed6-4376-bc34-e838a66841a5}, !- Default Day Schedule Name
  {b09444af-28cb-4544-928d-54e6df25b08f}, !- Summer Design Day Schedule Name
  {930960af-5114-4f12-ad8f-10f937f00371}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0a40a5ce-6d6b-47c4-a246-fdfea1b4d919}, !- Handle
  {1b3a5e53-5fb9-42fd-82e9-e3bec152a821}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f9c67043-aed6-4376-bc34-e838a66841a5}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b09444af-28cb-4544-928d-54e6df25b08f}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {930960af-5114-4f12-ad8f-10f937f00371}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f94815f-86e7-4e71-b195-82b30668bc5f}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d859287f-04e7-4901-b647-ef7fa2b11ccf}, !- Default Day Schedule Name
  {c545447e-daf4-4607-925b-12f6f4c0b249}, !- Summer Design Day Schedule Name
  {7528c19d-fc72-4eaf-8116-3ebecfe265c7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a53436a2-c97f-46d8-8b8a-0068aebe9376}, !- Handle
  {6f94815f-86e7-4e71-b195-82b30668bc5f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d859287f-04e7-4901-b647-ef7fa2b11ccf}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c545447e-daf4-4607-925b-12f6f4c0b249}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7528c19d-fc72-4eaf-8116-3ebecfe265c7}, !- Handle
  Zone Outpatient BioHazard B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2250f802-7917-4698-8822-7b9dc6cd475c}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2a9f9af8-ef3b-4a51-90db-9ec17469fc5f}, !- Default Day Schedule Name
  {fb067139-698d-432f-8f1d-9044b64699e0}, !- Summer Design Day Schedule Name
  {d30e66ce-8c89-4136-95f3-548fea58ab81}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b763cd8e-acd6-4bf4-919d-dca8c1ed7479}, !- Handle
  {2250f802-7917-4698-8822-7b9dc6cd475c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2a9f9af8-ef3b-4a51-90db-9ec17469fc5f}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb067139-698d-432f-8f1d-9044b64699e0}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d30e66ce-8c89-4136-95f3-548fea58ab81}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
