  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {75d93f2d-ea09-4cf8-9bea-4e923082690c}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {61c303ee-442d-4cec-9147-32e053fab3f8}, !- Default Day Schedule Name
  {c56f9873-e930-479f-a6c2-1a7a88acdaa4}, !- Summer Design Day Schedule Name
  {6e0bc691-2520-422e-94a9-66175d8dc6c2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {97aa2e5e-ba04-492e-982e-3f2e8ed1a327}, !- Handle
  {75d93f2d-ea09-4cf8-9bea-4e923082690c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {61c303ee-442d-4cec-9147-32e053fab3f8}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c56f9873-e930-479f-a6c2-1a7a88acdaa4}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e0bc691-2520-422e-94a9-66175d8dc6c2}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffdb3df6-c285-4beb-9aa7-d47cabe8eb17}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f220248b-9798-4697-8a4f-9c1c7d13625e}, !- Default Day Schedule Name
  {05150d97-9402-4a0c-aa06-80ca2fbc8f8c}, !- Summer Design Day Schedule Name
  {2d6985fa-8454-4326-bca5-9f1e08ad783c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ab12de45-0d4b-4a4a-9337-ab38c2ea6717}, !- Handle
  {ffdb3df6-c285-4beb-9aa7-d47cabe8eb17}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f220248b-9798-4697-8a4f-9c1c7d13625e}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05150d97-9402-4a0c-aa06-80ca2fbc8f8c}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d6985fa-8454-4326-bca5-9f1e08ad783c}, !- Handle
  Zone Outpatient BioHazard C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {78b486d9-42da-44ec-abcb-4999ba0d7046}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a072f9c3-ff00-4814-91c7-716795c2f5d4}, !- Default Day Schedule Name
  {e4818f51-917f-4e01-bc74-002b48f6d739}, !- Summer Design Day Schedule Name
  {7bad7e59-77ca-46b7-8e13-32f696d8b636}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4d959a65-e12c-4f6d-affc-320c0dfde4b6}, !- Handle
  {78b486d9-42da-44ec-abcb-4999ba0d7046}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.90762430803918204,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a072f9c3-ff00-4814-91c7-716795c2f5d4}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e4818f51-917f-4e01-bc74-002b48f6d739}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bad7e59-77ca-46b7-8e13-32f696d8b636}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0b61a21-d201-4f15-ae89-533baba45e64}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {78b486d9-42da-44ec-abcb-4999ba0d7046}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41ffe92d-f829-4cb3-8aeb-01972190e8c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41ffe92d-f829-4cb3-8aeb-01972190e8c5}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {461b3716-73f5-4dd0-99f6-bb370bca12f6}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {78b486d9-42da-44ec-abcb-4999ba0d7046}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {009e62c1-558a-4517-88a6-cbe5972b2eb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {009e62c1-558a-4517-88a6-cbe5972b2eb8}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0e845900-da7e-4394-869d-ebce154e529f}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {127e8726-6129-44e2-8ba7-510fcc0537e5}, !- Default Day Schedule Name
  {b3cac403-24de-45b2-bdad-d5d942f452b0}, !- Summer Design Day Schedule Name
  {4ba9dcd4-1017-4c09-be4d-641074bfd995}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {14fef095-ea41-43ed-a9ac-57448186e0c7}, !- Handle
  {0e845900-da7e-4394-869d-ebce154e529f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.90762430803918204,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {127e8726-6129-44e2-8ba7-510fcc0537e5}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b3cac403-24de-45b2-bdad-d5d942f452b0}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ba9dcd4-1017-4c09-be4d-641074bfd995}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c83037c-c8b0-40e5-a98a-95b4028ba24f}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {0e845900-da7e-4394-869d-ebce154e529f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37605850-0f93-4872-b6fe-9bba41177302}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37605850-0f93-4872-b6fe-9bba41177302}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1825bdee-9578-45d9-9e47-c48d310a956b}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {0e845900-da7e-4394-869d-ebce154e529f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f82893f4-46fb-4966-b4c3-352625a69ec8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f82893f4-46fb-4966-b4c3-352625a69ec8}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {884465d7-a322-4f34-b7a7-8bb277182617}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8161feff-3e22-4e53-8b1a-76987132a8bf}, !- Default Day Schedule Name
  {a4580d5e-71e2-4873-84b2-69af6e378bb5}, !- Summer Design Day Schedule Name
  {0cc1066b-29f6-4cdf-9c95-ecfe311f7889}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4d9eb5ad-0909-4065-83e1-2850c39f06fe}, !- Handle
  {884465d7-a322-4f34-b7a7-8bb277182617}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.90762430803918204,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8161feff-3e22-4e53-8b1a-76987132a8bf}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a4580d5e-71e2-4873-84b2-69af6e378bb5}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0cc1066b-29f6-4cdf-9c95-ecfe311f7889}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90ab7750-5178-47db-ad39-e80128d8d4b0}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {884465d7-a322-4f34-b7a7-8bb277182617}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f47f0fd5-6a76-4c17-83aa-5d2646e1d8ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f47f0fd5-6a76-4c17-83aa-5d2646e1d8ca}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34909985-94d5-4ed3-adaf-08f9d2249d70}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {884465d7-a322-4f34-b7a7-8bb277182617}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cec76d2a-af1a-4c02-bdc8-a29e6dc47c0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cec76d2a-af1a-4c02-bdc8-a29e6dc47c0f}, !- Handle
  Zone Outpatient Cafe A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1f8171cc-68d5-4394-8eef-4b608183ca14}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ba0b4655-2a81-4859-8d89-03ca382bbf37}, !- Default Day Schedule Name
  {a94acbae-3c65-4ced-944b-68a1989d24e9}, !- Summer Design Day Schedule Name
  {c8e2f68b-0622-4ab9-a58a-d2827d3f3a6e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1de6c978-beab-4192-b01d-8ef5d7e61127}, !- Handle
  {1f8171cc-68d5-4394-8eef-4b608183ca14}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.285185767432104,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ba0b4655-2a81-4859-8d89-03ca382bbf37}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a94acbae-3c65-4ced-944b-68a1989d24e9}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8e2f68b-0622-4ab9-a58a-d2827d3f3a6e}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee0ba6a8-8e63-4c50-be59-5645b8abf0d8}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {1f8171cc-68d5-4394-8eef-4b608183ca14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1322634-634c-4834-a74b-5723dc5cdc90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1322634-634c-4834-a74b-5723dc5cdc90}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49450ada-d276-42cb-aad8-84b6b2782165}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {1f8171cc-68d5-4394-8eef-4b608183ca14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c703cc3-64cb-4a3d-aa76-3749fe20c05d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c703cc3-64cb-4a3d-aa76-3749fe20c05d}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {99a475e0-49b7-4c54-af05-1babd15f9c65}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3c09e636-a32f-4b7a-a0c3-40dc7112a1d6}, !- Default Day Schedule Name
  {11e515c5-6d0f-4cec-905e-72170a25f0cf}, !- Summer Design Day Schedule Name
  {56f89783-1641-4fea-bd01-ced091312ead}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4b552a1c-fcfd-4fac-ac1a-2ad191543ec1}, !- Handle
  {99a475e0-49b7-4c54-af05-1babd15f9c65}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.285185767432104,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3c09e636-a32f-4b7a-a0c3-40dc7112a1d6}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {11e515c5-6d0f-4cec-905e-72170a25f0cf}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56f89783-1641-4fea-bd01-ced091312ead}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f21cef6-cedd-475c-b20f-1e281f6b8221}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {99a475e0-49b7-4c54-af05-1babd15f9c65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9c9e8e7-5706-4055-9231-e07954661a8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9c9e8e7-5706-4055-9231-e07954661a8b}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {198ce829-ff74-42d5-8a3d-41a35992bf93}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {99a475e0-49b7-4c54-af05-1babd15f9c65}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0957e979-74ae-4123-b5b6-aa58597307f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0957e979-74ae-4123-b5b6-aa58597307f3}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7e1142da-c0d9-43b3-8836-2518b1cf5e3f}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6cb72a5a-cc10-4875-80e4-6b46f13d3ae9}, !- Default Day Schedule Name
  {24a493c0-f2a6-4a2a-bba9-71e56bc715dd}, !- Summer Design Day Schedule Name
  {39fa9d4c-fc38-4335-b2e5-7b6e6a839e3c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {901aca61-e718-4cd0-800c-86c2b771d2ac}, !- Handle
  {7e1142da-c0d9-43b3-8836-2518b1cf5e3f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.285185767432104,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6cb72a5a-cc10-4875-80e4-6b46f13d3ae9}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {24a493c0-f2a6-4a2a-bba9-71e56bc715dd}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39fa9d4c-fc38-4335-b2e5-7b6e6a839e3c}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f88b9a0-6719-4d8f-933c-ad0960da2911}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {7e1142da-c0d9-43b3-8836-2518b1cf5e3f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9a0dd48-b531-4654-8975-65fc402fca44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9a0dd48-b531-4654-8975-65fc402fca44}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ccd60be-c675-4264-b1e1-9c400519968c}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {7e1142da-c0d9-43b3-8836-2518b1cf5e3f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3d7671d-c092-4b03-a51d-e28cd546ef1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3d7671d-c092-4b03-a51d-e28cd546ef1c}, !- Handle
  Zone Outpatient Cafe A end_b - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7ab3a197-2bb7-445a-b83a-19cf7af5248e}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d988ef58-77ae-4cae-9785-c2b55ceae0da}, !- Default Day Schedule Name
  {e925c8d7-6a50-47f6-b124-cc20356b58ea}, !- Summer Design Day Schedule Name
  {3613abff-8ae3-48a8-b78e-d756a4628604}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {34d93738-d67f-4283-ade2-79cb812938a4}, !- Handle
  {7ab3a197-2bb7-445a-b83a-19cf7af5248e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4043259233953012,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d988ef58-77ae-4cae-9785-c2b55ceae0da}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e925c8d7-6a50-47f6-b124-cc20356b58ea}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3613abff-8ae3-48a8-b78e-d756a4628604}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8bd18006-600f-49e2-bb91-633436f12e8a}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {7ab3a197-2bb7-445a-b83a-19cf7af5248e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd5b8fa2-064c-4ac3-8162-9e12e1444756}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd5b8fa2-064c-4ac3-8162-9e12e1444756}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce895ccd-a2cc-44aa-ab87-4632627e8dfe}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {7ab3a197-2bb7-445a-b83a-19cf7af5248e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc1f609f-5786-410c-88c3-c147afb70b40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc1f609f-5786-410c-88c3-c147afb70b40}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {440b9753-07f4-49b9-8e7a-e4122124609f}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9e9f5ec7-5644-492a-b6c1-0a5905cef557}, !- Default Day Schedule Name
  {7c0e1072-f330-4078-bea6-b402bc49a0be}, !- Summer Design Day Schedule Name
  {5ce88e31-ab42-45ef-9aca-adce6cb8113a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {31d882f0-bd22-41f4-b149-10b3afd99d69}, !- Handle
  {440b9753-07f4-49b9-8e7a-e4122124609f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4043259233953012,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9e9f5ec7-5644-492a-b6c1-0a5905cef557}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7c0e1072-f330-4078-bea6-b402bc49a0be}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ce88e31-ab42-45ef-9aca-adce6cb8113a}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77be753c-2d90-4819-ba9e-d17ba5f52f60}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {440b9753-07f4-49b9-8e7a-e4122124609f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3681ef0-7950-46f7-92a8-17cd027772c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3681ef0-7950-46f7-92a8-17cd027772c0}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9137c9f0-ab51-4a2a-bcee-5ac78032bd31}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {440b9753-07f4-49b9-8e7a-e4122124609f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed9c1bd3-5247-419a-9c6f-b0c3f5777a80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed9c1bd3-5247-419a-9c6f-b0c3f5777a80}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3c617003-cf63-4324-928f-580248234e51}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f75449b0-a475-4969-9b2b-1f5cc2af1a8e}, !- Default Day Schedule Name
  {e6a0677f-6412-425a-ae83-5242ace34dc5}, !- Summer Design Day Schedule Name
  {cb4c24b5-65c0-4a36-8489-1a2152e941f6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ec4dc436-89e5-4a82-b001-58ece1626572}, !- Handle
  {3c617003-cf63-4324-928f-580248234e51}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4043259233953012,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f75449b0-a475-4969-9b2b-1f5cc2af1a8e}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e6a0677f-6412-425a-ae83-5242ace34dc5}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb4c24b5-65c0-4a36-8489-1a2152e941f6}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc5b0711-1417-4145-ad1f-28fdde55467c}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {3c617003-cf63-4324-928f-580248234e51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87847267-0e04-41ee-ae48-d9b6ee141b89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87847267-0e04-41ee-ae48-d9b6ee141b89}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99c4e741-78e2-4026-b472-721af7f289e5}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {3c617003-cf63-4324-928f-580248234e51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d1cf148-a290-4853-a939-3e915e860d4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d1cf148-a290-4853-a939-3e915e860d4d}, !- Handle
  Zone Outpatient Cafe B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cce51be6-6ced-4fd6-9ad4-7913222c8866}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {98575a77-ccd9-4b2b-9480-1cdc88fd8818}, !- Default Day Schedule Name
  {5dead768-32aa-4fed-b8d8-48f6b069293a}, !- Summer Design Day Schedule Name
  {474ea650-0e5f-4493-bcf8-69a1b6147d1f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a4821f4e-e5c3-4707-b65b-efafca83c4ac}, !- Handle
  {cce51be6-6ced-4fd6-9ad4-7913222c8866}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.361854252996054,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {98575a77-ccd9-4b2b-9480-1cdc88fd8818}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5dead768-32aa-4fed-b8d8-48f6b069293a}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {474ea650-0e5f-4493-bcf8-69a1b6147d1f}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e071a75a-c793-4a6d-a858-7e30a21dc765}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {cce51be6-6ced-4fd6-9ad4-7913222c8866}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55eabe57-f877-41ff-a681-6e425a68ca19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55eabe57-f877-41ff-a681-6e425a68ca19}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb6adf3b-a43b-4dc3-9c0f-c7a0950bb720}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {cce51be6-6ced-4fd6-9ad4-7913222c8866}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {922f6e72-6cfa-4c6e-8c8f-568deebad1db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {922f6e72-6cfa-4c6e-8c8f-568deebad1db}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2ae8fddf-bfb9-4fcf-80d8-41ce07b22144}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7ace691a-e3f8-49e2-8802-80cd44503f36}, !- Default Day Schedule Name
  {c96a357d-78a4-4471-b64c-613d92941b04}, !- Summer Design Day Schedule Name
  {d9e90431-acba-4c80-af77-d0cfa4ddec94}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {983e63af-5e39-4ef1-b709-7fe1da5fa5a0}, !- Handle
  {2ae8fddf-bfb9-4fcf-80d8-41ce07b22144}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.361854252996054,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7ace691a-e3f8-49e2-8802-80cd44503f36}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c96a357d-78a4-4471-b64c-613d92941b04}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9e90431-acba-4c80-af77-d0cfa4ddec94}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f4c94b7f-719d-4a21-9e0f-383f5ffe3fb9}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {2ae8fddf-bfb9-4fcf-80d8-41ce07b22144}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {093d8964-c56c-462f-a194-ceaafc5e59bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {093d8964-c56c-462f-a194-ceaafc5e59bc}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7363503-dc4b-4f46-9f0a-f8b5d0aa36be}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {2ae8fddf-bfb9-4fcf-80d8-41ce07b22144}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1344f89-fa3e-498f-8647-3e12fb8bc4b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1344f89-fa3e-498f-8647-3e12fb8bc4b8}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7ac5e586-9879-40e1-b511-29f77b84eed3}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ec43519f-a2bf-45ec-a442-e069d13b808f}, !- Default Day Schedule Name
  {b3765c3a-2660-4efe-b5f1-2c7155ab9ec5}, !- Summer Design Day Schedule Name
  {c3086db3-2ca5-48fb-afbb-05ebb6f24a1e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e4315ce4-68c0-4a33-96f6-3867dec63ef1}, !- Handle
  {7ac5e586-9879-40e1-b511-29f77b84eed3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.361854252996054,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ec43519f-a2bf-45ec-a442-e069d13b808f}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b3765c3a-2660-4efe-b5f1-2c7155ab9ec5}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3086db3-2ca5-48fb-afbb-05ebb6f24a1e}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3280b99-232c-4c4c-aab2-3960e416aac3}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {7ac5e586-9879-40e1-b511-29f77b84eed3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2a4c549-4bd3-4462-a827-b7ac616f0a6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2a4c549-4bd3-4462-a827-b7ac616f0a6e}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ab953bc-0875-4f7a-803b-6fec83b5f9a5}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {7ac5e586-9879-40e1-b511-29f77b84eed3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6493bd4e-60e6-49fe-bbba-614caf0f8ca7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6493bd4e-60e6-49fe-bbba-614caf0f8ca7}, !- Handle
  Zone Outpatient Cafe B end_b - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c1f0316f-79d3-41b7-b0d4-faad7567862d}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9022e663-024f-470c-b0bc-7f71fb365c63}, !- Default Day Schedule Name
  {4cb9c08f-d3c5-46f0-ab52-3e8ba40b7c4a}, !- Summer Design Day Schedule Name
  {f3763a7f-0c91-42a5-bfc2-b9f8f84304e8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b4db5b65-9236-44d5-a999-444c26c48b83}, !- Handle
  {c1f0316f-79d3-41b7-b0d4-faad7567862d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.90762430803918193,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9022e663-024f-470c-b0bc-7f71fb365c63}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4cb9c08f-d3c5-46f0-ab52-3e8ba40b7c4a}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3763a7f-0c91-42a5-bfc2-b9f8f84304e8}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b72f1b3-e097-4e8a-aa61-e1a341ffb1cc}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c1f0316f-79d3-41b7-b0d4-faad7567862d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6dc9b5c0-b41d-4358-897a-367ad1fa1867}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6dc9b5c0-b41d-4358-897a-367ad1fa1867}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6fd65c72-1ae4-45f0-a6b3-772a79598209}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {c1f0316f-79d3-41b7-b0d4-faad7567862d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c9e5e8b-7d7c-4b86-93c0-f58f3dbbbeeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c9e5e8b-7d7c-4b86-93c0-f58f3dbbbeeb}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {33f05154-81ec-41db-a9e4-0bb6e52671fb}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6d7151a1-4084-4bb2-8aa3-ec4c45dd7a14}, !- Default Day Schedule Name
  {c1dd42e4-1a3c-44de-815e-6dbbba07133b}, !- Summer Design Day Schedule Name
  {8d728493-9dcd-4587-9c29-3765076bade0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {09e4e070-98e1-4e83-a39f-62cb68c420f8}, !- Handle
  {33f05154-81ec-41db-a9e4-0bb6e52671fb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.90762430803918193,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d7151a1-4084-4bb2-8aa3-ec4c45dd7a14}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c1dd42e4-1a3c-44de-815e-6dbbba07133b}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d728493-9dcd-4587-9c29-3765076bade0}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {251515ad-0d74-4e88-ba4f-c9298f390502}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {33f05154-81ec-41db-a9e4-0bb6e52671fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5cda424-3a00-4dc2-ab59-e59cdc1643bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5cda424-3a00-4dc2-ab59-e59cdc1643bf}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edbcaeac-9186-4155-8810-cae244fdf04e}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {33f05154-81ec-41db-a9e4-0bb6e52671fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78868524-1b80-4e48-a03c-4a4a7bb3d747}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78868524-1b80-4e48-a03c-4a4a7bb3d747}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ca1e2993-1a19-446f-ae26-f0192e9648d8}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ef98cdf4-7c15-4c9b-bbd8-b51d1196e019}, !- Default Day Schedule Name
  {16af36fc-476a-4b8f-8cc7-5058c97760dd}, !- Summer Design Day Schedule Name
  {68cb2494-dc09-4647-a7b6-82eaa4e50e59}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c1c973d2-608a-410e-bacf-f981043ca185}, !- Handle
  {ca1e2993-1a19-446f-ae26-f0192e9648d8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.90762430803918193,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ef98cdf4-7c15-4c9b-bbd8-b51d1196e019}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {16af36fc-476a-4b8f-8cc7-5058c97760dd}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68cb2494-dc09-4647-a7b6-82eaa4e50e59}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ffee051-2045-43a1-992b-e9130f458e2c}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {ca1e2993-1a19-446f-ae26-f0192e9648d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a394a00-5662-4dc7-8cb5-16e81fb32799}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a394a00-5662-4dc7-8cb5-16e81fb32799}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9d4ffa6-5871-4a05-8288-973bbbe465ef}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {ca1e2993-1a19-446f-ae26-f0192e9648d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d176623c-8800-4d6a-bc8f-900b32b539ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d176623c-8800-4d6a-bc8f-900b32b539ec}, !- Handle
  Zone Outpatient Cafe C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f6118e39-84d1-4451-81ff-3ebebd4c5c82}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {303d8142-a98a-447e-99a6-185d71ca8d3a}, !- Default Day Schedule Name
  {fff1d193-c456-4c3e-9072-47d3c3e7da39}, !- Summer Design Day Schedule Name
  {02a45361-c007-4167-90da-d54833f8c5a6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6b70a806-50f1-4829-8cfa-116c3ec10a17}, !- Handle
  {f6118e39-84d1-4451-81ff-3ebebd4c5c82}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.2851857674321,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {303d8142-a98a-447e-99a6-185d71ca8d3a}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fff1d193-c456-4c3e-9072-47d3c3e7da39}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02a45361-c007-4167-90da-d54833f8c5a6}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e38bff26-7cd8-4150-b2d2-6017a244826f}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {f6118e39-84d1-4451-81ff-3ebebd4c5c82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efb3e78c-59d3-49bd-b68c-3f6bc7c1f9ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efb3e78c-59d3-49bd-b68c-3f6bc7c1f9ba}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d2a89e1-b959-4686-aafe-9805e0498261}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {f6118e39-84d1-4451-81ff-3ebebd4c5c82}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2bdb0cf0-278a-444e-9df8-4a03f0f66e82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2bdb0cf0-278a-444e-9df8-4a03f0f66e82}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b55081ac-4698-4941-a37e-97e129279db6}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {64b569e1-672c-4836-b9fa-c2b2d7a42cdc}, !- Default Day Schedule Name
  {9d2fe3db-6b4a-4d73-b6c2-3cd363c9fc04}, !- Summer Design Day Schedule Name
  {6532ca54-1f83-4b85-ac96-4b20910c8c7f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f56790a8-004b-4c29-ba73-1fbc12deb9f6}, !- Handle
  {b55081ac-4698-4941-a37e-97e129279db6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.2851857674321,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {64b569e1-672c-4836-b9fa-c2b2d7a42cdc}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9d2fe3db-6b4a-4d73-b6c2-3cd363c9fc04}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6532ca54-1f83-4b85-ac96-4b20910c8c7f}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {afd70f30-d249-46e5-83dd-7683882b336c}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {b55081ac-4698-4941-a37e-97e129279db6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b04df5fa-e608-4397-9a30-efc1e1fc12a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b04df5fa-e608-4397-9a30-efc1e1fc12a7}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dfdc37d8-d38e-40fa-986f-f56b527b494a}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {b55081ac-4698-4941-a37e-97e129279db6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2aa3be08-76ac-4384-a93b-8b2ab7c0f7d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2aa3be08-76ac-4384-a93b-8b2ab7c0f7d1}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {db8390d8-8e8e-4a12-94a3-25fc305cd946}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b9d42faf-c48c-4ff2-a173-7b4167f1d929}, !- Default Day Schedule Name
  {e66fde14-498e-4621-8318-424eb9a520c2}, !- Summer Design Day Schedule Name
  {fb1eda09-b26f-4130-b321-3e23d0be5648}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9fed4b87-b85f-463b-a060-cba1e5a35bc0}, !- Handle
  {db8390d8-8e8e-4a12-94a3-25fc305cd946}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.2851857674321,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b9d42faf-c48c-4ff2-a173-7b4167f1d929}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e66fde14-498e-4621-8318-424eb9a520c2}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb1eda09-b26f-4130-b321-3e23d0be5648}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {259b8cc7-aabf-478c-ba95-f81ca7720646}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {db8390d8-8e8e-4a12-94a3-25fc305cd946}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1edd40e-ea3a-44ff-a681-c5214d4e154e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1edd40e-ea3a-44ff-a681-c5214d4e154e}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e801bd21-21c3-4a95-99b3-dab1d13b1227}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {db8390d8-8e8e-4a12-94a3-25fc305cd946}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6fdf1d6e-f0f8-41ba-8047-21c3765d9694}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fdf1d6e-f0f8-41ba-8047-21c3765d9694}, !- Handle
  Zone Outpatient Cafe C end_b - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d49f3748-94d0-47a1-b61f-f463183b2e43}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3262c915-7255-4997-b177-6397d6030c3b}, !- Default Day Schedule Name
  {a28d0eb0-8d6e-4ce0-b1dd-08191cbdce62}, !- Summer Design Day Schedule Name
  {d4842065-df55-41e3-8c36-6c649d0c2688}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {49f151a9-4be6-4e66-a9ac-0d4555765447}, !- Handle
  {d49f3748-94d0-47a1-b61f-f463183b2e43}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8454422734468723,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3262c915-7255-4997-b177-6397d6030c3b}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a28d0eb0-8d6e-4ce0-b1dd-08191cbdce62}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4842065-df55-41e3-8c36-6c649d0c2688}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c9e4cdb-f5bd-4fcf-ac1e-9e01f442662c}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {d49f3748-94d0-47a1-b61f-f463183b2e43}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {273d4a5c-c7f1-4cfd-a989-df9e625907a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {273d4a5c-c7f1-4cfd-a989-df9e625907a4}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e86109a-60ba-47de-bc49-d169ff021e5b}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {d49f3748-94d0-47a1-b61f-f463183b2e43}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {466909dc-4960-4c0c-b0ce-9df1ddef71fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {466909dc-4960-4c0c-b0ce-9df1ddef71fc}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {907577a5-9b11-4f8a-bc57-02f437d8b790}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b0cc9802-cbab-442a-aa3e-a8250c2d7331}, !- Default Day Schedule Name
  {44d7b1df-7647-4c25-b823-c36c983c7d40}, !- Summer Design Day Schedule Name
  {483cbfb5-aee7-4063-97bd-2e3c7fe47dc4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {db7d9547-2e9b-45d0-a020-80706326a597}, !- Handle
  {907577a5-9b11-4f8a-bc57-02f437d8b790}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8454422734468723,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b0cc9802-cbab-442a-aa3e-a8250c2d7331}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {44d7b1df-7647-4c25-b823-c36c983c7d40}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {483cbfb5-aee7-4063-97bd-2e3c7fe47dc4}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3afdaff5-af97-4b75-8528-8a38a1b4bc68}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {907577a5-9b11-4f8a-bc57-02f437d8b790}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eefffe39-ccaf-4b24-b1d4-09c0d91037f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eefffe39-ccaf-4b24-b1d4-09c0d91037f2}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e4591eb-06b3-4f29-b118-9cac142929c6}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {907577a5-9b11-4f8a-bc57-02f437d8b790}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc37a5eb-6291-45a8-bbc9-f65d58612909}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc37a5eb-6291-45a8-bbc9-f65d58612909}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {10ac8bd2-5bcd-485a-8a8f-7b5628e57f7e}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {13a8621f-cc6b-4e68-957f-524fef7d1db6}, !- Default Day Schedule Name
  {a7592ab8-2449-4b5c-b7ae-5c7b74648761}, !- Summer Design Day Schedule Name
  {8cd79405-f057-4e35-89c6-cffe535a43f4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {295dec13-51a9-4c36-9f84-508b46d5ac67}, !- Handle
  {10ac8bd2-5bcd-485a-8a8f-7b5628e57f7e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8454422734468723,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {13a8621f-cc6b-4e68-957f-524fef7d1db6}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a7592ab8-2449-4b5c-b7ae-5c7b74648761}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cd79405-f057-4e35-89c6-cffe535a43f4}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddc5d695-862e-4a24-8a36-50f918ce74f1}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {10ac8bd2-5bcd-485a-8a8f-7b5628e57f7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58823d90-53b2-4676-81b6-f836ba45e4b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58823d90-53b2-4676-81b6-f836ba45e4b8}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {629663a1-4955-4de1-8446-8976c053bb78}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {10ac8bd2-5bcd-485a-8a8f-7b5628e57f7e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d44534b-3ad7-495c-a581-a74826a914ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d44534b-3ad7-495c-a581-a74826a914ce}, !- Handle
  Zone Outpatient CleanWork A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3d6ee3af-0374-4e9c-8766-e4112335606a}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6889e66f-a0dd-4815-bcce-a7da8c50b367}, !- Default Day Schedule Name
  {c7975055-de56-4732-a772-b7f2d3ccfac6}, !- Summer Design Day Schedule Name
  {1cb6bfc6-df0a-4a18-bf50-7c7e4f9c7ecb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d6796120-5592-4071-a60d-a1ce89171033}, !- Handle
  {3d6ee3af-0374-4e9c-8766-e4112335606a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7067422943498387,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6889e66f-a0dd-4815-bcce-a7da8c50b367}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c7975055-de56-4732-a772-b7f2d3ccfac6}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cb6bfc6-df0a-4a18-bf50-7c7e4f9c7ecb}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f99079fa-164a-4246-97e2-a84bd1fc4a4b}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {3d6ee3af-0374-4e9c-8766-e4112335606a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e9abb38-caee-49e7-ad4a-edebab6b6f02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e9abb38-caee-49e7-ad4a-edebab6b6f02}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84fbecc3-ac4a-4a18-9aeb-3713778a619e}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {3d6ee3af-0374-4e9c-8766-e4112335606a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {316b432d-d5b4-4fe3-a7e2-c0cb03418a13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {316b432d-d5b4-4fe3-a7e2-c0cb03418a13}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {16ebe14d-b294-4d76-a1e0-89010406d959}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f08892ae-cf6d-48b4-a6fe-feb89c6a4976}, !- Default Day Schedule Name
  {4236baf8-7106-4d2d-bbf5-131902af092b}, !- Summer Design Day Schedule Name
  {40e7a75f-00e2-4d11-b6b4-606dcc9354c0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fbaab4c6-9ed6-4d8a-84ef-73f8fe86e08f}, !- Handle
  {16ebe14d-b294-4d76-a1e0-89010406d959}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7067422943498387,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f08892ae-cf6d-48b4-a6fe-feb89c6a4976}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4236baf8-7106-4d2d-bbf5-131902af092b}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40e7a75f-00e2-4d11-b6b4-606dcc9354c0}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46aec1b6-be65-4a1d-b2c0-669c9d80feea}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {16ebe14d-b294-4d76-a1e0-89010406d959}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2142254f-8a90-447c-be3c-05182977bf80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2142254f-8a90-447c-be3c-05182977bf80}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f29a773-9e48-45af-9f70-9fb1bde6ca27}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {16ebe14d-b294-4d76-a1e0-89010406d959}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41b62dbb-800a-4b15-8281-9e73949f9398}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41b62dbb-800a-4b15-8281-9e73949f9398}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {694511f4-76ce-4f4b-a4a9-70ddedadfd96}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1d67d25a-fa56-49e8-87a7-f2ac23b86235}, !- Default Day Schedule Name
  {aceb53c5-ab88-419c-becb-319b4168858b}, !- Summer Design Day Schedule Name
  {62f3371e-df6e-41ee-b43d-af465e008803}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a95f78f0-c31b-4a2a-a710-847d557eb15c}, !- Handle
  {694511f4-76ce-4f4b-a4a9-70ddedadfd96}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7067422943498387,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1d67d25a-fa56-49e8-87a7-f2ac23b86235}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aceb53c5-ab88-419c-becb-319b4168858b}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62f3371e-df6e-41ee-b43d-af465e008803}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f496d796-24e5-4c8b-ba59-b6fb88b34656}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {694511f4-76ce-4f4b-a4a9-70ddedadfd96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5cc1d89-c0b8-4077-a8c2-91a4c182aac1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5cc1d89-c0b8-4077-a8c2-91a4c182aac1}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20298312-a60d-4f64-be70-9cf23a9c7d4b}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {694511f4-76ce-4f4b-a4a9-70ddedadfd96}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7fda42b-f7f6-4325-a9aa-7839666c42ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7fda42b-f7f6-4325-a9aa-7839666c42ab}, !- Handle
  Zone Outpatient CleanWork B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fddae271-b84e-4f8f-8307-09eb3ba7f243}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7b29cfa3-8072-47c4-9865-9688e9872c97}, !- Default Day Schedule Name
  {01d08904-8740-4456-9d1d-2a1b1b435e8d}, !- Summer Design Day Schedule Name
  {486fb14b-45ee-4dbb-933c-bd5f1139d160}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1ac14703-0b6c-4a8b-b270-cadd1ac83f9c}, !- Handle
  {fddae271-b84e-4f8f-8307-09eb3ba7f243}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8454422734468718,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7b29cfa3-8072-47c4-9865-9688e9872c97}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {01d08904-8740-4456-9d1d-2a1b1b435e8d}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {486fb14b-45ee-4dbb-933c-bd5f1139d160}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e11af5a-5ee4-41d1-9f32-2df4f580b1a9}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {fddae271-b84e-4f8f-8307-09eb3ba7f243}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {648c2e42-23e6-49a9-9f68-1874479586db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {648c2e42-23e6-49a9-9f68-1874479586db}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9127fab-2003-4980-a4f1-3d56405671a0}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {fddae271-b84e-4f8f-8307-09eb3ba7f243}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99fc6127-07f2-4a36-b177-5891c551d3ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99fc6127-07f2-4a36-b177-5891c551d3ec}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f2253768-cc50-4f3a-bdea-78c749881cc2}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6c835c19-2b5b-41d9-b125-a9f33541c812}, !- Default Day Schedule Name
  {4eab2f88-ccbf-4b1c-a9be-fd4487c4d3cb}, !- Summer Design Day Schedule Name
  {2fdf010e-1956-4584-95a5-8d2eb4989af7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {508a0f6a-c938-43ba-9497-ea7a7e22b895}, !- Handle
  {f2253768-cc50-4f3a-bdea-78c749881cc2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8454422734468718,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6c835c19-2b5b-41d9-b125-a9f33541c812}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4eab2f88-ccbf-4b1c-a9be-fd4487c4d3cb}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fdf010e-1956-4584-95a5-8d2eb4989af7}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {404971ba-7324-47df-bede-fd33a52c9236}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {f2253768-cc50-4f3a-bdea-78c749881cc2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {750fb1fd-7db3-4f34-945d-df605de9bcbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {750fb1fd-7db3-4f34-945d-df605de9bcbd}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {880d7afc-0e38-45a4-84d0-4d1295eb2ba6}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {f2253768-cc50-4f3a-bdea-78c749881cc2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18794b1d-7e5c-4a56-9349-155d10c7757c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18794b1d-7e5c-4a56-9349-155d10c7757c}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ee51708c-ba80-4277-9bb6-f8b395cf154c}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ce79e665-d489-40a2-a5c0-19bf675dabe4}, !- Default Day Schedule Name
  {e1f4fb15-a41b-4d57-8a71-be917acd8db6}, !- Summer Design Day Schedule Name
  {49a02f67-95c6-40b8-9ccc-6ae07ebc12bf}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3ee65d1e-e393-4259-aaac-5b3d4a261f0e}, !- Handle
  {ee51708c-ba80-4277-9bb6-f8b395cf154c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8454422734468718,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ce79e665-d489-40a2-a5c0-19bf675dabe4}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e1f4fb15-a41b-4d57-8a71-be917acd8db6}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49a02f67-95c6-40b8-9ccc-6ae07ebc12bf}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f4e1e20a-b332-44d6-bec5-2adc4555339a}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {ee51708c-ba80-4277-9bb6-f8b395cf154c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f9a75ce-16ac-4663-8953-333967749e48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f9a75ce-16ac-4663-8953-333967749e48}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {582c79f4-caf5-4b99-a7ff-c7a200f44d40}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {ee51708c-ba80-4277-9bb6-f8b395cf154c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {951ac4de-cdcc-4c1e-b33b-b09e7a1fa339}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {951ac4de-cdcc-4c1e-b33b-b09e7a1fa339}, !- Handle
  Zone Outpatient CleanWork C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cf0b14f0-4686-414d-b1c5-f658d286e0a0}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {fdc6b60e-6e90-42c9-9da0-ca8e79d11cef}, !- Default Day Schedule Name
  {c01e9100-5ec2-41b4-961f-24df1f79a5b6}, !- Summer Design Day Schedule Name
  {9bfa3aa1-f674-4c01-8b62-c684d1016420}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {44e77637-1a35-4479-8a26-bf97821d913a}, !- Handle
  {cf0b14f0-4686-414d-b1c5-f658d286e0a0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3283896627698368,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fdc6b60e-6e90-42c9-9da0-ca8e79d11cef}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c01e9100-5ec2-41b4-961f-24df1f79a5b6}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bfa3aa1-f674-4c01-8b62-c684d1016420}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {610ab7fe-3ce0-4c99-bbc8-304deb892d45}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {cf0b14f0-4686-414d-b1c5-f658d286e0a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {732aa7f7-ccfd-4882-89a8-a4aa40909afe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {732aa7f7-ccfd-4882-89a8-a4aa40909afe}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a838fa3-7f0c-410c-aa0a-d82518328d9f}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {cf0b14f0-4686-414d-b1c5-f658d286e0a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {caf058c3-d143-4bec-9f8d-444db2d38b85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {caf058c3-d143-4bec-9f8d-444db2d38b85}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ec462307-d6a5-4b7b-9a93-1a1c802a26d5}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f0ef0420-e6ac-428d-aaa6-ed96d1c8942e}, !- Default Day Schedule Name
  {54dc5faf-72b7-4194-aec3-adcde9bd4dde}, !- Summer Design Day Schedule Name
  {47b4440f-8794-4ba0-8dc3-be84666fc9c4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5c102e4e-efad-4937-9db8-b83206059323}, !- Handle
  {ec462307-d6a5-4b7b-9a93-1a1c802a26d5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3283896627698368,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f0ef0420-e6ac-428d-aaa6-ed96d1c8942e}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {54dc5faf-72b7-4194-aec3-adcde9bd4dde}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47b4440f-8794-4ba0-8dc3-be84666fc9c4}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed206639-42a8-4f5b-967e-1636623a7bfb}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {ec462307-d6a5-4b7b-9a93-1a1c802a26d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {490529aa-949f-44e0-afac-6ae662c437ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {490529aa-949f-44e0-afac-6ae662c437ee}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {422fcf52-31ba-48ec-8b81-6c742cf9be08}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {ec462307-d6a5-4b7b-9a93-1a1c802a26d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a1828c5-3890-44b3-a4dd-721a820c1285}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a1828c5-3890-44b3-a4dd-721a820c1285}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d66d6c0c-5c49-47ca-898a-690d3983a63b}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {abebeced-a9e0-4f5b-827b-bd56eb14a1a9}, !- Default Day Schedule Name
  {e6afbe96-ab69-4974-a0cd-47f8cdcfece4}, !- Summer Design Day Schedule Name
  {ff9b7bb6-2741-441a-b2a5-ca291fb9772e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ce46e1ca-8996-41d9-8d07-19be0aaeecf3}, !- Handle
  {d66d6c0c-5c49-47ca-898a-690d3983a63b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3283896627698368,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {abebeced-a9e0-4f5b-827b-bd56eb14a1a9}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e6afbe96-ab69-4974-a0cd-47f8cdcfece4}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff9b7bb6-2741-441a-b2a5-ca291fb9772e}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {030ce2ed-ea30-4ee0-9c65-bf55b81ffc6d}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {d66d6c0c-5c49-47ca-898a-690d3983a63b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {927ff36e-d8e0-46dd-a5fe-5fb1ea7cbc7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {927ff36e-d8e0-46dd-a5fe-5fb1ea7cbc7b}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {956835fd-cf18-4dc6-85f4-5f3a902937c5}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {d66d6c0c-5c49-47ca-898a-690d3983a63b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b6c495fa-0925-4be6-9402-bbc07dfaad5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6c495fa-0925-4be6-9402-bbc07dfaad5f}, !- Handle
  Zone Outpatient Conference A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b71d7108-5b3f-44b3-ae0e-0b5e827738e1}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {00445abf-2796-4fe8-8ba2-9d7b4d979558}, !- Default Day Schedule Name
  {f32f5400-61b1-4b9d-b489-04ee0f8ffeaf}, !- Summer Design Day Schedule Name
  {d4d5f207-a493-43bc-a6a6-566a33e74e85}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bb4210a1-68d5-4c40-9e3b-df29bd75a5fd}, !- Handle
  {b71d7108-5b3f-44b3-ae0e-0b5e827738e1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9279178921375024,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {00445abf-2796-4fe8-8ba2-9d7b4d979558}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f32f5400-61b1-4b9d-b489-04ee0f8ffeaf}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4d5f207-a493-43bc-a6a6-566a33e74e85}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b442c85-8809-4107-a2e1-104c03f061e5}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {b71d7108-5b3f-44b3-ae0e-0b5e827738e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b38ecf78-7cda-4ec2-a130-90b0f9684e6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b38ecf78-7cda-4ec2-a130-90b0f9684e6c}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a421a9c-eab4-4190-8726-09aa242a5d8a}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {b71d7108-5b3f-44b3-ae0e-0b5e827738e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {810599da-78dd-4afb-9821-7b432ad5593b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {810599da-78dd-4afb-9821-7b432ad5593b}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1dd27e78-a821-467b-afc3-dddac3d12fc9}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c63fe4eb-246f-4957-991c-0f9a7e40d4d4}, !- Default Day Schedule Name
  {4387cb53-3949-448b-ba2f-959efc730f91}, !- Summer Design Day Schedule Name
  {f437b4d8-8599-4090-993b-ac7af03c655a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b73e567c-251b-44c1-b6af-ace485dd9e1f}, !- Handle
  {1dd27e78-a821-467b-afc3-dddac3d12fc9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9279178921375024,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c63fe4eb-246f-4957-991c-0f9a7e40d4d4}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4387cb53-3949-448b-ba2f-959efc730f91}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f437b4d8-8599-4090-993b-ac7af03c655a}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da44baa9-8088-4d78-b079-44aa490c1ee1}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {1dd27e78-a821-467b-afc3-dddac3d12fc9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12f9abb0-0004-4d7f-af12-585a2f972766}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12f9abb0-0004-4d7f-af12-585a2f972766}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81c2fccb-edec-4fe2-9125-4709afc4bc7c}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {1dd27e78-a821-467b-afc3-dddac3d12fc9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8fb724b5-29ac-4be5-bcfd-d9f7a92a1bbc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fb724b5-29ac-4be5-bcfd-d9f7a92a1bbc}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b0dc048f-5a03-401d-be61-c1a3c47827f8}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {fa791938-680a-4225-ac1f-96b380aa0118}, !- Default Day Schedule Name
  {81360c02-d5bc-4379-8caf-db5fe2a59df5}, !- Summer Design Day Schedule Name
  {247cefb6-3a90-46db-ada3-fee50a6780fc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {74cdd12e-92da-449a-8222-9685c21f6bed}, !- Handle
  {b0dc048f-5a03-401d-be61-c1a3c47827f8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9279178921375024,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fa791938-680a-4225-ac1f-96b380aa0118}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {81360c02-d5bc-4379-8caf-db5fe2a59df5}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {247cefb6-3a90-46db-ada3-fee50a6780fc}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae598edc-1af3-4657-8bba-849158e6c612}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {b0dc048f-5a03-401d-be61-c1a3c47827f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb5fe484-e939-4bc0-91fb-ebfff018f42d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb5fe484-e939-4bc0-91fb-ebfff018f42d}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ed14ea4-df14-494f-a719-84e7c3720ebe}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {b0dc048f-5a03-401d-be61-c1a3c47827f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd9199b7-dabe-4df5-8c59-a350f0f2eb1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd9199b7-dabe-4df5-8c59-a350f0f2eb1c}, !- Handle
  Zone Outpatient Conference B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {01bd1c09-5657-43ec-9f8a-bcb3b5d3d9cc}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b773905d-b48a-4a17-9bc5-ea5211eabd14}, !- Default Day Schedule Name
  {ccaf94f0-5a57-41de-bf09-7a19713b4c96}, !- Summer Design Day Schedule Name
  {89f7cd6f-592c-4a86-985e-bc43c8b09ab3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1a9c68ac-b5f3-4adb-a3cc-c4a231e9075d}, !- Handle
  {01bd1c09-5657-43ec-9f8a-bcb3b5d3d9cc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3283896627698359,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b773905d-b48a-4a17-9bc5-ea5211eabd14}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ccaf94f0-5a57-41de-bf09-7a19713b4c96}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89f7cd6f-592c-4a86-985e-bc43c8b09ab3}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd63a9e0-2414-447a-8c45-e7c0151cdc8a}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {01bd1c09-5657-43ec-9f8a-bcb3b5d3d9cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f2b8546-fca0-4f51-ae78-75a45a1a0f24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f2b8546-fca0-4f51-ae78-75a45a1a0f24}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9130c71c-bcbe-4c6a-bcae-bac0dcc4ccbb}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {01bd1c09-5657-43ec-9f8a-bcb3b5d3d9cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d59e5b42-9212-4342-b650-d44696683024}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d59e5b42-9212-4342-b650-d44696683024}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7ca850d7-ae3e-4fde-bf06-cf9500f55f3b}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8ffc9834-0208-45a8-a225-e99cbd85ee73}, !- Default Day Schedule Name
  {bf1092d2-c822-49f5-998c-b466a1b510ca}, !- Summer Design Day Schedule Name
  {41873ddb-be8a-4613-9f96-cd543ee01948}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5b61a36f-ec3c-446a-a85d-b5a3b36fd036}, !- Handle
  {7ca850d7-ae3e-4fde-bf06-cf9500f55f3b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3283896627698359,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8ffc9834-0208-45a8-a225-e99cbd85ee73}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bf1092d2-c822-49f5-998c-b466a1b510ca}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41873ddb-be8a-4613-9f96-cd543ee01948}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb4b9c44-a685-409f-895b-4ebf0568ca92}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {7ca850d7-ae3e-4fde-bf06-cf9500f55f3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45f10373-8677-4086-a322-71a98471d2d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45f10373-8677-4086-a322-71a98471d2d9}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3fd1e62a-94af-46ee-83e9-4fcf04094420}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {7ca850d7-ae3e-4fde-bf06-cf9500f55f3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb521011-88e5-49c7-a669-52506e8aaa62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb521011-88e5-49c7-a669-52506e8aaa62}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {023de7ea-54b0-43d4-afd4-ab5fe3d93abd}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8856108c-ad3a-4c39-b50c-0056e72a2ddb}, !- Default Day Schedule Name
  {ad7b4b27-b8e9-452e-974d-b285425e9e81}, !- Summer Design Day Schedule Name
  {bbc44a33-7227-4632-a65c-7ad4942e2845}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d9680c59-5f5d-4d63-8fe8-f78589276fdd}, !- Handle
  {023de7ea-54b0-43d4-afd4-ab5fe3d93abd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3283896627698359,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8856108c-ad3a-4c39-b50c-0056e72a2ddb}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ad7b4b27-b8e9-452e-974d-b285425e9e81}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bbc44a33-7227-4632-a65c-7ad4942e2845}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97f46bb8-504f-466e-a707-221d7d94a35c}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {023de7ea-54b0-43d4-afd4-ab5fe3d93abd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b700ca1-4220-4448-aca5-faca3cf7d895}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b700ca1-4220-4448-aca5-faca3cf7d895}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce4aba14-d364-4c7c-a103-34c170403727}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {023de7ea-54b0-43d4-afd4-ab5fe3d93abd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e7441e0-da28-4bee-9e6d-d654019b8d23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e7441e0-da28-4bee-9e6d-d654019b8d23}, !- Handle
  Zone Outpatient Conference C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ece4aec5-3e31-44d5-8098-5bea12d278a1}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b34cc500-c96d-4a93-a948-7df707e97081}, !- Default Day Schedule Name
  {9f6fdb64-a494-44e8-bb96-d20c13fc1de0}, !- Summer Design Day Schedule Name
  {7e6c2e96-58dd-4714-90dd-cd2b554d4b0e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6ca36d2f-ac22-4f94-96cf-2f17e30ebba3}, !- Handle
  {ece4aec5-3e31-44d5-8098-5bea12d278a1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.13660564744926323,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b34cc500-c96d-4a93-a948-7df707e97081}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9f6fdb64-a494-44e8-bb96-d20c13fc1de0}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e6c2e96-58dd-4714-90dd-cd2b554d4b0e}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96e4b257-0352-48e0-85ee-e8d3410f597c}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {ece4aec5-3e31-44d5-8098-5bea12d278a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c7e1411-9d19-4eaa-8407-f986672642c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c7e1411-9d19-4eaa-8407-f986672642c0}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5bf69bd7-3cba-472b-8ee2-327d6a2c7457}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {ece4aec5-3e31-44d5-8098-5bea12d278a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b414ccf-357d-4cf8-ab4e-de116625a0ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b414ccf-357d-4cf8-ab4e-de116625a0ce}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8ec414d3-5f61-4d38-93ce-fad5b91234b3}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ba7d3206-e44e-4a69-9b4f-8c90df46cb1b}, !- Default Day Schedule Name
  {c3486f51-2653-427a-8022-209d38de251a}, !- Summer Design Day Schedule Name
  {0421b7a3-1192-43db-ab6c-651ee54cc8d8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {42d7c8dd-85e1-42b0-88db-8f9efd9b7ed0}, !- Handle
  {8ec414d3-5f61-4d38-93ce-fad5b91234b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.13660564744926323,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ba7d3206-e44e-4a69-9b4f-8c90df46cb1b}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c3486f51-2653-427a-8022-209d38de251a}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0421b7a3-1192-43db-ab6c-651ee54cc8d8}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {388d01e2-b698-4594-8aaa-d5ad3a26973e}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {8ec414d3-5f61-4d38-93ce-fad5b91234b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b3c3004-591a-4245-9fd6-33fbb690efe6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b3c3004-591a-4245-9fd6-33fbb690efe6}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6043a152-2ca5-44de-beaa-c88d0a7f561a}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {8ec414d3-5f61-4d38-93ce-fad5b91234b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6bd6ab8-cb6a-4d5c-9ce1-92e91528f80d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6bd6ab8-cb6a-4d5c-9ce1-92e91528f80d}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1fca33e0-a719-4e23-80ec-657fb054f8d1}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {dee69744-0497-40a1-bc8a-a6dad419a0f5}, !- Default Day Schedule Name
  {0dc0042a-a539-483e-b13f-31d42db2aa7b}, !- Summer Design Day Schedule Name
  {768be127-3213-46b1-a68b-c32c224bd990}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3478d55f-6d74-4abf-b186-1e3be7f5833a}, !- Handle
  {1fca33e0-a719-4e23-80ec-657fb054f8d1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.13660564744926323,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dee69744-0497-40a1-bc8a-a6dad419a0f5}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0dc0042a-a539-483e-b13f-31d42db2aa7b}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {768be127-3213-46b1-a68b-c32c224bd990}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee7b2ef4-22de-4e0a-b87d-e0b556ed48d7}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {1fca33e0-a719-4e23-80ec-657fb054f8d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2f84183-004e-48e3-b2de-89132a84c147}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2f84183-004e-48e3-b2de-89132a84c147}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3d6dc87-be42-4656-8788-7cfe105fe51f}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {1fca33e0-a719-4e23-80ec-657fb054f8d1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0211281-bb95-4727-818b-bfec3d1d6043}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0211281-bb95-4727-818b-bfec3d1d6043}, !- Handle
  Zone Outpatient DressingRoom A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9b8bd1c9-ec7e-4a06-af72-166a40120f5c}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {318ef83b-9712-4986-a65b-753dea0a34cb}, !- Default Day Schedule Name
  {f4117da7-b174-45e8-b1db-aa866e6a309c}, !- Summer Design Day Schedule Name
  {6525933d-c927-4c72-b102-382ad7525969}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {78a73581-698c-4cc9-a208-aa1697537ce4}, !- Handle
  {9b8bd1c9-ec7e-4a06-af72-166a40120f5c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.12633862326846321,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {318ef83b-9712-4986-a65b-753dea0a34cb}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f4117da7-b174-45e8-b1db-aa866e6a309c}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6525933d-c927-4c72-b102-382ad7525969}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02908312-163f-439f-8778-e8ec18151998}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {9b8bd1c9-ec7e-4a06-af72-166a40120f5c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ea5a046-09f1-42e7-b5db-c374835d029d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ea5a046-09f1-42e7-b5db-c374835d029d}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68614d3d-d863-454f-b280-3d1315b5237b}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {9b8bd1c9-ec7e-4a06-af72-166a40120f5c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7afc8ecf-d339-42c2-8885-44ac4ae6a860}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7afc8ecf-d339-42c2-8885-44ac4ae6a860}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ea2a8e87-a1d6-442b-b76c-ed047c250226}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6d16d235-6917-420d-bc24-f05601ab42af}, !- Default Day Schedule Name
  {d459a8b1-2e96-4e1f-92d8-8a5c280a2e26}, !- Summer Design Day Schedule Name
  {95b4e3b2-9370-4fe0-ab31-126690b85fec}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4f4b4708-0cf3-4d5f-a67f-d2192761317b}, !- Handle
  {ea2a8e87-a1d6-442b-b76c-ed047c250226}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.12633862326846321,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d16d235-6917-420d-bc24-f05601ab42af}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d459a8b1-2e96-4e1f-92d8-8a5c280a2e26}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95b4e3b2-9370-4fe0-ab31-126690b85fec}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb9bde3e-c3ac-447f-94e1-58ca18fdcf41}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {ea2a8e87-a1d6-442b-b76c-ed047c250226}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90e257c5-0dde-4ce8-ae26-b79e81e60571}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90e257c5-0dde-4ce8-ae26-b79e81e60571}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {309fd352-fb23-4d2b-aaf3-4aadfff4a8ac}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {ea2a8e87-a1d6-442b-b76c-ed047c250226}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4fd6bbc2-1a36-4f0b-905b-2bfd7043271b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fd6bbc2-1a36-4f0b-905b-2bfd7043271b}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f83fd0cb-b026-430a-aa4d-31e2f8b34ed9}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {83e25977-3853-484c-b520-6ecea72a7ed5}, !- Default Day Schedule Name
  {53bbc735-bd8c-4286-b4b1-8d7c86f58a8a}, !- Summer Design Day Schedule Name
  {c0ec34d8-2ce7-44e4-ac68-631eb402422c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c06bc38a-c30d-49fe-a0d8-2d70a56a342c}, !- Handle
  {f83fd0cb-b026-430a-aa4d-31e2f8b34ed9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.12633862326846321,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {83e25977-3853-484c-b520-6ecea72a7ed5}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {53bbc735-bd8c-4286-b4b1-8d7c86f58a8a}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0ec34d8-2ce7-44e4-ac68-631eb402422c}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {102a730f-a5c3-446d-94dc-cc4e5b0c80ef}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {f83fd0cb-b026-430a-aa4d-31e2f8b34ed9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2073f71-2c28-4fb6-9ffa-e1a7b3ce83ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2073f71-2c28-4fb6-9ffa-e1a7b3ce83ab}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8307a248-3982-48b5-9eec-db70446eeadc}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {f83fd0cb-b026-430a-aa4d-31e2f8b34ed9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6b99d9f-1662-445a-ad35-31e01d2ff50a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6b99d9f-1662-445a-ad35-31e01d2ff50a}, !- Handle
  Zone Outpatient DressingRoom B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {13fe2a87-2893-4533-b20e-874b2ae205e7}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1c0d7e8c-c63a-4736-b2ef-33b70c18d815}, !- Default Day Schedule Name
  {4aa4102c-fff6-4be8-b5c8-9e4d09fc3990}, !- Summer Design Day Schedule Name
  {b6daccf9-f8ce-4243-9ea4-50c83539e811}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c5a6f78a-0f9e-456d-9ffc-6d5c98e29892}, !- Handle
  {13fe2a87-2893-4533-b20e-874b2ae205e7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.13660564744926321,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1c0d7e8c-c63a-4736-b2ef-33b70c18d815}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4aa4102c-fff6-4be8-b5c8-9e4d09fc3990}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6daccf9-f8ce-4243-9ea4-50c83539e811}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f5197cb-d693-4dab-975e-c6b96326ae84}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {13fe2a87-2893-4533-b20e-874b2ae205e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c98b387a-82bd-45c3-9196-e0a726ef0a9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c98b387a-82bd-45c3-9196-e0a726ef0a9d}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af062713-2589-49e5-85ee-395c20ff43ef}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {13fe2a87-2893-4533-b20e-874b2ae205e7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {638591aa-2b26-47ea-b5c6-cc36aba7739f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {638591aa-2b26-47ea-b5c6-cc36aba7739f}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a06c72db-5db8-4594-bbac-0f09764ae3e6}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {da579ea5-246b-4f32-a46f-634fae451424}, !- Default Day Schedule Name
  {1a9f6ff3-f55e-472d-838e-dcb1c82e6cd9}, !- Summer Design Day Schedule Name
  {f0587c77-438f-492d-9372-97ea95c33277}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d7d3553d-3ef1-4b4f-a73c-6b588f56e722}, !- Handle
  {a06c72db-5db8-4594-bbac-0f09764ae3e6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.13660564744926321,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {da579ea5-246b-4f32-a46f-634fae451424}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1a9f6ff3-f55e-472d-838e-dcb1c82e6cd9}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0587c77-438f-492d-9372-97ea95c33277}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07ef3aa7-2154-4951-b690-fbfbf0525d55}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {a06c72db-5db8-4594-bbac-0f09764ae3e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8cae628b-dfa2-4ca0-8097-d20e45084544}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cae628b-dfa2-4ca0-8097-d20e45084544}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86725c9a-dd60-4b6e-a29f-759a171647a9}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {a06c72db-5db8-4594-bbac-0f09764ae3e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cded8f06-2802-4e41-8aff-3b86f3ab478a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cded8f06-2802-4e41-8aff-3b86f3ab478a}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ae9f396e-ae1e-4c82-b8d7-ec39330d3adb}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {49a1a865-abdf-4f61-997a-2324714d2d48}, !- Default Day Schedule Name
  {74adb102-e0d0-4930-bbe6-90b10c41ebb2}, !- Summer Design Day Schedule Name
  {0f4863fc-d8c1-4717-8baf-0a9025836d2a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {46a6721e-5c05-420a-bcd9-b25cb523be2e}, !- Handle
  {ae9f396e-ae1e-4c82-b8d7-ec39330d3adb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.13660564744926321,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {49a1a865-abdf-4f61-997a-2324714d2d48}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {74adb102-e0d0-4930-bbe6-90b10c41ebb2}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f4863fc-d8c1-4717-8baf-0a9025836d2a}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {980df198-0d37-4d42-a8d3-c74f99092df9}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {ae9f396e-ae1e-4c82-b8d7-ec39330d3adb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a5abea8-6699-4ff8-9fff-d708d5079255}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a5abea8-6699-4ff8-9fff-d708d5079255}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eaa02b1a-0d7f-4003-93d6-602968701570}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {ae9f396e-ae1e-4c82-b8d7-ec39330d3adb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {12268323-96bf-4ad5-a0f8-6fdd85b6405d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12268323-96bf-4ad5-a0f8-6fdd85b6405d}, !- Handle
  Zone Outpatient DressingRoom C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {dde84968-9d31-485c-9876-fd5f561ed170}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2d0d4f96-73ca-4788-a975-87166e4e45e5}, !- Default Day Schedule Name
  {e0888826-bcf9-4027-a9a9-fd853f66ae0f}, !- Summer Design Day Schedule Name
  {7eb0ad5e-c981-4e5a-b00e-06f8798e9ad6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d91478ea-5f33-4788-b24f-525c1318978e}, !- Handle
  {dde84968-9d31-485c-9876-fd5f561ed170}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2d0d4f96-73ca-4788-a975-87166e4e45e5}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0888826-bcf9-4027-a9a9-fd853f66ae0f}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7eb0ad5e-c981-4e5a-b00e-06f8798e9ad6}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c27591e3-ab5a-4443-96bc-3ee25053d514}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {397967af-4cd0-4c23-b7de-5b5e992d180c}, !- Default Day Schedule Name
  {f3e8dd75-1081-462b-8e3e-143ddbce14ea}, !- Summer Design Day Schedule Name
  {847b55e4-b0f2-4b91-8e7a-326e9d0fd31b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c6b0e621-2099-4de3-b132-240fae42ab00}, !- Handle
  {c27591e3-ab5a-4443-96bc-3ee25053d514}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {397967af-4cd0-4c23-b7de-5b5e992d180c}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3e8dd75-1081-462b-8e3e-143ddbce14ea}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {847b55e4-b0f2-4b91-8e7a-326e9d0fd31b}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fa9c9b8-5f7d-47e1-9b0c-223472d4d6ac}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ed73fe3e-15c5-4023-a191-2457d32a1188}, !- Default Day Schedule Name
  {be59718f-3624-49b6-9e83-0d91a1fa3095}, !- Summer Design Day Schedule Name
  {8ac7f33f-9567-4bec-9c1b-f9cf7953c547}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {26a7a179-4253-4be6-9f7b-a1089b68ab43}, !- Handle
  {7fa9c9b8-5f7d-47e1-9b0c-223472d4d6ac}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ed73fe3e-15c5-4023-a191-2457d32a1188}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be59718f-3624-49b6-9e83-0d91a1fa3095}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ac7f33f-9567-4bec-9c1b-f9cf7953c547}, !- Handle
  Zone Outpatient Elec/MechRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb446987-31e4-4688-9d1f-74c795ece0b2}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ae3d181f-a37e-44d9-a988-d8f669d42a96}, !- Default Day Schedule Name
  {d6a332f6-8b53-45b6-86e9-802538a543f0}, !- Summer Design Day Schedule Name
  {9c45eebe-b72d-43c3-ac7b-58e81e3b57ea}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b7d24f28-3313-4bd8-938e-631535cfbf57}, !- Handle
  {bb446987-31e4-4688-9d1f-74c795ece0b2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ae3d181f-a37e-44d9-a988-d8f669d42a96}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6a332f6-8b53-45b6-86e9-802538a543f0}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c45eebe-b72d-43c3-ac7b-58e81e3b57ea}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9de8a6e-2bfe-4d2e-beb5-2e3d9850cc0b}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9f313fb3-3a75-4f9f-968b-7a4595b7b013}, !- Default Day Schedule Name
  {25bc44a9-7930-48c8-8712-296fd793aaab}, !- Summer Design Day Schedule Name
  {01fdd4eb-1368-48fd-bcb6-ddc1b3e77195}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3832d115-037d-426c-8c25-6e5a6be78a5e}, !- Handle
  {e9de8a6e-2bfe-4d2e-beb5-2e3d9850cc0b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9f313fb3-3a75-4f9f-968b-7a4595b7b013}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25bc44a9-7930-48c8-8712-296fd793aaab}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01fdd4eb-1368-48fd-bcb6-ddc1b3e77195}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {569cdcdd-b2ce-49b0-9607-60a1d7dba24c}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3b9c64df-2d27-4272-a830-ca3438d0e058}, !- Default Day Schedule Name
  {43d54dda-80a3-4d31-8f59-b5200d38469d}, !- Summer Design Day Schedule Name
  {f6ffb7f3-78fd-44db-86fa-69db2dd44036}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3f4123f1-b886-472c-8bc8-3456e307a09c}, !- Handle
  {569cdcdd-b2ce-49b0-9607-60a1d7dba24c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3b9c64df-2d27-4272-a830-ca3438d0e058}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43d54dda-80a3-4d31-8f59-b5200d38469d}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6ffb7f3-78fd-44db-86fa-69db2dd44036}, !- Handle
  Zone Outpatient Elec/MechRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {13bb11dc-ad71-42f7-afa2-a121cc0604d5}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3641df58-5386-4276-8354-589a4ffb7649}, !- Default Day Schedule Name
  {94b6d1e3-b162-42c8-a91e-eb9668ed60b3}, !- Summer Design Day Schedule Name
  {a008f56f-1539-4e90-b654-352f292d65bb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9a0f1caa-c27d-4daf-8534-57cd848c798e}, !- Handle
  {13bb11dc-ad71-42f7-afa2-a121cc0604d5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3641df58-5386-4276-8354-589a4ffb7649}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94b6d1e3-b162-42c8-a91e-eb9668ed60b3}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a008f56f-1539-4e90-b654-352f292d65bb}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {da1ca337-dbf5-4f36-a6e1-9aa742f1db8e}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e197d372-e2a2-401a-9c65-8dd18fe09a37}, !- Default Day Schedule Name
  {40cd6c20-1cff-462c-92dc-b2c59171f12d}, !- Summer Design Day Schedule Name
  {aa4eae1d-be07-488f-81fa-6d356fb50db7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bfe780f8-bfec-41a5-8726-d183a6e9b050}, !- Handle
  {da1ca337-dbf5-4f36-a6e1-9aa742f1db8e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e197d372-e2a2-401a-9c65-8dd18fe09a37}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40cd6c20-1cff-462c-92dc-b2c59171f12d}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa4eae1d-be07-488f-81fa-6d356fb50db7}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d4cfcf1-6421-4266-addb-218640fda6a4}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {73d31b87-e96b-4b8b-942e-6df871083020}, !- Default Day Schedule Name
  {a00ef997-d056-477a-9ff4-1fa3e008ea67}, !- Summer Design Day Schedule Name
  {f0a3192a-a8a9-4e82-806c-ba41dc3c5343}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fdc27d67-f76c-4ab6-a69b-4bda57c08253}, !- Handle
  {5d4cfcf1-6421-4266-addb-218640fda6a4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {73d31b87-e96b-4b8b-942e-6df871083020}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a00ef997-d056-477a-9ff4-1fa3e008ea67}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0a3192a-a8a9-4e82-806c-ba41dc3c5343}, !- Handle
  Zone Outpatient Elec/MechRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {128f56ff-a375-40e8-bbf9-2c2fcd3fc315}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a4f633bd-84d6-48df-85f1-2f0b48cbb173}, !- Default Day Schedule Name
  {c1d8c117-a864-4e59-bd94-2d0911723cc4}, !- Summer Design Day Schedule Name
  {07f4a4be-bfda-4fa6-9666-7cd91ecabe45}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {16d856a8-1b13-4d34-aebe-ecb8f40e2372}, !- Handle
  {128f56ff-a375-40e8-bbf9-2c2fcd3fc315}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a4f633bd-84d6-48df-85f1-2f0b48cbb173}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1d8c117-a864-4e59-bd94-2d0911723cc4}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07f4a4be-bfda-4fa6-9666-7cd91ecabe45}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {70d263ee-85ab-4df8-a1e8-45e7f0e76861}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {dc13123b-8fb9-480f-a514-261c3490cc44}, !- Default Day Schedule Name
  {bcfab45a-1052-4a6f-ab3e-c60b711ba1d1}, !- Summer Design Day Schedule Name
  {c7903623-a60d-4770-a92d-f598540e4f6f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {70e9bf8f-b923-4464-9563-a5fa92bdd378}, !- Handle
  {70d263ee-85ab-4df8-a1e8-45e7f0e76861}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dc13123b-8fb9-480f-a514-261c3490cc44}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcfab45a-1052-4a6f-ab3e-c60b711ba1d1}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7903623-a60d-4770-a92d-f598540e4f6f}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f52d123f-687f-43c7-8dde-a01afb3f2193}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9a422f53-e43f-44ff-88c8-8fc0643310c8}, !- Default Day Schedule Name
  {695c58e4-b880-43b1-a1f9-f47dd86dafe8}, !- Summer Design Day Schedule Name
  {9844e2d6-1b70-4d1b-93a1-4a807ca1cf08}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b5edccc1-4deb-4581-9645-5e5aa24e0154}, !- Handle
  {f52d123f-687f-43c7-8dde-a01afb3f2193}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9a422f53-e43f-44ff-88c8-8fc0643310c8}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {695c58e4-b880-43b1-a1f9-f47dd86dafe8}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9844e2d6-1b70-4d1b-93a1-4a807ca1cf08}, !- Handle
  Zone Outpatient ElevatorPumpRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed3454f3-ff08-4380-a01e-5a81a92426c1}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a07e4254-cf50-4ccd-ae7a-62e6a1473096}, !- Default Day Schedule Name
  {10ac341c-9d79-41a4-93bd-52d6957170ce}, !- Summer Design Day Schedule Name
  {90c090c7-9902-48e0-9a73-646e53550a4a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {305592e3-84e3-42d1-ba9f-f4dcd99495b3}, !- Handle
  {ed3454f3-ff08-4380-a01e-5a81a92426c1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a07e4254-cf50-4ccd-ae7a-62e6a1473096}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10ac341c-9d79-41a4-93bd-52d6957170ce}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90c090c7-9902-48e0-9a73-646e53550a4a}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {482532f3-e3b4-4372-b658-62a76dda0675}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {cce2b556-a866-4086-b7f4-a6519c00dfef}, !- Default Day Schedule Name
  {742e6610-3180-4625-9066-22e8f7e27b4c}, !- Summer Design Day Schedule Name
  {88d4f034-ac34-4928-88c9-21d45462764f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c216ac78-a9e2-4f98-90f5-902847936c97}, !- Handle
  {482532f3-e3b4-4372-b658-62a76dda0675}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cce2b556-a866-4086-b7f4-a6519c00dfef}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {742e6610-3180-4625-9066-22e8f7e27b4c}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88d4f034-ac34-4928-88c9-21d45462764f}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4898de2f-be11-4368-b9d2-1637e2371bb4}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f0235368-22e8-40ed-9989-7af05e98bdaa}, !- Default Day Schedule Name
  {a8968cd1-ae3d-48e8-a199-261d1bfbd0ea}, !- Summer Design Day Schedule Name
  {98e2c24e-9350-490b-8cc6-ad6405378b64}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3feb6a5d-bff9-4def-8490-9755fffe429f}, !- Handle
  {4898de2f-be11-4368-b9d2-1637e2371bb4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f0235368-22e8-40ed-9989-7af05e98bdaa}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8968cd1-ae3d-48e8-a199-261d1bfbd0ea}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98e2c24e-9350-490b-8cc6-ad6405378b64}, !- Handle
  Zone Outpatient ElevatorPumpRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4889eb53-221a-4e6b-a6bc-fc296a934fc7}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7146c0c5-1b57-4590-b792-9a2d8d6d8cb6}, !- Default Day Schedule Name
  {c1b11e57-f0df-44cc-a2a9-418310d44a48}, !- Summer Design Day Schedule Name
  {f6b2db36-02dc-4cc8-bd31-4fdcb4362008}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3ffaf9c0-3d78-411d-82b4-dbd5a95c08b0}, !- Handle
  {4889eb53-221a-4e6b-a6bc-fc296a934fc7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7146c0c5-1b57-4590-b792-9a2d8d6d8cb6}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1b11e57-f0df-44cc-a2a9-418310d44a48}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6b2db36-02dc-4cc8-bd31-4fdcb4362008}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7c18880-4c47-42f5-9882-0efd52fb8260}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d75ced7d-3ef8-4938-a0b4-1350f6378de8}, !- Default Day Schedule Name
  {a5e5865f-fd3d-4b28-9458-455f7aad8fa9}, !- Summer Design Day Schedule Name
  {b73d1c80-10eb-4768-9e74-9107693828f3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {72bb2c18-dab0-416b-b133-c8d89077717f}, !- Handle
  {b7c18880-4c47-42f5-9882-0efd52fb8260}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d75ced7d-3ef8-4938-a0b4-1350f6378de8}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5e5865f-fd3d-4b28-9458-455f7aad8fa9}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b73d1c80-10eb-4768-9e74-9107693828f3}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {89405431-54c2-40dd-9574-5d18fc23623d}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2ef4c8e0-3dfd-48b2-be1d-7fb6fb770133}, !- Default Day Schedule Name
  {69ae6c05-4e6f-4923-aa88-be819a374c54}, !- Summer Design Day Schedule Name
  {6fbfb5dc-c59c-4786-abe3-5d7afc5e3133}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {adcb0fcc-d35c-4725-bdb8-979ae7e4f4e0}, !- Handle
  {89405431-54c2-40dd-9574-5d18fc23623d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ef4c8e0-3dfd-48b2-be1d-7fb6fb770133}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69ae6c05-4e6f-4923-aa88-be819a374c54}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fbfb5dc-c59c-4786-abe3-5d7afc5e3133}, !- Handle
  Zone Outpatient ElevatorPumpRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {77426a89-2bc7-46bb-93d8-cfc467d44489}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e1f3190f-4ca8-4957-b7f4-3762480b90af}, !- Default Day Schedule Name
  {0baed164-7967-4b65-81c8-c81ade2e8231}, !- Summer Design Day Schedule Name
  {34140fe4-0cda-4ded-81d1-143da80a1617}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0dbc26b4-2a71-48ef-b13e-002c1ea82fcb}, !- Handle
  {77426a89-2bc7-46bb-93d8-cfc467d44489}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.66748928660909,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e1f3190f-4ca8-4957-b7f4-3762480b90af}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0baed164-7967-4b65-81c8-c81ade2e8231}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34140fe4-0cda-4ded-81d1-143da80a1617}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fe6bc57-bfba-489b-9d0c-df93689c5edb}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {77426a89-2bc7-46bb-93d8-cfc467d44489}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67adf6bd-4435-4c39-bc4c-71aa01cb4b24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67adf6bd-4435-4c39-bc4c-71aa01cb4b24}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4789a5c4-bfa3-41da-aae4-a75db6378e03}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {77426a89-2bc7-46bb-93d8-cfc467d44489}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {932b2d7d-dd56-42d6-917b-f909641d45a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {932b2d7d-dd56-42d6-917b-f909641d45a4}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6f9f0912-38a4-4c73-a4fc-680476414b03}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {de94a765-edcd-48c7-a6f1-92e1e953011d}, !- Default Day Schedule Name
  {b782154a-d254-4d18-9269-c843f869ae10}, !- Summer Design Day Schedule Name
  {a6d221f2-f003-4820-9c7a-f27a3b07a986}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {400bfe20-4c2c-46ca-83c9-fa1d96609e9f}, !- Handle
  {6f9f0912-38a4-4c73-a4fc-680476414b03}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.66748928660909,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {de94a765-edcd-48c7-a6f1-92e1e953011d}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b782154a-d254-4d18-9269-c843f869ae10}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6d221f2-f003-4820-9c7a-f27a3b07a986}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {13b07966-4252-4668-b136-3df01c157fc7}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {6f9f0912-38a4-4c73-a4fc-680476414b03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8d4f2b3-9fee-4781-932c-61a594f82184}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8d4f2b3-9fee-4781-932c-61a594f82184}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {753a1ccd-3913-4f64-ac7f-2ad157b43c2c}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {6f9f0912-38a4-4c73-a4fc-680476414b03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e81f55d-0407-47c4-8389-8d6e9f025e15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e81f55d-0407-47c4-8389-8d6e9f025e15}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {69b47417-fc97-487e-a999-5803e4766463}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e32167a1-340e-406d-9924-505b37233f60}, !- Default Day Schedule Name
  {c47c4ba0-b873-45c3-b34f-f300c094ed38}, !- Summer Design Day Schedule Name
  {aa75ef1b-be27-4fb3-9085-5a6bea10e36e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7c7d9203-8892-4193-ab47-0f215cdec013}, !- Handle
  {69b47417-fc97-487e-a999-5803e4766463}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.66748928660909,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e32167a1-340e-406d-9924-505b37233f60}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c47c4ba0-b873-45c3-b34f-f300c094ed38}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa75ef1b-be27-4fb3-9085-5a6bea10e36e}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {188c0de7-440c-4f16-ac1c-e5b1d1fab1bb}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {69b47417-fc97-487e-a999-5803e4766463}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a0ce3c0-7239-47ca-a212-e3925cf40e54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a0ce3c0-7239-47ca-a212-e3925cf40e54}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e36e5579-30d8-408a-820d-ca07ed136f67}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {69b47417-fc97-487e-a999-5803e4766463}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ce2d900-029e-4b00-87aa-99675e2dffb9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ce2d900-029e-4b00-87aa-99675e2dffb9}, !- Handle
  Zone Outpatient Exam A  - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {88b019ee-88ab-4507-831d-a21b621d5673}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f92b081a-b7e9-4b07-8830-7c6d6cbd48b6}, !- Default Day Schedule Name
  {cce9d32f-0260-4916-b590-ea9cbe5a4ec2}, !- Summer Design Day Schedule Name
  {dce0662f-6cd0-4ba7-aca0-0291100ab3a9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {59628670-cc54-4f99-a51c-cbe848445f00}, !- Handle
  {88b019ee-88ab-4507-831d-a21b621d5673}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.296206004300426,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f92b081a-b7e9-4b07-8830-7c6d6cbd48b6}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cce9d32f-0260-4916-b590-ea9cbe5a4ec2}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dce0662f-6cd0-4ba7-aca0-0291100ab3a9}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8efe4383-3df8-4c27-9164-74d165755bf2}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {88b019ee-88ab-4507-831d-a21b621d5673}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae40197f-38dc-4e2f-b93b-32660fbf3db1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae40197f-38dc-4e2f-b93b-32660fbf3db1}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65839cfe-01d2-45bd-a046-40e27068d84a}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {88b019ee-88ab-4507-831d-a21b621d5673}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aea2bf28-2af0-41e6-beac-dda8192d5c29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aea2bf28-2af0-41e6-beac-dda8192d5c29}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {157b4c02-e2dd-4925-b08c-93b60f546a8a}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a109ad34-d004-45dc-a02c-6047da129a62}, !- Default Day Schedule Name
  {e3b6b10f-91f4-4400-9208-80da35eb0dc8}, !- Summer Design Day Schedule Name
  {f543fd8a-c393-4902-b8f3-bab634561c76}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {84782fb3-0c59-4ba6-8cfb-15b75264f357}, !- Handle
  {157b4c02-e2dd-4925-b08c-93b60f546a8a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.296206004300426,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a109ad34-d004-45dc-a02c-6047da129a62}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e3b6b10f-91f4-4400-9208-80da35eb0dc8}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f543fd8a-c393-4902-b8f3-bab634561c76}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2ddff8a-ccfe-47fb-98d7-316f7d8ed2e2}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {157b4c02-e2dd-4925-b08c-93b60f546a8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17f9195a-5bd1-42ec-a86e-346b17f7d4b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17f9195a-5bd1-42ec-a86e-346b17f7d4b7}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b27f3294-5a22-40ba-9f55-ba50e1c9ed81}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {157b4c02-e2dd-4925-b08c-93b60f546a8a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56fd7928-cb9a-497a-a501-4e57a2c62cac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56fd7928-cb9a-497a-a501-4e57a2c62cac}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f0cd9b61-8e1c-4833-a2e2-5d2665054c00}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {23aef731-a1e0-4585-886b-267958f2eefa}, !- Default Day Schedule Name
  {614d6d90-3aa4-4296-b757-9410861debc9}, !- Summer Design Day Schedule Name
  {30052896-33fe-405b-8dd1-a16bbf8ab201}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {93ceeb8e-137a-4fc0-99c2-aa28143ff275}, !- Handle
  {f0cd9b61-8e1c-4833-a2e2-5d2665054c00}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.296206004300426,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {23aef731-a1e0-4585-886b-267958f2eefa}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {614d6d90-3aa4-4296-b757-9410861debc9}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30052896-33fe-405b-8dd1-a16bbf8ab201}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cacfb40e-7f21-4764-994c-d52f7fcd2a5e}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {f0cd9b61-8e1c-4833-a2e2-5d2665054c00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc1f148d-cc8f-433c-b133-1edfb306d140}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc1f148d-cc8f-433c-b133-1edfb306d140}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be7b8e09-d3c8-4d6d-8a57-bb617c1d06e6}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {f0cd9b61-8e1c-4833-a2e2-5d2665054c00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {460f53a9-a3c4-423f-87e1-0afc52c94c7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {460f53a9-a3c4-423f-87e1-0afc52c94c7b}, !- Handle
  Zone Outpatient Exam A  - Story Top 1 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3c644793-1aa0-4a8b-bfac-f9d299d2e088}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1d7e7b7d-951b-428a-a941-a15fc0150660}, !- Default Day Schedule Name
  {75989105-8d17-4a4c-89f7-64877d3322fe}, !- Summer Design Day Schedule Name
  {e3e264b0-5e8f-42b0-a690-d56b83adbdd3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e27ac0fd-4df0-4757-bfb6-b837673bbf6b}, !- Handle
  {3c644793-1aa0-4a8b-bfac-f9d299d2e088}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.554567488026704,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1d7e7b7d-951b-428a-a941-a15fc0150660}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {75989105-8d17-4a4c-89f7-64877d3322fe}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3e264b0-5e8f-42b0-a690-d56b83adbdd3}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e9ffc1d-70fb-4367-9649-3110ea02ea7f}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {3c644793-1aa0-4a8b-bfac-f9d299d2e088}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cfdacdcc-4561-4f2e-b521-f6fd99367161}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfdacdcc-4561-4f2e-b521-f6fd99367161}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2b011ff-4c2e-4ac7-84f9-8334e8f5b77a}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {3c644793-1aa0-4a8b-bfac-f9d299d2e088}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e63f083-d554-4f21-bc09-a527c6be658f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e63f083-d554-4f21-bc09-a527c6be658f}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ccbf40d5-2ebd-43cb-a3ad-a385c3513813}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e3a2c2be-1dd3-4ac8-89ae-2d18b70ba1f6}, !- Default Day Schedule Name
  {f0fdc6a1-5f38-4da4-87b1-a0ef05f44591}, !- Summer Design Day Schedule Name
  {883fdebe-8c4e-41ef-9141-b575d184ec63}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {90460397-e9ed-426d-88ff-be8cbc8cad6f}, !- Handle
  {ccbf40d5-2ebd-43cb-a3ad-a385c3513813}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.554567488026704,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3a2c2be-1dd3-4ac8-89ae-2d18b70ba1f6}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f0fdc6a1-5f38-4da4-87b1-a0ef05f44591}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {883fdebe-8c4e-41ef-9141-b575d184ec63}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09112c9e-498d-4550-8420-2756fd5339ac}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {ccbf40d5-2ebd-43cb-a3ad-a385c3513813}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fd2cd1b-08ee-43c1-a9cf-f63e6b01dc65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fd2cd1b-08ee-43c1-a9cf-f63e6b01dc65}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85dfb9d9-8f06-4c16-b655-97a09cf07a2f}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {ccbf40d5-2ebd-43cb-a3ad-a385c3513813}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3334783-48d2-4dd5-b91f-de9f61b7a5b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3334783-48d2-4dd5-b91f-de9f61b7a5b0}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {32a1fcfc-354c-4846-a553-41290cff3646}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3ee64efb-c68a-45c0-8444-2f3408666212}, !- Default Day Schedule Name
  {118edbfe-e7a7-433b-8184-215d2ac85582}, !- Summer Design Day Schedule Name
  {5847caae-1192-4eb5-a8ab-ddf72a7b27d2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a2edab24-150d-4454-a5c2-ecff9a9b9e3f}, !- Handle
  {32a1fcfc-354c-4846-a553-41290cff3646}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.554567488026704,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3ee64efb-c68a-45c0-8444-2f3408666212}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {118edbfe-e7a7-433b-8184-215d2ac85582}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5847caae-1192-4eb5-a8ab-ddf72a7b27d2}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d4f6764-74db-4042-81c0-34a7bc4390af}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {32a1fcfc-354c-4846-a553-41290cff3646}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0aebdfc-311b-4a47-93a9-d9a0c0b41f44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0aebdfc-311b-4a47-93a9-d9a0c0b41f44}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52f931ff-adc1-41bf-be33-5719003ae2e5}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {32a1fcfc-354c-4846-a553-41290cff3646}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {980fa7ab-1ee6-49ce-b13f-157abc9e624d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
