  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {980fa7ab-1ee6-49ce-b13f-157abc9e624d}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {554e6df5-c5af-47a5-91d9-d69e498ac93b}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {17152bab-7558-48ca-87c7-b87ba7a01f06}, !- Default Day Schedule Name
  {ebff4738-ee93-47f7-b597-88f3f12ae3e9}, !- Summer Design Day Schedule Name
  {40094a3f-c26f-4c68-a312-b3ddb672e863}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {94834f45-e4ef-485e-977a-ec1e0a5a1230}, !- Handle
  {554e6df5-c5af-47a5-91d9-d69e498ac93b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {17152bab-7558-48ca-87c7-b87ba7a01f06}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ebff4738-ee93-47f7-b597-88f3f12ae3e9}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40094a3f-c26f-4c68-a312-b3ddb672e863}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cbd476ff-9caf-4485-931b-b53b12366aeb}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {554e6df5-c5af-47a5-91d9-d69e498ac93b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee0c80cd-c0d4-49e5-8cf9-dadb82ef57e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee0c80cd-c0d4-49e5-8cf9-dadb82ef57e4}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77a24c5c-b145-4aab-b195-9444c94e16ef}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {554e6df5-c5af-47a5-91d9-d69e498ac93b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {01220617-f9d5-4c31-b9d7-b3b0d8aec863}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01220617-f9d5-4c31-b9d7-b3b0d8aec863}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {04d6ec76-4a50-41a0-b777-ae76161812cc}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f2543871-2b6f-4123-8924-c12ea6ffdc61}, !- Default Day Schedule Name
  {c4d8a577-a871-409d-bcc3-31b67894f86d}, !- Summer Design Day Schedule Name
  {15e04e81-e0de-4290-9296-308bce02e8ea}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {04cc3056-8240-401a-8226-eb227c32a78e}, !- Handle
  {04d6ec76-4a50-41a0-b777-ae76161812cc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f2543871-2b6f-4123-8924-c12ea6ffdc61}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c4d8a577-a871-409d-bcc3-31b67894f86d}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15e04e81-e0de-4290-9296-308bce02e8ea}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70de2626-87ea-4cc5-a65a-3e5fbc0004b2}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {04d6ec76-4a50-41a0-b777-ae76161812cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76ecf80c-1efa-4ad7-b07c-7d02b38a9261}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76ecf80c-1efa-4ad7-b07c-7d02b38a9261}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cfc9059f-f998-4648-a23a-24eaf4680084}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {04d6ec76-4a50-41a0-b777-ae76161812cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0554a114-23e5-4741-8a53-88c9caf71272}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0554a114-23e5-4741-8a53-88c9caf71272}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bca5a5cf-a635-41df-94d2-6d7ff338d7e4}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {de02bb66-efdd-4854-99af-eadd4d6c1c85}, !- Default Day Schedule Name
  {14c6779f-1d9a-40c0-8832-aa750cb2d151}, !- Summer Design Day Schedule Name
  {a753f673-7bec-478c-b896-3e0af59a4b5b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {86550b52-da8a-4b7d-b96c-c5770591f6e3}, !- Handle
  {bca5a5cf-a635-41df-94d2-6d7ff338d7e4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {de02bb66-efdd-4854-99af-eadd4d6c1c85}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {14c6779f-1d9a-40c0-8832-aa750cb2d151}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a753f673-7bec-478c-b896-3e0af59a4b5b}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d97570e0-bcfe-46e8-9590-2e301b05d3b5}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {bca5a5cf-a635-41df-94d2-6d7ff338d7e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75e78972-e7b7-4b8c-bddf-bab63c0defcb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75e78972-e7b7-4b8c-bddf-bab63c0defcb}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70b35dee-b6f4-4d15-a3c8-df7f4a4d984b}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {bca5a5cf-a635-41df-94d2-6d7ff338d7e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de0d75f2-c504-4343-91d9-c7c432975ef1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de0d75f2-c504-4343-91d9-c7c432975ef1}, !- Handle
  Zone Outpatient Exam A end_a - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c67adb79-e46d-440e-b35d-53f49d41329e}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e6c5c6d4-ba67-40e3-83d3-409871a16cae}, !- Default Day Schedule Name
  {b1acdce0-78c6-4e07-ae41-e01ecd509c80}, !- Summer Design Day Schedule Name
  {90136f6f-2f1f-40e1-975b-d0caa12f57d5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {66054b42-5225-4ac9-8dbd-b0114c6f2e8f}, !- Handle
  {c67adb79-e46d-440e-b35d-53f49d41329e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1303578065237261,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e6c5c6d4-ba67-40e3-83d3-409871a16cae}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b1acdce0-78c6-4e07-ae41-e01ecd509c80}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90136f6f-2f1f-40e1-975b-d0caa12f57d5}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb71d3c7-5940-45e4-a09a-d3986ff67b53}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c67adb79-e46d-440e-b35d-53f49d41329e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3924f5e0-070a-47ed-8df5-927160940fc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3924f5e0-070a-47ed-8df5-927160940fc3}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6fed0b8c-cbf7-4c91-8479-919f6cac8922}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {c67adb79-e46d-440e-b35d-53f49d41329e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3bbfad43-1ff9-4602-8e0b-a1d67f5b6c38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bbfad43-1ff9-4602-8e0b-a1d67f5b6c38}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0baa71cf-9fe4-4234-9808-000f59bc84f9}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {53f5149b-fb05-4ee2-ba6c-01b9b8d76cd5}, !- Default Day Schedule Name
  {66c10e77-309c-4161-9fae-882fb27061c5}, !- Summer Design Day Schedule Name
  {ae86bdd1-c622-4fd1-96da-1f4a040edf6b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3da1633e-3b5d-413f-bae4-89ccc4246b57}, !- Handle
  {0baa71cf-9fe4-4234-9808-000f59bc84f9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1303578065237261,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {53f5149b-fb05-4ee2-ba6c-01b9b8d76cd5}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {66c10e77-309c-4161-9fae-882fb27061c5}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae86bdd1-c622-4fd1-96da-1f4a040edf6b}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b1942159-4534-4da8-b7f3-5d25b5958125}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {0baa71cf-9fe4-4234-9808-000f59bc84f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ecb8ebf-0a75-451e-82c3-de6796a66ca7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ecb8ebf-0a75-451e-82c3-de6796a66ca7}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b21851b-cad7-4ab6-815a-2b5cab20b8a1}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {0baa71cf-9fe4-4234-9808-000f59bc84f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {650d919f-e902-4102-9e5a-6cbe78d54ce4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {650d919f-e902-4102-9e5a-6cbe78d54ce4}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {751796d0-3ef1-4e5a-afe1-d6f52891c38b}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {0f47c4e8-87ec-4bbd-9627-70b008e2b9ea}, !- Default Day Schedule Name
  {99bdf516-2c8c-4a36-89f1-9ecd5befc5b7}, !- Summer Design Day Schedule Name
  {d7d68936-b79c-4f34-ab3f-30c6c3d824e7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6f500971-e042-444b-8af6-8f27e0543def}, !- Handle
  {751796d0-3ef1-4e5a-afe1-d6f52891c38b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1303578065237261,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0f47c4e8-87ec-4bbd-9627-70b008e2b9ea}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {99bdf516-2c8c-4a36-89f1-9ecd5befc5b7}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7d68936-b79c-4f34-ab3f-30c6c3d824e7}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7dc12a89-c03e-4345-bf14-1080f88a97cf}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {751796d0-3ef1-4e5a-afe1-d6f52891c38b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e44acd03-cc5a-4136-9e5a-15d3a56704dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e44acd03-cc5a-4136-9e5a-15d3a56704dc}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f81ed41-b5ed-4680-b9bd-a18948b3ae20}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {751796d0-3ef1-4e5a-afe1-d6f52891c38b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d476ffc-9102-4d47-b80c-3059088e0e77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d476ffc-9102-4d47-b80c-3059088e0e77}, !- Handle
  Zone Outpatient Exam A end_a - Story Top 1 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {899fd4bc-9b36-497b-a3ae-d258af0d9c49}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {030ceb5c-015d-42f4-9180-90f150dae09b}, !- Default Day Schedule Name
  {c4e6b18e-be0b-4ed6-9ba4-10ad20ecd1af}, !- Summer Design Day Schedule Name
  {66a9c25a-84b6-4390-88c9-faf569bcd567}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {935575f9-0a45-40bd-be68-9ee9c42f506b}, !- Handle
  {899fd4bc-9b36-497b-a3ae-d258af0d9c49}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {030ceb5c-015d-42f4-9180-90f150dae09b}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c4e6b18e-be0b-4ed6-9ba4-10ad20ecd1af}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66a9c25a-84b6-4390-88c9-faf569bcd567}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c779bbdb-bbc2-4a62-bf42-695c3ec62e10}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {899fd4bc-9b36-497b-a3ae-d258af0d9c49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1d1895d-703e-47e5-9ca3-b1380a6bf68a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1d1895d-703e-47e5-9ca3-b1380a6bf68a}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7295f93-c4dd-4175-9fcd-458b437208c4}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {899fd4bc-9b36-497b-a3ae-d258af0d9c49}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62c138fc-55a8-42f3-b696-d2f8e2c5c442}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62c138fc-55a8-42f3-b696-d2f8e2c5c442}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {888f7979-3233-424f-bbf4-b605350132ce}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d0c618c6-245a-41cc-8577-66f02a4052e1}, !- Default Day Schedule Name
  {af449a44-848c-435c-add3-b047a9559257}, !- Summer Design Day Schedule Name
  {958a150f-c8f8-44fb-94be-564c1e85a6a7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fea333b7-88ba-4d29-8d0c-550c274b8cd5}, !- Handle
  {888f7979-3233-424f-bbf4-b605350132ce}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d0c618c6-245a-41cc-8577-66f02a4052e1}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {af449a44-848c-435c-add3-b047a9559257}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {958a150f-c8f8-44fb-94be-564c1e85a6a7}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b072b7dc-73a3-4d41-a9bf-8fa5fa97e6ff}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {888f7979-3233-424f-bbf4-b605350132ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee946a48-6ebe-4357-905c-c9f47e707858}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee946a48-6ebe-4357-905c-c9f47e707858}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8f1b433-52d1-4643-ad91-45b124884550}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {888f7979-3233-424f-bbf4-b605350132ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af9dd911-ccd0-4c32-848f-3a77ef3a89e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af9dd911-ccd0-4c32-848f-3a77ef3a89e0}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {aa3ad2a6-935d-4b32-bc33-81ae71c67bf1}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e0662537-2076-40c8-acbc-cb94e21418b5}, !- Default Day Schedule Name
  {25965e41-5165-4084-b32f-2e569770c894}, !- Summer Design Day Schedule Name
  {af6b4607-0c52-4eb8-9312-5ae6c1357246}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8237a965-a0e0-4ddf-8fa6-b0eed4af27b4}, !- Handle
  {aa3ad2a6-935d-4b32-bc33-81ae71c67bf1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e0662537-2076-40c8-acbc-cb94e21418b5}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {25965e41-5165-4084-b32f-2e569770c894}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af6b4607-0c52-4eb8-9312-5ae6c1357246}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c897fec5-1a9b-447b-b3c3-381988536901}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {aa3ad2a6-935d-4b32-bc33-81ae71c67bf1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcbbaadc-1110-4cbf-b7df-58f01049dbdb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcbbaadc-1110-4cbf-b7df-58f01049dbdb}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cac9c06-2a58-42c3-b2d8-37ff767dee88}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {aa3ad2a6-935d-4b32-bc33-81ae71c67bf1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca0a4e14-2fe4-4af5-9f60-34bbd40c2b77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca0a4e14-2fe4-4af5-9f60-34bbd40c2b77}, !- Handle
  Zone Outpatient Exam A end_a - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fa69769d-1836-479b-8923-21068221b490}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {bc2d2387-aab2-4feb-8cda-29f82835bdaf}, !- Default Day Schedule Name
  {4013d717-2498-441b-a4f5-3a2b9ee21c9a}, !- Summer Design Day Schedule Name
  {c39def30-2dc9-4510-97ca-db075ef750e0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9af33c8d-3725-409c-a531-1f1e9a703761}, !- Handle
  {fa69769d-1836-479b-8923-21068221b490}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802722,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bc2d2387-aab2-4feb-8cda-29f82835bdaf}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4013d717-2498-441b-a4f5-3a2b9ee21c9a}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c39def30-2dc9-4510-97ca-db075ef750e0}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7b9bfab-d7b5-472f-9812-f38d37942701}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {fa69769d-1836-479b-8923-21068221b490}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a173a62a-89f8-4009-b320-18593a1a3e42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a173a62a-89f8-4009-b320-18593a1a3e42}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16a91b49-d3c7-43d0-afbf-b21d5b3b03a0}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {fa69769d-1836-479b-8923-21068221b490}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17c3f560-1a76-4148-a8ea-cee74f5b6e81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17c3f560-1a76-4148-a8ea-cee74f5b6e81}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f2c54482-a8a8-4cdc-b788-d3bd1df4ecc1}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b6b4043a-f542-4aa1-b60e-a974b80ba241}, !- Default Day Schedule Name
  {8114d041-1284-4b52-8b53-5092f40c23dc}, !- Summer Design Day Schedule Name
  {3dc70646-c722-43cc-ab1f-a7224ae42522}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {027def3b-1ae5-4c40-aa7b-1d5247efd6a4}, !- Handle
  {f2c54482-a8a8-4cdc-b788-d3bd1df4ecc1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802722,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b6b4043a-f542-4aa1-b60e-a974b80ba241}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8114d041-1284-4b52-8b53-5092f40c23dc}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3dc70646-c722-43cc-ab1f-a7224ae42522}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3eff70ae-0aca-4426-b0b7-1cf2cbe182f4}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {f2c54482-a8a8-4cdc-b788-d3bd1df4ecc1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0076cbd6-ebae-4c16-bed7-fb0413ee7b6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0076cbd6-ebae-4c16-bed7-fb0413ee7b6d}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e91a84b8-3806-4626-a96b-d784b2a9d5c2}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {f2c54482-a8a8-4cdc-b788-d3bd1df4ecc1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba2c7b11-12df-44b6-b693-b8843da821a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba2c7b11-12df-44b6-b693-b8843da821a4}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d0b0ea6f-d1e3-4f5b-94e0-26954aad12ba}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2d562327-f40d-4b41-89cc-d9da3db1900b}, !- Default Day Schedule Name
  {680f92d9-d7a3-49fb-8d9f-043fe07d992b}, !- Summer Design Day Schedule Name
  {197c9e62-0612-4598-9754-6b9437078e9f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b1777710-7d90-4377-adf4-b0dcb5be0b57}, !- Handle
  {d0b0ea6f-d1e3-4f5b-94e0-26954aad12ba}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802722,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2d562327-f40d-4b41-89cc-d9da3db1900b}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {680f92d9-d7a3-49fb-8d9f-043fe07d992b}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {197c9e62-0612-4598-9754-6b9437078e9f}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c9b836b-4de6-48cd-ac81-2fb124447d9c}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {d0b0ea6f-d1e3-4f5b-94e0-26954aad12ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c172f15a-8d3c-4cd9-a4a5-302a02c07973}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c172f15a-8d3c-4cd9-a4a5-302a02c07973}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c9894a0-a907-4bbc-b1a4-ce4757901435}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {d0b0ea6f-d1e3-4f5b-94e0-26954aad12ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a104c5b5-e701-4aa7-a95f-bc49d6518b44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a104c5b5-e701-4aa7-a95f-bc49d6518b44}, !- Handle
  Zone Outpatient Exam A end_b - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cfb09d3e-fdf4-4413-87c6-60f0a593fa38}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2248ecca-a41f-4092-9839-0ce5bfcb19cf}, !- Default Day Schedule Name
  {1d5dfc54-634e-44f2-b7d8-223fc5b45ad9}, !- Summer Design Day Schedule Name
  {fb5c2a83-f10d-483b-9679-461bdda883a6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {69dd9ac1-8f37-4c36-9542-9661dd2b9037}, !- Handle
  {cfb09d3e-fdf4-4413-87c6-60f0a593fa38}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.13035780652325,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2248ecca-a41f-4092-9839-0ce5bfcb19cf}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1d5dfc54-634e-44f2-b7d8-223fc5b45ad9}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb5c2a83-f10d-483b-9679-461bdda883a6}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68b9d3fb-1f86-447c-bf54-9a97755a26a2}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {cfb09d3e-fdf4-4413-87c6-60f0a593fa38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16839fd3-6cae-4326-b8f9-a3c74da8f0e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16839fd3-6cae-4326-b8f9-a3c74da8f0e3}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e1c38ac-7a9a-4444-9ee5-bbd13bbb6098}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {cfb09d3e-fdf4-4413-87c6-60f0a593fa38}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9acbc25-50ce-4da8-a03b-758d649b9469}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9acbc25-50ce-4da8-a03b-758d649b9469}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {808c8c9f-f87d-4b1d-a086-e7672a6beb73}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {70fb6ab8-5d8a-44a5-bbc4-4010a4061d08}, !- Default Day Schedule Name
  {3263a89e-a952-47d3-967d-6d690ac2a497}, !- Summer Design Day Schedule Name
  {fc00c24c-7d51-4b45-aeb4-24fe2493b779}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {be4bf4e1-2dc4-408a-aac5-6b811addef9e}, !- Handle
  {808c8c9f-f87d-4b1d-a086-e7672a6beb73}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.13035780652325,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {70fb6ab8-5d8a-44a5-bbc4-4010a4061d08}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3263a89e-a952-47d3-967d-6d690ac2a497}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc00c24c-7d51-4b45-aeb4-24fe2493b779}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81d188dc-6e5c-449f-9a52-381a54fecae6}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {808c8c9f-f87d-4b1d-a086-e7672a6beb73}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b5b6b6a-536d-4636-99de-ca07f92538f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b5b6b6a-536d-4636-99de-ca07f92538f4}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f42d2f3-c452-4fb8-bfec-a39db28505e0}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {808c8c9f-f87d-4b1d-a086-e7672a6beb73}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0cbf3e87-4860-49d0-82ba-7a36e656cf3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0cbf3e87-4860-49d0-82ba-7a36e656cf3a}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {45262075-c412-4bbe-a7ea-acc6849ed45f}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {36bea24c-36d7-42b8-92ef-6d4f02aa87cf}, !- Default Day Schedule Name
  {107314d1-00b7-4355-aa46-a1ed348a2070}, !- Summer Design Day Schedule Name
  {fa864d84-ea9c-4a77-bf2a-32a8225a9e1b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8cc10c88-b6ca-4b22-85c7-f7407bafeb9a}, !- Handle
  {45262075-c412-4bbe-a7ea-acc6849ed45f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.13035780652325,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {36bea24c-36d7-42b8-92ef-6d4f02aa87cf}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {107314d1-00b7-4355-aa46-a1ed348a2070}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa864d84-ea9c-4a77-bf2a-32a8225a9e1b}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12faa9c7-21cd-4fab-8302-13670da44705}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {45262075-c412-4bbe-a7ea-acc6849ed45f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f3bb116-faf8-44ef-a600-11af570f77a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f3bb116-faf8-44ef-a600-11af570f77a5}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7259f85f-0499-48d9-b7ec-baa7146bf385}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {45262075-c412-4bbe-a7ea-acc6849ed45f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0893726a-5e18-4832-ba98-118be6ee9010}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0893726a-5e18-4832-ba98-118be6ee9010}, !- Handle
  Zone Outpatient Exam A end_b - Story Top 1 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {028c21af-30d5-4bd6-9131-bda998ffc4fd}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8c7bb07f-f6f2-4332-99ba-9e4fdac14805}, !- Default Day Schedule Name
  {c04d3629-1f62-4909-a556-6f8317a413f2}, !- Summer Design Day Schedule Name
  {30388e59-0517-4f37-936b-cb7358950d1a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5e48e564-426a-411a-9c57-317034ad2b1e}, !- Handle
  {028c21af-30d5-4bd6-9131-bda998ffc4fd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802704,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8c7bb07f-f6f2-4332-99ba-9e4fdac14805}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c04d3629-1f62-4909-a556-6f8317a413f2}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30388e59-0517-4f37-936b-cb7358950d1a}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18dc274d-9631-459a-a0ff-5cb9c743fabc}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {028c21af-30d5-4bd6-9131-bda998ffc4fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67a55b47-5520-4593-8bb3-ce8f6512d787}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67a55b47-5520-4593-8bb3-ce8f6512d787}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {decc8ca9-a9a7-459b-a8cf-52a5f9e8c92b}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {028c21af-30d5-4bd6-9131-bda998ffc4fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e56c19a6-56b8-43c8-911b-5f5ab71a39fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e56c19a6-56b8-43c8-911b-5f5ab71a39fe}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {220add1e-ee59-449a-979e-611c4182a508}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9ab483d0-cb48-45c5-aa11-650981be6166}, !- Default Day Schedule Name
  {e985a747-c6fd-4281-92e0-213243ad233c}, !- Summer Design Day Schedule Name
  {3871fc99-b5ef-4054-be39-c6b6d7529087}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0bc14bc7-df2b-4a64-bcdd-0ded6cc76c86}, !- Handle
  {220add1e-ee59-449a-979e-611c4182a508}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802704,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9ab483d0-cb48-45c5-aa11-650981be6166}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e985a747-c6fd-4281-92e0-213243ad233c}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3871fc99-b5ef-4054-be39-c6b6d7529087}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ea7c4f8-bfce-445f-a82f-4b75017bd8dc}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {220add1e-ee59-449a-979e-611c4182a508}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00d2ea9a-3127-43ec-817a-74121b18b011}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00d2ea9a-3127-43ec-817a-74121b18b011}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c48df55-d7be-435f-b56a-c492ed729f1c}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {220add1e-ee59-449a-979e-611c4182a508}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d3f69652-25d7-4a12-b449-f71fd9872d92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3f69652-25d7-4a12-b449-f71fd9872d92}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8b1b3829-e02f-4f02-bf3c-765ce5627c3d}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8c57afb5-1fc0-4470-bb32-50888da36ea1}, !- Default Day Schedule Name
  {8f2b4ab9-a898-49ad-8288-24dbd636dc60}, !- Summer Design Day Schedule Name
  {d983d243-d5a6-4f09-af7f-b0106e7e714c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e91103f4-60d2-46ef-adb2-1e2028f43d84}, !- Handle
  {8b1b3829-e02f-4f02-bf3c-765ce5627c3d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802704,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8c57afb5-1fc0-4470-bb32-50888da36ea1}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8f2b4ab9-a898-49ad-8288-24dbd636dc60}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d983d243-d5a6-4f09-af7f-b0106e7e714c}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93a12f2f-3ef9-49a3-ae59-4cd242b1936e}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {8b1b3829-e02f-4f02-bf3c-765ce5627c3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a324ebfa-bb6c-452c-b550-5f3fb9587937}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a324ebfa-bb6c-452c-b550-5f3fb9587937}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a50b3c95-1b02-498f-b16a-034d87588fd2}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {8b1b3829-e02f-4f02-bf3c-765ce5627c3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db5e49c5-4786-4438-8be3-da97d95f23a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db5e49c5-4786-4438-8be3-da97d95f23a5}, !- Handle
  Zone Outpatient Exam A end_b - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {026cac2b-1f04-4607-978b-76e6c93be42a}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {fe21d006-7013-4793-89c1-f72055183373}, !- Default Day Schedule Name
  {f7bc502e-2c36-4622-8f10-0f5c1e5a9ef6}, !- Summer Design Day Schedule Name
  {b4f8a9c4-c3d0-4040-bf8b-eea4e2c70839}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3edc34c4-d559-489e-8184-7eb1de9fa8ca}, !- Handle
  {026cac2b-1f04-4607-978b-76e6c93be42a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.6674892866090918,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fe21d006-7013-4793-89c1-f72055183373}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f7bc502e-2c36-4622-8f10-0f5c1e5a9ef6}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4f8a9c4-c3d0-4040-bf8b-eea4e2c70839}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf29286c-2d79-4dee-b5f4-e963adb15e9a}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {026cac2b-1f04-4607-978b-76e6c93be42a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {007c7c8e-4a4c-45f9-a15e-917e4f523bf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {007c7c8e-4a4c-45f9-a15e-917e4f523bf4}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92fa388d-8925-446a-9dc5-e48f2a6611e9}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {026cac2b-1f04-4607-978b-76e6c93be42a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {891ec914-f415-4a9f-b35d-fb5d16aa5128}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {891ec914-f415-4a9f-b35d-fb5d16aa5128}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c0e42dfa-147d-4546-83df-b96c03740bd2}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8e4e8878-f539-4365-9fb1-51a3a59f98e0}, !- Default Day Schedule Name
  {9e09ef7e-c42b-4aa8-bde3-550597eace48}, !- Summer Design Day Schedule Name
  {aca2a523-0505-44c3-bf7e-43de859eaf24}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e390fbea-7543-4d3f-b0e4-5cf3c92586ff}, !- Handle
  {c0e42dfa-147d-4546-83df-b96c03740bd2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.6674892866090918,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8e4e8878-f539-4365-9fb1-51a3a59f98e0}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9e09ef7e-c42b-4aa8-bde3-550597eace48}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aca2a523-0505-44c3-bf7e-43de859eaf24}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20c11d7b-919a-4701-944b-c555b2f6b45a}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {c0e42dfa-147d-4546-83df-b96c03740bd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15720b93-66e9-4a0e-88c9-091365cfeffd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15720b93-66e9-4a0e-88c9-091365cfeffd}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02d5fdb7-ffa8-4483-9743-daec9e016c1e}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {c0e42dfa-147d-4546-83df-b96c03740bd2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28f2a837-526b-457e-8e96-4dd83aaaacfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28f2a837-526b-457e-8e96-4dd83aaaacfb}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e47d8f45-1e88-400d-8958-7b11ec0ec0bd}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {873392c8-977b-45f5-8076-ceb12a0e96a2}, !- Default Day Schedule Name
  {1ed6627a-8c84-4127-8a32-249c15c90369}, !- Summer Design Day Schedule Name
  {7f384368-df88-42a2-88b5-e68702ccbbe4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b2a71e92-655b-4591-beec-d261bb79256e}, !- Handle
  {e47d8f45-1e88-400d-8958-7b11ec0ec0bd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.6674892866090918,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {873392c8-977b-45f5-8076-ceb12a0e96a2}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1ed6627a-8c84-4127-8a32-249c15c90369}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f384368-df88-42a2-88b5-e68702ccbbe4}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5034000-9dc4-40c5-a889-02ca847e7cf9}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {e47d8f45-1e88-400d-8958-7b11ec0ec0bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e081bb4-bfec-490a-ac21-b13f88f55ea3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e081bb4-bfec-490a-ac21-b13f88f55ea3}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a29fb38d-59e5-4193-a6ac-f0a586974d50}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {e47d8f45-1e88-400d-8958-7b11ec0ec0bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {378c0bca-5382-4277-a5cc-40719440db3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {378c0bca-5382-4277-a5cc-40719440db3f}, !- Handle
  Zone Outpatient Exam C  - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {128bc5a1-8488-42b6-9a2a-259d0b3b0589}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {0f8e42a5-09ac-43a8-8d6d-a83a2cc32e78}, !- Default Day Schedule Name
  {6e93ac57-6ae6-460d-a2a4-647029eae4f3}, !- Summer Design Day Schedule Name
  {ed13db6a-30d2-4258-ac84-2e9ca375add7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {07450424-3634-48b1-8386-32fabae81ae9}, !- Handle
  {128bc5a1-8488-42b6-9a2a-259d0b3b0589}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2962060043004304,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0f8e42a5-09ac-43a8-8d6d-a83a2cc32e78}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6e93ac57-6ae6-460d-a2a4-647029eae4f3}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed13db6a-30d2-4258-ac84-2e9ca375add7}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c8e4155-1e65-47a3-b082-5bb4169a88c1}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {128bc5a1-8488-42b6-9a2a-259d0b3b0589}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a8ba2fc-cf2b-4ef6-8e0e-4c4ab37b807e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a8ba2fc-cf2b-4ef6-8e0e-4c4ab37b807e}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c35b7d1-d892-41b8-be1c-ad56312afe23}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {128bc5a1-8488-42b6-9a2a-259d0b3b0589}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4fb5607e-0c18-4907-ac46-b170198d6647}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fb5607e-0c18-4907-ac46-b170198d6647}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {92853b46-6106-4609-afb3-a12f9fdbdce3}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {176c1d17-9d8a-4719-aaba-4e782fba6e3c}, !- Default Day Schedule Name
  {15405d46-564c-44fc-8105-c13fd9f36f7e}, !- Summer Design Day Schedule Name
  {c4798fc5-e1bc-4db0-91c9-fd9b4c49be10}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {be803508-fb6d-4bc8-adde-a87efe129de3}, !- Handle
  {92853b46-6106-4609-afb3-a12f9fdbdce3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2962060043004304,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {176c1d17-9d8a-4719-aaba-4e782fba6e3c}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {15405d46-564c-44fc-8105-c13fd9f36f7e}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4798fc5-e1bc-4db0-91c9-fd9b4c49be10}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a468d58c-9810-48fd-8f9c-f3f182131dfa}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {92853b46-6106-4609-afb3-a12f9fdbdce3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5bd103a3-08dc-4cb7-a96e-79d5dca67c4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5bd103a3-08dc-4cb7-a96e-79d5dca67c4f}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09928378-2dd8-436e-b0b1-6cd598de579f}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {92853b46-6106-4609-afb3-a12f9fdbdce3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e936d13-e33a-4223-8d8e-baa28523281e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e936d13-e33a-4223-8d8e-baa28523281e}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {57670fc1-8339-4e31-a66a-a12bcc979864}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d7f256e4-4702-4f2a-a455-ed9fd051d942}, !- Default Day Schedule Name
  {f22628ad-2d2c-4f05-ace6-61f835eef703}, !- Summer Design Day Schedule Name
  {bb34fab1-037d-4091-83f2-8c1744930afa}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {773161d7-a75f-4bdb-8bf2-16c3a5aeb44b}, !- Handle
  {57670fc1-8339-4e31-a66a-a12bcc979864}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.2962060043004304,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d7f256e4-4702-4f2a-a455-ed9fd051d942}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f22628ad-2d2c-4f05-ace6-61f835eef703}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb34fab1-037d-4091-83f2-8c1744930afa}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e97eb448-5b66-487f-91be-b4919df11b1a}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {57670fc1-8339-4e31-a66a-a12bcc979864}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3256712f-78bb-4a08-8b75-35e5bd27d356}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3256712f-78bb-4a08-8b75-35e5bd27d356}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a40649d4-46df-48f5-bdc6-5679c3d159d9}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {57670fc1-8339-4e31-a66a-a12bcc979864}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71f26aa1-3ac8-4fd8-8f06-f80ace1b2a58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71f26aa1-3ac8-4fd8-8f06-f80ace1b2a58}, !- Handle
  Zone Outpatient Exam C  - Story Top 1 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {121a52e8-5d33-43f7-b6cf-75cd3cbd66d4}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {084b1dc9-68be-48d7-8c4e-c1475f9d36d0}, !- Default Day Schedule Name
  {861e4cc5-e24f-486c-ad50-442462d8fe58}, !- Summer Design Day Schedule Name
  {06f9a4f4-f7c6-460a-b5c3-832938f5e144}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9f857db8-349d-42e0-b58f-594e61ce100f}, !- Handle
  {121a52e8-5d33-43f7-b6cf-75cd3cbd66d4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.554567488026706,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {084b1dc9-68be-48d7-8c4e-c1475f9d36d0}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {861e4cc5-e24f-486c-ad50-442462d8fe58}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06f9a4f4-f7c6-460a-b5c3-832938f5e144}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ada3a49c-3799-4014-9e54-facc108a0454}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {121a52e8-5d33-43f7-b6cf-75cd3cbd66d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26aaeb71-1df0-4ff5-99d5-c5a1b7b0ab6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26aaeb71-1df0-4ff5-99d5-c5a1b7b0ab6c}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74d9f94f-178a-4d9d-b0bf-a077945ce896}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {121a52e8-5d33-43f7-b6cf-75cd3cbd66d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e5d7513b-81b9-4a21-b65e-496a7db44904}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5d7513b-81b9-4a21-b65e-496a7db44904}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {424ad29a-6fd8-4543-b1c9-3e510fecc0a1}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d1891b7f-e9a5-4afa-93f7-a2a1751a6208}, !- Default Day Schedule Name
  {306abbf0-fcfe-4358-af95-cf5bc00cc809}, !- Summer Design Day Schedule Name
  {852b8dd1-6f83-42ef-b6ab-d42a9a2a94fc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1ed4ccef-3c1a-46df-928b-75f70faf8f84}, !- Handle
  {424ad29a-6fd8-4543-b1c9-3e510fecc0a1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.554567488026706,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d1891b7f-e9a5-4afa-93f7-a2a1751a6208}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {306abbf0-fcfe-4358-af95-cf5bc00cc809}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {852b8dd1-6f83-42ef-b6ab-d42a9a2a94fc}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45641321-9a44-49d8-a20e-202fb6519ace}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {424ad29a-6fd8-4543-b1c9-3e510fecc0a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22885768-63ee-445a-8f1a-9a6031f8f70d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22885768-63ee-445a-8f1a-9a6031f8f70d}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {049984b1-7d44-4a92-b844-05ef75ea6616}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {424ad29a-6fd8-4543-b1c9-3e510fecc0a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {398d31ed-ffde-407e-94f4-92cef93171b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {398d31ed-ffde-407e-94f4-92cef93171b7}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d77056ed-bedb-490c-999e-06ba9db73fe0}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {84f24e76-a1e0-4c2f-8657-51090d73e225}, !- Default Day Schedule Name
  {8ad08ea4-1e92-40ce-969d-f1112fc8afb6}, !- Summer Design Day Schedule Name
  {5e4ec514-a19d-4837-8d4b-fe18b5aafaa2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b40a52fe-994e-4cca-a52d-edc7ffe12ccb}, !- Handle
  {d77056ed-bedb-490c-999e-06ba9db73fe0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.554567488026706,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {84f24e76-a1e0-4c2f-8657-51090d73e225}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8ad08ea4-1e92-40ce-969d-f1112fc8afb6}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e4ec514-a19d-4837-8d4b-fe18b5aafaa2}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8eff363-1e52-4de1-b7c1-5d63a1103ac3}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {d77056ed-bedb-490c-999e-06ba9db73fe0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42faf9bc-1046-4ab3-a7c8-37e70dfcee93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42faf9bc-1046-4ab3-a7c8-37e70dfcee93}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bd3ebe3-5dc7-4c99-bb59-95af792fd468}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {d77056ed-bedb-490c-999e-06ba9db73fe0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9960e79e-2fd9-4d83-9d33-d652a2319215}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9960e79e-2fd9-4d83-9d33-d652a2319215}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {be239a74-a53f-4422-acfa-7514791bb0b3}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {328387c2-325c-4980-a320-4d5a8cf34f29}, !- Default Day Schedule Name
  {7e71c021-6d8e-452b-b9af-9a87910e42d8}, !- Summer Design Day Schedule Name
  {68ec6039-1523-402a-8a40-8a186627492b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {659fc276-9cf3-4e5d-a61d-0ae76bc90db0}, !- Handle
  {be239a74-a53f-4422-acfa-7514791bb0b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {328387c2-325c-4980-a320-4d5a8cf34f29}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7e71c021-6d8e-452b-b9af-9a87910e42d8}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68ec6039-1523-402a-8a40-8a186627492b}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d51678b-c9c1-4880-a005-beeeda693d70}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {be239a74-a53f-4422-acfa-7514791bb0b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {34c0f9db-cb58-44f3-81ea-c9af44475947}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34c0f9db-cb58-44f3-81ea-c9af44475947}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d57f9e23-f403-4980-97fa-d90bd37b7fa1}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {be239a74-a53f-4422-acfa-7514791bb0b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40134857-836e-418c-9994-2c82c473d757}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40134857-836e-418c-9994-2c82c473d757}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {322164e2-952e-4cc7-94eb-74c0c97521b7}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {cade6322-b459-408b-966e-a1e837d33c01}, !- Default Day Schedule Name
  {2d61087e-37e4-4c06-ada4-334624891c17}, !- Summer Design Day Schedule Name
  {7a3706aa-f144-4266-bb61-9e1042ec7f8d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {20d25cde-2bbf-4b83-b2aa-82f3ccb8e561}, !- Handle
  {322164e2-952e-4cc7-94eb-74c0c97521b7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cade6322-b459-408b-966e-a1e837d33c01}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2d61087e-37e4-4c06-ada4-334624891c17}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a3706aa-f144-4266-bb61-9e1042ec7f8d}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a2830953-1f4f-46d3-a225-797f5cee2258}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {322164e2-952e-4cc7-94eb-74c0c97521b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a511711-de4c-4e48-bcab-1c254b8d99b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a511711-de4c-4e48-bcab-1c254b8d99b3}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {270c4e5b-360d-480b-a0a1-1e418b4b58cb}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {322164e2-952e-4cc7-94eb-74c0c97521b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2755dcad-1ea8-452e-bbb5-7fddac1a05b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2755dcad-1ea8-452e-bbb5-7fddac1a05b9}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2a696ff7-bb12-49d2-acd4-69052d1f073f}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7558e7e4-2c2b-4696-ac18-ad4f51cc8e08}, !- Default Day Schedule Name
  {17621684-5ec3-4f1f-81dc-3874bcf83bbc}, !- Summer Design Day Schedule Name
  {98087679-c52a-4c94-9eab-999aaf3027bd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {28566b7a-a581-4b37-be53-f84cd7d9fcd4}, !- Handle
  {2a696ff7-bb12-49d2-acd4-69052d1f073f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7558e7e4-2c2b-4696-ac18-ad4f51cc8e08}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {17621684-5ec3-4f1f-81dc-3874bcf83bbc}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98087679-c52a-4c94-9eab-999aaf3027bd}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d05c3ba-bfe9-4c5b-b50c-43851d822122}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {2a696ff7-bb12-49d2-acd4-69052d1f073f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1cab6b91-abf8-4d92-bafb-27ded9b2912d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cab6b91-abf8-4d92-bafb-27ded9b2912d}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b957e4f-84c8-475d-bf38-52ab4e9cb2f1}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {2a696ff7-bb12-49d2-acd4-69052d1f073f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83c218bf-f2b4-4ebd-8ea2-e05b410d50d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83c218bf-f2b4-4ebd-8ea2-e05b410d50d6}, !- Handle
  Zone Outpatient Exam C end_a - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {03b3d6c0-938f-4ef3-a743-88403d283b46}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {560466a4-69f5-4ba1-827f-a942cbfdb6db}, !- Default Day Schedule Name
  {a15e9874-e9f2-453e-99b5-d8dfa5131e60}, !- Summer Design Day Schedule Name
  {2b3bee8e-601f-4308-af3f-c21e7ab2b979}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e7b44711-62e6-4d30-bf1b-3c41d285d37e}, !- Handle
  {03b3d6c0-938f-4ef3-a743-88403d283b46}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1303578065237283,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {560466a4-69f5-4ba1-827f-a942cbfdb6db}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a15e9874-e9f2-453e-99b5-d8dfa5131e60}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b3bee8e-601f-4308-af3f-c21e7ab2b979}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2098a03-c296-460d-83c8-759e36e608b1}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {03b3d6c0-938f-4ef3-a743-88403d283b46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {870540fa-4c3f-4106-83f1-65694ad3d2be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {870540fa-4c3f-4106-83f1-65694ad3d2be}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d78c3319-9210-4ca2-921f-08cdcbfd075e}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {03b3d6c0-938f-4ef3-a743-88403d283b46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08086b5d-fa9c-4824-84d4-4426efe85bb1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08086b5d-fa9c-4824-84d4-4426efe85bb1}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {357909c5-fb89-4b39-b10b-aca02b6272f9}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {16d60941-2ab9-4252-ad83-06f1e23ffd02}, !- Default Day Schedule Name
  {993f6dce-4b22-431e-b03d-40af25fc32e8}, !- Summer Design Day Schedule Name
  {aba23319-7e51-42f2-bfd0-e0943cf0d114}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5178acf2-11ee-4fd9-9d17-a7ecbe767d0a}, !- Handle
  {357909c5-fb89-4b39-b10b-aca02b6272f9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1303578065237283,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {16d60941-2ab9-4252-ad83-06f1e23ffd02}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {993f6dce-4b22-431e-b03d-40af25fc32e8}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aba23319-7e51-42f2-bfd0-e0943cf0d114}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04300860-5b8c-4b7c-99ba-6e65bf8cfb53}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {357909c5-fb89-4b39-b10b-aca02b6272f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d729e3b-4587-46fe-9b1e-94737de48661}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d729e3b-4587-46fe-9b1e-94737de48661}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da369499-cdbd-40ea-bda3-5a3b9e532240}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {357909c5-fb89-4b39-b10b-aca02b6272f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4b01600e-78bb-4c02-902a-56e7b0fac57a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b01600e-78bb-4c02-902a-56e7b0fac57a}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {79f64c2f-852f-47bc-bb11-3b73b218972b}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5caa5b15-fc72-489a-94fb-fbcf39a5aab9}, !- Default Day Schedule Name
  {d62e71d8-bfef-4fbc-b762-fcfc57f31288}, !- Summer Design Day Schedule Name
  {f143aaec-356a-4fb9-bfff-8d1c3ec36ef6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {070be698-7942-46fe-b17f-3a3be469b8d8}, !- Handle
  {79f64c2f-852f-47bc-bb11-3b73b218972b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1303578065237283,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5caa5b15-fc72-489a-94fb-fbcf39a5aab9}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d62e71d8-bfef-4fbc-b762-fcfc57f31288}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f143aaec-356a-4fb9-bfff-8d1c3ec36ef6}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94cf38ed-0a5e-4302-8552-e55f659143e5}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {79f64c2f-852f-47bc-bb11-3b73b218972b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52c28cc0-8d69-43df-8e0e-60019265166c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52c28cc0-8d69-43df-8e0e-60019265166c}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e88b96ed-5dd2-497c-bea6-69c4c77c46de}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {79f64c2f-852f-47bc-bb11-3b73b218972b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32bfb78d-4c5c-441b-b807-0a97b2213ac3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32bfb78d-4c5c-441b-b807-0a97b2213ac3}, !- Handle
  Zone Outpatient Exam C end_a - Story Top 1 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2ff8ffc2-cd58-48f4-bfd5-786e15edaa99}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5526edb7-4661-409a-b632-488ab905c02e}, !- Default Day Schedule Name
  {c8eff0ad-c5b7-4eb5-be76-9dd6893886e5}, !- Summer Design Day Schedule Name
  {a0ec6fd0-8620-470d-b711-78b1ca45c9bd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {60a1752b-9f62-4aba-a086-e573d6561d66}, !- Handle
  {2ff8ffc2-cd58-48f4-bfd5-786e15edaa99}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5526edb7-4661-409a-b632-488ab905c02e}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c8eff0ad-c5b7-4eb5-be76-9dd6893886e5}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0ec6fd0-8620-470d-b711-78b1ca45c9bd}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95d95ed3-dd3d-46d8-b1a1-ef4b897ce12b}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {2ff8ffc2-cd58-48f4-bfd5-786e15edaa99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ec619db-68d6-4ec9-b68b-eba1b84fd0ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ec619db-68d6-4ec9-b68b-eba1b84fd0ac}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3199dc2-0411-4e94-8134-a350802a3b73}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {2ff8ffc2-cd58-48f4-bfd5-786e15edaa99}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f700e61e-e907-497a-8652-76590d1b1d6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f700e61e-e907-497a-8652-76590d1b1d6b}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {31288402-20fb-4e44-a382-ae6d440ebfba}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {abe0ce3a-8eb1-487a-8b91-77843dae5d96}, !- Default Day Schedule Name
  {5f111f94-0a57-4cef-a831-683ee83b7c2d}, !- Summer Design Day Schedule Name
  {23ccde25-3316-454d-8549-864ff3ce19da}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {87a47795-c6dd-4731-88bb-4c5b3dd2f002}, !- Handle
  {31288402-20fb-4e44-a382-ae6d440ebfba}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {abe0ce3a-8eb1-487a-8b91-77843dae5d96}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5f111f94-0a57-4cef-a831-683ee83b7c2d}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23ccde25-3316-454d-8549-864ff3ce19da}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15683300-1bb9-4d27-93af-af48c0f88d70}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {31288402-20fb-4e44-a382-ae6d440ebfba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0fdb0e8-e278-4677-9899-22346c917761}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0fdb0e8-e278-4677-9899-22346c917761}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ae7d74b-96e1-45f0-8866-3fa0f94221b4}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {31288402-20fb-4e44-a382-ae6d440ebfba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37602e27-0faa-43fd-b470-2683aa49e72a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37602e27-0faa-43fd-b470-2683aa49e72a}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {02f8a74c-5d20-4db6-aa80-07073b53dc32}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {cbdb874d-64c6-4126-9093-02eec5304dc1}, !- Default Day Schedule Name
  {65a2acc6-6588-40b4-987c-c51382adc687}, !- Summer Design Day Schedule Name
  {062aec88-7ce4-46c9-8006-5131740317a0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {acce3f3b-91e4-46f4-8853-385695e36e8c}, !- Handle
  {02f8a74c-5d20-4db6-aa80-07073b53dc32}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802695,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cbdb874d-64c6-4126-9093-02eec5304dc1}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {65a2acc6-6588-40b4-987c-c51382adc687}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {062aec88-7ce4-46c9-8006-5131740317a0}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {322bb093-da52-4e72-ab4e-67feee8e4c9c}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {02f8a74c-5d20-4db6-aa80-07073b53dc32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f252cd1-2e42-4527-91f2-950b826a9996}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f252cd1-2e42-4527-91f2-950b826a9996}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c059be3a-59aa-439d-a2ca-bd2fbda22ced}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {02f8a74c-5d20-4db6-aa80-07073b53dc32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b002740f-64e2-4847-a631-abb7692669bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b002740f-64e2-4847-a631-abb7692669bf}, !- Handle
  Zone Outpatient Exam C end_a - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e032176e-8b55-4760-bf75-88ff51a6b084}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2c88d1ba-3110-4d06-b519-db967f990dab}, !- Default Day Schedule Name
  {6ae3370d-dc9e-4229-81b7-d94fdd42f7cb}, !- Summer Design Day Schedule Name
  {f42b52f8-09df-4960-8167-3808be452fc3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {08e7e3ba-b401-46b8-a89a-6bb5a8e81256}, !- Handle
  {e032176e-8b55-4760-bf75-88ff51a6b084}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.583702619680273,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2c88d1ba-3110-4d06-b519-db967f990dab}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6ae3370d-dc9e-4229-81b7-d94fdd42f7cb}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f42b52f8-09df-4960-8167-3808be452fc3}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58ba1461-5fc1-4d9e-bff0-d0f09d4944d9}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {e032176e-8b55-4760-bf75-88ff51a6b084}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e130a1d-4e9c-4223-85ea-c608bb79e369}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e130a1d-4e9c-4223-85ea-c608bb79e369}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8faba0d9-9679-404e-9d58-97c1e3f5cfe2}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {e032176e-8b55-4760-bf75-88ff51a6b084}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {574be3e1-4868-44a0-b5b9-5c7fb70f2790}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {574be3e1-4868-44a0-b5b9-5c7fb70f2790}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {73570d82-4b21-4311-9897-b90ab0c74454}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {03c49d13-d600-4eab-9d73-29fe9c7cbe32}, !- Default Day Schedule Name
  {3bd483ec-6b29-4ed9-8c8b-fd2d9e19eedd}, !- Summer Design Day Schedule Name
  {6138ffc0-d143-47ab-b784-b8e975df1d39}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {58f8e316-781b-4974-a0e5-414d5c35c705}, !- Handle
  {73570d82-4b21-4311-9897-b90ab0c74454}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.583702619680273,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {03c49d13-d600-4eab-9d73-29fe9c7cbe32}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3bd483ec-6b29-4ed9-8c8b-fd2d9e19eedd}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6138ffc0-d143-47ab-b784-b8e975df1d39}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bcbc1080-ea82-4058-b8a9-4dc2eec2eefa}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {73570d82-4b21-4311-9897-b90ab0c74454}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65a80a53-7be7-4b95-9fac-cb333a25f433}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65a80a53-7be7-4b95-9fac-cb333a25f433}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {deadbd16-6b6d-4d94-bb17-cbb557f2224f}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {73570d82-4b21-4311-9897-b90ab0c74454}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9624648f-e424-41fa-ad4a-8e72827346ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9624648f-e424-41fa-ad4a-8e72827346ed}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c7c68caf-4853-45ff-b050-acf959deddc4}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2cae6080-bb08-463c-bc4e-8c63b0622eb2}, !- Default Day Schedule Name
  {c2dd7cef-fde1-434b-acd9-a70313984358}, !- Summer Design Day Schedule Name
  {51d94b4f-5681-40fc-aff1-ab61cdbf7741}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9e2c66d2-c384-4824-b474-a492d556b1e3}, !- Handle
  {c7c68caf-4853-45ff-b050-acf959deddc4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.583702619680273,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2cae6080-bb08-463c-bc4e-8c63b0622eb2}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c2dd7cef-fde1-434b-acd9-a70313984358}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51d94b4f-5681-40fc-aff1-ab61cdbf7741}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {356b1ce3-3534-4479-84f7-860d87e37eb1}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {c7c68caf-4853-45ff-b050-acf959deddc4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc529e18-c826-43b6-bd1f-f44e9f8e41eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc529e18-c826-43b6-bd1f-f44e9f8e41eb}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e27179bd-7955-4d60-84eb-f9643814cef2}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {c7c68caf-4853-45ff-b050-acf959deddc4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55314208-6361-4c2c-9619-4fa6ffcb60be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55314208-6361-4c2c-9619-4fa6ffcb60be}, !- Handle
  Zone Outpatient Exam C end_b - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8d3f44db-ec02-4627-912f-38d1c688cae2}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {209868d6-25b8-4e15-ad18-099fe85a32c6}, !- Default Day Schedule Name
  {3a8a0df2-378c-48d4-9306-1395da4ae64f}, !- Summer Design Day Schedule Name
  {e098306c-44c3-4b7c-8986-cd00f54f9cf0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a70c61cf-406b-43f0-9edc-ae156aabc33f}, !- Handle
  {8d3f44db-ec02-4627-912f-38d1c688cae2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1303578065232522,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {209868d6-25b8-4e15-ad18-099fe85a32c6}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3a8a0df2-378c-48d4-9306-1395da4ae64f}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e098306c-44c3-4b7c-8986-cd00f54f9cf0}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23d8d3a4-9ec3-4b63-b7ae-42a4651884d6}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {8d3f44db-ec02-4627-912f-38d1c688cae2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e96c4e58-51f5-49e7-8889-a781c1ea0827}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e96c4e58-51f5-49e7-8889-a781c1ea0827}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e559f81-4307-40cd-9e13-e036755a95f7}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {8d3f44db-ec02-4627-912f-38d1c688cae2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed98909d-8e92-458f-92de-f4ad01c80bc8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed98909d-8e92-458f-92de-f4ad01c80bc8}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {850638f0-dbbf-439e-b5ab-607939ef9f9a}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d6f1c08f-255a-4558-bbc2-9e3c8f980f20}, !- Default Day Schedule Name
  {08e6cb51-8b6f-42ec-ac0d-2c6694fb55db}, !- Summer Design Day Schedule Name
  {55793d33-a296-46d1-9e6f-78fdfc48c995}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e1bdef71-e975-4588-b8bc-a20447f2eba3}, !- Handle
  {850638f0-dbbf-439e-b5ab-607939ef9f9a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1303578065232522,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d6f1c08f-255a-4558-bbc2-9e3c8f980f20}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {08e6cb51-8b6f-42ec-ac0d-2c6694fb55db}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55793d33-a296-46d1-9e6f-78fdfc48c995}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b7cbf9a-5017-4f81-a53b-12ba3f1601fd}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {850638f0-dbbf-439e-b5ab-607939ef9f9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {451f37cb-c006-4b78-b378-9af206cd4491}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {451f37cb-c006-4b78-b378-9af206cd4491}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0977d602-746a-4f8d-8c76-67d378c2baa2}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {850638f0-dbbf-439e-b5ab-607939ef9f9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18e63e89-1b8d-4002-8178-dce7ec2f0bbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18e63e89-1b8d-4002-8178-dce7ec2f0bbd}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {57589498-17d4-402d-8ec3-491402811718}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {395c23ea-686f-4793-ab02-cfc17bd3abac}, !- Default Day Schedule Name
  {2c45d42e-2074-4ab3-ba00-2c40e1660e32}, !- Summer Design Day Schedule Name
  {a9979872-90a4-40d1-966d-266348aaefda}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {348cf216-0ce3-4bb8-b8dd-c465404265ae}, !- Handle
  {57589498-17d4-402d-8ec3-491402811718}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1303578065232522,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {395c23ea-686f-4793-ab02-cfc17bd3abac}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2c45d42e-2074-4ab3-ba00-2c40e1660e32}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9979872-90a4-40d1-966d-266348aaefda}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76d326ac-163f-48e4-a3b2-37809379609a}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {57589498-17d4-402d-8ec3-491402811718}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78958440-d947-47e3-8f34-3c46640cd7e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78958440-d947-47e3-8f34-3c46640cd7e2}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1f87a86-6718-4780-9461-228888eeb66d}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {57589498-17d4-402d-8ec3-491402811718}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f9dad68-79cd-497b-a067-be547d1f7724}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f9dad68-79cd-497b-a067-be547d1f7724}, !- Handle
  Zone Outpatient Exam C end_b - Story Top 1 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {38a9a793-6d99-49e4-a417-2ccd27fc1ba0}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {91aab409-f83b-4ebd-b737-37887816ad66}, !- Default Day Schedule Name
  {fef23aa3-9f33-498c-bfde-ce64d07cb22c}, !- Summer Design Day Schedule Name
  {8251c5d8-970f-4117-9a66-bb226e7b5b22}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {89d2ae82-99c0-4679-bc0f-6fb356c40c02}, !- Handle
  {38a9a793-6d99-49e4-a417-2ccd27fc1ba0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802708,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {91aab409-f83b-4ebd-b737-37887816ad66}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fef23aa3-9f33-498c-bfde-ce64d07cb22c}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8251c5d8-970f-4117-9a66-bb226e7b5b22}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95fda302-ad34-461b-80e5-11706449c3ae}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {38a9a793-6d99-49e4-a417-2ccd27fc1ba0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a5ebfe8-0f9d-46d0-81e2-456f93ba53f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a5ebfe8-0f9d-46d0-81e2-456f93ba53f5}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {229daa47-a8bf-4f48-b6ad-53a8a2343872}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {38a9a793-6d99-49e4-a417-2ccd27fc1ba0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40202e99-9546-41e2-9332-5b0fb18ff976}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40202e99-9546-41e2-9332-5b0fb18ff976}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {df0613c8-0aa8-4aac-b9cf-e2e88d717663}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {48531bbe-2a99-4f20-8555-72b94e70e8ae}, !- Default Day Schedule Name
  {de6f4fe5-839c-4ce4-ab02-e91e95aed988}, !- Summer Design Day Schedule Name
  {ac8fc5d8-be48-45a6-a261-2cb2dc738567}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f7e90ecd-05af-4a69-aa6b-8a8b0a7c362a}, !- Handle
  {df0613c8-0aa8-4aac-b9cf-e2e88d717663}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802708,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {48531bbe-2a99-4f20-8555-72b94e70e8ae}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {de6f4fe5-839c-4ce4-ab02-e91e95aed988}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac8fc5d8-be48-45a6-a261-2cb2dc738567}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a57e06d-6bc5-479a-9e3c-86958ff27ca8}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {df0613c8-0aa8-4aac-b9cf-e2e88d717663}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4461f2a2-ad4b-4867-9197-4935cad086bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4461f2a2-ad4b-4867-9197-4935cad086bb}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25d8f9e9-42b8-418d-996b-92d9c0c5e384}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {df0613c8-0aa8-4aac-b9cf-e2e88d717663}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea045f74-ae0d-4457-a3c9-e4d697754bce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea045f74-ae0d-4457-a3c9-e4d697754bce}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {35afd23b-48a3-403f-8ead-6becaefe5496}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {96c8d267-bfa6-4f08-917d-6e7301d774e6}, !- Default Day Schedule Name
  {d739a2cd-b11c-4239-b8fe-0d5bc181e132}, !- Summer Design Day Schedule Name
  {f4d0692d-dbd0-4023-9a0d-b88d2d374e48}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4c10adf5-7a4e-4bb6-98aa-44cf68fb4f60}, !- Handle
  {35afd23b-48a3-403f-8ead-6becaefe5496}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.5837026196802708,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {96c8d267-bfa6-4f08-917d-6e7301d774e6}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d739a2cd-b11c-4239-b8fe-0d5bc181e132}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4d0692d-dbd0-4023-9a0d-b88d2d374e48}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {092665b9-ca64-4e60-b3d3-16b69fdb1028}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {35afd23b-48a3-403f-8ead-6becaefe5496}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1228016d-efbd-4637-83dd-14b151aeb23f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1228016d-efbd-4637-83dd-14b151aeb23f}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e153bf53-a3c2-4670-a0f2-f2636848636d}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {35afd23b-48a3-403f-8ead-6becaefe5496}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55c28557-850e-46f2-b84d-53fa8ed89b1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55c28557-850e-46f2-b84d-53fa8ed89b1a}, !- Handle
  Zone Outpatient Exam C end_b - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e1ab36ff-dd06-48d8-9a8d-347fab958802}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {864f7272-bd07-4504-938b-076bb6a3b0b6}, !- Default Day Schedule Name
  {95505f11-b5ba-4a72-8b29-e8fc6ea9da9d}, !- Summer Design Day Schedule Name
  {f2868b5f-1667-4ed1-8421-e538264f8d45}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2511f3eb-b7f5-449a-98ce-0d26b56ebd17}, !- Handle
  {e1ab36ff-dd06-48d8-9a8d-347fab958802}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {864f7272-bd07-4504-938b-076bb6a3b0b6}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95505f11-b5ba-4a72-8b29-e8fc6ea9da9d}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2868b5f-1667-4ed1-8421-e538264f8d45}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f81894a2-9575-4e83-98ed-6f1f2803c7e1}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e069a8c5-d6bc-4c24-9a1d-ef1d9f70ca71}, !- Default Day Schedule Name
  {17b019a6-58da-4090-a881-e4db43789af2}, !- Summer Design Day Schedule Name
  {88e901bf-4f7f-48db-b9c2-607c470bf2d3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0df1a090-20d8-4d54-8ccf-9096e7049210}, !- Handle
  {f81894a2-9575-4e83-98ed-6f1f2803c7e1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e069a8c5-d6bc-4c24-9a1d-ef1d9f70ca71}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17b019a6-58da-4090-a881-e4db43789af2}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88e901bf-4f7f-48db-b9c2-607c470bf2d3}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f791898-dbe7-4be0-86f6-1eb30e921bb2}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {849d694e-ba07-4ac4-aaa4-196ea1e0e369}, !- Default Day Schedule Name
  {0e3f4a78-252e-4fbb-a8f9-d85cee38c631}, !- Summer Design Day Schedule Name
  {104e3752-e506-4105-af87-08b6a8679213}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2847a08b-4bb9-4639-9213-e7ee71fd514e}, !- Handle
  {3f791898-dbe7-4be0-86f6-1eb30e921bb2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {849d694e-ba07-4ac4-aaa4-196ea1e0e369}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e3f4a78-252e-4fbb-a8f9-d85cee38c631}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {104e3752-e506-4105-af87-08b6a8679213}, !- Handle
  Zone Outpatient Hall B  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {806fa820-63d8-468f-8153-848b92b724a2}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {616fc3c6-3c31-4ebd-b9d3-2d91b21e3314}, !- Default Day Schedule Name
  {e0d094b2-a976-41a5-b675-f9bbb1ce8da7}, !- Summer Design Day Schedule Name
  {be05be88-f3c5-42e5-a02b-94b10ab650f0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e10f0a87-7c62-4c08-8c40-44d00a436d7a}, !- Handle
  {806fa820-63d8-468f-8153-848b92b724a2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {616fc3c6-3c31-4ebd-b9d3-2d91b21e3314}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0d094b2-a976-41a5-b675-f9bbb1ce8da7}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be05be88-f3c5-42e5-a02b-94b10ab650f0}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {61917284-15a6-4dfc-bd14-1e6c3da5d660}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {80627d3c-3328-4614-a9a3-b54f22aa7501}, !- Default Day Schedule Name
  {a6a10b0f-50ac-4e17-8b97-ea9c145d6a63}, !- Summer Design Day Schedule Name
  {3d2bb9c6-5e66-42d5-bae4-80af6e9a0e3d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2b975f73-46c4-4098-a711-0d9e553de62b}, !- Handle
  {61917284-15a6-4dfc-bd14-1e6c3da5d660}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {80627d3c-3328-4614-a9a3-b54f22aa7501}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6a10b0f-50ac-4e17-8b97-ea9c145d6a63}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d2bb9c6-5e66-42d5-bae4-80af6e9a0e3d}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {15f62be3-df94-4b54-810f-f283c069f79b}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9f3b4b4c-071f-46ef-8041-ebbe4e10cd74}, !- Default Day Schedule Name
  {49f011dd-b2bb-4414-b45f-fbdb381f07df}, !- Summer Design Day Schedule Name
  {88aed69b-78e4-4cd1-9884-3f5cb557f0f3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c8ad0f89-0adb-4d5a-b985-6787dac76e66}, !- Handle
  {15f62be3-df94-4b54-810f-f283c069f79b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9f3b4b4c-071f-46ef-8041-ebbe4e10cd74}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49f011dd-b2bb-4414-b45f-fbdb381f07df}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88aed69b-78e4-4cd1-9884-3f5cb557f0f3}, !- Handle
  Zone Outpatient Hall B  - Story Top 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {52272bf2-4b33-4c5a-8b2c-01111da44269}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d3b69cf9-1a94-42c7-b24f-c48fd5f7a273}, !- Default Day Schedule Name
  {a82c4562-492f-45d9-8bc3-5a062a70ad7b}, !- Summer Design Day Schedule Name
  {ed3dee1d-d78f-4fb6-922e-411b5548b304}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {51e04099-9953-4515-a680-028e53ae83a8}, !- Handle
  {52272bf2-4b33-4c5a-8b2c-01111da44269}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d3b69cf9-1a94-42c7-b24f-c48fd5f7a273}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a82c4562-492f-45d9-8bc3-5a062a70ad7b}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed3dee1d-d78f-4fb6-922e-411b5548b304}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {be28313c-3522-4951-9d32-5c24f4ace1bc}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5850e017-511f-4457-accf-4046ca972af5}, !- Default Day Schedule Name
  {b15bb63e-eedd-410c-aba9-87a0520a6dda}, !- Summer Design Day Schedule Name
  {6e663a4b-a8f9-48e7-95f5-38998f4f7560}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {266e2bc5-b06b-4288-80b1-f562933bd178}, !- Handle
  {be28313c-3522-4951-9d32-5c24f4ace1bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5850e017-511f-4457-accf-4046ca972af5}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b15bb63e-eedd-410c-aba9-87a0520a6dda}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e663a4b-a8f9-48e7-95f5-38998f4f7560}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7e3241b-4695-4e5f-a335-034629f37a2c}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {cc6921e7-9ba0-4914-9282-abcb8eaf7d90}, !- Default Day Schedule Name
  {b3ba5bd2-46ea-4859-b11b-86b0474393a1}, !- Summer Design Day Schedule Name
  {a922bfd4-0459-43c0-ad72-7483df599c84}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a759a0e0-5046-4ac3-8baa-3a4d58bc0a1c}, !- Handle
  {a7e3241b-4695-4e5f-a335-034629f37a2c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cc6921e7-9ba0-4914-9282-abcb8eaf7d90}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3ba5bd2-46ea-4859-b11b-86b0474393a1}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a922bfd4-0459-43c0-ad72-7483df599c84}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7581405c-7aa6-4c23-b7e1-f5046dd66848}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d264ceb7-75fe-4da3-9967-400152f837d2}, !- Default Day Schedule Name
  {eab9ba1e-6fce-4586-a9da-aaded7aac729}, !- Summer Design Day Schedule Name
  {8a1cc8ab-24aa-4131-978a-fbf798847fce}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1b72bf7c-eac8-4816-be23-6418573270a6}, !- Handle
  {7581405c-7aa6-4c23-b7e1-f5046dd66848}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d264ceb7-75fe-4da3-9967-400152f837d2}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eab9ba1e-6fce-4586-a9da-aaded7aac729}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a1cc8ab-24aa-4131-978a-fbf798847fce}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b8b334f-02a7-44cf-a59c-581328cafc37}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {eebf0aa3-2231-4a46-8117-aa9e6194f057}, !- Default Day Schedule Name
  {3ea07e37-b916-412a-99c4-9a435a4c47d3}, !- Summer Design Day Schedule Name
  {aba29691-1941-4484-ab94-9fee2de56360}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e3bc69fc-efb8-4820-9819-5118bbbb5cac}, !- Handle
  {0b8b334f-02a7-44cf-a59c-581328cafc37}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eebf0aa3-2231-4a46-8117-aa9e6194f057}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ea07e37-b916-412a-99c4-9a435a4c47d3}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aba29691-1941-4484-ab94-9fee2de56360}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2aea1168-d2c5-4b72-b307-bb4e4c223560}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {05be73d4-c406-493c-8ef9-f24454dd1139}, !- Default Day Schedule Name
  {9bfb6f2c-6115-4075-b274-5eba5d2073c6}, !- Summer Design Day Schedule Name
  {7906663b-aa61-4bbc-b96b-1f551b87cc37}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7b8f98fa-03e4-4e10-a163-e007178520f4}, !- Handle
  {2aea1168-d2c5-4b72-b307-bb4e4c223560}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {05be73d4-c406-493c-8ef9-f24454dd1139}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bfb6f2c-6115-4075-b274-5eba5d2073c6}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7906663b-aa61-4bbc-b96b-1f551b87cc37}, !- Handle
  Zone Outpatient Hall B end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {79605c76-39de-47d9-a962-ffdfd8d3f8e6}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ce489b73-b2cf-4089-9883-400cc1af58a3}, !- Default Day Schedule Name
  {6b79ada3-76ae-4c61-89b5-81203b17040a}, !- Summer Design Day Schedule Name
  {b8a1e126-da6a-41b7-ab2f-37ea9046b859}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c30ac8f1-136b-4d71-8890-26ca796be02e}, !- Handle
  {79605c76-39de-47d9-a962-ffdfd8d3f8e6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ce489b73-b2cf-4089-9883-400cc1af58a3}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b79ada3-76ae-4c61-89b5-81203b17040a}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8a1e126-da6a-41b7-ab2f-37ea9046b859}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {568229dd-9a5c-4760-8735-36901c956774}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {692b8dd2-cb65-4d88-838a-031171f7b813}, !- Default Day Schedule Name
  {a6e36e66-1b7c-4c85-8c8f-c12db20703cd}, !- Summer Design Day Schedule Name
  {f86c7bbb-e91f-4713-b51d-0bb7386b8428}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {89e24c84-3061-4703-9295-6828668d4c09}, !- Handle
  {568229dd-9a5c-4760-8735-36901c956774}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {692b8dd2-cb65-4d88-838a-031171f7b813}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6e36e66-1b7c-4c85-8c8f-c12db20703cd}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f86c7bbb-e91f-4713-b51d-0bb7386b8428}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {078846f2-2a94-4b65-b5f5-7f3ff7c394f3}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {bd145d01-4752-40e5-875c-b592838d4a94}, !- Default Day Schedule Name
  {68cbebac-177a-4929-aaaa-f09630f83304}, !- Summer Design Day Schedule Name
  {886ad66b-e388-4d1f-bdf3-7360af58f602}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {58295408-63d0-432d-bc05-e1d7ed21e8e9}, !- Handle
  {078846f2-2a94-4b65-b5f5-7f3ff7c394f3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bd145d01-4752-40e5-875c-b592838d4a94}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68cbebac-177a-4929-aaaa-f09630f83304}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {886ad66b-e388-4d1f-bdf3-7360af58f602}, !- Handle
  Zone Outpatient Hall B end_a - Story Top 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {acf47459-1b34-4e8c-abcb-c7e66539f48a}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {aff67836-4cfa-4240-b4d1-ad4792e4aad9}, !- Default Day Schedule Name
  {8abd853f-bb82-465b-929b-1daad45383d1}, !- Summer Design Day Schedule Name
  {0eb94c6a-261a-4ca3-85e5-5725ec420895}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3ca46d7e-7691-4d98-9e6a-ebd42291157b}, !- Handle
  {acf47459-1b34-4e8c-abcb-c7e66539f48a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aff67836-4cfa-4240-b4d1-ad4792e4aad9}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8abd853f-bb82-465b-929b-1daad45383d1}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0eb94c6a-261a-4ca3-85e5-5725ec420895}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {66a8dac4-3e85-4d4e-9f4a-f924e5313077}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5f1b1aff-dc00-4008-910b-dfa1377dd898}, !- Default Day Schedule Name
  {4aaebdd2-20a6-4d1f-8490-912e5f2e4473}, !- Summer Design Day Schedule Name
  {cee8b686-3b8c-4a94-b09a-bd1896d8db97}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7d1bb120-773e-4060-8b3a-72eb4e752387}, !- Handle
  {66a8dac4-3e85-4d4e-9f4a-f924e5313077}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5f1b1aff-dc00-4008-910b-dfa1377dd898}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4aaebdd2-20a6-4d1f-8490-912e5f2e4473}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cee8b686-3b8c-4a94-b09a-bd1896d8db97}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {85118c0c-f595-413c-afb7-a8d860ab297f}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ffc852f8-5d15-4973-9103-42b952820c70}, !- Default Day Schedule Name
  {ef52d271-c451-4cfc-a77b-ae28f366b9d8}, !- Summer Design Day Schedule Name
  {b95fab74-c501-40e4-9f81-bf2ee8257b05}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a06bc2a7-03c5-44db-a5e1-4f3f29e05d3b}, !- Handle
  {85118c0c-f595-413c-afb7-a8d860ab297f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ffc852f8-5d15-4973-9103-42b952820c70}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef52d271-c451-4cfc-a77b-ae28f366b9d8}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b95fab74-c501-40e4-9f81-bf2ee8257b05}, !- Handle
  Zone Outpatient Hall B end_a - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {540b0902-1cb1-4207-aae7-60771fa038b9}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {34d8f447-1373-40ad-8b3f-3baa9ddbd491}, !- Default Day Schedule Name
  {fbfa2fef-6401-436b-8866-4c1a507e3a65}, !- Summer Design Day Schedule Name
  {ff555125-8fac-4877-aaa3-f05ccb3f01a9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {82871d29-f5fc-45f8-932b-e3b22b82baa2}, !- Handle
  {540b0902-1cb1-4207-aae7-60771fa038b9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {34d8f447-1373-40ad-8b3f-3baa9ddbd491}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fbfa2fef-6401-436b-8866-4c1a507e3a65}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff555125-8fac-4877-aaa3-f05ccb3f01a9}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2febca44-e254-423f-9d85-bc8e2ccaad9e}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b46062ad-83b0-44ce-81e1-6111da6eb923}, !- Default Day Schedule Name
  {be7cf2a6-41dc-4616-9a7f-cdabfec4b5ed}, !- Summer Design Day Schedule Name
  {2655c6eb-22cb-4383-8d8d-657d7a61ae72}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e2cd4882-4fe6-4529-af51-13895852f6c5}, !- Handle
  {2febca44-e254-423f-9d85-bc8e2ccaad9e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b46062ad-83b0-44ce-81e1-6111da6eb923}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be7cf2a6-41dc-4616-9a7f-cdabfec4b5ed}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2655c6eb-22cb-4383-8d8d-657d7a61ae72}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b51e886-ee58-430b-ac63-345ec33f2deb}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2a076b9f-06a4-4e64-9d28-29bafcdf9b74}, !- Default Day Schedule Name
  {4518ccdc-4ac5-4b8a-b515-1f4f75ab9b51}, !- Summer Design Day Schedule Name
  {cce3d36d-794c-4a0b-b3e3-c960fee6aca9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e7b6487a-3613-484f-87a2-96a18d8e90df}, !- Handle
  {5b51e886-ee58-430b-ac63-345ec33f2deb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2a076b9f-06a4-4e64-9d28-29bafcdf9b74}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4518ccdc-4ac5-4b8a-b515-1f4f75ab9b51}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cce3d36d-794c-4a0b-b3e3-c960fee6aca9}, !- Handle
  Zone Outpatient Hall B end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c14eef72-ab74-4938-8242-8c1c6f1b7711}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {84e9c188-3b3e-4717-800b-5e08ac0b4611}, !- Default Day Schedule Name
  {a584d743-f6d2-4d08-ab45-899e8a717f08}, !- Summer Design Day Schedule Name
  {6aa087ff-a52c-4806-b9b2-ab705c542218}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dce20eb8-e288-41c3-bd78-1757036637cc}, !- Handle
  {c14eef72-ab74-4938-8242-8c1c6f1b7711}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {84e9c188-3b3e-4717-800b-5e08ac0b4611}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a584d743-f6d2-4d08-ab45-899e8a717f08}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6aa087ff-a52c-4806-b9b2-ab705c542218}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0445d241-e9b9-45ce-b169-faef743f63d1}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {22aac975-cc04-47b5-b701-b940bf940525}, !- Default Day Schedule Name
  {b871b839-3931-4f31-bb4f-2925e762e702}, !- Summer Design Day Schedule Name
  {df1d8800-46b2-43d2-aea8-c54d8497fe21}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c65593ae-c4b7-4141-9225-86af3ae75f1b}, !- Handle
  {0445d241-e9b9-45ce-b169-faef743f63d1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {22aac975-cc04-47b5-b701-b940bf940525}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b871b839-3931-4f31-bb4f-2925e762e702}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df1d8800-46b2-43d2-aea8-c54d8497fe21}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c10c3ef4-43dc-4520-93b0-09680e49a7fa}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {fc4579e5-b5c6-498b-9161-ab27ed5ec707}, !- Default Day Schedule Name
  {995f32eb-a8bd-4419-9fa3-3983648fd6dd}, !- Summer Design Day Schedule Name
  {26648887-795e-41dc-b95a-631b5cfc49ba}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c3691711-376d-4336-b960-bc9815ba1585}, !- Handle
  {c10c3ef4-43dc-4520-93b0-09680e49a7fa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fc4579e5-b5c6-498b-9161-ab27ed5ec707}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {995f32eb-a8bd-4419-9fa3-3983648fd6dd}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26648887-795e-41dc-b95a-631b5cfc49ba}, !- Handle
  Zone Outpatient Hall B end_b - Story Top 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {de370b3f-aac6-4129-9fb3-6a985f3a2004}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1c1df269-247d-4f45-8f64-04a18665e885}, !- Default Day Schedule Name
  {a0212fb1-0c41-4343-96a3-a38e6e78412f}, !- Summer Design Day Schedule Name
  {f31673d1-04e3-4a3b-bf05-f5852e5e8dce}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {23aa0db5-45a6-4a10-9d6b-93792fe51e22}, !- Handle
  {de370b3f-aac6-4129-9fb3-6a985f3a2004}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1c1df269-247d-4f45-8f64-04a18665e885}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0212fb1-0c41-4343-96a3-a38e6e78412f}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f31673d1-04e3-4a3b-bf05-f5852e5e8dce}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b2befa2-342c-4f41-8fb8-4ec69eb0c7f9}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c75c72bf-8d6b-4405-b58e-cf3022bdd176}, !- Default Day Schedule Name
  {d8bc1b80-a38d-4afd-9923-c868dcf0a343}, !- Summer Design Day Schedule Name
  {8deb0bb2-f802-4f39-b508-e9468cc41c25}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d7bd61ff-5317-4ae8-9bc5-9564fc6a9408}, !- Handle
  {5b2befa2-342c-4f41-8fb8-4ec69eb0c7f9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c75c72bf-8d6b-4405-b58e-cf3022bdd176}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8bc1b80-a38d-4afd-9923-c868dcf0a343}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8deb0bb2-f802-4f39-b508-e9468cc41c25}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ece8878b-434c-4cff-9a9a-7222671a4a90}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {54bb6118-ff91-4567-96c9-b9ddda0a1083}, !- Default Day Schedule Name
  {9c0bbad2-6219-47ba-b976-fad16db5b4bf}, !- Summer Design Day Schedule Name
  {2f204ef8-f00c-450a-80e8-da0293d43798}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {46e5c47e-0e48-432e-81d6-feeba3bdb482}, !- Handle
  {ece8878b-434c-4cff-9a9a-7222671a4a90}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {54bb6118-ff91-4567-96c9-b9ddda0a1083}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c0bbad2-6219-47ba-b976-fad16db5b4bf}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f204ef8-f00c-450a-80e8-da0293d43798}, !- Handle
  Zone Outpatient Hall B end_b - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9dc3dece-eca7-468c-888c-1810ec0cbcc8}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e2737885-0a75-49ab-92e4-c0f60985f1d3}, !- Default Day Schedule Name
  {bac224a5-c42b-40be-8158-822b350a2b29}, !- Summer Design Day Schedule Name
  {9d772140-ad49-473a-b828-decb3dd6e6f7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {87fd12ba-5194-4528-8987-00a17b16651e}, !- Handle
  {9dc3dece-eca7-468c-888c-1810ec0cbcc8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.17563583243463993,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e2737885-0a75-49ab-92e4-c0f60985f1d3}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bac224a5-c42b-40be-8158-822b350a2b29}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d772140-ad49-473a-b828-decb3dd6e6f7}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e215c612-85e5-4af6-9952-f953e04eb196}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {9dc3dece-eca7-468c-888c-1810ec0cbcc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63354faa-c42f-4d29-b765-6f42c0baac0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63354faa-c42f-4d29-b765-6f42c0baac0b}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {43ddbcc8-55e3-414b-8442-43ba1ccd974e}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {9dc3dece-eca7-468c-888c-1810ec0cbcc8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16c5480b-edb0-4635-aa52-0cf4593d6ff0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16c5480b-edb0-4635-aa52-0cf4593d6ff0}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {565dced1-e775-49f8-821f-e32d3dc091f9}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a08b64a3-d1d0-4c81-b4ff-0526f3cbc508}, !- Default Day Schedule Name
  {e120645a-6513-4313-acfb-004bb0c36d24}, !- Summer Design Day Schedule Name
  {4b9ddcfc-52f6-4d61-ad63-954b30e6500e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c506e926-13d5-44dc-b5ed-6d0ad6b521f2}, !- Handle
  {565dced1-e775-49f8-821f-e32d3dc091f9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.17563583243463993,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a08b64a3-d1d0-4c81-b4ff-0526f3cbc508}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e120645a-6513-4313-acfb-004bb0c36d24}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b9ddcfc-52f6-4d61-ad63-954b30e6500e}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae55fad3-fe0a-447a-b68b-edcb11e75e6b}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {565dced1-e775-49f8-821f-e32d3dc091f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5da71d0b-34d6-4922-aa5b-057f30836164}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5da71d0b-34d6-4922-aa5b-057f30836164}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {caaf0110-2150-469b-b1fb-91ac6f1a9e9c}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {565dced1-e775-49f8-821f-e32d3dc091f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d26f3f6-f0a7-4b5c-8380-fbbece075a28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d26f3f6-f0a7-4b5c-8380-fbbece075a28}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d6f937bc-e9d7-4831-9349-e9e87c2db147}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2f185b0c-3854-4cd5-9785-6eed1ca77bc2}, !- Default Day Schedule Name
  {3d13f97b-a780-4350-bdc3-eb60300b4b7b}, !- Summer Design Day Schedule Name
  {65064f9d-48af-43a7-a472-6b64b82eba6f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1e74f509-5da6-47d4-a1fb-812cb9c9b332}, !- Handle
  {d6f937bc-e9d7-4831-9349-e9e87c2db147}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.17563583243463993,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2f185b0c-3854-4cd5-9785-6eed1ca77bc2}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3d13f97b-a780-4350-bdc3-eb60300b4b7b}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65064f9d-48af-43a7-a472-6b64b82eba6f}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e5593ac-fbe6-4c63-b27a-8c801365638a}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {d6f937bc-e9d7-4831-9349-e9e87c2db147}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3dd52fe-a310-4da4-9621-eaae97ffb86e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3dd52fe-a310-4da4-9621-eaae97ffb86e}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {831f2abc-0b1e-44c3-849b-51fcfbefdb92}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {d6f937bc-e9d7-4831-9349-e9e87c2db147}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4461990a-1a21-468e-ac6d-0b0026694814}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4461990a-1a21-468e-ac6d-0b0026694814}, !- Handle
  Zone Outpatient IT_Room A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5771d19f-700a-45ba-a0ac-4e5d78c80d81}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {277c5b49-8c90-46cc-b45a-35223f483a50}, !- Default Day Schedule Name
  {6dec2484-c5b6-4022-a530-df6afcf3a962}, !- Summer Design Day Schedule Name
  {640e0a1f-9c6a-45c9-acc6-7475a069ccc3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f9582cc6-8e90-4df2-a901-ba4e434315ab}, !- Handle
  {5771d19f-700a-45ba-a0ac-4e5d78c80d81}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.16243537277362088,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {277c5b49-8c90-46cc-b45a-35223f483a50}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6dec2484-c5b6-4022-a530-df6afcf3a962}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {640e0a1f-9c6a-45c9-acc6-7475a069ccc3}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {412936d8-3ac3-4742-9afe-1b3ea13d97f6}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {5771d19f-700a-45ba-a0ac-4e5d78c80d81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90276328-15d9-4c24-9df7-c4157f2870fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90276328-15d9-4c24-9df7-c4157f2870fd}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a52ac3b1-bbf9-4443-b8b3-cfcebb759a01}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {5771d19f-700a-45ba-a0ac-4e5d78c80d81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b97c5b9-8532-4fd3-927d-5e8bf44cb568}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b97c5b9-8532-4fd3-927d-5e8bf44cb568}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b0236c99-40a5-4e4f-8e81-8e0b135eac58}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d959c2ba-b420-4037-8889-91f972e145d6}, !- Default Day Schedule Name
  {d2179e97-0814-4506-8bb2-70690877d58f}, !- Summer Design Day Schedule Name
  {2ae65068-f7a0-4e35-ab12-1476cb1eb75d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {600e8c3f-778a-4605-9834-1ffbc5dfd452}, !- Handle
  {b0236c99-40a5-4e4f-8e81-8e0b135eac58}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.16243537277362088,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d959c2ba-b420-4037-8889-91f972e145d6}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d2179e97-0814-4506-8bb2-70690877d58f}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ae65068-f7a0-4e35-ab12-1476cb1eb75d}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d049f0e-5d7b-4a1e-99ce-d21882558a62}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {b0236c99-40a5-4e4f-8e81-8e0b135eac58}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e9921b8-4553-4b47-98ef-4606f2032e8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e9921b8-4553-4b47-98ef-4606f2032e8e}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99597744-4d7e-4a13-931b-ed75a0d2d8c8}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {b0236c99-40a5-4e4f-8e81-8e0b135eac58}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93327c06-03e3-4ddf-9500-d865653cd434}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93327c06-03e3-4ddf-9500-d865653cd434}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a1fc6dda-1964-4036-bb5f-8dae4a3d9e4a}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d533a88a-c77a-420b-9193-7353ed1b0b83}, !- Default Day Schedule Name
  {e0c0e52b-c87f-4777-a5e7-c48faf2558f3}, !- Summer Design Day Schedule Name
  {eba776dd-e408-406c-bead-e844cd811a65}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2bb77d79-7e45-4052-afb5-767f97c0bf38}, !- Handle
  {a1fc6dda-1964-4036-bb5f-8dae4a3d9e4a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.16243537277362088,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d533a88a-c77a-420b-9193-7353ed1b0b83}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e0c0e52b-c87f-4777-a5e7-c48faf2558f3}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eba776dd-e408-406c-bead-e844cd811a65}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c6cb485-1c28-4e1d-9b4a-3a66aeb93720}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {a1fc6dda-1964-4036-bb5f-8dae4a3d9e4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4be5c41e-19c8-4a58-bffd-090c175f5162}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4be5c41e-19c8-4a58-bffd-090c175f5162}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b76c7ef2-4fb7-49ab-b5a0-2139fba524c9}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {a1fc6dda-1964-4036-bb5f-8dae4a3d9e4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1702ceec-c868-4e46-bb2e-74daa0587b9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
