  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1702ceec-c868-4e46-bb2e-74daa0587b9d}, !- Handle
  Zone Outpatient IT_Room B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {65266a5d-089e-46ba-9935-e2eaaa6b9082}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {658b42d7-723f-4da6-9201-30b8f491d7fc}, !- Default Day Schedule Name
  {7b5da6b8-ad15-47a7-a3bd-50af6573206f}, !- Summer Design Day Schedule Name
  {a5bdacd5-8734-4e21-8a6a-c55e28aeecb7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e1b0246b-82fc-4d84-9bb7-53a44afdfa2b}, !- Handle
  {65266a5d-089e-46ba-9935-e2eaaa6b9082}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.1756358324346399,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {658b42d7-723f-4da6-9201-30b8f491d7fc}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7b5da6b8-ad15-47a7-a3bd-50af6573206f}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5bdacd5-8734-4e21-8a6a-c55e28aeecb7}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b2832391-75c3-444c-aa38-e56a46618dca}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {65266a5d-089e-46ba-9935-e2eaaa6b9082}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {734830dc-731b-4361-aefe-f7c1e1fb94cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {734830dc-731b-4361-aefe-f7c1e1fb94cc}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52798759-9580-4ab7-98ca-8648ce1b6a17}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {65266a5d-089e-46ba-9935-e2eaaa6b9082}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08332fc5-2ee7-4473-9e53-7699b76a8aba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08332fc5-2ee7-4473-9e53-7699b76a8aba}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4b80ba1f-feb0-4159-8f5d-356e068460a0}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {22982569-6f93-483e-a80c-8f1f2ef189a9}, !- Default Day Schedule Name
  {887ff9a4-4896-4f44-92a7-2a5d03d97123}, !- Summer Design Day Schedule Name
  {3bf62bff-bd64-40fd-8ae2-01c951308428}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d7e8f2b7-7f3a-4d63-bd4f-79a3b40dfadf}, !- Handle
  {4b80ba1f-feb0-4159-8f5d-356e068460a0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.1756358324346399,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {22982569-6f93-483e-a80c-8f1f2ef189a9}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {887ff9a4-4896-4f44-92a7-2a5d03d97123}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bf62bff-bd64-40fd-8ae2-01c951308428}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ead9893-bc7b-4acb-89ce-6c44e1ffc2da}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {4b80ba1f-feb0-4159-8f5d-356e068460a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15970b36-0e3c-40fa-9ea4-e0b8fe3cee89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15970b36-0e3c-40fa-9ea4-e0b8fe3cee89}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {88fb6f4d-5441-4c0e-bd3b-05338fc38e4e}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {4b80ba1f-feb0-4159-8f5d-356e068460a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bcbaa95a-4028-47f9-a8dd-3a57fdec8deb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcbaa95a-4028-47f9-a8dd-3a57fdec8deb}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c8c4951c-4191-49f7-b773-f3a0bce11228}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2da14704-c124-43b7-9eae-834ab006d65b}, !- Default Day Schedule Name
  {b469f5e2-4a6a-4ac2-a9cb-ff9437c43bfc}, !- Summer Design Day Schedule Name
  {8113af93-f7d6-4964-9886-1839c7f352b6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {56d2449f-dc79-4d01-bac6-b44347754823}, !- Handle
  {c8c4951c-4191-49f7-b773-f3a0bce11228}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.1756358324346399,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2da14704-c124-43b7-9eae-834ab006d65b}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b469f5e2-4a6a-4ac2-a9cb-ff9437c43bfc}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8113af93-f7d6-4964-9886-1839c7f352b6}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f06fde02-9c32-4587-9091-e8abb0fde22f}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {c8c4951c-4191-49f7-b773-f3a0bce11228}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57ed91cf-ea52-4b06-a907-31be7e0f19ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57ed91cf-ea52-4b06-a907-31be7e0f19ee}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cbd591a3-7c81-4e81-863e-3c76ef3581ad}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {c8c4951c-4191-49f7-b773-f3a0bce11228}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88bdbd95-b4c3-4f87-8b56-6c569f449cad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88bdbd95-b4c3-4f87-8b56-6c569f449cad}, !- Handle
  Zone Outpatient IT_Room C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {56441861-c213-443b-b238-d0f31e5b01d9}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e8e38c28-cf18-4f2a-96a5-cfcf7adf4634}, !- Default Day Schedule Name
  {1a8d862d-61e7-4aa5-a1fe-126baaf02301}, !- Summer Design Day Schedule Name
  {298c5007-dc56-4e31-a6d7-1a9637c328eb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ade339ac-ca04-43cc-9222-7521ed681665}, !- Handle
  {56441861-c213-443b-b238-d0f31e5b01d9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e8e38c28-cf18-4f2a-96a5-cfcf7adf4634}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a8d862d-61e7-4aa5-a1fe-126baaf02301}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {298c5007-dc56-4e31-a6d7-1a9637c328eb}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {40091a7c-0df5-4af3-adbc-00d9e9d3c1b6}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {83019682-fc07-4d52-8eea-5e97a15900ba}, !- Default Day Schedule Name
  {755206da-8bec-489f-a9c8-ab4f30a84220}, !- Summer Design Day Schedule Name
  {8ad5bf84-0e3a-4930-bd95-977ef947f98a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fe33c2f7-6231-478c-a0a6-5b65478972e0}, !- Handle
  {40091a7c-0df5-4af3-adbc-00d9e9d3c1b6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {83019682-fc07-4d52-8eea-5e97a15900ba}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {755206da-8bec-489f-a9c8-ab4f30a84220}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ad5bf84-0e3a-4930-bd95-977ef947f98a}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {92f5dfc2-c2c3-4f4f-a9ca-d54f3e827c9f}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {4e88581a-8e9c-4d4b-89df-31c59a0570d2}, !- Default Day Schedule Name
  {189219a7-589b-4182-941e-fd9498fce83a}, !- Summer Design Day Schedule Name
  {d5fe9d79-2b20-4020-947c-9edd77fc474a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {20af5ac7-35a0-41f6-b18a-a7bd70afe636}, !- Handle
  {92f5dfc2-c2c3-4f4f-a9ca-d54f3e827c9f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4e88581a-8e9c-4d4b-89df-31c59a0570d2}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {189219a7-589b-4182-941e-fd9498fce83a}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5fe9d79-2b20-4020-947c-9edd77fc474a}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {df774c8d-20b4-449b-b988-43b4b5b88dfe}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {fe4789c9-d03e-4c8e-9610-ad0a9600a72d}, !- Default Day Schedule Name
  {ffff766c-0f6d-4a7f-8b0c-5be5ae15166c}, !- Summer Design Day Schedule Name
  {00772b9a-8962-4ff4-96b7-1e825ba7510b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {abf1b196-ed1c-4388-ac71-51cb73fd997e}, !- Handle
  {df774c8d-20b4-449b-b988-43b4b5b88dfe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fe4789c9-d03e-4c8e-9610-ad0a9600a72d}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ffff766c-0f6d-4a7f-8b0c-5be5ae15166c}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00772b9a-8962-4ff4-96b7-1e825ba7510b}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {21583e53-ed31-49bc-8a4e-0377c07f2f34}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {230ca4c0-6dcb-448a-ab06-9d57107803bc}, !- Default Day Schedule Name
  {26831c1d-44e6-41f8-9285-07e1b91e3826}, !- Summer Design Day Schedule Name
  {a9fa66e1-7c3d-4f44-859e-ac193ed80d7c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0dd22f22-c734-4799-8d8d-67ee5e7c3c14}, !- Handle
  {21583e53-ed31-49bc-8a4e-0377c07f2f34}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {230ca4c0-6dcb-448a-ab06-9d57107803bc}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26831c1d-44e6-41f8-9285-07e1b91e3826}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9fa66e1-7c3d-4f44-859e-ac193ed80d7c}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {82c0f639-c095-42cc-99c6-c26afa20528f}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {54bed8ae-a7cb-4341-8dba-7a681579f633}, !- Default Day Schedule Name
  {0ca6fc67-1bc4-4d99-a17e-28ceb53c49b6}, !- Summer Design Day Schedule Name
  {9a955b40-bce4-48fc-a4ce-4752772789e1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6a2b527a-5f24-4995-b2bd-19e3f487c8da}, !- Handle
  {82c0f639-c095-42cc-99c6-c26afa20528f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {54bed8ae-a7cb-4341-8dba-7a681579f633}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ca6fc67-1bc4-4d99-a17e-28ceb53c49b6}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a955b40-bce4-48fc-a4ce-4752772789e1}, !- Handle
  Zone Outpatient Janitor A  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bae5fc86-c8eb-47eb-b451-e43022796b17}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {39c426b6-1b27-481b-8c44-48279f479ae9}, !- Default Day Schedule Name
  {5959ff25-1d37-4bf7-a1c0-b4ba1594d98d}, !- Summer Design Day Schedule Name
  {3a66d77a-c3a8-4f45-a326-49f4f81a8843}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fd62de56-c323-449d-8ce2-cdac7e4dac66}, !- Handle
  {bae5fc86-c8eb-47eb-b451-e43022796b17}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39c426b6-1b27-481b-8c44-48279f479ae9}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5959ff25-1d37-4bf7-a1c0-b4ba1594d98d}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a66d77a-c3a8-4f45-a326-49f4f81a8843}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b82a9ea3-4f9e-4c7f-8ffb-fe9260139c35}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {95144f97-91e0-4228-9df5-b465b1a95f78}, !- Default Day Schedule Name
  {c764ff1a-ff30-46a5-b71c-b234fa6e3e24}, !- Summer Design Day Schedule Name
  {7c34da68-f255-4481-a610-9a283de0a1dd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f60da62a-9b67-491b-887f-7a2a0662c1ed}, !- Handle
  {b82a9ea3-4f9e-4c7f-8ffb-fe9260139c35}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {95144f97-91e0-4228-9df5-b465b1a95f78}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c764ff1a-ff30-46a5-b71c-b234fa6e3e24}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c34da68-f255-4481-a610-9a283de0a1dd}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6de5003-4e5a-4843-831c-ad8c82608b25}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {80108ab4-6a31-46ad-b273-74c350fa4792}, !- Default Day Schedule Name
  {c7e29157-6b05-4adb-bd40-e92c15e1b6db}, !- Summer Design Day Schedule Name
  {29109a91-c857-4756-aa9b-4239e43a2534}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {073f0a52-44c1-4740-94cc-4995767a9319}, !- Handle
  {d6de5003-4e5a-4843-831c-ad8c82608b25}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {80108ab4-6a31-46ad-b273-74c350fa4792}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7e29157-6b05-4adb-bd40-e92c15e1b6db}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29109a91-c857-4756-aa9b-4239e43a2534}, !- Handle
  Zone Outpatient Janitor A end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {35c84ab1-4b0c-4323-b05d-f38f8aaca8f4}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {430b2e42-f986-40b8-9196-6fb001fea982}, !- Default Day Schedule Name
  {967eab96-c587-4dda-baf1-b658e08c5303}, !- Summer Design Day Schedule Name
  {55452ff3-e770-406f-9398-ac3017b2ce2b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7da581d3-ac6e-4edf-bdbc-d36c8f0f3685}, !- Handle
  {35c84ab1-4b0c-4323-b05d-f38f8aaca8f4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {430b2e42-f986-40b8-9196-6fb001fea982}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {967eab96-c587-4dda-baf1-b658e08c5303}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55452ff3-e770-406f-9398-ac3017b2ce2b}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e074cb7-cdea-4eb5-95a2-35f4db009f6f}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {aa66dc76-5849-46fe-a79e-a58cde3f240e}, !- Default Day Schedule Name
  {7139e928-e6a6-417b-a3ef-84c1c996a4dc}, !- Summer Design Day Schedule Name
  {b4934ea3-dfda-4251-872c-aab33babf440}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {edbe7fe9-b96d-4724-9738-7cafebec2d53}, !- Handle
  {9e074cb7-cdea-4eb5-95a2-35f4db009f6f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aa66dc76-5849-46fe-a79e-a58cde3f240e}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7139e928-e6a6-417b-a3ef-84c1c996a4dc}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4934ea3-dfda-4251-872c-aab33babf440}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f80bd0f-39c9-4c72-ab08-76a0c313de48}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3654e58f-0800-48ea-b808-eaee2285e30d}, !- Default Day Schedule Name
  {0b268edb-d18e-48a6-9910-633a60217263}, !- Summer Design Day Schedule Name
  {a90ea3c9-e281-4bfd-9861-0e51ce885ee6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8b7d1ea0-29a4-4f2d-9859-f70593094159}, !- Handle
  {4f80bd0f-39c9-4c72-ab08-76a0c313de48}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3654e58f-0800-48ea-b808-eaee2285e30d}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b268edb-d18e-48a6-9910-633a60217263}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a90ea3c9-e281-4bfd-9861-0e51ce885ee6}, !- Handle
  Zone Outpatient Janitor A end_b - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {88a19011-eae2-45d5-9f85-3831405f8ae4}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f8d75a50-6506-4383-9483-8c6fbb0227a0}, !- Default Day Schedule Name
  {67182454-5558-4233-9598-6453abefbe90}, !- Summer Design Day Schedule Name
  {6ef8c921-d133-46fb-ad72-2bc821405cd8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {55cce5e2-1cc1-4b07-b964-ef4b477ea84e}, !- Handle
  {88a19011-eae2-45d5-9f85-3831405f8ae4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f8d75a50-6506-4383-9483-8c6fbb0227a0}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67182454-5558-4233-9598-6453abefbe90}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ef8c921-d133-46fb-ad72-2bc821405cd8}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce0fb866-0fbb-4c2b-919e-fb66ecc44532}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b38adf5f-34f1-43cd-8747-9a45036e9991}, !- Default Day Schedule Name
  {c5690d3e-99ef-44d5-841e-959982c1915a}, !- Summer Design Day Schedule Name
  {4fb0d25d-795e-4526-ac21-1040bbd79d9f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {25c51d99-e3da-4e63-b358-7ed8d5b7cf5c}, !- Handle
  {ce0fb866-0fbb-4c2b-919e-fb66ecc44532}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b38adf5f-34f1-43cd-8747-9a45036e9991}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5690d3e-99ef-44d5-841e-959982c1915a}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4fb0d25d-795e-4526-ac21-1040bbd79d9f}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {27ace25b-b54b-46b7-b2da-175455313020}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b60304c1-6e44-4ccd-86d6-99d4d82501ee}, !- Default Day Schedule Name
  {307b3477-60c4-4fd2-bb01-711322ed43d6}, !- Summer Design Day Schedule Name
  {62a829ea-92a7-4919-8e20-21c703ecf8c0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {16245cc5-67ab-4bb8-bdfb-88ffc2de54ca}, !- Handle
  {27ace25b-b54b-46b7-b2da-175455313020}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b60304c1-6e44-4ccd-86d6-99d4d82501ee}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {307b3477-60c4-4fd2-bb01-711322ed43d6}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62a829ea-92a7-4919-8e20-21c703ecf8c0}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {36864df0-eaa3-4953-b5c5-496e0cd9ce59}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ac8f4d9b-55e2-429f-af9b-1786b40042f1}, !- Default Day Schedule Name
  {7e3b5f23-b067-4ab2-8db7-42cbd6a5670d}, !- Summer Design Day Schedule Name
  {ec2f80ea-3209-4504-9dc9-6c222e7e4c7f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1d39b1ec-197e-40e6-b890-9af40e167a10}, !- Handle
  {36864df0-eaa3-4953-b5c5-496e0cd9ce59}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ac8f4d9b-55e2-429f-af9b-1786b40042f1}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e3b5f23-b067-4ab2-8db7-42cbd6a5670d}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec2f80ea-3209-4504-9dc9-6c222e7e4c7f}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb8b8114-df9e-4fa7-8a1f-35042d44f93d}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {4326835a-4416-466e-9066-1a048edbcb01}, !- Default Day Schedule Name
  {db51eb91-983a-4cfd-bd11-dad7bca97f9f}, !- Summer Design Day Schedule Name
  {57be8039-e0d4-49ed-a597-8f25e3e381fd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {33fbe056-f1bc-409f-9233-effc8161efbd}, !- Handle
  {bb8b8114-df9e-4fa7-8a1f-35042d44f93d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4326835a-4416-466e-9066-1a048edbcb01}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db51eb91-983a-4cfd-bd11-dad7bca97f9f}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57be8039-e0d4-49ed-a597-8f25e3e381fd}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a77c113a-1bb8-47e8-bcce-c167452031db}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {73837853-94cc-4641-95b7-3500625cbf41}, !- Default Day Schedule Name
  {6c18e1f3-2b8c-4896-a753-7ee20fbb5edb}, !- Summer Design Day Schedule Name
  {5423ca9c-5504-441d-839b-8de48650b99b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {010510ba-4934-4c95-962e-402da084e488}, !- Handle
  {a77c113a-1bb8-47e8-bcce-c167452031db}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {73837853-94cc-4641-95b7-3500625cbf41}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c18e1f3-2b8c-4896-a753-7ee20fbb5edb}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5423ca9c-5504-441d-839b-8de48650b99b}, !- Handle
  Zone Outpatient Janitor B  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a93d8c72-6326-4a20-ad56-740b3b7234a6}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {56b0b46a-0016-44fe-93c9-81a8799a6281}, !- Default Day Schedule Name
  {5a078139-9d11-4ffe-9886-04ea53274fcd}, !- Summer Design Day Schedule Name
  {3ffe4bc7-3796-410f-a897-1d20b8a4b57d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {92f52fbe-7519-4323-952f-8a612196f1f3}, !- Handle
  {a93d8c72-6326-4a20-ad56-740b3b7234a6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {56b0b46a-0016-44fe-93c9-81a8799a6281}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a078139-9d11-4ffe-9886-04ea53274fcd}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ffe4bc7-3796-410f-a897-1d20b8a4b57d}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0fe7a74-4784-4545-b1cc-2edce31b76bb}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7e4464a0-bf40-4ec8-9e2a-0adf485eba19}, !- Default Day Schedule Name
  {c9b49503-e777-49e1-893d-b167132013b7}, !- Summer Design Day Schedule Name
  {6eab5adc-9f68-4955-bc92-4c5d9cbef350}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b136c5b2-5102-4931-8500-a5672d62ed59}, !- Handle
  {a0fe7a74-4784-4545-b1cc-2edce31b76bb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e4464a0-bf40-4ec8-9e2a-0adf485eba19}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9b49503-e777-49e1-893d-b167132013b7}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6eab5adc-9f68-4955-bc92-4c5d9cbef350}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {54565f68-e25f-49ff-a59f-528718e0feba}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6ba6757b-445f-4656-ae9e-741e130cf162}, !- Default Day Schedule Name
  {9998ffc2-8e37-4bbe-a686-874b34bf3f7d}, !- Summer Design Day Schedule Name
  {3ca848d0-108a-4ecd-9ce5-198de650c561}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f38a2869-5ab7-485d-b59a-21482101cb10}, !- Handle
  {54565f68-e25f-49ff-a59f-528718e0feba}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6ba6757b-445f-4656-ae9e-741e130cf162}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9998ffc2-8e37-4bbe-a686-874b34bf3f7d}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ca848d0-108a-4ecd-9ce5-198de650c561}, !- Handle
  Zone Outpatient Janitor B end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eea41a48-28d5-4b02-a502-e59351d0cca0}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e805ffc4-f407-4416-95c5-26c2178a7036}, !- Default Day Schedule Name
  {94c639de-1ba7-4643-a6c1-0af261ac8f71}, !- Summer Design Day Schedule Name
  {bfb29cd8-324d-4002-8abe-2e75261ede75}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4d47f881-0adc-4a10-b0fa-5723f92c947b}, !- Handle
  {eea41a48-28d5-4b02-a502-e59351d0cca0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e805ffc4-f407-4416-95c5-26c2178a7036}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94c639de-1ba7-4643-a6c1-0af261ac8f71}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bfb29cd8-324d-4002-8abe-2e75261ede75}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f345002-453f-4339-9458-4e19d273bf2f}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {82405a3d-a081-41c6-a584-fc0321f43d2a}, !- Default Day Schedule Name
  {b3e20f46-9c29-4056-8d30-ebba9c5af535}, !- Summer Design Day Schedule Name
  {2e32d70f-805d-4ac0-85a9-08332c25b2f1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e20b5717-66d5-4ace-993f-4a0efa2cf3a6}, !- Handle
  {2f345002-453f-4339-9458-4e19d273bf2f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {82405a3d-a081-41c6-a584-fc0321f43d2a}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3e20f46-9c29-4056-8d30-ebba9c5af535}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e32d70f-805d-4ac0-85a9-08332c25b2f1}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {51ae112f-a704-489c-b055-f21b83b5f129}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {54f37248-ca9c-4753-ac20-b1578c92dce4}, !- Default Day Schedule Name
  {58234c59-a534-4129-8a12-f0145ba841f4}, !- Summer Design Day Schedule Name
  {84c40312-6368-43f8-9bfb-d8c09677e4a5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7504fcc0-93d2-4b92-86cb-3f1159c9d211}, !- Handle
  {51ae112f-a704-489c-b055-f21b83b5f129}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {54f37248-ca9c-4753-ac20-b1578c92dce4}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58234c59-a534-4129-8a12-f0145ba841f4}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84c40312-6368-43f8-9bfb-d8c09677e4a5}, !- Handle
  Zone Outpatient Janitor B end_b - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf8fd2c6-9a94-43bb-addd-57425c401f77}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a1843f53-ec62-491a-9db4-83ff2c1a59e6}, !- Default Day Schedule Name
  {4c0c93f4-8fb0-4880-a279-fb7cd91a1ee5}, !- Summer Design Day Schedule Name
  {f38fff1d-06e9-4c64-b74d-03cb8d387012}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {97604046-78a2-43e3-9bf1-f31907a6f94f}, !- Handle
  {cf8fd2c6-9a94-43bb-addd-57425c401f77}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a1843f53-ec62-491a-9db4-83ff2c1a59e6}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c0c93f4-8fb0-4880-a279-fb7cd91a1ee5}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f38fff1d-06e9-4c64-b74d-03cb8d387012}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {471f67d3-7c81-4c6d-9fd2-319eaab30176}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ef8a8780-f0ac-4575-847b-f932500ebd11}, !- Default Day Schedule Name
  {2a06eabf-9df3-4534-a7c5-402fdf231aa3}, !- Summer Design Day Schedule Name
  {4cb0aedd-0186-4434-b76f-52619c5823b5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9da09edc-00fe-4fcf-a033-822df11766a9}, !- Handle
  {471f67d3-7c81-4c6d-9fd2-319eaab30176}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ef8a8780-f0ac-4575-847b-f932500ebd11}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a06eabf-9df3-4534-a7c5-402fdf231aa3}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cb0aedd-0186-4434-b76f-52619c5823b5}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {673cf084-e30f-4501-b5c3-d51a42deea6b}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c6305efe-cac3-4156-87e6-4c813a4e44ee}, !- Default Day Schedule Name
  {bebb3f61-f112-4202-aeac-8a47cfdc5e75}, !- Summer Design Day Schedule Name
  {570ff629-4304-41a9-91f0-8db37fe2f42d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {37404f4b-ead7-47aa-a001-58f956ceb7f7}, !- Handle
  {673cf084-e30f-4501-b5c3-d51a42deea6b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c6305efe-cac3-4156-87e6-4c813a4e44ee}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bebb3f61-f112-4202-aeac-8a47cfdc5e75}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {570ff629-4304-41a9-91f0-8db37fe2f42d}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9fac403b-9961-4e0c-a0c4-8a9e3b7b63ef}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {54544377-f82c-446e-afbe-359fa1caba20}, !- Default Day Schedule Name
  {b0afe356-4d75-4739-8d84-2c806c792f04}, !- Summer Design Day Schedule Name
  {f0094087-d6e9-43cf-901e-9254e46fb248}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fd94984b-329f-485e-a96a-6925cd72f211}, !- Handle
  {9fac403b-9961-4e0c-a0c4-8a9e3b7b63ef}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {54544377-f82c-446e-afbe-359fa1caba20}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0afe356-4d75-4739-8d84-2c806c792f04}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0094087-d6e9-43cf-901e-9254e46fb248}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8e9f480-a7cb-45e3-8252-e3a521964cc8}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6993d2cb-090d-4e15-9907-59ead0b9a0bf}, !- Default Day Schedule Name
  {77c9e503-3f33-4748-9a89-64ae86311b18}, !- Summer Design Day Schedule Name
  {fa463730-8bef-41ef-bf9a-352d94710628}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0e93217e-fd79-4542-8070-60fe77048706}, !- Handle
  {d8e9f480-a7cb-45e3-8252-e3a521964cc8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6993d2cb-090d-4e15-9907-59ead0b9a0bf}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77c9e503-3f33-4748-9a89-64ae86311b18}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa463730-8bef-41ef-bf9a-352d94710628}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {66e44ac9-8a45-4f10-9441-1af66cf75441}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c8a3dd10-8e33-43d9-86d0-3ceef941b2b5}, !- Default Day Schedule Name
  {bf9639ee-c60a-44ff-8e39-d66c9245c19f}, !- Summer Design Day Schedule Name
  {9d4eb2d8-7af0-4626-8f01-899c20eb4927}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d007882a-58f0-46b1-9fcc-cfe51f359ed3}, !- Handle
  {66e44ac9-8a45-4f10-9441-1af66cf75441}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c8a3dd10-8e33-43d9-86d0-3ceef941b2b5}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf9639ee-c60a-44ff-8e39-d66c9245c19f}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d4eb2d8-7af0-4626-8f01-899c20eb4927}, !- Handle
  Zone Outpatient Janitor C  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4af4da42-6288-43bc-9aa9-d2f6850f5961}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e2b5495e-6db8-486c-b7b9-26ddb67235e8}, !- Default Day Schedule Name
  {66cf1dfc-1e2b-4b91-8e52-822149372e78}, !- Summer Design Day Schedule Name
  {532b58ce-7ab3-40bc-8578-8fdb36ec79e9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2d791f98-a2bf-429d-a3fb-d6b5f60824dd}, !- Handle
  {4af4da42-6288-43bc-9aa9-d2f6850f5961}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e2b5495e-6db8-486c-b7b9-26ddb67235e8}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66cf1dfc-1e2b-4b91-8e52-822149372e78}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {532b58ce-7ab3-40bc-8578-8fdb36ec79e9}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1114f5cd-38d6-4af0-ac71-d08c9a0e4a6d}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {acb1b1ea-35a8-4d49-813c-03fde978c6a8}, !- Default Day Schedule Name
  {23e43203-1665-4a7f-b60f-22d261f65019}, !- Summer Design Day Schedule Name
  {59238a0a-4b52-4af2-9b7d-e3e41c13eee4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {832a1209-5644-4925-b78d-021e798e7049}, !- Handle
  {1114f5cd-38d6-4af0-ac71-d08c9a0e4a6d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {acb1b1ea-35a8-4d49-813c-03fde978c6a8}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23e43203-1665-4a7f-b60f-22d261f65019}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59238a0a-4b52-4af2-9b7d-e3e41c13eee4}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b65a3d5-9ffd-49ea-be40-f00acbe200aa}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1b202088-2297-45c0-8f06-53a2bf3455a8}, !- Default Day Schedule Name
  {44f6973e-ad0a-4dcb-904a-b6be07e63988}, !- Summer Design Day Schedule Name
  {7cd47aeb-f3e6-463a-b644-127cfd4f09b9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {579433b2-84ba-4161-8a35-47b3b8f1e4b7}, !- Handle
  {3b65a3d5-9ffd-49ea-be40-f00acbe200aa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1b202088-2297-45c0-8f06-53a2bf3455a8}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44f6973e-ad0a-4dcb-904a-b6be07e63988}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cd47aeb-f3e6-463a-b644-127cfd4f09b9}, !- Handle
  Zone Outpatient Janitor C end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2927cce5-d662-45d5-80ff-627261629100}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {79bc70be-cd45-459f-a54d-1a7c6610ec73}, !- Default Day Schedule Name
  {700e253a-09dd-48bd-810c-76ec933631ce}, !- Summer Design Day Schedule Name
  {fe87b9d3-b65d-47f1-b090-12d6f8a51603}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f5f8d947-5a43-4c64-8de6-9504649454c2}, !- Handle
  {2927cce5-d662-45d5-80ff-627261629100}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {79bc70be-cd45-459f-a54d-1a7c6610ec73}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {700e253a-09dd-48bd-810c-76ec933631ce}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe87b9d3-b65d-47f1-b090-12d6f8a51603}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe877a51-72b7-48bc-bf2c-bff4bd545d7e}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1d3e8c14-f8c1-4bd9-a453-34d24129d820}, !- Default Day Schedule Name
  {edc6af7a-04be-4afc-b6ce-ffc3a54bbf0f}, !- Summer Design Day Schedule Name
  {929c5658-ad30-479a-984d-1ab4637a3b2a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3acce71b-1280-4dc2-a5b0-0947d4b25579}, !- Handle
  {fe877a51-72b7-48bc-bf2c-bff4bd545d7e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1d3e8c14-f8c1-4bd9-a453-34d24129d820}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edc6af7a-04be-4afc-b6ce-ffc3a54bbf0f}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {929c5658-ad30-479a-984d-1ab4637a3b2a}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {90061568-ee7c-43df-86b4-4a02a9e688fb}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2e8cad72-70fb-4041-8c0d-e21a8ce74e0e}, !- Default Day Schedule Name
  {bb8983de-6242-4d5f-aded-2f2cc0197e15}, !- Summer Design Day Schedule Name
  {16995a96-8ebd-4f36-9c72-222b3977eaa8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c860eafe-c523-41ab-ab5e-f6bec00c2954}, !- Handle
  {90061568-ee7c-43df-86b4-4a02a9e688fb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2e8cad72-70fb-4041-8c0d-e21a8ce74e0e}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb8983de-6242-4d5f-aded-2f2cc0197e15}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16995a96-8ebd-4f36-9c72-222b3977eaa8}, !- Handle
  Zone Outpatient Janitor C end_b - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad31432c-efd7-4d58-b7fd-3958ebcbe48b}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1c889fbd-9639-493b-87ac-4051388e30be}, !- Default Day Schedule Name
  {afa780fe-e0c8-458f-b1c9-34cee30da43b}, !- Summer Design Day Schedule Name
  {576d4910-0738-4020-96c7-82378241f16e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {57436e9d-6e3f-4241-b4b9-c85440af8b36}, !- Handle
  {ad31432c-efd7-4d58-b7fd-3958ebcbe48b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.891637030270017,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1c889fbd-9639-493b-87ac-4051388e30be}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {afa780fe-e0c8-458f-b1c9-34cee30da43b}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {576d4910-0738-4020-96c7-82378241f16e}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0cda8dd7-e80c-4137-8484-0c89fe6c0fc8}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {ad31432c-efd7-4d58-b7fd-3958ebcbe48b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ea78a09-2d46-48cb-99ac-a9b6031418ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ea78a09-2d46-48cb-99ac-a9b6031418ae}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b969ec5b-178c-4ef1-a792-20e4777eada1}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {ad31432c-efd7-4d58-b7fd-3958ebcbe48b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76d5c0a5-521b-4495-8647-24a77eaf4432}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76d5c0a5-521b-4495-8647-24a77eaf4432}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1a7829af-6fa0-4c26-bf06-a23ef47e953c}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {0f7720ec-8219-42c0-8333-7ef3bd924af1}, !- Default Day Schedule Name
  {30ddb9c0-fec5-49e2-9179-dea7a9876894}, !- Summer Design Day Schedule Name
  {0000498f-ea12-45c8-b1dc-71188fe3a8ed}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {419ee772-e257-4c8e-9ba8-b5fc427eaff7}, !- Handle
  {1a7829af-6fa0-4c26-bf06-a23ef47e953c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.891637030270017,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0f7720ec-8219-42c0-8333-7ef3bd924af1}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {30ddb9c0-fec5-49e2-9179-dea7a9876894}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0000498f-ea12-45c8-b1dc-71188fe3a8ed}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fefea5c-cab2-4b52-9e99-f0109d7dae6f}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {1a7829af-6fa0-4c26-bf06-a23ef47e953c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15525ee4-6e42-4205-9554-736414c3adb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15525ee4-6e42-4205-9554-736414c3adb8}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94f15d81-21c3-4c98-a0bd-466cbdf72560}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {1a7829af-6fa0-4c26-bf06-a23ef47e953c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29575596-841e-4b46-9d6f-64f67a1b62e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29575596-841e-4b46-9d6f-64f67a1b62e2}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {402111ee-fa44-4a3c-823f-83b346348d3a}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8ac253f1-3972-4a1f-9f41-0a65b48a0ca0}, !- Default Day Schedule Name
  {b3f8872f-e891-4456-8f3f-5a60f3b039e2}, !- Summer Design Day Schedule Name
  {84c6b745-3a62-4c6e-bdd2-7180fc5894ea}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {035ea94d-114f-4991-9f49-7f5f41fdf195}, !- Handle
  {402111ee-fa44-4a3c-823f-83b346348d3a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.891637030270017,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8ac253f1-3972-4a1f-9f41-0a65b48a0ca0}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b3f8872f-e891-4456-8f3f-5a60f3b039e2}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84c6b745-3a62-4c6e-bdd2-7180fc5894ea}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45473938-3add-41fa-903a-811abf7f66ad}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {402111ee-fa44-4a3c-823f-83b346348d3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40f693b9-4b13-4984-a3de-bcb89289c251}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40f693b9-4b13-4984-a3de-bcb89289c251}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {222b01cf-2ac3-4024-9122-638dff7bef30}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {402111ee-fa44-4a3c-823f-83b346348d3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60caa67a-0a42-47f1-bae2-276c7b845b0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60caa67a-0a42-47f1-bae2-276c7b845b0e}, !- Handle
  Zone Outpatient Lobby A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b5340a4b-6174-43b1-b501-a4f7c65903c0}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c0cdccc8-7b35-4711-9182-f491938d372b}, !- Default Day Schedule Name
  {1d79088f-51cd-41dd-bb16-cf377a5cae21}, !- Summer Design Day Schedule Name
  {f5d3cc03-4f39-44fc-b1d7-a3009cb282d1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3ebe8616-f505-4b7a-aa65-ff9ce957be37}, !- Handle
  {b5340a4b-6174-43b1-b501-a4f7c65903c0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.5686080998527387,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0cdccc8-7b35-4711-9182-f491938d372b}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1d79088f-51cd-41dd-bb16-cf377a5cae21}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5d3cc03-4f39-44fc-b1d7-a3009cb282d1}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffae2885-b99c-4a50-b9b2-2ceffa5506d7}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {b5340a4b-6174-43b1-b501-a4f7c65903c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eeedf642-3ce6-4ad7-8f0d-8e482072b435}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eeedf642-3ce6-4ad7-8f0d-8e482072b435}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed8bcb7c-cfb1-4871-9c4a-2f9b8573787d}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {b5340a4b-6174-43b1-b501-a4f7c65903c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f9b5f6f-0de5-4ad2-a58e-312c8de680a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f9b5f6f-0de5-4ad2-a58e-312c8de680a4}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {37a93c5f-3ddd-46d7-ad01-eb4ebd15b334}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {4513c37e-e005-4012-9a7d-73baa5a1e824}, !- Default Day Schedule Name
  {bd70aa8f-2456-4980-8fa0-77d2e14d946e}, !- Summer Design Day Schedule Name
  {88431b07-ad7e-430b-872c-ee6c89e7f8f8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9b2f0bd5-5e6c-4e9a-a0dc-c1903cdbea0b}, !- Handle
  {37a93c5f-3ddd-46d7-ad01-eb4ebd15b334}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.5686080998527387,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4513c37e-e005-4012-9a7d-73baa5a1e824}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bd70aa8f-2456-4980-8fa0-77d2e14d946e}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88431b07-ad7e-430b-872c-ee6c89e7f8f8}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b61223a0-2965-4c66-9c7a-876da8834398}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {37a93c5f-3ddd-46d7-ad01-eb4ebd15b334}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bed329c0-43d1-46d3-972e-147b2d5950c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bed329c0-43d1-46d3-972e-147b2d5950c7}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a8b177e-2e5c-403c-b687-5a6c72340dcf}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {37a93c5f-3ddd-46d7-ad01-eb4ebd15b334}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {66641f47-1911-4271-8639-775207958262}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66641f47-1911-4271-8639-775207958262}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {81d5314c-029f-4541-af85-009ca68f233a}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {690cde0f-9a77-4e4a-9d26-dc7c6cf2e9c5}, !- Default Day Schedule Name
  {dc803526-a819-4a14-8802-fc792dddd1fe}, !- Summer Design Day Schedule Name
  {3200891d-d691-4572-a012-a238c104cf3f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {71e5ba35-1358-49db-9520-99511b45d48c}, !- Handle
  {81d5314c-029f-4541-af85-009ca68f233a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.5686080998527387,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {690cde0f-9a77-4e4a-9d26-dc7c6cf2e9c5}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dc803526-a819-4a14-8802-fc792dddd1fe}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3200891d-d691-4572-a012-a238c104cf3f}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b176237-f39c-45f3-b16a-31fb2d7c0193}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {81d5314c-029f-4541-af85-009ca68f233a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {349995e2-ceca-4299-9752-bf95f620c39c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {349995e2-ceca-4299-9752-bf95f620c39c}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2f25737-6b6f-4073-b97f-e4be89b468a9}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {81d5314c-029f-4541-af85-009ca68f233a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d0c613b-0029-4f54-a227-8d78c948676f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d0c613b-0029-4f54-a227-8d78c948676f}, !- Handle
  Zone Outpatient Lobby B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0819413a-b237-483a-aead-2017896e1581}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d2d8a2ce-bf31-4b40-b4f1-348424d2e658}, !- Default Day Schedule Name
  {fcb0e7b9-4c9a-41cc-8322-0b93cd94273f}, !- Summer Design Day Schedule Name
  {94963c38-a220-42e6-b64d-423522688433}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a2797f3f-9308-4e23-bc05-a94329359bd4}, !- Handle
  {0819413a-b237-483a-aead-2017896e1581}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.8916370302700161,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d2d8a2ce-bf31-4b40-b4f1-348424d2e658}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fcb0e7b9-4c9a-41cc-8322-0b93cd94273f}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94963c38-a220-42e6-b64d-423522688433}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f25ca81-2aa9-4d63-9f89-12cfb21c252c}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {0819413a-b237-483a-aead-2017896e1581}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27a19c61-d826-4bad-b657-4348243358e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27a19c61-d826-4bad-b657-4348243358e9}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {609f005a-b307-473a-a229-5babdedceee8}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {0819413a-b237-483a-aead-2017896e1581}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f68999be-570f-467c-a1e9-09019f3fc189}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f68999be-570f-467c-a1e9-09019f3fc189}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3ac45a19-27ee-4eeb-928d-c8423387dde9}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {be818265-78d8-4a1d-97f9-253674a1f910}, !- Default Day Schedule Name
  {3bafd325-5fff-49eb-abae-62b5efa91229}, !- Summer Design Day Schedule Name
  {410ec0d3-4e57-451e-b079-579dfa07c696}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b45f2ab9-836b-4dde-8225-0cad42c5d023}, !- Handle
  {3ac45a19-27ee-4eeb-928d-c8423387dde9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.8916370302700161,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {be818265-78d8-4a1d-97f9-253674a1f910}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3bafd325-5fff-49eb-abae-62b5efa91229}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {410ec0d3-4e57-451e-b079-579dfa07c696}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d754b8c0-3b74-449a-b3a6-31cbb7b510b6}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {3ac45a19-27ee-4eeb-928d-c8423387dde9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fca5f48-b884-4ec6-bd94-0bf6aa2f4a03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fca5f48-b884-4ec6-bd94-0bf6aa2f4a03}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {445b45ca-cb7b-45a5-aebb-5f1b5a1fc10f}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {3ac45a19-27ee-4eeb-928d-c8423387dde9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1eabb844-2148-4e16-aa7d-ae589d29eacb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1eabb844-2148-4e16-aa7d-ae589d29eacb}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {deb48755-2b26-4d24-b6c7-f881ffc1da3c}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1be1620a-c918-4c4a-a5b1-2ff8ea3903f0}, !- Default Day Schedule Name
  {57797a58-89b1-4a12-8209-055b6c75e10c}, !- Summer Design Day Schedule Name
  {ee3b5eec-c9eb-419b-9802-faae70133732}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7022950a-4380-4ae6-9365-eec402903faf}, !- Handle
  {deb48755-2b26-4d24-b6c7-f881ffc1da3c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.8916370302700161,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1be1620a-c918-4c4a-a5b1-2ff8ea3903f0}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {57797a58-89b1-4a12-8209-055b6c75e10c}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee3b5eec-c9eb-419b-9802-faae70133732}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22161d97-b6c2-42e2-a03c-a3623eafaaf6}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {deb48755-2b26-4d24-b6c7-f881ffc1da3c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aef4a837-1bba-49e1-ade2-70b4b2c2c0f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aef4a837-1bba-49e1-ade2-70b4b2c2c0f3}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2fd973d-bdd2-4ac2-ac2a-cfa139753488}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {deb48755-2b26-4d24-b6c7-f881ffc1da3c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f7ccb6b-a104-4561-bc47-bb47d664631f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f7ccb6b-a104-4561-bc47-bb47d664631f}, !- Handle
  Zone Outpatient Lobby C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {dacda08a-2a4a-4b31-88db-ae7bf7456adb}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9e26a117-712b-4e85-af8c-ff54520f717a}, !- Default Day Schedule Name
  {7021ad84-0197-4042-9908-6ab7867cc9e4}, !- Summer Design Day Schedule Name
  {9c2b88f9-11a6-4113-8072-2ab99d82c529}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e4022c12-ae76-4b3f-ba27-ef46d036d8cf}, !- Handle
  {dacda08a-2a4a-4b31-88db-ae7bf7456adb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0528899566156551,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9e26a117-712b-4e85-af8c-ff54520f717a}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7021ad84-0197-4042-9908-6ab7867cc9e4}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c2b88f9-11a6-4113-8072-2ab99d82c529}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1032d6c6-43eb-4c5d-9f56-95cd1f399972}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {dacda08a-2a4a-4b31-88db-ae7bf7456adb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {006cad34-cb61-413d-bcbc-f271749c3959}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {006cad34-cb61-413d-bcbc-f271749c3959}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cdb7374f-19e7-46ab-bf3a-f6220df1cd19}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {dacda08a-2a4a-4b31-88db-ae7bf7456adb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {418a51b7-f66a-4c1b-ba24-b831a55b1e07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {418a51b7-f66a-4c1b-ba24-b831a55b1e07}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {299415b2-03f0-4ed4-ba91-9940961203a3}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8b021871-a945-4ad7-8b96-ebb4de9f9be3}, !- Default Day Schedule Name
  {eacca79c-9626-4e78-988d-6753c991aa10}, !- Summer Design Day Schedule Name
  {839f83f8-5e5d-4e4c-9dc5-122c18ef8607}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7a0f8903-39d0-4585-b095-0af96405e4c8}, !- Handle
  {299415b2-03f0-4ed4-ba91-9940961203a3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0528899566156551,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8b021871-a945-4ad7-8b96-ebb4de9f9be3}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eacca79c-9626-4e78-988d-6753c991aa10}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {839f83f8-5e5d-4e4c-9dc5-122c18ef8607}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {945cfa67-561e-4fb1-86cc-482dae79f1f1}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {299415b2-03f0-4ed4-ba91-9940961203a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {621fe814-c6f9-4b1b-99e2-5e0307f7ed75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {621fe814-c6f9-4b1b-99e2-5e0307f7ed75}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6607fce8-8c2c-4f94-88e5-5010e9b8fe9e}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {299415b2-03f0-4ed4-ba91-9940961203a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f380699e-f0bb-4e88-b83b-556aef9c65fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f380699e-f0bb-4e88-b83b-556aef9c65fe}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6929d287-bdd6-4058-acc4-7fd0e862b4a9}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6874ce02-891c-4e9d-879d-69d66179f13b}, !- Default Day Schedule Name
  {54a34394-8399-4b8f-b9a6-b51dc76fb8a5}, !- Summer Design Day Schedule Name
  {f9d053a3-96b9-4fde-b4e1-087f627a3b3a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4242674d-f77b-4e07-8b2b-c8dff609d4c2}, !- Handle
  {6929d287-bdd6-4058-acc4-7fd0e862b4a9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0528899566156551,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6874ce02-891c-4e9d-879d-69d66179f13b}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {54a34394-8399-4b8f-b9a6-b51dc76fb8a5}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9d053a3-96b9-4fde-b4e1-087f627a3b3a}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8113b8b7-9a2f-4959-a2e5-055407ff9750}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {6929d287-bdd6-4058-acc4-7fd0e862b4a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0327c0db-d470-48bc-a5b5-ac23a6b78e07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0327c0db-d470-48bc-a5b5-ac23a6b78e07}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a3d6764-0d54-4afa-9941-a43ea0ce1879}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {6929d287-bdd6-4058-acc4-7fd0e862b4a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c62729e7-d268-493b-acaa-32c2372d0356}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c62729e7-d268-493b-acaa-32c2372d0356}, !- Handle
  Zone Outpatient LockerRoom A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b43fde4e-2d17-4494-89fc-4cbdb6d3a41c}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2df6771d-b2d6-4efe-8168-42aefe53f6e3}, !- Default Day Schedule Name
  {b5b9f57c-f56e-4eea-a434-aaeea38f372c}, !- Summer Design Day Schedule Name
  {10ad6d63-106c-4ef2-8e2b-7b9d53b0e514}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {07e30194-2fdf-485e-8402-99c2c978bb9a}, !- Handle
  {b43fde4e-2d17-4494-89fc-4cbdb6d3a41c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7235981555084576,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2df6771d-b2d6-4efe-8168-42aefe53f6e3}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b5b9f57c-f56e-4eea-a434-aaeea38f372c}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10ad6d63-106c-4ef2-8e2b-7b9d53b0e514}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c2b17e3-316d-46e0-b241-1f550ab6fd62}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {b43fde4e-2d17-4494-89fc-4cbdb6d3a41c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59c9bd21-ab21-495f-9f80-33757e781088}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59c9bd21-ab21-495f-9f80-33757e781088}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c5b71d1-f6d1-4a65-9934-3bcabbce3c9a}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {b43fde4e-2d17-4494-89fc-4cbdb6d3a41c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c2501e92-573c-4e07-9647-d630b5298e0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2501e92-573c-4e07-9647-d630b5298e0e}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b881db2b-4017-4395-be04-a89e97a1e5f5}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f3b8ec36-3e87-431a-833a-9e00b007fe7c}, !- Default Day Schedule Name
  {3c3679e9-a3c4-4ef7-b501-e20ebf4a77c6}, !- Summer Design Day Schedule Name
  {885eb0ac-d15b-4861-823c-ff3480845d4c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {42556c52-3fba-41ef-82b2-65562a2f2876}, !- Handle
  {b881db2b-4017-4395-be04-a89e97a1e5f5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7235981555084576,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f3b8ec36-3e87-431a-833a-9e00b007fe7c}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3c3679e9-a3c4-4ef7-b501-e20ebf4a77c6}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {885eb0ac-d15b-4861-823c-ff3480845d4c}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {659310bb-8dc1-478d-89a7-e468c4f98466}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {b881db2b-4017-4395-be04-a89e97a1e5f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b8066ba-b49b-4fb0-865a-694ed3bc75c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b8066ba-b49b-4fb0-865a-694ed3bc75c8}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d43dd53b-5807-4cd4-92b2-d867fe46452d}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {b881db2b-4017-4395-be04-a89e97a1e5f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f05cca98-bf80-4878-9188-e2a2f3fae713}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f05cca98-bf80-4878-9188-e2a2f3fae713}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {79a12b88-4ef7-4a67-b7c7-86169919d687}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1e2a2d34-bd93-4dbd-9d91-56cbeddc6aa5}, !- Default Day Schedule Name
  {746a1040-1703-4c94-9e74-a0a187575aa0}, !- Summer Design Day Schedule Name
  {f6febe12-0b83-483e-9cd9-b771112a3c82}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {eeca3761-ca6a-4dc3-8d34-37af013dfce0}, !- Handle
  {79a12b88-4ef7-4a67-b7c7-86169919d687}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7235981555084576,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e2a2d34-bd93-4dbd-9d91-56cbeddc6aa5}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {746a1040-1703-4c94-9e74-a0a187575aa0}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6febe12-0b83-483e-9cd9-b771112a3c82}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59043e3b-4f0d-4b62-a85a-308065130822}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {79a12b88-4ef7-4a67-b7c7-86169919d687}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76894b6b-891e-4306-9d33-9cf4ee653e97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76894b6b-891e-4306-9d33-9cf4ee653e97}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {948ef4af-7096-4032-9f5b-5cec512eb1da}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {79a12b88-4ef7-4a67-b7c7-86169919d687}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e93fa2d-6b9e-41aa-a00e-74e5b6b91f8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e93fa2d-6b9e-41aa-a00e-74e5b6b91f8f}, !- Handle
  Zone Outpatient LockerRoom B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c94e351e-e51e-4bab-8e73-1ed81ceadd5d}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7b644540-ba03-4233-a88a-bb4ac19ddf3f}, !- Default Day Schedule Name
  {948952e1-1a90-4f48-99fd-a162bff39941}, !- Summer Design Day Schedule Name
  {b1791932-9f80-4f77-b6ee-1318fea4522f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4edec7a9-f84c-4112-be68-e652f710ed0d}, !- Handle
  {c94e351e-e51e-4bab-8e73-1ed81ceadd5d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0528899566156542,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7b644540-ba03-4233-a88a-bb4ac19ddf3f}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {948952e1-1a90-4f48-99fd-a162bff39941}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1791932-9f80-4f77-b6ee-1318fea4522f}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e44feb36-ab64-4bfa-bea8-fd17ac8ec2a5}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c94e351e-e51e-4bab-8e73-1ed81ceadd5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21b53c58-0ffa-435e-95a1-90f1c81673f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21b53c58-0ffa-435e-95a1-90f1c81673f9}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b995104-b010-4036-98dc-f9873c708c55}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {c94e351e-e51e-4bab-8e73-1ed81ceadd5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a5dcc050-88a5-4852-8c34-3cec8581f55a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5dcc050-88a5-4852-8c34-3cec8581f55a}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {16686fbd-05d8-4a3e-b303-f41bb5a9af00}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9fd10d4e-34cb-4d80-b5af-bcf6e219f580}, !- Default Day Schedule Name
  {585dcf19-af7f-45a6-86f6-9d75cf9a1104}, !- Summer Design Day Schedule Name
  {4e9317dd-505d-45d7-a416-2ab48226fc7c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e9009a6d-ce64-4b60-bb53-de604e90db40}, !- Handle
  {16686fbd-05d8-4a3e-b303-f41bb5a9af00}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0528899566156542,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9fd10d4e-34cb-4d80-b5af-bcf6e219f580}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {585dcf19-af7f-45a6-86f6-9d75cf9a1104}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e9317dd-505d-45d7-a416-2ab48226fc7c}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eef0979d-ce6d-460f-8350-90660c958cb6}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {16686fbd-05d8-4a3e-b303-f41bb5a9af00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {510944a7-a891-4ea8-864e-4e4fd2c89df1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {510944a7-a891-4ea8-864e-4e4fd2c89df1}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d238d753-cf99-4b1f-af08-15c4ebc6a589}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {16686fbd-05d8-4a3e-b303-f41bb5a9af00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b68dd159-c864-4372-8642-ba14a634094a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b68dd159-c864-4372-8642-ba14a634094a}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ca791eef-b3f7-4b8f-b317-b23d9a01e380}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ce7fe899-9bc0-4c25-923b-8a7e39099287}, !- Default Day Schedule Name
  {73461e99-ad23-4977-8f71-1168a04e1f08}, !- Summer Design Day Schedule Name
  {1e9c236f-c720-4ebe-956a-95c8ee5ff235}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0a8e0bc0-80fd-4a86-b5fc-1f8112c6fa6d}, !- Handle
  {ca791eef-b3f7-4b8f-b317-b23d9a01e380}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0528899566156542,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ce7fe899-9bc0-4c25-923b-8a7e39099287}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {73461e99-ad23-4977-8f71-1168a04e1f08}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e9c236f-c720-4ebe-956a-95c8ee5ff235}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1339772-41d5-458f-9324-3b574c13cbbc}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {ca791eef-b3f7-4b8f-b317-b23d9a01e380}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a050f09-1dd2-4515-b47e-11a37f46a60b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a050f09-1dd2-4515-b47e-11a37f46a60b}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df8f6537-1547-4e3c-9027-407e0f2c47ec}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {ca791eef-b3f7-4b8f-b317-b23d9a01e380}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dff1d991-9d34-488d-bd9a-bf1809ac4ae8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dff1d991-9d34-488d-bd9a-bf1809ac4ae8}, !- Handle
  Zone Outpatient LockerRoom C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2e10e996-533c-45d1-a290-b835b7d25728}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {bd0239e5-64d2-4e33-b0eb-81835d0fc648}, !- Default Day Schedule Name
  {2e2ac441-ec20-491b-8b75-ed9359c6e7ed}, !- Summer Design Day Schedule Name
  {b0705786-5123-467e-85cd-ef96705d46e2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ba007977-2fb6-4ecb-875a-56055aa3a4bb}, !- Handle
  {2e10e996-533c-45d1-a290-b835b7d25728}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0698048338113173,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bd0239e5-64d2-4e33-b0eb-81835d0fc648}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2e2ac441-ec20-491b-8b75-ed9359c6e7ed}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0705786-5123-467e-85cd-ef96705d46e2}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a4da5d1-4665-4b76-b4c9-0793fd2f6a57}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {2e10e996-533c-45d1-a290-b835b7d25728}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b939ca1e-b0b9-422b-9f3e-1d111344d7ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b939ca1e-b0b9-422b-9f3e-1d111344d7ca}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb3d547c-30c5-4ac1-867c-fd55d1ec7d5e}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {2e10e996-533c-45d1-a290-b835b7d25728}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8cb66cce-9a95-4911-82e9-b2a46b5f5be2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cb66cce-9a95-4911-82e9-b2a46b5f5be2}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2999f369-42af-4033-948c-5a75110c0b5e}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {fd91d76d-9525-42d1-bb1d-69a883aa1141}, !- Default Day Schedule Name
  {0043cc6e-ced9-46c4-b37c-776265fe79fd}, !- Summer Design Day Schedule Name
  {4f5f9ab4-dac7-48cf-9a9f-1f1d1763ed7b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {abe81440-33ea-4f8d-901b-ffdf05ce1604}, !- Handle
  {2999f369-42af-4033-948c-5a75110c0b5e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0698048338113173,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fd91d76d-9525-42d1-bb1d-69a883aa1141}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0043cc6e-ced9-46c4-b37c-776265fe79fd}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f5f9ab4-dac7-48cf-9a9f-1f1d1763ed7b}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa3a3277-71f7-4e25-83de-dec2fb849303}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {2999f369-42af-4033-948c-5a75110c0b5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccb9f444-f910-44cb-b93a-e2da2ccf1c2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccb9f444-f910-44cb-b93a-e2da2ccf1c2f}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e04dd9cb-3808-4177-a858-4af6176dffde}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {2999f369-42af-4033-948c-5a75110c0b5e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5d4ad2a-00d0-409a-95cc-347e7f9c3906}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5d4ad2a-00d0-409a-95cc-347e7f9c3906}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {aa32dfc0-ed0d-43ef-ab30-a3c76368c7cf}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d74e0330-0d0f-4abe-ac7a-5315d58f0ae3}, !- Default Day Schedule Name
  {67b8c60b-c5fd-4d65-a215-aff1ff7f99f3}, !- Summer Design Day Schedule Name
  {64b9d984-85ad-4a96-a2fe-35648fcf82a5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9616ef9c-3962-40f2-93f6-53a566b529a8}, !- Handle
  {aa32dfc0-ed0d-43ef-ab30-a3c76368c7cf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0698048338113173,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d74e0330-0d0f-4abe-ac7a-5315d58f0ae3}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {67b8c60b-c5fd-4d65-a215-aff1ff7f99f3}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64b9d984-85ad-4a96-a2fe-35648fcf82a5}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5ab95ac-6cd8-4682-a7e6-e1720c8ed81a}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {aa32dfc0-ed0d-43ef-ab30-a3c76368c7cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9a82866e-e79d-45a8-a001-4e76ace37fc8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a82866e-e79d-45a8-a001-4e76ace37fc8}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a8f2c4e-553b-4fc1-af7d-fed145dc846e}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {aa32dfc0-ed0d-43ef-ab30-a3c76368c7cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2ef3ae3-3cc0-4913-9d6e-db97a252e67e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2ef3ae3-3cc0-4913-9d6e-db97a252e67e}, !- Handle
  Zone Outpatient Lounge A  - Story Mid 1 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fc4b7a48-07fa-433e-978f-871844212441}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e1bc8370-58ca-4d29-a361-f20b957344dd}, !- Default Day Schedule Name
  {260da2e2-9a6a-4ef7-9432-d5c90d40da8b}, !- Summer Design Day Schedule Name
  {95863764-ebff-45b6-8458-e2c6380d8be9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f04daacd-7a25-471a-a8fc-84db01fa80a2}, !- Handle
  {fc4b7a48-07fa-433e-978f-871844212441}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1767107150430975,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e1bc8370-58ca-4d29-a361-f20b957344dd}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {260da2e2-9a6a-4ef7-9432-d5c90d40da8b}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95863764-ebff-45b6-8458-e2c6380d8be9}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0291b542-30c4-419c-8bc1-2fb5f6530880}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {fc4b7a48-07fa-433e-978f-871844212441}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11eabc76-48ce-46e9-a6a0-35e440496207}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11eabc76-48ce-46e9-a6a0-35e440496207}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ddcfc65-68a2-4793-96ab-d4a4312b7b9d}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {fc4b7a48-07fa-433e-978f-871844212441}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8d97fa7-824d-46af-8eb4-5aa9752ecd11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8d97fa7-824d-46af-8eb4-5aa9752ecd11}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6e9c0c7b-d5aa-41af-85b9-1fb7804cb1e7}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e5ad6531-141a-4d64-a325-69861a8f366a}, !- Default Day Schedule Name
  {47950e39-a920-4770-b27b-7a7b91c973db}, !- Summer Design Day Schedule Name
  {6b9cab52-69ac-4bbf-8b66-d783aba32b00}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {66ef3d3b-5e30-4598-8616-4656f32d6611}, !- Handle
  {6e9c0c7b-d5aa-41af-85b9-1fb7804cb1e7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1767107150430975,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e5ad6531-141a-4d64-a325-69861a8f366a}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {47950e39-a920-4770-b27b-7a7b91c973db}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b9cab52-69ac-4bbf-8b66-d783aba32b00}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {adb044aa-95e4-477a-92b5-0feff6ffef07}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {6e9c0c7b-d5aa-41af-85b9-1fb7804cb1e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50655511-a04e-456e-b8c0-5af5ddc34d97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50655511-a04e-456e-b8c0-5af5ddc34d97}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a6dfd32-12e4-4c82-8b18-e9b005979769}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {6e9c0c7b-d5aa-41af-85b9-1fb7804cb1e7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70814e6c-514b-4f1f-b1fa-023a37b0e5da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70814e6c-514b-4f1f-b1fa-023a37b0e5da}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e3e263cf-bfdc-4795-8f09-7a23d9d924d1}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b381085e-79ae-4d1f-b397-eb807a0a9555}, !- Default Day Schedule Name
  {f1778989-4117-49e6-97fd-4220a414b499}, !- Summer Design Day Schedule Name
  {47683299-4164-4435-a56b-481f4cae3c19}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1c8162d9-7244-49cf-89a6-31189e1dd068}, !- Handle
  {e3e263cf-bfdc-4795-8f09-7a23d9d924d1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1767107150430975,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b381085e-79ae-4d1f-b397-eb807a0a9555}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f1778989-4117-49e6-97fd-4220a414b499}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47683299-4164-4435-a56b-481f4cae3c19}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b145c518-8bd7-4b7c-8818-de40e68c0ff8}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {e3e263cf-bfdc-4795-8f09-7a23d9d924d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c57fe65-8fe0-483b-a216-c959f8faf2c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c57fe65-8fe0-483b-a216-c959f8faf2c7}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c502ab6d-add4-4c0c-8a0e-7c47a22849e8}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {e3e263cf-bfdc-4795-8f09-7a23d9d924d1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f68f0b6-7d6f-4670-b958-3404acf60c27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f68f0b6-7d6f-4670-b958-3404acf60c27}, !- Handle
  Zone Outpatient Lounge A  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {257588d4-6a02-4506-972c-e64da28819f3}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {03c62240-52fb-4f9b-8c4d-66eab936f22c}, !- Default Day Schedule Name
  {dd1e4096-1cc8-4cc1-b88c-4f06cfeffb88}, !- Summer Design Day Schedule Name
  {5a35d4d3-c0b1-4bcb-9d47-834ba31634f0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e33a39a7-8f26-4530-9253-1a0632875374}, !- Handle
  {257588d4-6a02-4506-972c-e64da28819f3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.839084061664737,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {03c62240-52fb-4f9b-8c4d-66eab936f22c}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dd1e4096-1cc8-4cc1-b88c-4f06cfeffb88}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a35d4d3-c0b1-4bcb-9d47-834ba31634f0}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86cd5da2-1be3-44fe-970a-449805c0fa14}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {257588d4-6a02-4506-972c-e64da28819f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a602d595-0737-4d24-88d3-eb87b98c2884}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a602d595-0737-4d24-88d3-eb87b98c2884}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b7fcd52-1e4a-4c97-b8f1-cc0288f4a941}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {257588d4-6a02-4506-972c-e64da28819f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84c31c98-d161-4098-811d-97b4d86d9473}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84c31c98-d161-4098-811d-97b4d86d9473}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {236b35c2-c7d1-40f3-9c7f-2f6ad0bd7cc2}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e40aca47-4bdc-435c-bcd1-606b6c8a997c}, !- Default Day Schedule Name
  {d4f897da-61d4-4896-9db9-7a7268144135}, !- Summer Design Day Schedule Name
  {71e1eca3-fadc-425c-b5e1-f3ffcdbf56c5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f63cccb4-5764-4d24-9213-360223a401fb}, !- Handle
  {236b35c2-c7d1-40f3-9c7f-2f6ad0bd7cc2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.839084061664737,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e40aca47-4bdc-435c-bcd1-606b6c8a997c}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d4f897da-61d4-4896-9db9-7a7268144135}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71e1eca3-fadc-425c-b5e1-f3ffcdbf56c5}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42f3df70-1682-4848-9dfd-3a7e68fd7bd4}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {236b35c2-c7d1-40f3-9c7f-2f6ad0bd7cc2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d690a74-a463-44c1-b7ce-ca1bb33d6469}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d690a74-a463-44c1-b7ce-ca1bb33d6469}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2238ab9-182a-4cbb-b589-0a65f5aecb9e}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {236b35c2-c7d1-40f3-9c7f-2f6ad0bd7cc2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {82f2f1bd-082b-4c3c-a167-4ec1bb51502a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82f2f1bd-082b-4c3c-a167-4ec1bb51502a}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5affd164-94dd-4ce5-8b67-ad118839ca15}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {cf53f121-e98f-4715-a495-2ef532f249c9}, !- Default Day Schedule Name
  {80486bc1-0069-4311-a8e1-86ad054db5d5}, !- Summer Design Day Schedule Name
  {ede4a610-c142-419d-b355-23a3956c2244}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9bb369e1-bb7e-46cf-9db2-e0fd7393e91d}, !- Handle
  {5affd164-94dd-4ce5-8b67-ad118839ca15}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.839084061664737,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf53f121-e98f-4715-a495-2ef532f249c9}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {80486bc1-0069-4311-a8e1-86ad054db5d5}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ede4a610-c142-419d-b355-23a3956c2244}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3c3d0d7-699f-4f04-b23d-2829b04635df}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {5affd164-94dd-4ce5-8b67-ad118839ca15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a516d01-35be-46fc-83a8-dfca8d56ff85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a516d01-35be-46fc-83a8-dfca8d56ff85}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f28af5cd-1dfe-44d7-80f4-da2dc04b7afb}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {5affd164-94dd-4ce5-8b67-ad118839ca15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {590a62ff-b0af-422e-baf2-3ab022d2103c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {590a62ff-b0af-422e-baf2-3ab022d2103c}, !- Handle
  Zone Outpatient Lounge B  - Story Mid 1 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f70e996f-9519-4190-8bf9-74e58387625f}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f8fd9e1c-0e97-467f-8f2b-567f8683884e}, !- Default Day Schedule Name
  {c571bcac-388b-454c-9817-a2dcd80fd018}, !- Summer Design Day Schedule Name
  {e253f879-31db-4b97-9013-b9193529b644}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9fc4584a-f5cc-4b7a-80fe-ed3b0d2b0bd0}, !- Handle
  {f70e996f-9519-4190-8bf9-74e58387625f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3679257571574226,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f8fd9e1c-0e97-467f-8f2b-567f8683884e}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c571bcac-388b-454c-9817-a2dcd80fd018}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e253f879-31db-4b97-9013-b9193529b644}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {408df9cd-0c1a-4c59-8c68-d4db43f2d804}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {f70e996f-9519-4190-8bf9-74e58387625f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf04c1dd-46ac-452f-b21c-131dbe6d513e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf04c1dd-46ac-452f-b21c-131dbe6d513e}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e5a890c-6b7c-490f-b023-fb4404a942f0}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {f70e996f-9519-4190-8bf9-74e58387625f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {615d8e47-4a14-4ff2-b2f3-15136da425bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {615d8e47-4a14-4ff2-b2f3-15136da425bf}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {28cc6bae-34e2-4a7e-82ec-936a76f60843}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {994a6b4f-8119-4da6-a514-8ac4a15fe80a}, !- Default Day Schedule Name
  {4eeb9340-da12-4d01-a0e4-3ce4371b8aae}, !- Summer Design Day Schedule Name
  {eae2420c-80ea-442b-a0b9-0ec56ebfbaf6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cd87a1e2-53bd-4073-b85f-2740c05fdb78}, !- Handle
  {28cc6bae-34e2-4a7e-82ec-936a76f60843}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3679257571574226,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {994a6b4f-8119-4da6-a514-8ac4a15fe80a}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4eeb9340-da12-4d01-a0e4-3ce4371b8aae}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eae2420c-80ea-442b-a0b9-0ec56ebfbaf6}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af3aba9e-57ac-424e-8a46-a9e803f76666}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {28cc6bae-34e2-4a7e-82ec-936a76f60843}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66c91e08-c1af-4f28-b0d8-7cda24721050}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66c91e08-c1af-4f28-b0d8-7cda24721050}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f2481b7-0d03-477b-aabd-23bffa9592ed}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {28cc6bae-34e2-4a7e-82ec-936a76f60843}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bfe62eb4-bc7c-4a1a-ac70-75367d4fa38f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfe62eb4-bc7c-4a1a-ac70-75367d4fa38f}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0dd386a7-3827-4dbf-8c8a-55210b38bd7b}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f2882de4-29b2-49ac-8e09-fdd2302661f5}, !- Default Day Schedule Name
  {f55fbab9-23de-4922-b89c-39ad1f600e95}, !- Summer Design Day Schedule Name
  {3a0f81d0-7776-40c9-836e-41a4e0151ba9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c28eec18-8fe2-4cba-bf5f-66b51b5ce981}, !- Handle
  {0dd386a7-3827-4dbf-8c8a-55210b38bd7b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3679257571574226,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f2882de4-29b2-49ac-8e09-fdd2302661f5}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f55fbab9-23de-4922-b89c-39ad1f600e95}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a0f81d0-7776-40c9-836e-41a4e0151ba9}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1efa28ed-412d-43d6-8197-a47ce89cbe59}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {0dd386a7-3827-4dbf-8c8a-55210b38bd7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50f6b29c-f65d-41a0-ab36-6f39d48ee3f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50f6b29c-f65d-41a0-ab36-6f39d48ee3f0}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72a2acd4-7758-4572-8d63-b6086b7737d1}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {0dd386a7-3827-4dbf-8c8a-55210b38bd7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {703dc57b-f4fd-494a-be86-0cf6c09f7ba6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {703dc57b-f4fd-494a-be86-0cf6c09f7ba6}, !- Handle
  Zone Outpatient Lounge B  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d5790ac0-1096-4264-813d-7c470e28f611}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b0772ec7-d332-498f-b510-a066ba9baa69}, !- Default Day Schedule Name
  {e25edf41-eccf-4cd4-b1d0-885d7ae26d86}, !- Summer Design Day Schedule Name
  {4ed303e9-5a87-4ae4-b5e1-89b543222633}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {eb27799b-cb56-462b-9abc-8c919a5a8c73}, !- Handle
  {d5790ac0-1096-4264-813d-7c470e28f611}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0698048338113169,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b0772ec7-d332-498f-b510-a066ba9baa69}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e25edf41-eccf-4cd4-b1d0-885d7ae26d86}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ed303e9-5a87-4ae4-b5e1-89b543222633}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b625e893-9eb7-41f6-921f-53930dd6f2e8}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {d5790ac0-1096-4264-813d-7c470e28f611}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0350a4b-f4c8-43fe-aad7-044c930c4b1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0350a4b-f4c8-43fe-aad7-044c930c4b1c}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60de6d28-e970-48e3-8ce5-5cc24c410b42}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {d5790ac0-1096-4264-813d-7c470e28f611}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ca11058-11b2-4b65-b91a-ce193038c32f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ca11058-11b2-4b65-b91a-ce193038c32f}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1d11c794-5940-4b0b-a5d3-a066470e6049}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {910c2e08-ef13-44ce-8ced-8954a56991bf}, !- Default Day Schedule Name
  {dc33c466-5a2b-4203-bbdd-edd8065867bb}, !- Summer Design Day Schedule Name
  {3ddc5ccf-1f4c-4bcb-90c3-b0c06150a827}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {abb2bb81-2fbd-430b-a6e9-917e7f312a06}, !- Handle
  {1d11c794-5940-4b0b-a5d3-a066470e6049}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0698048338113169,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {910c2e08-ef13-44ce-8ced-8954a56991bf}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dc33c466-5a2b-4203-bbdd-edd8065867bb}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ddc5ccf-1f4c-4bcb-90c3-b0c06150a827}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5df2d3c5-0d2b-4364-af4a-20be9842fec7}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {1d11c794-5940-4b0b-a5d3-a066470e6049}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c844777-2247-47db-b56c-27046c95ad83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c844777-2247-47db-b56c-27046c95ad83}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc461a94-89c9-4e2b-8ed7-858895aa02a2}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {1d11c794-5940-4b0b-a5d3-a066470e6049}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9b45c34-1093-4e15-8957-6bccd5279919}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9b45c34-1093-4e15-8957-6bccd5279919}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6daf5fd7-b739-45ac-956c-8d2244c43f41}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {35fedbb9-25c9-4f56-9267-e3ad7f3c7163}, !- Default Day Schedule Name
  {4f86fbfb-976d-460e-be86-c5ccb027e09a}, !- Summer Design Day Schedule Name
  {186b9038-96ab-4f04-9a04-3d83e7b378fa}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5d938065-b47c-438d-88ad-fb3b93e29fda}, !- Handle
  {6daf5fd7-b739-45ac-956c-8d2244c43f41}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.0698048338113169,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {35fedbb9-25c9-4f56-9267-e3ad7f3c7163}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4f86fbfb-976d-460e-be86-c5ccb027e09a}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {186b9038-96ab-4f04-9a04-3d83e7b378fa}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d441f5c7-24a1-49ed-b8c3-ede961898480}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {6daf5fd7-b739-45ac-956c-8d2244c43f41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {195d03de-c070-4f16-9d16-12ced273f0cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {195d03de-c070-4f16-9d16-12ced273f0cb}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd236add-f9eb-467c-afde-f949f17d2059}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {6daf5fd7-b739-45ac-956c-8d2244c43f41}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2660e6b1-c471-444a-8cc8-17f03f151c19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2660e6b1-c471-444a-8cc8-17f03f151c19}, !- Handle
  Zone Outpatient Lounge C  - Story Mid 1 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c971d194-83b6-4237-97da-31ae5acbab9a}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6406ed81-db39-4308-9ff0-aa3e93eb6d1a}, !- Default Day Schedule Name
  {81e65706-bc66-4aad-a542-072045d2fa8e}, !- Summer Design Day Schedule Name
  {4563adf4-96ed-4caa-8bae-5a45b7eae626}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c077dab2-b2e5-4a9b-8748-0d10437aa3e3}, !- Handle
  {c971d194-83b6-4237-97da-31ae5acbab9a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1767107150430971,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6406ed81-db39-4308-9ff0-aa3e93eb6d1a}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {81e65706-bc66-4aad-a542-072045d2fa8e}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4563adf4-96ed-4caa-8bae-5a45b7eae626}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {befaa2ea-856d-47f2-bc64-866ffc505315}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c971d194-83b6-4237-97da-31ae5acbab9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a258bf6b-ac76-464e-9fc2-5de5ac069226}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a258bf6b-ac76-464e-9fc2-5de5ac069226}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3e89b4f-86dd-4554-9bda-4f4abe7a42f5}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {c971d194-83b6-4237-97da-31ae5acbab9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8eb341db-d1e8-4993-9519-5becdc551c27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8eb341db-d1e8-4993-9519-5becdc551c27}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fec0dd9b-b901-4824-8e79-a84d7d2b2b9b}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {bfa86415-2d48-4484-b06d-867d021f51e5}, !- Default Day Schedule Name
  {5aedd763-21f0-44b2-9346-7004cf595fdd}, !- Summer Design Day Schedule Name
  {98c81afd-453a-492d-9e39-b705e8c1660c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {620fd689-f4a5-42c9-93f2-77a737625e9b}, !- Handle
  {fec0dd9b-b901-4824-8e79-a84d7d2b2b9b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1767107150430971,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bfa86415-2d48-4484-b06d-867d021f51e5}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5aedd763-21f0-44b2-9346-7004cf595fdd}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98c81afd-453a-492d-9e39-b705e8c1660c}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a46128d3-88d3-4987-95ee-b7cfa206bfbf}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {fec0dd9b-b901-4824-8e79-a84d7d2b2b9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81f41098-6cf4-4b11-b9d8-aa422392f7c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81f41098-6cf4-4b11-b9d8-aa422392f7c0}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f81a9d34-d13b-4c6a-b6bd-862aaa0a6080}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {fec0dd9b-b901-4824-8e79-a84d7d2b2b9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {03e5e1ac-320d-4e3c-8baa-272d88921fdf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03e5e1ac-320d-4e3c-8baa-272d88921fdf}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bb58a153-6264-488e-a7f1-553a9b82b76b}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {eab81110-902a-44da-9944-5979c458a551}, !- Default Day Schedule Name
  {8bd40c07-e655-46eb-9615-ef91a889eb00}, !- Summer Design Day Schedule Name
  {230f8aa4-2948-4292-b343-c9f0b9d8930e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {44a94135-67bf-4f27-abe9-bcc5eed79158}, !- Handle
  {bb58a153-6264-488e-a7f1-553a9b82b76b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1767107150430971,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eab81110-902a-44da-9944-5979c458a551}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8bd40c07-e655-46eb-9615-ef91a889eb00}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {230f8aa4-2948-4292-b343-c9f0b9d8930e}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a763fed0-7585-4d9f-be77-53c164162ee0}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {bb58a153-6264-488e-a7f1-553a9b82b76b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8177d29d-7422-4019-b7de-f21a2e4390b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8177d29d-7422-4019-b7de-f21a2e4390b5}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {786ebb76-5355-4ef3-958e-511447cb3969}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {bb58a153-6264-488e-a7f1-553a9b82b76b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b2711ae-0019-414f-b4c7-ef6383f4b6d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b2711ae-0019-414f-b4c7-ef6383f4b6d6}, !- Handle
  Zone Outpatient Lounge C  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ef5b1484-eb51-49fe-9ce6-322421b65cbe}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {08c0a608-4355-47a7-8ba9-39c8467a7fb3}, !- Default Day Schedule Name
  {b97e9eaf-de49-4cf2-ba56-02b3a15a7e26}, !- Summer Design Day Schedule Name
  {21223d34-8c83-4391-b0e4-2e106b6888fb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7979d05d-4077-4108-a7bb-c9111491e174}, !- Handle
  {ef5b1484-eb51-49fe-9ce6-322421b65cbe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {08c0a608-4355-47a7-8ba9-39c8467a7fb3}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b97e9eaf-de49-4cf2-ba56-02b3a15a7e26}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21223d34-8c83-4391-b0e4-2e106b6888fb}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1996411-9e72-4167-bf18-143354ec161e}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a7c29771-35c0-47a0-825b-f221389b491b}, !- Default Day Schedule Name
  {591e35a7-30d1-4728-898d-5b102870c044}, !- Summer Design Day Schedule Name
  {ea0c7a1a-c06e-415d-8a51-0560e4e485a5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {29c3de87-7150-453a-9c31-bfd2425913f7}, !- Handle
  {f1996411-9e72-4167-bf18-143354ec161e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a7c29771-35c0-47a0-825b-f221389b491b}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {591e35a7-30d1-4728-898d-5b102870c044}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea0c7a1a-c06e-415d-8a51-0560e4e485a5}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad8b6e64-d045-4270-9228-9cd48933f61e}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d6b414d9-eec8-42b3-a6ac-e04d0763d3c7}, !- Default Day Schedule Name
  {b87b2555-4734-43a7-bb15-31c027d950aa}, !- Summer Design Day Schedule Name
  {6094901b-2563-4ded-8356-32a33387a71b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {be145178-00ac-429e-b7a0-d7d4247fd09b}, !- Handle
  {ad8b6e64-d045-4270-9228-9cd48933f61e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d6b414d9-eec8-42b3-a6ac-e04d0763d3c7}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b87b2555-4734-43a7-bb15-31c027d950aa}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6094901b-2563-4ded-8356-32a33387a71b}, !- Handle
  Zone Outpatient MedGas A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c256742d-af38-4d2a-b53e-9e09debf9504}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f4c83e78-df5d-4167-9719-bac9f07c59af}, !- Default Day Schedule Name
  {b41d6b33-92eb-4a3e-b3dd-9047c16c3633}, !- Summer Design Day Schedule Name
  {7cc91b49-2183-4fa7-98f7-4474851eb5df}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dc2c5d05-9ea8-4a9b-92d0-99939999d396}, !- Handle
  {c256742d-af38-4d2a-b53e-9e09debf9504}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f4c83e78-df5d-4167-9719-bac9f07c59af}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b41d6b33-92eb-4a3e-b3dd-9047c16c3633}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cc91b49-2183-4fa7-98f7-4474851eb5df}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bcb19d24-5790-44a2-a266-9694ff53e1e1}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {63a42d0f-3f50-43ee-aa4b-22411e23cc33}, !- Default Day Schedule Name
  {ee717295-437f-48a5-80e0-1d2de93ee324}, !- Summer Design Day Schedule Name
  {23268ef9-4893-467d-907a-604e6e80a582}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fce9e6e8-446a-4026-bd4f-72bbdeb70e4e}, !- Handle
  {bcb19d24-5790-44a2-a266-9694ff53e1e1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {63a42d0f-3f50-43ee-aa4b-22411e23cc33}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee717295-437f-48a5-80e0-1d2de93ee324}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23268ef9-4893-467d-907a-604e6e80a582}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc1edfaa-815d-4879-a9a5-445702a308d2}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {0d54aaa6-9c8e-41da-ab27-22ba013858bb}, !- Default Day Schedule Name
  {ac1881b0-a516-49b0-97e3-ecfa88f996e0}, !- Summer Design Day Schedule Name
  {fecaf2a7-a3ca-47e8-b44d-a91d5450432d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {73affe1c-ead6-4cd7-863e-5d3b7eb6e7e2}, !- Handle
  {dc1edfaa-815d-4879-a9a5-445702a308d2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0d54aaa6-9c8e-41da-ab27-22ba013858bb}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac1881b0-a516-49b0-97e3-ecfa88f996e0}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fecaf2a7-a3ca-47e8-b44d-a91d5450432d}, !- Handle
  Zone Outpatient MedGas B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1a763ed-6520-4ee3-a006-b5deedf910cc}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {4f973573-71e9-4464-969d-0dfcfc1d6649}, !- Default Day Schedule Name
  {13cbd8f9-420d-4ac7-8640-0a3d8ae0342b}, !- Summer Design Day Schedule Name
  {1ed90d4f-b3ff-4b31-9f2d-a2151215acfe}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {81effb15-53cf-4261-b1a9-fb79145f318f}, !- Handle
  {d1a763ed-6520-4ee3-a006-b5deedf910cc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4f973573-71e9-4464-969d-0dfcfc1d6649}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13cbd8f9-420d-4ac7-8640-0a3d8ae0342b}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ed90d4f-b3ff-4b31-9f2d-a2151215acfe}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {04c04076-faaa-49d0-b0e9-ba55806cc083}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {297a1894-4197-49da-8017-60ad7ad81498}, !- Default Day Schedule Name
  {035879c3-6417-4278-b4ce-05df398c55a0}, !- Summer Design Day Schedule Name
  {b534504b-5ebb-4b83-b003-282d24d32c7c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f86b1959-5cf1-4908-837d-2351d4734e5e}, !- Handle
  {04c04076-faaa-49d0-b0e9-ba55806cc083}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {297a1894-4197-49da-8017-60ad7ad81498}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {035879c3-6417-4278-b4ce-05df398c55a0}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b534504b-5ebb-4b83-b003-282d24d32c7c}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eafe857e-87d1-4f4e-b397-ed747d410e66}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a6e63686-3795-4aae-b7e9-7a2fd3068a8b}, !- Default Day Schedule Name
  {e2efba5d-f1b8-4103-b715-9d8a53b41b37}, !- Summer Design Day Schedule Name
  {42023ef1-3a2c-455b-bea3-b28715543d39}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c05417fe-0fdf-4463-8a36-06de911390a6}, !- Handle
  {eafe857e-87d1-4f4e-b397-ed747d410e66}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a6e63686-3795-4aae-b7e9-7a2fd3068a8b}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2efba5d-f1b8-4103-b715-9d8a53b41b37}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42023ef1-3a2c-455b-bea3-b28715543d39}, !- Handle
  Zone Outpatient MedGas C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c297b60e-a9b5-4795-bdaf-0cc9b634e7f9}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {226675c9-fe39-4774-9dce-d8d01b7822c8}, !- Default Day Schedule Name
  {3f6648f3-659f-41b8-8b52-3445bc52ff55}, !- Summer Design Day Schedule Name
  {307340c3-d79f-4232-a6f2-cb43168d13d0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {859d9dfd-0e5b-4dd1-8aef-c4478a16bd05}, !- Handle
  {c297b60e-a9b5-4795-bdaf-0cc9b634e7f9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2931682499525308,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {226675c9-fe39-4774-9dce-d8d01b7822c8}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3f6648f3-659f-41b8-8b52-3445bc52ff55}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {307340c3-d79f-4232-a6f2-cb43168d13d0}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ead45036-c66f-404d-a34a-06625f23d40e}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c297b60e-a9b5-4795-bdaf-0cc9b634e7f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3754d622-8cad-4951-9d25-1ff7351d4106}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3754d622-8cad-4951-9d25-1ff7351d4106}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4bc2afce-8038-439b-ae0b-ea77a4053abb}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {c297b60e-a9b5-4795-bdaf-0cc9b634e7f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2acc789b-2fde-45df-8399-6a82b0d2580e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2acc789b-2fde-45df-8399-6a82b0d2580e}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f0fe998a-e49c-40de-8215-82c96495f4fe}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {72a6b2f9-b17e-4722-a046-a71eb0da282e}, !- Default Day Schedule Name
  {50c29f8a-136e-48e5-9e3e-60f99a89cbbb}, !- Summer Design Day Schedule Name
  {89bc4298-ad2d-4402-89c2-edd9176162b0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5288b77d-5b17-4c6b-8746-9baca91296ab}, !- Handle
  {f0fe998a-e49c-40de-8215-82c96495f4fe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2931682499525308,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {72a6b2f9-b17e-4722-a046-a71eb0da282e}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {50c29f8a-136e-48e5-9e3e-60f99a89cbbb}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89bc4298-ad2d-4402-89c2-edd9176162b0}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0bc1e68f-4c2c-474d-b721-f9d06c63883e}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {f0fe998a-e49c-40de-8215-82c96495f4fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7994629c-af67-4369-8317-53e9a851972d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7994629c-af67-4369-8317-53e9a851972d}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {083937d8-9e3f-46de-abd5-ce209a656d16}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {f0fe998a-e49c-40de-8215-82c96495f4fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5497ecb-2d2a-474f-b0cc-41e1cd7b77c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5497ecb-2d2a-474f-b0cc-41e1cd7b77c7}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {059631e4-bb91-4f8a-a45b-25fca1f72c1e}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {afd84cb6-7fb8-41ec-8817-92a9702cad94}, !- Default Day Schedule Name
  {c18c61ab-ab1c-4611-a378-db8b9ce63e91}, !- Summer Design Day Schedule Name
  {78d6d4a0-e415-4a0b-a87e-3f97b583cae6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3987c57a-60fe-4520-ad4a-709041bd4ef5}, !- Handle
  {059631e4-bb91-4f8a-a45b-25fca1f72c1e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2931682499525308,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {afd84cb6-7fb8-41ec-8817-92a9702cad94}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c18c61ab-ab1c-4611-a378-db8b9ce63e91}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78d6d4a0-e415-4a0b-a87e-3f97b583cae6}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee3f2b8a-9562-44c6-8570-46db266c2aa0}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {059631e4-bb91-4f8a-a45b-25fca1f72c1e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd26c723-f50a-458e-8504-063661faabd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd26c723-f50a-458e-8504-063661faabd1}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9c78102-fa11-4022-94e5-50c0f88df8c0}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {059631e4-bb91-4f8a-a45b-25fca1f72c1e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d3c6738-9742-4945-bf79-90cb5445a208}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d3c6738-9742-4945-bf79-90cb5445a208}, !- Handle
  Zone Outpatient MRI A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2ecf17c3-15e5-482b-a5c7-5a8270e09421}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {eba7a382-238f-435f-8cb4-95ea15b36052}, !- Default Day Schedule Name
  {4cebc74e-574a-42df-ad47-baae72251b36}, !- Summer Design Day Schedule Name
  {0559b0cc-7db9-4c55-b143-cefe2ea1a5eb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {306e012e-b866-417c-998c-19fcc8872a43}, !- Handle
  {2ecf17c3-15e5-482b-a5c7-5a8270e09421}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5481152185892664,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eba7a382-238f-435f-8cb4-95ea15b36052}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4cebc74e-574a-42df-ad47-baae72251b36}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0559b0cc-7db9-4c55-b143-cefe2ea1a5eb}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2044a355-a2bf-4a46-95e2-a13700c04e91}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {2ecf17c3-15e5-482b-a5c7-5a8270e09421}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30bb1932-51e9-4d83-af95-374f738d52e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30bb1932-51e9-4d83-af95-374f738d52e8}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c09a708f-6470-4691-984e-d29d65c29a9c}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {2ecf17c3-15e5-482b-a5c7-5a8270e09421}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45be056c-cb9a-47f4-be36-e13a25e878a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45be056c-cb9a-47f4-be36-e13a25e878a1}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fce8e0d7-cf95-483c-80f7-2a41104ab409}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2460f836-e0a5-454b-829f-7f2a5b30ffc1}, !- Default Day Schedule Name
  {09fdcb84-6630-4800-b2e2-382d768acb39}, !- Summer Design Day Schedule Name
  {22a4d429-2dee-4283-b5f7-f6f3c15e864f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {31775cb9-bba1-44c2-92c1-8fe895bc8a05}, !- Handle
  {fce8e0d7-cf95-483c-80f7-2a41104ab409}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5481152185892664,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2460f836-e0a5-454b-829f-7f2a5b30ffc1}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
