  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {09fdcb84-6630-4800-b2e2-382d768acb39}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22a4d429-2dee-4283-b5f7-f6f3c15e864f}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00255496-6824-4647-92ee-7348a7631160}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {fce8e0d7-cf95-483c-80f7-2a41104ab409}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10318b24-caab-4b88-8b7b-6584ff41a1da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10318b24-caab-4b88-8b7b-6584ff41a1da}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46de8883-1fe8-41b5-953a-4ca752586eb7}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {fce8e0d7-cf95-483c-80f7-2a41104ab409}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {537a7625-39ae-4f10-99ed-0fa302b0af42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {537a7625-39ae-4f10-99ed-0fa302b0af42}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5a4099a8-f5a6-4611-b0d0-1f45a42bf7c9}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {33ab4d74-da51-4937-8791-203b66789889}, !- Default Day Schedule Name
  {2756db3a-7649-4fff-adc9-6bb0e6e7394a}, !- Summer Design Day Schedule Name
  {6e8192f2-0145-487c-b37c-82bd7d430749}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {12484cf7-717a-4542-882e-2a8608606860}, !- Handle
  {5a4099a8-f5a6-4611-b0d0-1f45a42bf7c9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5481152185892664,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {33ab4d74-da51-4937-8791-203b66789889}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2756db3a-7649-4fff-adc9-6bb0e6e7394a}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e8192f2-0145-487c-b37c-82bd7d430749}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c256d57a-c0cb-4374-8b4b-699b2b1ed3e6}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {5a4099a8-f5a6-4611-b0d0-1f45a42bf7c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74cfe8b6-a089-4285-b8a5-ef9630f17be7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74cfe8b6-a089-4285-b8a5-ef9630f17be7}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {febfabb4-eee0-4b7a-88a0-a7321599ab4c}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {5a4099a8-f5a6-4611-b0d0-1f45a42bf7c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {153c12e7-d5dd-4d96-b00e-6cbbd84f83aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {153c12e7-d5dd-4d96-b00e-6cbbd84f83aa}, !- Handle
  Zone Outpatient MRI B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8dca9256-3c35-42e5-a76f-484cfa977206}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b6a03082-dbd0-4b6a-8f3f-ac077d202a0d}, !- Default Day Schedule Name
  {ccbf5ef6-f8c8-462f-85af-b3d0fb54d271}, !- Summer Design Day Schedule Name
  {49e8c92e-9ce5-4ed4-8ac8-2f37fb4a4749}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {40688cf0-f93c-41d2-ad5f-7944c637a98c}, !- Handle
  {8dca9256-3c35-42e5-a76f-484cfa977206}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2931682499525299,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b6a03082-dbd0-4b6a-8f3f-ac077d202a0d}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ccbf5ef6-f8c8-462f-85af-b3d0fb54d271}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49e8c92e-9ce5-4ed4-8ac8-2f37fb4a4749}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6cfd1344-0569-4dc3-8392-2045bce4fc34}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {8dca9256-3c35-42e5-a76f-484cfa977206}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c56b9b4-7a6b-429f-86a9-f4b6076c938e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c56b9b4-7a6b-429f-86a9-f4b6076c938e}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {619d1d05-a08f-4a51-bf9f-c9de9ff879a4}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {8dca9256-3c35-42e5-a76f-484cfa977206}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0204e067-4900-409b-b90f-285e20094b25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0204e067-4900-409b-b90f-285e20094b25}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1bfb1b5e-2aff-425f-877a-abe699381e4d}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {17db39f8-df43-4d9c-96b3-a2f5482286ae}, !- Default Day Schedule Name
  {1b0a968d-192b-4c76-8d38-db4f55d0db04}, !- Summer Design Day Schedule Name
  {094bf8e0-f953-458f-ad5e-ea89bf90c326}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dc0b488a-52e7-4fe7-a5f9-1b3da2c0ccd0}, !- Handle
  {1bfb1b5e-2aff-425f-877a-abe699381e4d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2931682499525299,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {17db39f8-df43-4d9c-96b3-a2f5482286ae}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1b0a968d-192b-4c76-8d38-db4f55d0db04}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {094bf8e0-f953-458f-ad5e-ea89bf90c326}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6218a6f1-d272-4799-8900-d9d6f99b4db4}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {1bfb1b5e-2aff-425f-877a-abe699381e4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a76e611-2816-4a1a-8478-a7b5d7485c30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a76e611-2816-4a1a-8478-a7b5d7485c30}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {736d4839-033a-48fc-9006-ebe7a688de52}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {1bfb1b5e-2aff-425f-877a-abe699381e4d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5c8565e-2e0a-40b0-ac6b-ecfcfcdf616f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5c8565e-2e0a-40b0-ac6b-ecfcfcdf616f}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b6818e7d-b682-4f60-abd7-10ee0e95f894}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e822c5e3-f050-45d4-92d8-b100a25863a2}, !- Default Day Schedule Name
  {cab91510-52e1-42e3-a83c-521a4d56f71b}, !- Summer Design Day Schedule Name
  {0325667d-70dc-4ee1-b55c-b9a16664dc79}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1c096342-2ddd-4bce-9fce-f27a3ee2fa0e}, !- Handle
  {b6818e7d-b682-4f60-abd7-10ee0e95f894}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2931682499525299,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e822c5e3-f050-45d4-92d8-b100a25863a2}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cab91510-52e1-42e3-a83c-521a4d56f71b}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0325667d-70dc-4ee1-b55c-b9a16664dc79}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4c93534-d6cc-4428-a2cd-c591595e0117}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {b6818e7d-b682-4f60-abd7-10ee0e95f894}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba9debef-9a41-4aa3-84d8-f56f4e8c5b0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba9debef-9a41-4aa3-84d8-f56f4e8c5b0e}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23d3d268-128a-44fb-ac5a-552110c0778c}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {b6818e7d-b682-4f60-abd7-10ee0e95f894}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ff87f89d-f811-4661-b38b-a5e2b9516b0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff87f89d-f811-4661-b38b-a5e2b9516b0f}, !- Handle
  Zone Outpatient MRI C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {458e92ba-6482-459a-9a0c-19c6bfa8fdc2}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ac7623e7-c168-4c69-ae56-d6ecdfaee1d5}, !- Default Day Schedule Name
  {b257e700-42e1-4cc2-ad7e-301c70ab8124}, !- Summer Design Day Schedule Name
  {439191f7-1ac4-4873-83d0-977e777d602a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5474179b-21dc-4fc8-bafd-9aafb58c0640}, !- Handle
  {458e92ba-6482-459a-9a0c-19c6bfa8fdc2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0656779325544679,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ac7623e7-c168-4c69-ae56-d6ecdfaee1d5}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b257e700-42e1-4cc2-ad7e-301c70ab8124}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {439191f7-1ac4-4873-83d0-977e777d602a}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35952710-b023-4854-b9d9-f32c9000343a}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {458e92ba-6482-459a-9a0c-19c6bfa8fdc2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1e05ef0-6bc0-4c8f-a819-3ae834f887ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1e05ef0-6bc0-4c8f-a819-3ae834f887ce}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3627198d-337d-4a05-aabb-c789eae24879}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {458e92ba-6482-459a-9a0c-19c6bfa8fdc2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f19cbc8b-ab30-4f1a-bbf0-fe686ce934f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f19cbc8b-ab30-4f1a-bbf0-fe686ce934f5}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {81673b56-1965-467e-b605-7dc7bfa93d75}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {09960ee2-32ef-4cb7-aca2-8529a3a4072b}, !- Default Day Schedule Name
  {fdb5c23c-0ce8-4f25-9d49-701d74cb7452}, !- Summer Design Day Schedule Name
  {98c9149e-03d4-49e1-950b-4a616843f7af}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {848bd384-95b8-4626-b69f-b1b892e89926}, !- Handle
  {81673b56-1965-467e-b605-7dc7bfa93d75}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0656779325544679,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {09960ee2-32ef-4cb7-aca2-8529a3a4072b}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fdb5c23c-0ce8-4f25-9d49-701d74cb7452}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98c9149e-03d4-49e1-950b-4a616843f7af}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a5638b4-c348-497e-be10-a2e837b7fd54}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {81673b56-1965-467e-b605-7dc7bfa93d75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99aa8177-0263-4a01-af62-990e408338f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99aa8177-0263-4a01-af62-990e408338f3}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58c1cd46-8be4-4ae0-9f63-e132d8e31d13}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {81673b56-1965-467e-b605-7dc7bfa93d75}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec28e1da-0364-4a54-9e40-de2f4612bda9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec28e1da-0364-4a54-9e40-de2f4612bda9}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {86622bca-32ec-4272-8fb1-88633e89e192}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {4214d586-af15-48e6-8723-9c1e23863511}, !- Default Day Schedule Name
  {702af1ff-9bcc-4818-ae18-eb8d40e46209}, !- Summer Design Day Schedule Name
  {057cdeaf-7542-4ced-bc4f-f0d58e14a1f9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {931aca5d-9e8f-4956-9ce9-e3228de4561c}, !- Handle
  {86622bca-32ec-4272-8fb1-88633e89e192}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0656779325544679,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4214d586-af15-48e6-8723-9c1e23863511}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {702af1ff-9bcc-4818-ae18-eb8d40e46209}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {057cdeaf-7542-4ced-bc4f-f0d58e14a1f9}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85416bfa-35f6-4194-b15b-101e57fe738f}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {86622bca-32ec-4272-8fb1-88633e89e192}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b88c7260-77cc-43a7-9560-f38eb2f68c09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b88c7260-77cc-43a7-9560-f38eb2f68c09}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0af48972-d7aa-400d-9744-22142a11474e}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {86622bca-32ec-4272-8fb1-88633e89e192}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b62254a5-652c-4bcf-be56-34e1991e4ab1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b62254a5-652c-4bcf-be56-34e1991e4ab1}, !- Handle
  Zone Outpatient MRI_Control A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d50996cb-f511-40a8-94f6-ec3fad7183f7}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {4eecb790-844a-4c88-875e-ddbe46e3c776}, !- Default Day Schedule Name
  {954bbce4-6995-441f-9e3a-2dcc78e5e22a}, !- Summer Design Day Schedule Name
  {1102d3d5-a1b5-4069-83a3-0bb15101d0a3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4ffc2bec-501d-4100-bfb8-2ca43fcef602}, !- Handle
  {d50996cb-f511-40a8-94f6-ec3fad7183f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.98558357842796362,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4eecb790-844a-4c88-875e-ddbe46e3c776}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {954bbce4-6995-441f-9e3a-2dcc78e5e22a}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1102d3d5-a1b5-4069-83a3-0bb15101d0a3}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7688466f-07fe-47ff-8765-b789d2cfad3f}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {d50996cb-f511-40a8-94f6-ec3fad7183f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {882bc845-d075-47e8-9b1d-d4b9b766b724}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {882bc845-d075-47e8-9b1d-d4b9b766b724}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba5ed282-3ed9-4df0-9866-eaca200f705f}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {d50996cb-f511-40a8-94f6-ec3fad7183f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da9cbb18-2863-4073-b4bd-727acffe21c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da9cbb18-2863-4073-b4bd-727acffe21c1}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4a19e8cf-906c-4a7d-b0d4-1ef4c749b246}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d6123c98-5091-4ef6-8615-f26419a42400}, !- Default Day Schedule Name
  {ed9fe813-a12f-42c3-aa5e-a5b1b08f0043}, !- Summer Design Day Schedule Name
  {221d2e76-fdcf-42d4-82a0-cbde7065f0ec}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {aa0b6a4f-4c73-4344-b162-0dabd341f4ae}, !- Handle
  {4a19e8cf-906c-4a7d-b0d4-1ef4c749b246}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.98558357842796362,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d6123c98-5091-4ef6-8615-f26419a42400}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ed9fe813-a12f-42c3-aa5e-a5b1b08f0043}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {221d2e76-fdcf-42d4-82a0-cbde7065f0ec}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e40a384e-c7c0-490c-81ab-c847cf2ef746}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {4a19e8cf-906c-4a7d-b0d4-1ef4c749b246}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abd5cd5d-7768-4c7a-a2ca-d161d40083cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abd5cd5d-7768-4c7a-a2ca-d161d40083cf}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {815ae17b-cbe8-4a86-a974-68c4a0a30cc3}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {4a19e8cf-906c-4a7d-b0d4-1ef4c749b246}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d37db826-6b93-4159-a0dd-a662bb2689e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d37db826-6b93-4159-a0dd-a662bb2689e4}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bee2c591-7783-4a12-83af-0647dcd402de}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {339f46cc-5bab-401f-93d0-9d13b0a3b400}, !- Default Day Schedule Name
  {cddd152c-50f5-4485-b060-7567b7015343}, !- Summer Design Day Schedule Name
  {57a74e9b-3bfd-4db6-9e27-6a4905cf6400}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e4ef2bfd-7e93-4017-80a2-b7dc2456e8ce}, !- Handle
  {bee2c591-7783-4a12-83af-0647dcd402de}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.98558357842796362,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {339f46cc-5bab-401f-93d0-9d13b0a3b400}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cddd152c-50f5-4485-b060-7567b7015343}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57a74e9b-3bfd-4db6-9e27-6a4905cf6400}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da171c39-0109-4f9d-9c65-d4d40bc8d60a}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {bee2c591-7783-4a12-83af-0647dcd402de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0364cf2b-a067-4587-92d1-2d6cb5b96b45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0364cf2b-a067-4587-92d1-2d6cb5b96b45}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7411052-a666-4011-b3bd-50d2856fea8e}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {bee2c591-7783-4a12-83af-0647dcd402de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d3643f8-d22b-4285-aaeb-1f33c8328a4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d3643f8-d22b-4285-aaeb-1f33c8328a4f}, !- Handle
  Zone Outpatient MRI_Control B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3189597c-7bbf-483b-9670-2db33d8e2b5d}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7bca946c-1f28-4bd3-9977-1b85912e21e0}, !- Default Day Schedule Name
  {0d0f54ba-1a18-4d04-a6ba-24e9fcd8e3b9}, !- Summer Design Day Schedule Name
  {a10490a2-dd72-45fe-8375-db0e69eb0e3b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f34bf55b-10e4-4afa-a539-d5bf088cfc27}, !- Handle
  {3189597c-7bbf-483b-9670-2db33d8e2b5d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0656779325544676,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7bca946c-1f28-4bd3-9977-1b85912e21e0}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0d0f54ba-1a18-4d04-a6ba-24e9fcd8e3b9}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a10490a2-dd72-45fe-8375-db0e69eb0e3b}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cbf0d79c-de4d-46e3-9686-aa0a2b56f454}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {3189597c-7bbf-483b-9670-2db33d8e2b5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9cf8765-4251-4a92-a58e-6ceb3e79c862}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9cf8765-4251-4a92-a58e-6ceb3e79c862}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {918cd9cb-ccba-46da-9a63-3d42a24fb589}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {3189597c-7bbf-483b-9670-2db33d8e2b5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c2f13833-b0c3-46ee-b27f-ceb47f1bdb2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2f13833-b0c3-46ee-b27f-ceb47f1bdb2d}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c5c6cc3e-98c4-4d6d-bb1d-2b39f707bf49}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {cc64a050-7d8b-447d-9a8e-3076bf9d714a}, !- Default Day Schedule Name
  {b153038c-d8bb-4341-9b7f-598b5b9e4ae8}, !- Summer Design Day Schedule Name
  {f9990127-9cd4-431e-a7f1-25b5880f873f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {87984b29-b7d5-4409-8c65-a12b8fb79f8a}, !- Handle
  {c5c6cc3e-98c4-4d6d-bb1d-2b39f707bf49}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0656779325544676,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cc64a050-7d8b-447d-9a8e-3076bf9d714a}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b153038c-d8bb-4341-9b7f-598b5b9e4ae8}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9990127-9cd4-431e-a7f1-25b5880f873f}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3ca33c3a-a90c-4770-9e1f-253058118eb5}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {c5c6cc3e-98c4-4d6d-bb1d-2b39f707bf49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7130d1d-5d19-4368-acc9-8694de60acf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7130d1d-5d19-4368-acc9-8694de60acf0}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28ef8c67-cd91-4424-8579-5beec31f2d72}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {c5c6cc3e-98c4-4d6d-bb1d-2b39f707bf49}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6145b58a-7a21-47d9-b5ea-a70234325e91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6145b58a-7a21-47d9-b5ea-a70234325e91}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6176507a-3e4c-448e-bc1e-baea5236d6f7}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c885c042-e6f7-4b42-9da1-f257a170eeb9}, !- Default Day Schedule Name
  {8be8e970-cf1c-4f5b-a271-32ce576079ae}, !- Summer Design Day Schedule Name
  {4195ca41-9129-4045-91b9-2425a764a6fd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0e12aa72-b211-444e-b38d-e7c1bf00d5fe}, !- Handle
  {6176507a-3e4c-448e-bc1e-baea5236d6f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0656779325544676,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c885c042-e6f7-4b42-9da1-f257a170eeb9}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8be8e970-cf1c-4f5b-a271-32ce576079ae}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4195ca41-9129-4045-91b9-2425a764a6fd}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91fe69f3-696e-41a8-9062-223cf9a8286e}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {6176507a-3e4c-448e-bc1e-baea5236d6f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea7aca67-f6d9-4c3b-801f-8257f12f3fd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea7aca67-f6d9-4c3b-801f-8257f12f3fd5}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {911037ff-7bcf-4d4d-b96f-0a736d5597aa}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {6176507a-3e4c-448e-bc1e-baea5236d6f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc8ead7b-ff29-4ec1-ab89-8f5e7851a47d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc8ead7b-ff29-4ec1-ab89-8f5e7851a47d}, !- Handle
  Zone Outpatient MRI_Control C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {64544369-7e37-4bb7-88bf-7fafcfacea9e}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {489f2472-768b-42e6-a2e6-e1d18e2ff769}, !- Default Day Schedule Name
  {f7e63b5f-408b-425a-a9a5-82e193129827}, !- Summer Design Day Schedule Name
  {77f0c1c6-5062-45cf-bfdb-a256212c3c2a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e471ed6c-53ff-42c2-afa0-c084e7395258}, !- Handle
  {64544369-7e37-4bb7-88bf-7fafcfacea9e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0505495256170656,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {489f2472-768b-42e6-a2e6-e1d18e2ff769}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f7e63b5f-408b-425a-a9a5-82e193129827}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77f0c1c6-5062-45cf-bfdb-a256212c3c2a}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c500c8a0-6bb3-47c1-8bd8-6fe53a2e4380}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {64544369-7e37-4bb7-88bf-7fafcfacea9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f281f6cd-0fc1-4b06-b528-812fcdfc560b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f281f6cd-0fc1-4b06-b528-812fcdfc560b}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb682377-e77c-4205-a29e-5bc194f3d9c6}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {64544369-7e37-4bb7-88bf-7fafcfacea9e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc3337ac-f31e-49cc-a475-b2e878a9b94c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc3337ac-f31e-49cc-a475-b2e878a9b94c}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ed1bf8f8-c27e-49b2-bc1b-705b621f17af}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c0ac8c81-7d36-45f6-80b6-bd9aaa15a37e}, !- Default Day Schedule Name
  {d6a5a965-d154-48a7-83fe-cc33416a0362}, !- Summer Design Day Schedule Name
  {4310cbfa-3c41-4c37-936f-11da788a4f9a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e8ba8960-87f8-4eda-9e51-bda0f46bcb34}, !- Handle
  {ed1bf8f8-c27e-49b2-bc1b-705b621f17af}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0505495256170656,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0ac8c81-7d36-45f6-80b6-bd9aaa15a37e}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d6a5a965-d154-48a7-83fe-cc33416a0362}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4310cbfa-3c41-4c37-936f-11da788a4f9a}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa903897-2c5c-4007-b97f-d1179f04b0df}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {ed1bf8f8-c27e-49b2-bc1b-705b621f17af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ecb6252-ea36-430e-9143-aaf0b11f8ec7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ecb6252-ea36-430e-9143-aaf0b11f8ec7}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e40976f-4d5b-4ee8-9c3e-0f43f6ed0a4e}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {ed1bf8f8-c27e-49b2-bc1b-705b621f17af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee4e5dcc-591e-4a4e-8e8d-6c3204347c89}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee4e5dcc-591e-4a4e-8e8d-6c3204347c89}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {648d1e9c-281e-4eef-9692-9fd63e8adef1}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {03d1ac92-ff80-40d0-a291-55648f7de555}, !- Default Day Schedule Name
  {5ae615b0-ce0e-4456-9e36-9f34d8454fc5}, !- Summer Design Day Schedule Name
  {5df9da73-4c2a-411d-956e-1109cb0cf3be}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {09ab2419-c219-436b-ad60-be62155ce44c}, !- Handle
  {648d1e9c-281e-4eef-9692-9fd63e8adef1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0505495256170656,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {03d1ac92-ff80-40d0-a291-55648f7de555}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5ae615b0-ce0e-4456-9e36-9f34d8454fc5}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5df9da73-4c2a-411d-956e-1109cb0cf3be}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {961515e5-f97f-4e24-9cfe-8c00080664c1}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {648d1e9c-281e-4eef-9692-9fd63e8adef1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc248f2b-5f77-48d8-844b-926318adb5be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc248f2b-5f77-48d8-844b-926318adb5be}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2007d0f7-c638-45b1-adeb-59fed657a027}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {648d1e9c-281e-4eef-9692-9fd63e8adef1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4a9aac6-5bf5-4ad7-8f50-6a8454a47d19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4a9aac6-5bf5-4ad7-8f50-6a8454a47d19}, !- Handle
  Zone Outpatient NurseStation A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3691affb-6681-4aa9-8d7b-c1c06011a506}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ea153725-f24b-4330-8c27-4695ebad0a28}, !- Default Day Schedule Name
  {b7be3961-cf00-4c3d-8b2b-c9440c168fa4}, !- Summer Design Day Schedule Name
  {a9ef7a2a-87e2-4388-a042-0e93f5ba0325}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {870c5ba7-964a-40d2-b826-a563e385b8c1}, !- Handle
  {3691affb-6681-4aa9-8d7b-c1c06011a506}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2672315543305412,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ea153725-f24b-4330-8c27-4695ebad0a28}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b7be3961-cf00-4c3d-8b2b-c9440c168fa4}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9ef7a2a-87e2-4388-a042-0e93f5ba0325}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8342e301-b2c7-49f3-a96d-bc5bf8079243}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {3691affb-6681-4aa9-8d7b-c1c06011a506}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f492cfb-3b6c-4adf-9aab-796e468b11d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f492cfb-3b6c-4adf-9aab-796e468b11d1}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {62befabb-0d74-4163-90b0-8310968903d0}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {3691affb-6681-4aa9-8d7b-c1c06011a506}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd21e51a-729e-4836-9c55-1206d3555ae5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd21e51a-729e-4836-9c55-1206d3555ae5}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {367e7cfa-53f0-4554-a634-ccd0389879a8}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {cf02c9da-bf68-48bc-b874-7de8c5e4b4ed}, !- Default Day Schedule Name
  {75cb68e8-dcf1-42ba-9d22-d9ba495dbb8f}, !- Summer Design Day Schedule Name
  {a6762107-a26e-4cce-9008-55ea32b44272}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c13713a2-51ca-4065-9dcb-31bfbb8ab082}, !- Handle
  {367e7cfa-53f0-4554-a634-ccd0389879a8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2672315543305412,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf02c9da-bf68-48bc-b874-7de8c5e4b4ed}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {75cb68e8-dcf1-42ba-9d22-d9ba495dbb8f}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6762107-a26e-4cce-9008-55ea32b44272}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5162331c-a2ae-4fc2-9490-7c607499080d}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {367e7cfa-53f0-4554-a634-ccd0389879a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {498b4ff0-bbfd-468d-9a9e-d54613966b2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {498b4ff0-bbfd-468d-9a9e-d54613966b2e}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1d082c3-6714-462e-8427-634d8c1e8bfa}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {367e7cfa-53f0-4554-a634-ccd0389879a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c2f39417-26f9-4c0d-ac7d-76e50fb27680}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2f39417-26f9-4c0d-ac7d-76e50fb27680}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0a5e70c6-0b8f-4903-be8d-01db016acfa9}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {24694613-bc3b-4004-b886-c7a8575855bc}, !- Default Day Schedule Name
  {9c3d48fb-fe08-46cb-99b6-41ab947e6fca}, !- Summer Design Day Schedule Name
  {2e94ced2-624f-440e-b4c0-120034baf5fb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {124f6a61-2574-402b-be85-aab9dfea23a8}, !- Handle
  {0a5e70c6-0b8f-4903-be8d-01db016acfa9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2672315543305412,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {24694613-bc3b-4004-b886-c7a8575855bc}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9c3d48fb-fe08-46cb-99b6-41ab947e6fca}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e94ced2-624f-440e-b4c0-120034baf5fb}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe52ebe4-b85c-43ab-9d49-f93d0b61c8f1}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {0a5e70c6-0b8f-4903-be8d-01db016acfa9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0104feb-6603-495b-baf4-70f3faf1a163}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0104feb-6603-495b-baf4-70f3faf1a163}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0228ed84-ab8a-41fb-8244-103ad43bdac4}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {0a5e70c6-0b8f-4903-be8d-01db016acfa9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e30a8d54-599c-44fa-b209-b76c0b7d9647}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e30a8d54-599c-44fa-b209-b76c0b7d9647}, !- Handle
  Zone Outpatient NurseStation B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {087b68b8-e479-4e6d-9514-c0fe66d5629f}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {95a7a258-7bd2-43e0-88c4-a3044b790cfe}, !- Default Day Schedule Name
  {10126a3f-31dd-4333-9216-a8cc8abfcd45}, !- Summer Design Day Schedule Name
  {5f3c6222-7f7a-4c7b-b987-4e63e97844c4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cf90beee-ccc6-46e2-8ead-38f5a1d7ad8c}, !- Handle
  {087b68b8-e479-4e6d-9514-c0fe66d5629f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0505495256170647,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {95a7a258-7bd2-43e0-88c4-a3044b790cfe}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {10126a3f-31dd-4333-9216-a8cc8abfcd45}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f3c6222-7f7a-4c7b-b987-4e63e97844c4}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d180134-b148-4b09-b2e8-72ac42b8c19b}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {087b68b8-e479-4e6d-9514-c0fe66d5629f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e89458d5-0aa2-4046-9044-f3d7b57ecd68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e89458d5-0aa2-4046-9044-f3d7b57ecd68}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b418b35f-5070-4698-adfe-431f1cc51e62}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {087b68b8-e479-4e6d-9514-c0fe66d5629f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d3e8092-7078-4db5-a382-0e7d340c4c16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d3e8092-7078-4db5-a382-0e7d340c4c16}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8ab123ef-fa69-4ac9-8303-27fcb4c9130d}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {498fd016-9f01-4d62-87eb-bc7cecb2b145}, !- Default Day Schedule Name
  {0b9125f1-c274-4ccd-b389-2888e4ce943b}, !- Summer Design Day Schedule Name
  {9910252b-960a-41c7-b29e-997b0d72de52}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {14b4b22d-ca8f-40d9-ad71-0ceb66d7713a}, !- Handle
  {8ab123ef-fa69-4ac9-8303-27fcb4c9130d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0505495256170647,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {498fd016-9f01-4d62-87eb-bc7cecb2b145}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0b9125f1-c274-4ccd-b389-2888e4ce943b}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9910252b-960a-41c7-b29e-997b0d72de52}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {126d518b-5448-4e21-936a-f4eb35341834}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {8ab123ef-fa69-4ac9-8303-27fcb4c9130d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5643d60a-6bd9-44c8-bbf2-ef5952ae821e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5643d60a-6bd9-44c8-bbf2-ef5952ae821e}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eac08686-885e-49c7-8877-ef7b84f252dd}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {8ab123ef-fa69-4ac9-8303-27fcb4c9130d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98a81e83-6c35-408c-9083-98cda413e96f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98a81e83-6c35-408c-9083-98cda413e96f}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {40420a20-0733-4148-8899-70188a09c91e}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e3255ccb-01a3-4ac8-9efe-2aa4d351c4ef}, !- Default Day Schedule Name
  {7eea60b7-597a-42a1-b51d-3fd173f40709}, !- Summer Design Day Schedule Name
  {1080700b-dabb-4d36-ab63-d58b31c2c6f7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dd04ff2e-3089-4e18-a74d-e6066e859fd8}, !- Handle
  {40420a20-0733-4148-8899-70188a09c91e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0505495256170647,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3255ccb-01a3-4ac8-9efe-2aa4d351c4ef}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7eea60b7-597a-42a1-b51d-3fd173f40709}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1080700b-dabb-4d36-ab63-d58b31c2c6f7}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f470b1d-7c4c-491e-ad66-b7b353a10864}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {40420a20-0733-4148-8899-70188a09c91e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6defef9-e4ed-4d3b-825d-84d9f323e5d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6defef9-e4ed-4d3b-825d-84d9f323e5d0}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8737e86f-a30a-4a75-917d-80e299909d37}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {40420a20-0733-4148-8899-70188a09c91e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c41ea905-ae1f-40ba-9664-715f98f8d131}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c41ea905-ae1f-40ba-9664-715f98f8d131}, !- Handle
  Zone Outpatient NurseStation C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7f020558-aeb2-4692-85cf-4005633993b7}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {536fd9ff-4180-4f80-a5f8-66e3327ab211}, !- Default Day Schedule Name
  {79b428ae-d456-4cf1-b1d6-4d99bda20f5f}, !- Summer Design Day Schedule Name
  {48ea0c9b-92b1-4496-b894-d94934937827}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bf00f04f-58bf-419d-9b45-1efaf1470fe5}, !- Handle
  {7f020558-aeb2-4692-85cf-4005633993b7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9342053604726788,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {536fd9ff-4180-4f80-a5f8-66e3327ab211}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {79b428ae-d456-4cf1-b1d6-4d99bda20f5f}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48ea0c9b-92b1-4496-b894-d94934937827}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f1b6e68-0452-4d5e-a4f9-52ffbfbe86d9}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {7f020558-aeb2-4692-85cf-4005633993b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2c23d51-598c-4aa9-b8c8-24fcb58e5735}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2c23d51-598c-4aa9-b8c8-24fcb58e5735}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5a8ad63-1b27-4f63-8db3-47dba0a3acef}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {7f020558-aeb2-4692-85cf-4005633993b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75bbe352-36c5-46eb-852d-73defc69f8ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75bbe352-36c5-46eb-852d-73defc69f8ba}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3c7c2277-d626-41a2-ac5a-610f1ddcaf1f}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b64e6431-b797-4b92-be1b-40739eda2956}, !- Default Day Schedule Name
  {2e86a85e-648b-4a26-905c-b80b0678da58}, !- Summer Design Day Schedule Name
  {01f2e8a2-e5b8-4b86-ab9f-c8b30dec8173}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a323fcfa-042f-466f-85d4-6bb3a3a419d5}, !- Handle
  {3c7c2277-d626-41a2-ac5a-610f1ddcaf1f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9342053604726788,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b64e6431-b797-4b92-be1b-40739eda2956}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2e86a85e-648b-4a26-905c-b80b0678da58}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01f2e8a2-e5b8-4b86-ab9f-c8b30dec8173}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c4865e5-b1ec-4628-addf-78cf80741161}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {3c7c2277-d626-41a2-ac5a-610f1ddcaf1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc4e4db0-4810-4a9b-9560-e6b1a5a0750a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc4e4db0-4810-4a9b-9560-e6b1a5a0750a}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e010a07-b9c3-43cc-ae92-73426a103baf}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {3c7c2277-d626-41a2-ac5a-610f1ddcaf1f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d75babd-2fb1-4549-a60a-f1e8d28cbb52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d75babd-2fb1-4549-a60a-f1e8d28cbb52}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {568b01ca-5993-4bb9-aed1-aa72521c0aa2}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {65c7e048-ead8-4c00-adb7-ef1497b4e7d8}, !- Default Day Schedule Name
  {f4b894a7-01bc-4dac-8c46-dd7af7e91361}, !- Summer Design Day Schedule Name
  {ad0229f6-ac37-47b2-a3d7-0988b52a6529}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e90d0123-5865-4b72-aa8c-e10a1f785dba}, !- Handle
  {568b01ca-5993-4bb9-aed1-aa72521c0aa2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9342053604726788,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {65c7e048-ead8-4c00-adb7-ef1497b4e7d8}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f4b894a7-01bc-4dac-8c46-dd7af7e91361}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad0229f6-ac37-47b2-a3d7-0988b52a6529}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f76a99d-a492-4a35-bb56-edb7453aed64}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {568b01ca-5993-4bb9-aed1-aa72521c0aa2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5401e69-ec8d-434d-b9f2-9adb28b3d82c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5401e69-ec8d-434d-b9f2-9adb28b3d82c}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84314761-d74d-4ac1-ae68-bcb18512810a}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {568b01ca-5993-4bb9-aed1-aa72521c0aa2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2aff63b5-5774-4ea6-9993-ef28d66f512a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2aff63b5-5774-4ea6-9993-ef28d66f512a}, !- Handle
  Zone Outpatient Office A  - Story Mid2 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {336c1b68-2f65-477a-9aad-8366515d7cbb}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2527a7fd-05ad-44cf-badd-2ca582c48b50}, !- Default Day Schedule Name
  {19c19040-fb78-48d5-a34b-4b0774935d87}, !- Summer Design Day Schedule Name
  {2406f1da-77e6-4975-95f6-19b8c7539f0c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {199adabd-b54b-490b-81db-3504d0984d57}, !- Handle
  {336c1b68-2f65-477a-9aad-8366515d7cbb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6188151687192589,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2527a7fd-05ad-44cf-badd-2ca582c48b50}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {19c19040-fb78-48d5-a34b-4b0774935d87}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2406f1da-77e6-4975-95f6-19b8c7539f0c}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b279e39-5023-44fc-bb93-f8ff78fe1de4}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {336c1b68-2f65-477a-9aad-8366515d7cbb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {093ce958-d2c4-4582-a5b1-373bf0755f1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {093ce958-d2c4-4582-a5b1-373bf0755f1a}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4017d0eb-82bb-41a3-910c-e9204ce51a08}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {336c1b68-2f65-477a-9aad-8366515d7cbb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11875906-f906-4e43-8d19-34cd3c9b72e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11875906-f906-4e43-8d19-34cd3c9b72e7}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d44c2b68-abd5-4172-9d3c-6ca18e042006}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {cb6b20b5-89f4-4694-8afe-49428460003b}, !- Default Day Schedule Name
  {374a8c15-7806-4fae-b680-52c80f61eb88}, !- Summer Design Day Schedule Name
  {8326b10e-c3f3-4acf-8862-9351227328c1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d147e6a1-0797-455e-ad3d-f684f03e079f}, !- Handle
  {d44c2b68-abd5-4172-9d3c-6ca18e042006}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6188151687192589,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cb6b20b5-89f4-4694-8afe-49428460003b}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {374a8c15-7806-4fae-b680-52c80f61eb88}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8326b10e-c3f3-4acf-8862-9351227328c1}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8fc626d-9c40-4d1a-8a9b-23050062f18a}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {d44c2b68-abd5-4172-9d3c-6ca18e042006}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae2021b4-dc93-4171-86b3-b8d648a10711}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae2021b4-dc93-4171-86b3-b8d648a10711}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fce96b43-a7d2-48d5-8496-d771f6291bf0}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {d44c2b68-abd5-4172-9d3c-6ca18e042006}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48f986d6-9b64-4000-b68b-53c6225b9bda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48f986d6-9b64-4000-b68b-53c6225b9bda}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fbc4d07d-55f3-4b81-be06-70b19cd09f70}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d42e969f-5d50-4a5e-b467-8b852006f530}, !- Default Day Schedule Name
  {ab468f33-dbd6-4dbd-97a6-20458c4b2f4d}, !- Summer Design Day Schedule Name
  {633f0cf5-296e-45b6-b429-1ba355c39c0c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {21692cdf-f8ce-4c32-882e-944e757245e5}, !- Handle
  {fbc4d07d-55f3-4b81-be06-70b19cd09f70}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6188151687192589,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d42e969f-5d50-4a5e-b467-8b852006f530}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ab468f33-dbd6-4dbd-97a6-20458c4b2f4d}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {633f0cf5-296e-45b6-b429-1ba355c39c0c}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d908e480-9597-404a-9885-e61adcfe5256}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {fbc4d07d-55f3-4b81-be06-70b19cd09f70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b2548ea-9fe0-497b-b411-dcea45b1c53a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b2548ea-9fe0-497b-b411-dcea45b1c53a}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38981312-46fb-4beb-b78b-a0d3450b545a}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {fbc4d07d-55f3-4b81-be06-70b19cd09f70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aa5c4ec7-3137-4e0f-9a38-bd44c7966613}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa5c4ec7-3137-4e0f-9a38-bd44c7966613}, !- Handle
  Zone Outpatient Office A  - Story Mid3 1 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c156c062-2f62-4af9-ae64-074fae242c4e}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7c50d28b-ed56-48be-a0ff-d9cb0831c837}, !- Default Day Schedule Name
  {e1194eaa-b451-4fef-9a6e-be269c434246}, !- Summer Design Day Schedule Name
  {5970d1d5-aea9-4281-a8cd-605df31e5637}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8083244b-3c3d-45b8-8cbc-3dd02200754c}, !- Handle
  {c156c062-2f62-4af9-ae64-074fae242c4e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76415743560978444,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7c50d28b-ed56-48be-a0ff-d9cb0831c837}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e1194eaa-b451-4fef-9a6e-be269c434246}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5970d1d5-aea9-4281-a8cd-605df31e5637}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4bd6344d-dbc9-4ae9-8845-041b33e5c344}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c156c062-2f62-4af9-ae64-074fae242c4e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e06361ee-55ec-4d3d-ac65-b83c4d0ce26f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e06361ee-55ec-4d3d-ac65-b83c4d0ce26f}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e93dea57-817c-446e-bee3-c932c1709ef2}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {c156c062-2f62-4af9-ae64-074fae242c4e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {827050ab-c76f-4c9a-b7a1-a382226352c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {827050ab-c76f-4c9a-b7a1-a382226352c9}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a84e8562-01c2-4562-804f-b9df0e5a1dd5}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {aacda3ab-0253-4838-ba55-3387ba1eaf83}, !- Default Day Schedule Name
  {c76b5da3-f1f4-414a-b6ac-3cc3ff30d3e5}, !- Summer Design Day Schedule Name
  {892db62d-c3b7-405b-b48f-2c3a83f2bc6e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1579c2b2-c771-4e5e-be57-9866911fc068}, !- Handle
  {a84e8562-01c2-4562-804f-b9df0e5a1dd5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76415743560978444,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aacda3ab-0253-4838-ba55-3387ba1eaf83}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c76b5da3-f1f4-414a-b6ac-3cc3ff30d3e5}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {892db62d-c3b7-405b-b48f-2c3a83f2bc6e}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03048376-8a8d-4480-9a1a-912e1c887e3e}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {a84e8562-01c2-4562-804f-b9df0e5a1dd5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5266fe03-97fe-442c-87fc-ac4485c8eeaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5266fe03-97fe-442c-87fc-ac4485c8eeaf}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26f4ee18-0ba9-45f6-b53a-e54ad2700a35}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {a84e8562-01c2-4562-804f-b9df0e5a1dd5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6a0324a-bab9-476a-b4fa-4bbba1008036}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6a0324a-bab9-476a-b4fa-4bbba1008036}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {45862038-04f8-478a-b221-d690ab268231}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5f86123c-0c5c-4550-a44e-7ecc72e586d6}, !- Default Day Schedule Name
  {6a579adb-89a9-495e-a269-0a75f3a99d8b}, !- Summer Design Day Schedule Name
  {20c860a8-ecb5-4a58-b6cc-b2655221ca9e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {628dcddb-992f-41cf-a90a-8234acf23a4e}, !- Handle
  {45862038-04f8-478a-b221-d690ab268231}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76415743560978444,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5f86123c-0c5c-4550-a44e-7ecc72e586d6}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6a579adb-89a9-495e-a269-0a75f3a99d8b}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20c860a8-ecb5-4a58-b6cc-b2655221ca9e}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b92a729-9647-4888-b075-bdbaea90dad1}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {45862038-04f8-478a-b221-d690ab268231}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eec38bd6-caba-4a1b-8f72-017db8032fd2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eec38bd6-caba-4a1b-8f72-017db8032fd2}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7021134b-c827-43db-b543-21f817590723}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {45862038-04f8-478a-b221-d690ab268231}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80f7c17e-18b9-48bd-9e95-04b63c12c893}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80f7c17e-18b9-48bd-9e95-04b63c12c893}, !- Handle
  Zone Outpatient Office A  - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bb332850-087c-4f03-b76c-2cf5aed4babb}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {cc51d1ac-fd86-4d8a-8136-f8a378282a55}, !- Default Day Schedule Name
  {2a18307e-c2bb-49be-87ef-f25882668a57}, !- Summer Design Day Schedule Name
  {44062520-d6bb-43db-864d-287925bfa00f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ca3b5a52-ea2f-4732-90d3-ad063ab04da0}, !- Handle
  {bb332850-087c-4f03-b76c-2cf5aed4babb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cc51d1ac-fd86-4d8a-8136-f8a378282a55}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2a18307e-c2bb-49be-87ef-f25882668a57}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44062520-d6bb-43db-864d-287925bfa00f}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {529aa704-6871-4d67-ba97-d41e9a6ada27}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {bb332850-087c-4f03-b76c-2cf5aed4babb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fbae4edc-f10e-477f-8f31-6a456b3c7da3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbae4edc-f10e-477f-8f31-6a456b3c7da3}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d69c52c7-2ca3-473e-a0c1-b558dde9a864}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {bb332850-087c-4f03-b76c-2cf5aed4babb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da2e9459-5981-454e-b0f6-7acee1e80b73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da2e9459-5981-454e-b0f6-7acee1e80b73}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2fe7ea41-2d9f-4d45-a71e-4309db2961b7}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d27ee1f6-8c23-419c-b366-eec2eb50ac32}, !- Default Day Schedule Name
  {08687c97-9a11-4f98-aa37-323e80f808fc}, !- Summer Design Day Schedule Name
  {324fe9b5-fcc9-45d8-b6a6-b39cda2305be}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9ee29d27-eaa0-4b4a-916d-94808ebab777}, !- Handle
  {2fe7ea41-2d9f-4d45-a71e-4309db2961b7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d27ee1f6-8c23-419c-b366-eec2eb50ac32}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {08687c97-9a11-4f98-aa37-323e80f808fc}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {324fe9b5-fcc9-45d8-b6a6-b39cda2305be}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {afe95ea5-f041-4a80-b82f-4e6a8c1b1c78}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {2fe7ea41-2d9f-4d45-a71e-4309db2961b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4f3b1ef-897e-4a85-a287-e4622ca116a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4f3b1ef-897e-4a85-a287-e4622ca116a4}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aad736f2-6c43-4802-aec9-0aa8e3d0b256}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {2fe7ea41-2d9f-4d45-a71e-4309db2961b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {96e5e5cb-c18d-4402-aea2-ac8320ca701a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96e5e5cb-c18d-4402-aea2-ac8320ca701a}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bdbca532-81fc-4bf5-a8cc-48e17471a2e3}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a69e24c7-7409-45df-abbd-742eacb315d3}, !- Default Day Schedule Name
  {2c42808b-e916-49da-84cf-8e95fd73bebf}, !- Summer Design Day Schedule Name
  {50982793-a691-4ff0-ace6-a3d940f0ab67}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {910739fc-8a8e-4bb8-bf85-5e7f06e7b564}, !- Handle
  {bdbca532-81fc-4bf5-a8cc-48e17471a2e3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a69e24c7-7409-45df-abbd-742eacb315d3}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2c42808b-e916-49da-84cf-8e95fd73bebf}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50982793-a691-4ff0-ace6-a3d940f0ab67}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a77c8f09-1ece-4b12-a33d-5790a1bf0af3}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {bdbca532-81fc-4bf5-a8cc-48e17471a2e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15832289-8b3e-4719-a9a7-f2fe3357323e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15832289-8b3e-4719-a9a7-f2fe3357323e}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c9cc199-6eeb-4513-ae54-3549bcd8db4e}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {bdbca532-81fc-4bf5-a8cc-48e17471a2e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {236cbb3d-fd0c-4f9a-994d-592616ede087}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {236cbb3d-fd0c-4f9a-994d-592616ede087}, !- Handle
  Zone Outpatient Office A end_a - Story Mid2 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3cb248b0-2b48-4bf1-832b-b02a3e4d4be9}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {10938f5f-fee0-4bc9-a094-8afc598a38da}, !- Default Day Schedule Name
  {8603b6e5-3673-4aff-932f-336b78e54124}, !- Summer Design Day Schedule Name
  {6ffd7731-1ed6-484f-9b69-4b7671225023}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8bee271a-2ea4-47b3-989a-64679648a0bc}, !- Handle
  {3cb248b0-2b48-4bf1-832b-b02a3e4d4be9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000235,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {10938f5f-fee0-4bc9-a094-8afc598a38da}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8603b6e5-3673-4aff-932f-336b78e54124}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ffd7731-1ed6-484f-9b69-4b7671225023}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72b7f05b-8f02-4c91-9842-7673742bc710}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {3cb248b0-2b48-4bf1-832b-b02a3e4d4be9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa8e5cf3-1b45-46ad-a97c-7e67ccfd33e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa8e5cf3-1b45-46ad-a97c-7e67ccfd33e7}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c512e53-9de4-4387-9886-546d7afd6e8b}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {3cb248b0-2b48-4bf1-832b-b02a3e4d4be9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c97d76ef-aaf8-48eb-b51a-d17cbccc2759}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c97d76ef-aaf8-48eb-b51a-d17cbccc2759}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {853138f0-e0cc-41aa-86be-3a1e754f60bf}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7eba7218-3dee-4053-b73b-2aa13bdf8ef4}, !- Default Day Schedule Name
  {ef242005-91f4-4132-b1c9-e27859e22f18}, !- Summer Design Day Schedule Name
  {95523f68-b44e-4986-ab43-d2a63f642cb0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1a1ce0c1-ea43-49e1-8839-cef7aed31d33}, !- Handle
  {853138f0-e0cc-41aa-86be-3a1e754f60bf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000235,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7eba7218-3dee-4053-b73b-2aa13bdf8ef4}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ef242005-91f4-4132-b1c9-e27859e22f18}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95523f68-b44e-4986-ab43-d2a63f642cb0}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {797bbfee-5a5d-4bc7-9620-75774b081cd0}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {853138f0-e0cc-41aa-86be-3a1e754f60bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93bc6b83-68fa-477e-a7f1-39d4c4f9d08b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93bc6b83-68fa-477e-a7f1-39d4c4f9d08b}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1cd73304-239a-47ff-b013-55c9398e0e52}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {853138f0-e0cc-41aa-86be-3a1e754f60bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0eba2e01-087c-475d-a31a-3b7ed1486fb0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0eba2e01-087c-475d-a31a-3b7ed1486fb0}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {74ec496f-ad72-47f9-990c-ee3583e1e146}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7c7dee76-774a-4fba-8239-566c8f51edee}, !- Default Day Schedule Name
  {48f43149-6d75-4cfd-a4f3-a3f5e7a0e334}, !- Summer Design Day Schedule Name
  {06fbef53-a0c5-4754-b31c-7a4df649354f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7d606218-bc34-4f3e-acff-cbb5e8a7b5e5}, !- Handle
  {74ec496f-ad72-47f9-990c-ee3583e1e146}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000235,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7c7dee76-774a-4fba-8239-566c8f51edee}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {48f43149-6d75-4cfd-a4f3-a3f5e7a0e334}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06fbef53-a0c5-4754-b31c-7a4df649354f}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c41d46f-d9a7-4f47-86e9-253238b6d733}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {74ec496f-ad72-47f9-990c-ee3583e1e146}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97262b92-d80b-4f72-a93b-9d3a0812019e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97262b92-d80b-4f72-a93b-9d3a0812019e}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a521db9f-2fe6-4340-a66d-ca4dadd72b7b}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {74ec496f-ad72-47f9-990c-ee3583e1e146}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d207516b-bff9-403f-9c95-9f5822e63f4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d207516b-bff9-403f-9c95-9f5822e63f4f}, !- Handle
  Zone Outpatient Office A end_a - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d2a33e13-52dc-4502-b443-48002047e46c}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {291f58ba-06d0-4419-9adc-deb070539059}, !- Default Day Schedule Name
  {2669bd54-bf1a-40a0-824c-918e5687e32d}, !- Summer Design Day Schedule Name
  {a5ef7120-cfd2-4760-9949-339502d4f14c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2ef25afe-6f7b-4c69-8b56-cf82e44d0e03}, !- Handle
  {d2a33e13-52dc-4502-b443-48002047e46c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {291f58ba-06d0-4419-9adc-deb070539059}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2669bd54-bf1a-40a0-824c-918e5687e32d}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5ef7120-cfd2-4760-9949-339502d4f14c}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10bdaba6-f008-406d-b629-5d28fbd69156}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {d2a33e13-52dc-4502-b443-48002047e46c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec1f60f2-3a6b-4760-8d0d-ec896967bcfa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec1f60f2-3a6b-4760-8d0d-ec896967bcfa}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4a703ac-561a-4e09-8b38-696c9ca0d0b1}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {d2a33e13-52dc-4502-b443-48002047e46c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c082fa1-ade4-418d-bf57-ed16db77d5a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c082fa1-ade4-418d-bf57-ed16db77d5a2}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {79907fc7-082f-4463-bad9-1f750d153786}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6e2b1f79-7cc1-4f71-8446-b975d8e200b6}, !- Default Day Schedule Name
  {a1ec373c-41c6-4a78-b3e0-722c125e37ca}, !- Summer Design Day Schedule Name
  {5af6e069-30a2-48ff-9299-877573413738}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9c7b8c92-3831-4d04-bc5c-f800332c469a}, !- Handle
  {79907fc7-082f-4463-bad9-1f750d153786}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6e2b1f79-7cc1-4f71-8446-b975d8e200b6}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a1ec373c-41c6-4a78-b3e0-722c125e37ca}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5af6e069-30a2-48ff-9299-877573413738}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e550329b-7ddb-4b5c-bab7-756f65650f6f}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {79907fc7-082f-4463-bad9-1f750d153786}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f48d0e1-12e8-4e77-bc5f-45578955e900}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f48d0e1-12e8-4e77-bc5f-45578955e900}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a765196-a269-41e0-9a1e-b0ad9709b352}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {79907fc7-082f-4463-bad9-1f750d153786}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d70322bf-8550-4ef9-a4a4-a941b7842cda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d70322bf-8550-4ef9-a4a4-a941b7842cda}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {930c9cf0-3e2d-432f-95ec-06b7b2ff60f2}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ad4e5301-d88f-4325-bb2a-fe72be325dd9}, !- Default Day Schedule Name
  {f5c928fd-25d0-40db-aaaa-5ab8d4f9c158}, !- Summer Design Day Schedule Name
  {00dc20d8-c75a-43ff-8746-f420f78e03ce}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a61df12b-23e2-4cd2-b953-c6b2f3c97679}, !- Handle
  {930c9cf0-3e2d-432f-95ec-06b7b2ff60f2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ad4e5301-d88f-4325-bb2a-fe72be325dd9}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f5c928fd-25d0-40db-aaaa-5ab8d4f9c158}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00dc20d8-c75a-43ff-8746-f420f78e03ce}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {645f9315-9737-4cdf-a4b6-9392e6e6467f}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {930c9cf0-3e2d-432f-95ec-06b7b2ff60f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66b9f6b7-f2e6-4b9a-bf69-441092ca74e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66b9f6b7-f2e6-4b9a-bf69-441092ca74e7}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3deeeaf2-fec5-4fe1-99fe-4ff2b63d5ef1}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {930c9cf0-3e2d-432f-95ec-06b7b2ff60f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c40bad78-80f5-4adf-91cc-2d885cd64d60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c40bad78-80f5-4adf-91cc-2d885cd64d60}, !- Handle
  Zone Outpatient Office A end_b - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6aa7af47-6146-4ffa-ac45-2b3945e274f9}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {4ded13fc-fd24-4017-b924-7918d06e8f56}, !- Default Day Schedule Name
  {83bd833a-0be6-425f-aceb-689a7c3a7451}, !- Summer Design Day Schedule Name
  {f055fd2f-ea4f-4e06-9402-5206881652a4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a70e5ec5-05f3-4c88-b438-f7a26a364d62}, !- Handle
  {6aa7af47-6146-4ffa-ac45-2b3945e274f9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.6344721463417482,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4ded13fc-fd24-4017-b924-7918d06e8f56}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {83bd833a-0be6-425f-aceb-689a7c3a7451}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f055fd2f-ea4f-4e06-9402-5206881652a4}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72f8b3cc-1ddc-4ade-b82b-4f20bbed312c}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {6aa7af47-6146-4ffa-ac45-2b3945e274f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85c37663-cfa3-4b96-9a7c-3a91ea345a16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85c37663-cfa3-4b96-9a7c-3a91ea345a16}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3ec0634-2d70-4b3f-aff1-8af1bdbe3dfc}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {6aa7af47-6146-4ffa-ac45-2b3945e274f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0b3c151-32f4-46a7-b7ec-b0f19ef2c82e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0b3c151-32f4-46a7-b7ec-b0f19ef2c82e}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {86072a54-9930-4c44-8468-5e7216e98424}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1a9c7d67-671c-4a95-9935-6a3748815bb6}, !- Default Day Schedule Name
  {03735dde-3296-427f-8bb7-8a5ae89b2863}, !- Summer Design Day Schedule Name
  {95cf4f55-1473-44a2-9667-476bb8ff52ba}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e55eb0cc-976f-4c5f-b408-20ba7de0d6b3}, !- Handle
  {86072a54-9930-4c44-8468-5e7216e98424}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.6344721463417482,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1a9c7d67-671c-4a95-9935-6a3748815bb6}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {03735dde-3296-427f-8bb7-8a5ae89b2863}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95cf4f55-1473-44a2-9667-476bb8ff52ba}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {624c6530-a2a4-47dc-9006-e9ecf7da6013}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {86072a54-9930-4c44-8468-5e7216e98424}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {867c4c1c-4a62-4fac-8aef-4f9a55e00bd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {867c4c1c-4a62-4fac-8aef-4f9a55e00bd4}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be4c2482-bbe0-4e94-b980-9fdee90844ca}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {86072a54-9930-4c44-8468-5e7216e98424}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28fd6e6c-2840-4ea0-9538-f1c17d10ba09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28fd6e6c-2840-4ea0-9538-f1c17d10ba09}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b4899812-79ad-4b75-9c2f-f036a82f0e5b}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {17dc0184-34c6-4374-b478-094e9e375739}, !- Default Day Schedule Name
  {f9657ddb-84be-43f1-bbdb-dba0a747a114}, !- Summer Design Day Schedule Name
  {0137df04-0212-4929-8ee9-858077c2a228}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bea0abc3-7181-43be-92be-2eb358117f31}, !- Handle
  {b4899812-79ad-4b75-9c2f-f036a82f0e5b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.6344721463417482,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {17dc0184-34c6-4374-b478-094e9e375739}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f9657ddb-84be-43f1-bbdb-dba0a747a114}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0137df04-0212-4929-8ee9-858077c2a228}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69281a00-3764-42b2-868f-bc6d4d33e0fc}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {b4899812-79ad-4b75-9c2f-f036a82f0e5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0983e89a-7bd3-4c67-a2ee-acee28d1a1b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0983e89a-7bd3-4c67-a2ee-acee28d1a1b4}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edf4f6ee-a2df-48cb-ba51-4e7227e29971}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {b4899812-79ad-4b75-9c2f-f036a82f0e5b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3aca90d7-570b-4150-b0ea-7c35b01bac20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3aca90d7-570b-4150-b0ea-7c35b01bac20}, !- Handle
  Zone Outpatient Office B  - Story Mid2 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7c20b480-9e9c-49c3-acc7-9db4088b8308}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f340fe45-f71f-47fb-a3bf-74e720d9600f}, !- Default Day Schedule Name
  {0578e21c-29c2-4a22-a85e-08efdc65540b}, !- Summer Design Day Schedule Name
  {c6407b8d-28d1-4f2d-b37d-eb1cb286fb30}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4fd0152a-595d-44ad-b2eb-061aaceab037}, !- Handle
  {7c20b480-9e9c-49c3-acc7-9db4088b8308}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4971480576456888,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f340fe45-f71f-47fb-a3bf-74e720d9600f}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0578e21c-29c2-4a22-a85e-08efdc65540b}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6407b8d-28d1-4f2d-b37d-eb1cb286fb30}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e70bc54d-adda-42f0-a5a8-b346a1e537c3}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {7c20b480-9e9c-49c3-acc7-9db4088b8308}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45556a77-ee5e-45e3-9956-cd54d25ff9bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45556a77-ee5e-45e3-9956-cd54d25ff9bc}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {643da3f6-d88b-4b00-a41c-4a3ff46e3257}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {7c20b480-9e9c-49c3-acc7-9db4088b8308}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41c3bfb1-cb83-4225-837a-9fc91c09654d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41c3bfb1-cb83-4225-837a-9fc91c09654d}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a15f2e2d-a234-4742-9ec6-7418900921bc}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f202df36-88d6-4e60-b339-9e342a082e43}, !- Default Day Schedule Name
  {0745e9af-93df-41f9-a894-18a73d34d7db}, !- Summer Design Day Schedule Name
  {def72608-cc49-4657-bae3-c69bcca58cd4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {76bb8624-62fe-42ce-956a-161494f162e4}, !- Handle
  {a15f2e2d-a234-4742-9ec6-7418900921bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4971480576456888,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f202df36-88d6-4e60-b339-9e342a082e43}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0745e9af-93df-41f9-a894-18a73d34d7db}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {def72608-cc49-4657-bae3-c69bcca58cd4}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46244325-4427-4be4-a581-1b4a7d343ba1}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {a15f2e2d-a234-4742-9ec6-7418900921bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55d8f2bf-908e-4798-9de5-f568c0638430}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55d8f2bf-908e-4798-9de5-f568c0638430}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec38a345-d02f-4072-8fbb-7db57c7d12b5}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {a15f2e2d-a234-4742-9ec6-7418900921bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce5ccb23-8b58-4876-a4dd-5c3e2144a2bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce5ccb23-8b58-4876-a4dd-5c3e2144a2bf}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {76f61d07-06bf-4a1f-851f-54714de17b26}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {dcd789b6-b40e-43bb-8f78-f5c978898885}, !- Default Day Schedule Name
  {f32ba79a-d50e-4f36-8080-173a549e81d6}, !- Summer Design Day Schedule Name
  {4b71458a-4e97-438e-a92b-615f10f6ee67}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {53cbb503-4b60-4d4b-9f36-bb41966c1ccc}, !- Handle
  {76f61d07-06bf-4a1f-851f-54714de17b26}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4971480576456888,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dcd789b6-b40e-43bb-8f78-f5c978898885}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f32ba79a-d50e-4f36-8080-173a549e81d6}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b71458a-4e97-438e-a92b-615f10f6ee67}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d252db4-5173-4242-a475-ca6505c800da}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {76f61d07-06bf-4a1f-851f-54714de17b26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62ca2ef7-2565-41f0-9767-37b653831a29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62ca2ef7-2565-41f0-9767-37b653831a29}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b17ec53e-257f-40b9-9f35-0a343b7d3792}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {76f61d07-06bf-4a1f-851f-54714de17b26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1c26e2e-07ab-4178-a3eb-0e53d68cb3ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1c26e2e-07ab-4178-a3eb-0e53d68cb3ab}, !- Handle
  Zone Outpatient Office B  - Story Mid3 1 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {eed7b6c9-b9b5-461a-b2f5-0278e5a1af35}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {654695a8-d30f-4510-b22d-1b8b5c4073a1}, !- Default Day Schedule Name
  {c7a5b6e0-bc6d-4eef-92d2-5a78c8ada398}, !- Summer Design Day Schedule Name
  {520600c6-2862-4845-a7d6-de2424de0c09}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fea43423-4c6e-4ce1-aed8-07fe8a7ba4b6}, !- Handle
  {eed7b6c9-b9b5-461a-b2f5-0278e5a1af35}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1823461391205592,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {654695a8-d30f-4510-b22d-1b8b5c4073a1}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c7a5b6e0-bc6d-4eef-92d2-5a78c8ada398}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {520600c6-2862-4845-a7d6-de2424de0c09}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bfd59009-4140-4d57-94d6-8e7b62710a5e}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {eed7b6c9-b9b5-461a-b2f5-0278e5a1af35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {548839eb-cd85-40b0-803c-827a4e719716}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {548839eb-cd85-40b0-803c-827a4e719716}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f2ae1fa-f6b9-4786-8ba5-207e515573a2}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {eed7b6c9-b9b5-461a-b2f5-0278e5a1af35}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fabebcd7-6643-406f-a150-472824526fba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fabebcd7-6643-406f-a150-472824526fba}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b77b894d-e065-44a7-bcc7-acfcd34e33c6}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a2073d4a-e6aa-4e14-865a-ae054243f23b}, !- Default Day Schedule Name
  {7f724c6b-e4b4-4307-be11-43cd0cc9a70a}, !- Summer Design Day Schedule Name
  {c72cd8fa-e3e6-42ab-93a6-a922dcc011dd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {efae7a12-559b-4868-a043-f5a2fd49c274}, !- Handle
  {b77b894d-e065-44a7-bcc7-acfcd34e33c6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1823461391205592,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a2073d4a-e6aa-4e14-865a-ae054243f23b}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7f724c6b-e4b4-4307-be11-43cd0cc9a70a}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c72cd8fa-e3e6-42ab-93a6-a922dcc011dd}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90c5718a-7017-42b4-babc-88afe9783af2}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {b77b894d-e065-44a7-bcc7-acfcd34e33c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84765ad1-18da-4437-aaad-9c5682d3a248}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84765ad1-18da-4437-aaad-9c5682d3a248}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7695ec0d-091f-4f62-93e9-cd169fcb6087}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {b77b894d-e065-44a7-bcc7-acfcd34e33c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f72a3e9-d74d-4902-a0f2-f7419e8d1776}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f72a3e9-d74d-4902-a0f2-f7419e8d1776}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {323db8e4-2541-4bbb-bf2f-5cb2b1f60388}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {76799e23-1bc7-4624-8bb0-f2049511020b}, !- Default Day Schedule Name
  {ce15b807-152b-493f-aef5-a202feb651db}, !- Summer Design Day Schedule Name
  {e8ef4203-ba37-4533-8869-506d0cf91913}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a936fd60-49e4-40cd-9794-510511d8bd11}, !- Handle
  {323db8e4-2541-4bbb-bf2f-5cb2b1f60388}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1823461391205592,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {76799e23-1bc7-4624-8bb0-f2049511020b}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ce15b807-152b-493f-aef5-a202feb651db}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8ef4203-ba37-4533-8869-506d0cf91913}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69a27637-e7e7-4f4c-9d29-6c8273eca685}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {323db8e4-2541-4bbb-bf2f-5cb2b1f60388}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {055fa38c-1769-4125-97a2-dc46856bbedc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {055fa38c-1769-4125-97a2-dc46856bbedc}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {83916316-8001-4da0-8dde-7cb8e04a8fea}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {323db8e4-2541-4bbb-bf2f-5cb2b1f60388}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e07ce360-834f-4a3e-a5a0-a691f1ff9dfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e07ce360-834f-4a3e-a5a0-a691f1ff9dfb}, !- Handle
  Zone Outpatient Office B  - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4946ce96-9808-474e-98f4-085b6c3ddd3a}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8602dbe9-20d4-407a-9441-a351105ad0fe}, !- Default Day Schedule Name
  {4bccb7a5-50bd-4f6e-92d2-e04d72b9266b}, !- Summer Design Day Schedule Name
  {5540420b-8564-4a6c-a57a-9c70cbddf84b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8f9b0e57-ade5-4f7b-8f4b-24bf76a59047}, !- Handle
  {4946ce96-9808-474e-98f4-085b6c3ddd3a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6188151687194641,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8602dbe9-20d4-407a-9441-a351105ad0fe}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4bccb7a5-50bd-4f6e-92d2-e04d72b9266b}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5540420b-8564-4a6c-a57a-9c70cbddf84b}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f247a5f6-d42e-4253-aa3f-57f90cbb3ee6}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {4946ce96-9808-474e-98f4-085b6c3ddd3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1af220bd-843f-4d56-a702-4bd44310a983}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1af220bd-843f-4d56-a702-4bd44310a983}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8d3b801-6068-4fac-943f-4221fd868b8f}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {4946ce96-9808-474e-98f4-085b6c3ddd3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44053032-184c-45d0-9e35-a66cd677d2b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44053032-184c-45d0-9e35-a66cd677d2b1}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b0d7a3c3-25d5-448b-9f9d-c185320b1e1d}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {fff71d61-189b-4d40-b40e-bf92405a4761}, !- Default Day Schedule Name
  {2079d100-91f1-4591-970e-5c8f6700ce71}, !- Summer Design Day Schedule Name
  {e7c6881e-948c-4945-b276-14368e703eae}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {85c3cc66-9c03-4aa1-9816-8f0953e4383d}, !- Handle
  {b0d7a3c3-25d5-448b-9f9d-c185320b1e1d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6188151687194641,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fff71d61-189b-4d40-b40e-bf92405a4761}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2079d100-91f1-4591-970e-5c8f6700ce71}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7c6881e-948c-4945-b276-14368e703eae}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e31964f3-19e6-4320-8595-a9ceb8218ed7}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {b0d7a3c3-25d5-448b-9f9d-c185320b1e1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {059d4acb-0945-4a65-9363-acbc5365f51d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {059d4acb-0945-4a65-9363-acbc5365f51d}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55cb1f97-6ed2-4b88-a09a-edb289d4ea3c}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {b0d7a3c3-25d5-448b-9f9d-c185320b1e1d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35dc3362-d46b-4f24-9eee-20bd87134a93}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35dc3362-d46b-4f24-9eee-20bd87134a93}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5f871271-c5df-40ff-964a-b2699fed7586}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {334a3b04-5820-4faa-bcf7-ac5b7b7f9bd0}, !- Default Day Schedule Name
  {6c718e85-1b53-491a-bd51-cfc951986558}, !- Summer Design Day Schedule Name
  {0164d151-8e2b-4ab2-a2f5-3b2589592d0e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dac8c20c-fe0b-449e-83ad-75712aebbdc2}, !- Handle
  {5f871271-c5df-40ff-964a-b2699fed7586}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6188151687194641,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {334a3b04-5820-4faa-bcf7-ac5b7b7f9bd0}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6c718e85-1b53-491a-bd51-cfc951986558}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0164d151-8e2b-4ab2-a2f5-3b2589592d0e}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {782aecc0-8d1c-4b8f-b5ae-54e84d15900b}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {5f871271-c5df-40ff-964a-b2699fed7586}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40316987-7e49-4d34-b1d8-4473e4ce6c45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40316987-7e49-4d34-b1d8-4473e4ce6c45}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31b96407-0dfb-4e5a-a976-60c5e00b62c2}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {5f871271-c5df-40ff-964a-b2699fed7586}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3448992-7763-47fb-aaee-22e53dd31086}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3448992-7763-47fb-aaee-22e53dd31086}, !- Handle
  Zone Outpatient Office B end_a - Story Mid2 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e9f1d9da-5df6-4fa7-963f-1a500dbbc035}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7f055ad1-6ae3-4a3a-a837-341983739bb9}, !- Default Day Schedule Name
  {ed6bc8ac-d462-4ff3-b529-33594cc1fb9e}, !- Summer Design Day Schedule Name
  {048709b5-886c-4b97-a989-e8aefaa24c3a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {41be1d3d-b850-42ac-84a4-2740204558e7}, !- Handle
  {e9f1d9da-5df6-4fa7-963f-1a500dbbc035}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.96761581283638398,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7f055ad1-6ae3-4a3a-a837-341983739bb9}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ed6bc8ac-d462-4ff3-b529-33594cc1fb9e}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {048709b5-886c-4b97-a989-e8aefaa24c3a}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1d1644c-4624-4d31-8cd4-d112c402618a}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {e9f1d9da-5df6-4fa7-963f-1a500dbbc035}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {738bb485-56bc-4c91-8a47-4dcf71a91be5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {738bb485-56bc-4c91-8a47-4dcf71a91be5}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee7f9688-2127-4f47-9283-ed2f7d7a09b0}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {e9f1d9da-5df6-4fa7-963f-1a500dbbc035}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {265084dd-3a40-4d92-8953-f5aa7013c6eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {265084dd-3a40-4d92-8953-f5aa7013c6eb}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {655c30d9-c1c5-4aff-9c67-3ca21700f385}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {58e1aaab-49ce-4829-91ad-83932e6f84ba}, !- Default Day Schedule Name
  {8b5e42b2-408c-4dca-aec4-d51a6c7a4107}, !- Summer Design Day Schedule Name
  {4da5d97b-9f95-4329-90b9-586fe0b98676}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a21122b9-b8cc-4d7a-a011-5d7dfd1a1cff}, !- Handle
  {655c30d9-c1c5-4aff-9c67-3ca21700f385}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.96761581283638398,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {58e1aaab-49ce-4829-91ad-83932e6f84ba}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8b5e42b2-408c-4dca-aec4-d51a6c7a4107}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4da5d97b-9f95-4329-90b9-586fe0b98676}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c10b825-9132-4cea-b70f-8262f23335bf}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {655c30d9-c1c5-4aff-9c67-3ca21700f385}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e419b2c7-2ae1-41b8-aa55-241f993dbcac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e419b2c7-2ae1-41b8-aa55-241f993dbcac}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f7b873a-ed1c-49a0-93b4-fda977dc2b6a}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {655c30d9-c1c5-4aff-9c67-3ca21700f385}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4047ed3-8a91-4953-8fb0-8aed64d7c1d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4047ed3-8a91-4953-8fb0-8aed64d7c1d0}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {33683921-7287-4cee-85d8-df3faef5eecd}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {75525772-4a01-49db-9fdd-f70f1d65c28a}, !- Default Day Schedule Name
  {54af69c4-ba0e-4a32-af3e-44b2dc678efb}, !- Summer Design Day Schedule Name
  {bc382baa-5706-43e7-bcde-49e375ef25bd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f71fa0ed-1d61-4221-9214-1eaf0ac45810}, !- Handle
  {33683921-7287-4cee-85d8-df3faef5eecd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.96761581283638398,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {75525772-4a01-49db-9fdd-f70f1d65c28a}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {54af69c4-ba0e-4a32-af3e-44b2dc678efb}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc382baa-5706-43e7-bcde-49e375ef25bd}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e94509c7-5642-44e1-8ff0-f6268c1cd895}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {33683921-7287-4cee-85d8-df3faef5eecd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {619f950b-3c83-496c-9eb5-d7dd3949f39c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {619f950b-3c83-496c-9eb5-d7dd3949f39c}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ecdeb5a2-cad5-41e2-9f9c-74ace69536a7}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {33683921-7287-4cee-85d8-df3faef5eecd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ecbd7a0c-6f1d-4708-bb73-ea99c6744372}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecbd7a0c-6f1d-4708-bb73-ea99c6744372}, !- Handle
  Zone Outpatient Office B end_a - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {80d3caa6-8105-4b9c-8621-e805ecbdfc06}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {23fe7248-df1f-4092-9d5c-0bd60d8ee471}, !- Default Day Schedule Name
  {1e5d32e6-decd-4468-a6bd-4f586c910adf}, !- Summer Design Day Schedule Name
  {24391abd-19c9-4765-9d70-a00569c4193c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {659553db-3be0-420d-af00-bc6bc129dc97}, !- Handle
  {80d3caa6-8105-4b9c-8621-e805ecbdfc06}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.96761581283616771,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {23fe7248-df1f-4092-9d5c-0bd60d8ee471}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1e5d32e6-decd-4468-a6bd-4f586c910adf}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24391abd-19c9-4765-9d70-a00569c4193c}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b1a94d3-2fd8-41ab-ba6d-241aec55b423}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {80d3caa6-8105-4b9c-8621-e805ecbdfc06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1669a58-dc7e-4ab4-91d8-f1f9d082ddb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1669a58-dc7e-4ab4-91d8-f1f9d082ddb8}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e89e3328-cc8b-4d9b-bdf3-c7adbc6c43eb}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {80d3caa6-8105-4b9c-8621-e805ecbdfc06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {958ae226-55d6-42a0-a651-fb76c3f111f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {958ae226-55d6-42a0-a651-fb76c3f111f0}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5e0d7ac2-824d-4992-9edd-57c4155e08e2}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9e99eb93-6e43-47c2-b322-7f1ff444458d}, !- Default Day Schedule Name
  {8368be6d-c3c5-4f3b-9318-6f7c20f8135c}, !- Summer Design Day Schedule Name
  {9e67d058-a6ca-4bcb-a971-8c696fa1295a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4168304e-ad92-4131-84e2-c626388cc690}, !- Handle
  {5e0d7ac2-824d-4992-9edd-57c4155e08e2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.96761581283616771,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9e99eb93-6e43-47c2-b322-7f1ff444458d}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8368be6d-c3c5-4f3b-9318-6f7c20f8135c}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e67d058-a6ca-4bcb-a971-8c696fa1295a}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9a12ba9-bd3a-441b-a4ad-b45e439eb094}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {5e0d7ac2-824d-4992-9edd-57c4155e08e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f1e2473-8fce-459c-9127-8f5e22c03fdc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f1e2473-8fce-459c-9127-8f5e22c03fdc}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23926a90-288a-45fa-9a01-545577e77ae0}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {5e0d7ac2-824d-4992-9edd-57c4155e08e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4832c10d-a4a0-4087-bc2f-a824c297f6da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4832c10d-a4a0-4087-bc2f-a824c297f6da}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {13782f26-e17b-4853-b743-bd4d8fd74b2b}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7affffd6-9176-48bc-a2da-b3f6b9fe3e87}, !- Default Day Schedule Name
  {6d337763-0802-4afa-a4c1-ab02ec8b9dbb}, !- Summer Design Day Schedule Name
  {e0b350c1-71c7-443d-aeb4-02f8574bc459}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5531e4da-f718-483f-8306-49c819f05f9d}, !- Handle
  {13782f26-e17b-4853-b743-bd4d8fd74b2b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.96761581283616771,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7affffd6-9176-48bc-a2da-b3f6b9fe3e87}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6d337763-0802-4afa-a4c1-ab02ec8b9dbb}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0b350c1-71c7-443d-aeb4-02f8574bc459}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5089ffd0-11cf-4faa-84fe-ed00a694d8ba}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {13782f26-e17b-4853-b743-bd4d8fd74b2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5bc56e27-d443-4993-a498-f993f0915d88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5bc56e27-d443-4993-a498-f993f0915d88}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3adfd77d-181c-46b4-a72c-89d1fcc7871a}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {13782f26-e17b-4853-b743-bd4d8fd74b2b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bea76934-3af4-4d6d-a3ba-4272ca11eefe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bea76934-3af4-4d6d-a3ba-4272ca11eefe}, !- Handle
  Zone Outpatient Office B end_b - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8167a254-9ac2-4e46-aa03-d83a95d92950}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3a99fb54-dc6b-40ad-bddc-f96bc03cba92}, !- Default Day Schedule Name
  {019ad782-ca3b-4bb4-b695-8d357af70798}, !- Summer Design Day Schedule Name
  {c6dc25d3-e591-4899-95dc-1842fc085dc8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {92a4ad83-fa70-4f7d-a599-4b027e8d53b9}, !- Handle
  {8167a254-9ac2-4e46-aa03-d83a95d92950}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.934205360472677,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3a99fb54-dc6b-40ad-bddc-f96bc03cba92}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {019ad782-ca3b-4bb4-b695-8d357af70798}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6dc25d3-e591-4899-95dc-1842fc085dc8}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d20e4c21-e89b-4648-9afd-b6384df7d54a}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {8167a254-9ac2-4e46-aa03-d83a95d92950}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e74a2f6-63d2-4d5e-807f-a213d9f0d3af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e74a2f6-63d2-4d5e-807f-a213d9f0d3af}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {723e43ce-c4f1-433b-a81d-873e2d55b5da}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {8167a254-9ac2-4e46-aa03-d83a95d92950}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {567e0366-1f91-4ca1-8242-5ec19b35f59e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {567e0366-1f91-4ca1-8242-5ec19b35f59e}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f7d4e70d-0375-4b74-92e9-f69fb6e2d2ef}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d52393e8-d39e-4132-a9cc-09bb24a282ff}, !- Default Day Schedule Name
  {5cfcc115-55f6-42c1-8aaf-eb3f0217da52}, !- Summer Design Day Schedule Name
  {104d53bb-7fee-4af0-9d25-31201295d44d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fced0d56-fec9-4f6e-b14f-207424d7efc9}, !- Handle
  {f7d4e70d-0375-4b74-92e9-f69fb6e2d2ef}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.934205360472677,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d52393e8-d39e-4132-a9cc-09bb24a282ff}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5cfcc115-55f6-42c1-8aaf-eb3f0217da52}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {104d53bb-7fee-4af0-9d25-31201295d44d}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0def5304-659e-4a17-a315-22cb726f7ca3}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {f7d4e70d-0375-4b74-92e9-f69fb6e2d2ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a76eaf87-6299-4de2-969f-86ae82a0b0de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a76eaf87-6299-4de2-969f-86ae82a0b0de}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7e4227c-9764-4101-a6d0-fcde2e8f9863}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {f7d4e70d-0375-4b74-92e9-f69fb6e2d2ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b3ba4dd-3f88-4d2d-bb0c-c4858aff11dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b3ba4dd-3f88-4d2d-bb0c-c4858aff11dc}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {947fcb48-ceb0-413c-8a0e-c39c6329fdaa}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {eee6d01f-e4ae-4598-82aa-88261267c4a1}, !- Default Day Schedule Name
  {e907c2b2-32b3-42c4-90bc-54aed32a7ddc}, !- Summer Design Day Schedule Name
  {c62f9169-cc04-4b6b-a317-1ebf27180669}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {14fccdf6-e5b1-40c9-b3aa-37c718783ff5}, !- Handle
  {947fcb48-ceb0-413c-8a0e-c39c6329fdaa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.934205360472677,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eee6d01f-e4ae-4598-82aa-88261267c4a1}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e907c2b2-32b3-42c4-90bc-54aed32a7ddc}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c62f9169-cc04-4b6b-a317-1ebf27180669}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9864af02-640b-4b02-8ac4-a4e76ee38fdf}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {947fcb48-ceb0-413c-8a0e-c39c6329fdaa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb7857fc-16f3-4d0f-8540-9de1c1e2dbd3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb7857fc-16f3-4d0f-8540-9de1c1e2dbd3}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf427dfe-d9ea-49b0-a892-d758fdf46317}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {947fcb48-ceb0-413c-8a0e-c39c6329fdaa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {657674c2-3e68-4d7d-a185-5fb5c1371956}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {657674c2-3e68-4d7d-a185-5fb5c1371956}, !- Handle
  Zone Outpatient Office C  - Story Mid2 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {60522bce-30f3-412d-9c6d-def1e595a2cd}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2c548814-429d-48b5-945b-105daf7ccce2}, !- Default Day Schedule Name
  {dba0d4c0-e858-415f-bb45-53e08f602a80}, !- Summer Design Day Schedule Name
  {07f24c79-7227-4fff-ac62-f5275d66f614}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {96fbd3a4-421d-4ae1-856f-f40f500d4061}, !- Handle
  {60522bce-30f3-412d-9c6d-def1e595a2cd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6188151687192585,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2c548814-429d-48b5-945b-105daf7ccce2}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dba0d4c0-e858-415f-bb45-53e08f602a80}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07f24c79-7227-4fff-ac62-f5275d66f614}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7c5b4bb-8bea-4307-8ab1-ccedd5e7c8fe}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {60522bce-30f3-412d-9c6d-def1e595a2cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6100e996-cc6f-45e3-8dc0-0bf41cd91c4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
