  {6100e996-cc6f-45e3-8dc0-0bf41cd91c4c}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27d4ce07-a599-4dcc-89f4-b13e8efff3f3}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {60522bce-30f3-412d-9c6d-def1e595a2cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {757f83de-482b-4807-81b7-bbd85ce3266a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {757f83de-482b-4807-81b7-bbd85ce3266a}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ae44cefb-f556-4d79-8ca6-48ffe41aa8b3}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8f24a784-bf2e-4fd5-8c30-3db7f3137abc}, !- Default Day Schedule Name
  {798ef10f-323a-493e-bdb6-3780dd5a5d28}, !- Summer Design Day Schedule Name
  {8b243110-d4d1-43c8-b016-0e2e8f00af41}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f5041e10-9500-4813-93eb-1b643b4c7eaf}, !- Handle
  {ae44cefb-f556-4d79-8ca6-48ffe41aa8b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6188151687192585,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8f24a784-bf2e-4fd5-8c30-3db7f3137abc}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {798ef10f-323a-493e-bdb6-3780dd5a5d28}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b243110-d4d1-43c8-b016-0e2e8f00af41}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2b3d548-b065-4872-85aa-9cfd7382bd03}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {ae44cefb-f556-4d79-8ca6-48ffe41aa8b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {741e0724-2010-494d-8ba8-73ca25b964a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {741e0724-2010-494d-8ba8-73ca25b964a4}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e24165a-d1b3-48ce-9c25-04af7ff2f3df}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {ae44cefb-f556-4d79-8ca6-48ffe41aa8b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {116026f0-bde6-4fd2-9a12-a3993272895c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {116026f0-bde6-4fd2-9a12-a3993272895c}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4e56e8c0-9e09-4644-bcc2-8a9b9a62f3df}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {90aa03f9-c9d3-43cb-aa73-f3a5071896c4}, !- Default Day Schedule Name
  {98be0ed3-004e-4641-b456-69f4e9997ede}, !- Summer Design Day Schedule Name
  {f7569b7a-5740-4b94-9ff5-d456c7638a2f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d89b11d4-3669-4537-b5f4-68afa632b9a5}, !- Handle
  {4e56e8c0-9e09-4644-bcc2-8a9b9a62f3df}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6188151687192585,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {90aa03f9-c9d3-43cb-aa73-f3a5071896c4}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {98be0ed3-004e-4641-b456-69f4e9997ede}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7569b7a-5740-4b94-9ff5-d456c7638a2f}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fa5f9c8-4ddf-45f8-8c5a-d6d3a8c445f5}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {4e56e8c0-9e09-4644-bcc2-8a9b9a62f3df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f47cbd3b-2514-488e-92ad-a0ecad75d4d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f47cbd3b-2514-488e-92ad-a0ecad75d4d3}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c4dbef1-7438-475e-8900-c1bff73e1ab4}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {4e56e8c0-9e09-4644-bcc2-8a9b9a62f3df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e51f2dcb-2731-42b0-8b0c-30a82272347f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e51f2dcb-2731-42b0-8b0c-30a82272347f}, !- Handle
  Zone Outpatient Office C  - Story Mid3 1 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a75890c2-23e7-4aa2-85cd-5b0796713917}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {cc7c2045-4442-4068-aa62-16da8a58246d}, !- Default Day Schedule Name
  {f80e87d4-62a8-4821-aef0-0685e5ff3040}, !- Summer Design Day Schedule Name
  {9438bd95-8e66-4fe6-a8e0-7e550a7812fc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e1dc6bf8-44da-458e-8d63-744e68050142}, !- Handle
  {a75890c2-23e7-4aa2-85cd-5b0796713917}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76415743560978433,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cc7c2045-4442-4068-aa62-16da8a58246d}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f80e87d4-62a8-4821-aef0-0685e5ff3040}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9438bd95-8e66-4fe6-a8e0-7e550a7812fc}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {816c7c90-a65a-4861-b652-9032607503cc}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {a75890c2-23e7-4aa2-85cd-5b0796713917}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ca5aea0-eb68-4cd8-ab70-fb37494c3c50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ca5aea0-eb68-4cd8-ab70-fb37494c3c50}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {356ec0ee-5ccf-4dbb-95ed-5dfb18c94903}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {a75890c2-23e7-4aa2-85cd-5b0796713917}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e887c082-6816-4491-9b92-1c8c3f0318e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e887c082-6816-4491-9b92-1c8c3f0318e7}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8bf04f65-9c2b-4bbe-9b72-ea230456a8e0}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d65961c0-ed15-45a2-9eaa-7f172b70866f}, !- Default Day Schedule Name
  {4971e572-e58b-428c-a617-8477da52af2b}, !- Summer Design Day Schedule Name
  {02c9c58d-c02f-4696-898a-f7e1824a7d54}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cb82772b-2e77-471d-a725-04a34f360cb6}, !- Handle
  {8bf04f65-9c2b-4bbe-9b72-ea230456a8e0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76415743560978433,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d65961c0-ed15-45a2-9eaa-7f172b70866f}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4971e572-e58b-428c-a617-8477da52af2b}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02c9c58d-c02f-4696-898a-f7e1824a7d54}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f19d34a9-39ec-4708-ba01-75e9cf37967d}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {8bf04f65-9c2b-4bbe-9b72-ea230456a8e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b96437c-d917-4f44-8359-77be2f8e9c16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b96437c-d917-4f44-8359-77be2f8e9c16}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3de3d58-183e-4de6-b01f-3d2143ed4776}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {8bf04f65-9c2b-4bbe-9b72-ea230456a8e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {000b12e8-7176-4e4e-bbc8-9f32620b8ae2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {000b12e8-7176-4e4e-bbc8-9f32620b8ae2}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {74c58a48-6bb4-4e13-b352-c69657a4ee60}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {77070786-8429-47a5-a69e-0b7ff6593421}, !- Default Day Schedule Name
  {08c58178-9a0a-4d32-8611-9c3584a5337d}, !- Summer Design Day Schedule Name
  {7cbaeb9c-65b7-430f-9704-fdd188e3331e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {531dc9a1-4399-4b9c-bc1e-ac213fbabbeb}, !- Handle
  {74c58a48-6bb4-4e13-b352-c69657a4ee60}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76415743560978433,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {77070786-8429-47a5-a69e-0b7ff6593421}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {08c58178-9a0a-4d32-8611-9c3584a5337d}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cbaeb9c-65b7-430f-9704-fdd188e3331e}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d8c458c-f4ea-43ef-b717-34e921c54733}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {74c58a48-6bb4-4e13-b352-c69657a4ee60}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7adbc517-ab2c-49dc-87f8-c2f9749a67bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7adbc517-ab2c-49dc-87f8-c2f9749a67bc}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {884b015f-e461-49b0-85ae-511ac36ef639}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {74c58a48-6bb4-4e13-b352-c69657a4ee60}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a7e4f6a-5e37-485d-ad26-cfe327df9cb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a7e4f6a-5e37-485d-ad26-cfe327df9cb6}, !- Handle
  Zone Outpatient Office C  - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fb110ccf-bc55-4a4a-9cb3-5267a64b02da}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7fe199f9-8edd-4f33-96a3-51287f5f7b8f}, !- Default Day Schedule Name
  {b42e53dd-eb54-4366-86be-d4be0a13303b}, !- Summer Design Day Schedule Name
  {32907ff6-d69f-421a-96bd-147b65c3fe3b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ba536ee5-94c6-4d7c-bd7b-97ac8eb89f76}, !- Handle
  {fb110ccf-bc55-4a4a-9cb3-5267a64b02da}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7fe199f9-8edd-4f33-96a3-51287f5f7b8f}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b42e53dd-eb54-4366-86be-d4be0a13303b}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32907ff6-d69f-421a-96bd-147b65c3fe3b}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59bd1990-8ec3-439d-9fd6-d6376afe1350}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {fb110ccf-bc55-4a4a-9cb3-5267a64b02da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5346069-eeab-4a27-8a8d-999b47b19a6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5346069-eeab-4a27-8a8d-999b47b19a6d}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c754fc73-bf8a-43a7-9d27-341e1ee882db}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {fb110ccf-bc55-4a4a-9cb3-5267a64b02da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da8a7b43-fd3b-4c45-b538-2ec6d268002f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da8a7b43-fd3b-4c45-b538-2ec6d268002f}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {aedb1147-69b2-4c3a-af77-166dc2f0c801}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f988b7be-9db7-4368-a4ab-053d65185a69}, !- Default Day Schedule Name
  {9d6faba6-4672-4115-8430-d7c832eb2ad5}, !- Summer Design Day Schedule Name
  {ad64f44d-9756-41f0-83e0-08cd66fcd83f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {38934d7b-8e16-4b19-9969-5ea318847298}, !- Handle
  {aedb1147-69b2-4c3a-af77-166dc2f0c801}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f988b7be-9db7-4368-a4ab-053d65185a69}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9d6faba6-4672-4115-8430-d7c832eb2ad5}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad64f44d-9756-41f0-83e0-08cd66fcd83f}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d5a8293-31a1-4a00-9564-c13a5d773e42}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {aedb1147-69b2-4c3a-af77-166dc2f0c801}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4da3662-6d59-41d9-8c08-3bf358310a8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4da3662-6d59-41d9-8c08-3bf358310a8a}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {140511f5-0944-48bb-8a1d-c70c4c619c2c}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {aedb1147-69b2-4c3a-af77-166dc2f0c801}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8688dc1a-64a5-4e4a-a6cf-2b6c803134b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8688dc1a-64a5-4e4a-a6cf-2b6c803134b9}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7d442d1c-266b-4ccf-8e7f-ba80a3725a88}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f4db1351-3b91-4507-96fa-1049bca71250}, !- Default Day Schedule Name
  {b975799c-7fd8-47ea-b5ac-86290536a787}, !- Summer Design Day Schedule Name
  {63e2ef47-c601-4e9a-9e86-cd1d546b29cd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {30e9aa4f-7a85-4808-8d7e-5bf78e5533fc}, !- Handle
  {7d442d1c-266b-4ccf-8e7f-ba80a3725a88}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f4db1351-3b91-4507-96fa-1049bca71250}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b975799c-7fd8-47ea-b5ac-86290536a787}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63e2ef47-c601-4e9a-9e86-cd1d546b29cd}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3bdb792b-7782-4b6b-a28f-a3391dc6b303}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {7d442d1c-266b-4ccf-8e7f-ba80a3725a88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3e5b11b-b659-41a6-b3aa-bfa66c0761cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3e5b11b-b659-41a6-b3aa-bfa66c0761cd}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41368ff0-9185-4fb5-b777-d907cf4a65a6}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {7d442d1c-266b-4ccf-8e7f-ba80a3725a88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a38e1c8-c347-48c1-9741-556934ba6410}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a38e1c8-c347-48c1-9741-556934ba6410}, !- Handle
  Zone Outpatient Office C end_a - Story Mid2 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {36dda146-73ea-4c85-82af-5e02eff40290}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a3d6a3de-2a05-4cb0-ade9-86c5952ad4f7}, !- Default Day Schedule Name
  {97798df4-3bd8-456b-9e8a-ca9ab169ec8a}, !- Summer Design Day Schedule Name
  {62eec103-c4e7-4277-a462-f8b5b8762a3f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {36562a30-137d-4d52-8823-f880dcfa2d2d}, !- Handle
  {36dda146-73ea-4c85-82af-5e02eff40290}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0462500000002348,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a3d6a3de-2a05-4cb0-ade9-86c5952ad4f7}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {97798df4-3bd8-456b-9e8a-ca9ab169ec8a}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62eec103-c4e7-4277-a462-f8b5b8762a3f}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9da5bacc-4c0d-4e8f-b51c-10a64d07f7e5}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {36dda146-73ea-4c85-82af-5e02eff40290}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b500485-1791-42b6-a278-280540de610e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b500485-1791-42b6-a278-280540de610e}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8c7fdf5-207b-4794-82b3-d31a0686023d}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {36dda146-73ea-4c85-82af-5e02eff40290}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4c82514-e098-44b3-b8b7-1a086e0585bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4c82514-e098-44b3-b8b7-1a086e0585bd}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {177f851e-c6c8-4d76-8ee1-8a02c8228a63}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7a47e1ce-a91d-40b9-921c-5ad92c69b3ef}, !- Default Day Schedule Name
  {a2a7bc05-1a1f-433f-9b44-614a04c8ef4d}, !- Summer Design Day Schedule Name
  {1f35e562-0568-473d-9b6e-4b8e6b9e05de}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a91839dc-6ab5-4f32-ad5e-930afc132b9d}, !- Handle
  {177f851e-c6c8-4d76-8ee1-8a02c8228a63}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0462500000002348,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7a47e1ce-a91d-40b9-921c-5ad92c69b3ef}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a2a7bc05-1a1f-433f-9b44-614a04c8ef4d}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f35e562-0568-473d-9b6e-4b8e6b9e05de}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a818ef5-8118-450b-8bb3-8d74e21aee53}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {177f851e-c6c8-4d76-8ee1-8a02c8228a63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be985d18-c124-428d-9c0f-17af8955554a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be985d18-c124-428d-9c0f-17af8955554a}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39435bb4-301b-400b-bef3-a597ca90f821}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {177f851e-c6c8-4d76-8ee1-8a02c8228a63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6572fe9f-d26c-4795-b315-8a63171737b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6572fe9f-d26c-4795-b315-8a63171737b9}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1a7714d3-8153-47cc-bfd9-2dd4f0480039}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {aa703981-8506-4bd9-8ffb-21b9619549fb}, !- Default Day Schedule Name
  {e85a9471-4dcf-4fc1-92ae-16c2f8ab925b}, !- Summer Design Day Schedule Name
  {37eaf782-96ab-4c63-8260-61d04d17d304}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {80c6035e-c1ce-49af-bb4a-c080d1949b84}, !- Handle
  {1a7714d3-8153-47cc-bfd9-2dd4f0480039}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0462500000002348,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {aa703981-8506-4bd9-8ffb-21b9619549fb}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e85a9471-4dcf-4fc1-92ae-16c2f8ab925b}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37eaf782-96ab-4c63-8260-61d04d17d304}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f99c8b44-ed39-4bfb-a0fa-5f0bdce4a433}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {1a7714d3-8153-47cc-bfd9-2dd4f0480039}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ed25e2a-073a-47c3-9aa2-5af482e8ad06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ed25e2a-073a-47c3-9aa2-5af482e8ad06}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {776f61b3-e7d8-402e-bd62-df37ca5a32ea}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {1a7714d3-8153-47cc-bfd9-2dd4f0480039}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4355aa4a-c447-48e0-9fd4-00cb4c4d3d1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4355aa4a-c447-48e0-9fd4-00cb4c4d3d1a}, !- Handle
  Zone Outpatient Office C end_a - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0a842572-d58e-470d-bd51-08657d1624ef}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e2d70d8e-9d04-45cf-ba4b-074d958bed8f}, !- Default Day Schedule Name
  {77302d83-b367-439b-8105-9ac9bec0fcb0}, !- Summer Design Day Schedule Name
  {60350aa1-b77d-4a7d-914e-8df702b20773}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a244ed82-48ce-4062-95dc-514b91e23b37}, !- Handle
  {0a842572-d58e-470d-bd51-08657d1624ef}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e2d70d8e-9d04-45cf-ba4b-074d958bed8f}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {77302d83-b367-439b-8105-9ac9bec0fcb0}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60350aa1-b77d-4a7d-914e-8df702b20773}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc8e6ea1-4963-4c71-bf07-5dab6263cfee}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {0a842572-d58e-470d-bd51-08657d1624ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7c02569-ac6c-4f5a-8721-6ccdb1faf82d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7c02569-ac6c-4f5a-8721-6ccdb1faf82d}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58b68721-a541-4f84-804f-48f14c2b395a}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {0a842572-d58e-470d-bd51-08657d1624ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05e3d9df-c375-4c77-bc2b-6bdb449862d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05e3d9df-c375-4c77-bc2b-6bdb449862d2}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {28477f8d-7e9b-468d-a5a8-9134b375f97d}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ca41cbeb-de56-4848-a19c-2d2be73f260d}, !- Default Day Schedule Name
  {20cbfb81-b909-401c-866b-02d6e888db01}, !- Summer Design Day Schedule Name
  {87966608-b6bc-4ac0-8479-33571ed0e195}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2922f4f7-a32c-4c8b-8158-33a02bbbfbe7}, !- Handle
  {28477f8d-7e9b-468d-a5a8-9134b375f97d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ca41cbeb-de56-4848-a19c-2d2be73f260d}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {20cbfb81-b909-401c-866b-02d6e888db01}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87966608-b6bc-4ac0-8479-33571ed0e195}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79a5ff9d-5d72-44ea-abcb-c07b108a5875}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {28477f8d-7e9b-468d-a5a8-9134b375f97d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf48ed85-444b-423b-a48f-33596fb13de4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf48ed85-444b-423b-a48f-33596fb13de4}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f71ac61-b5d0-479b-96f0-e944ad0146cd}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {28477f8d-7e9b-468d-a5a8-9134b375f97d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64f2e8d0-6431-455a-ae4e-3e928e431cf9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64f2e8d0-6431-455a-ae4e-3e928e431cf9}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3702966f-d50c-43a9-a47d-1f1b193e8156}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3820336b-f4fa-488d-8082-6df6e7cdc189}, !- Default Day Schedule Name
  {6b5afd9b-88c8-4661-b777-80cc078e1996}, !- Summer Design Day Schedule Name
  {84661c92-0deb-49f0-8667-6c38ca681a50}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {53f20108-c5d9-4ca8-8630-6942465d6d39}, !- Handle
  {3702966f-d50c-43a9-a47d-1f1b193e8156}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.046250000000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3820336b-f4fa-488d-8082-6df6e7cdc189}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6b5afd9b-88c8-4661-b777-80cc078e1996}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84661c92-0deb-49f0-8667-6c38ca681a50}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9624cfb3-50c0-46b9-8887-dbf4be5b8c2c}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {3702966f-d50c-43a9-a47d-1f1b193e8156}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f88edc20-e2f7-4432-8feb-d446c485736e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f88edc20-e2f7-4432-8feb-d446c485736e}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b8845a9-3358-4d0d-b3e1-c3fb8e9619a8}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {3702966f-d50c-43a9-a47d-1f1b193e8156}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00a55b93-d7b2-4e01-ae56-f4e1a5155aa3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00a55b93-d7b2-4e01-ae56-f4e1a5155aa3}, !- Handle
  Zone Outpatient Office C end_b - Story Mid3 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4c419839-c4e9-4463-8e54-66eb3416e281}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7c5c431b-901b-4731-a3ce-fbc1b803d95d}, !- Default Day Schedule Name
  {4481ebab-78ec-47b4-8c37-a05fa1902b08}, !- Summer Design Day Schedule Name
  {c2aaf8b8-c8e6-4af5-b71e-666b35b5ce38}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {54a31c6e-b6e3-4159-ab7f-ce1e4a16c199}, !- Handle
  {4c419839-c4e9-4463-8e54-66eb3416e281}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.4152917241455292,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7c5c431b-901b-4731-a3ce-fbc1b803d95d}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4481ebab-78ec-47b4-8c37-a05fa1902b08}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2aaf8b8-c8e6-4af5-b71e-666b35b5ce38}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ccd7581-0352-4325-a599-f374c0041fe3}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {4c419839-c4e9-4463-8e54-66eb3416e281}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae4ab6ff-9417-46df-b54c-461a36821fc8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae4ab6ff-9417-46df-b54c-461a36821fc8}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb9a7db8-5d85-4dfa-8564-caec40bb110d}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {4c419839-c4e9-4463-8e54-66eb3416e281}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa6252fc-8849-4b7f-8fb1-b139c4570871}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa6252fc-8849-4b7f-8fb1-b139c4570871}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ae67c034-953a-45a1-a160-dcdabbdc4c46}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e22df768-3b5e-4a1f-a601-03165af36381}, !- Default Day Schedule Name
  {832d3c71-a07f-44a8-8481-56d3875816ac}, !- Summer Design Day Schedule Name
  {5959b4a6-ab01-4df4-ac07-7ab1dfd04e06}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3d280472-6f17-43c5-97d9-8b1b4821a6b7}, !- Handle
  {ae67c034-953a-45a1-a160-dcdabbdc4c46}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.4152917241455292,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e22df768-3b5e-4a1f-a601-03165af36381}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {832d3c71-a07f-44a8-8481-56d3875816ac}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5959b4a6-ab01-4df4-ac07-7ab1dfd04e06}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23686808-61ac-4daa-9488-29c5c023fc3b}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {ae67c034-953a-45a1-a160-dcdabbdc4c46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32dc325e-f0e5-40e6-8335-a1e7d6fb99d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32dc325e-f0e5-40e6-8335-a1e7d6fb99d4}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e12bd11-cc30-44d6-8ab9-0a8ce641041a}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {ae67c034-953a-45a1-a160-dcdabbdc4c46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {370f65fa-be0e-44dd-8f1a-e7f150faf916}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {370f65fa-be0e-44dd-8f1a-e7f150faf916}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ffa675d2-5b58-4c1a-8607-8f4daa92085b}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6bc32d02-f0da-4a0a-ad2c-8e7684b5b5d6}, !- Default Day Schedule Name
  {562f7f4c-3f9e-4f78-a75c-03e43c255909}, !- Summer Design Day Schedule Name
  {fb605918-0421-48da-832e-5a7a9f021f4d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0550fc29-684e-434e-a47c-7b1ff26e9795}, !- Handle
  {ffa675d2-5b58-4c1a-8607-8f4daa92085b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.4152917241455292,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6bc32d02-f0da-4a0a-ad2c-8e7684b5b5d6}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {562f7f4c-3f9e-4f78-a75c-03e43c255909}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb605918-0421-48da-832e-5a7a9f021f4d}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec9cc552-192e-49e6-906f-464bc2bac266}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {ffa675d2-5b58-4c1a-8607-8f4daa92085b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb9dac9d-6f18-4283-896f-5a6f3c1dd0c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb9dac9d-6f18-4283-896f-5a6f3c1dd0c5}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e82ca34-f47d-4e95-94d4-d633b1d5c59c}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {ffa675d2-5b58-4c1a-8607-8f4daa92085b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {889a8815-3be8-45c0-9dff-c16ecb3473be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {889a8815-3be8-45c0-9dff-c16ecb3473be}, !- Handle
  Zone Outpatient OR A  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {53bf1d84-b07d-42bf-a2d6-f36555bbb5bd}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1d34d476-5472-4a53-87a6-66c4f22af26d}, !- Default Day Schedule Name
  {adaa2a8b-7001-40a9-85c1-b203cb8b269c}, !- Summer Design Day Schedule Name
  {3aef4e8f-4669-426d-aa00-6481ffbcc1a2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1b753d4b-c1ce-48de-a8c2-83a274ed4f94}, !- Handle
  {53bf1d84-b07d-42bf-a2d6-f36555bbb5bd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.473344538615702,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1d34d476-5472-4a53-87a6-66c4f22af26d}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {adaa2a8b-7001-40a9-85c1-b203cb8b269c}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3aef4e8f-4669-426d-aa00-6481ffbcc1a2}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56fe7345-3256-4ca9-9d5d-69547b4f47a3}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {53bf1d84-b07d-42bf-a2d6-f36555bbb5bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0bbf35e-d741-4a3e-836e-b9dd6cb65e61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0bbf35e-d741-4a3e-836e-b9dd6cb65e61}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0fd2f57-4a75-4922-acaf-698b3308dcbe}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {53bf1d84-b07d-42bf-a2d6-f36555bbb5bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6dac35f5-2df0-4e42-bc73-232d779890fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6dac35f5-2df0-4e42-bc73-232d779890fe}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {64d103ed-d1ee-4787-ad2f-ea78cd426a8a}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c48c5616-7983-44fa-b211-b5e875d2a993}, !- Default Day Schedule Name
  {8f708577-ed3d-4186-853a-51eedb54077f}, !- Summer Design Day Schedule Name
  {897ad1fd-0667-407b-b750-77715fac90c6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {28bfd010-b8fb-4c3f-ae53-c59a6febf532}, !- Handle
  {64d103ed-d1ee-4787-ad2f-ea78cd426a8a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.473344538615702,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c48c5616-7983-44fa-b211-b5e875d2a993}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8f708577-ed3d-4186-853a-51eedb54077f}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {897ad1fd-0667-407b-b750-77715fac90c6}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9623e495-9c94-486e-8eb1-475e45fcc7bb}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {64d103ed-d1ee-4787-ad2f-ea78cd426a8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9622fa5e-b56a-4621-8288-6c2de9ef8261}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9622fa5e-b56a-4621-8288-6c2de9ef8261}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32c78083-33f9-414a-9d32-a258a8eee39b}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {64d103ed-d1ee-4787-ad2f-ea78cd426a8a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aed8c3d9-01dc-46b6-bded-57ac6b3a2e4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aed8c3d9-01dc-46b6-bded-57ac6b3a2e4a}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {359eb782-3563-48ec-bf10-901aee9d18c8}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5122510d-72cc-4b10-8f2d-53a1159bbb29}, !- Default Day Schedule Name
  {e3d0ecfb-43f0-4bcf-ab86-3d7f4f7457be}, !- Summer Design Day Schedule Name
  {b321f54b-7618-483e-8bbc-faa74ca2d7b9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {73cba663-06db-4c29-a1f1-aec0c0023bb9}, !- Handle
  {359eb782-3563-48ec-bf10-901aee9d18c8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.473344538615702,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5122510d-72cc-4b10-8f2d-53a1159bbb29}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e3d0ecfb-43f0-4bcf-ab86-3d7f4f7457be}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b321f54b-7618-483e-8bbc-faa74ca2d7b9}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {829d0a33-2e99-40d5-9d95-3de82b1bdbd0}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {359eb782-3563-48ec-bf10-901aee9d18c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a056a93e-da0d-42b7-acc5-f286b059d987}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a056a93e-da0d-42b7-acc5-f286b059d987}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {842fcce8-07b7-4a47-8fbe-c133b95b7479}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {359eb782-3563-48ec-bf10-901aee9d18c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {607d9d66-019f-4c77-8dec-5e136a78d77b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {607d9d66-019f-4c77-8dec-5e136a78d77b}, !- Handle
  Zone Outpatient OR B  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {744535bf-d632-48cb-9768-692835a3ace6}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {024783de-2ebe-48bf-9306-ca9e814e0908}, !- Default Day Schedule Name
  {b1d4bd0c-e5bc-46cb-8cd6-82e7136e096d}, !- Summer Design Day Schedule Name
  {44c26ffe-7b53-4a4a-91bf-5013c61ed44a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {21d70d6c-79da-4f5a-bf8c-d52e2e14b3c4}, !- Handle
  {744535bf-d632-48cb-9768-692835a3ace6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.4152917241455274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {024783de-2ebe-48bf-9306-ca9e814e0908}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b1d4bd0c-e5bc-46cb-8cd6-82e7136e096d}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44c26ffe-7b53-4a4a-91bf-5013c61ed44a}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ccc7068e-9423-4bcf-a6cd-aeac27249bf8}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {744535bf-d632-48cb-9768-692835a3ace6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68ed1c13-29fa-4e5d-91e2-4520200ce3b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68ed1c13-29fa-4e5d-91e2-4520200ce3b3}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcebde22-c59f-4a17-a571-cb1d2ddbfad6}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {744535bf-d632-48cb-9768-692835a3ace6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd3016e3-cd15-499d-8908-17b05d142ea9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd3016e3-cd15-499d-8908-17b05d142ea9}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1cf6303e-72a7-4dd0-9a7c-b6ea6e04ea77}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ba7ff112-3727-4b7d-80b4-5a61c3570b40}, !- Default Day Schedule Name
  {4908c918-0148-4e86-896f-ab348c69e197}, !- Summer Design Day Schedule Name
  {40fc0d29-9864-4880-90c0-933392b33a5f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {200cbeff-8c72-4815-8042-d4d94393a363}, !- Handle
  {1cf6303e-72a7-4dd0-9a7c-b6ea6e04ea77}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.4152917241455274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ba7ff112-3727-4b7d-80b4-5a61c3570b40}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4908c918-0148-4e86-896f-ab348c69e197}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40fc0d29-9864-4880-90c0-933392b33a5f}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50c05e3f-b542-45b0-bd07-bb6987f6f51a}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {1cf6303e-72a7-4dd0-9a7c-b6ea6e04ea77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cbf9dc11-057b-4a19-b016-015e573f6028}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cbf9dc11-057b-4a19-b016-015e573f6028}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18564b89-d558-4df8-9413-897907fb0655}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {1cf6303e-72a7-4dd0-9a7c-b6ea6e04ea77}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75403bb3-935a-4b74-9ee1-f1f432005b51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75403bb3-935a-4b74-9ee1-f1f432005b51}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d7b3e9c7-3719-487b-bd47-b9e4ba3cac6f}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7aff6e45-8dc0-469e-a8cb-21aa092d2b65}, !- Default Day Schedule Name
  {ff7cd2de-85a5-459e-aff2-ecac88c2bf7d}, !- Summer Design Day Schedule Name
  {2afbbcb9-004c-46c9-b9e4-94fb04bd4214}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a07db76b-4127-4569-a216-712739e4bdad}, !- Handle
  {d7b3e9c7-3719-487b-bd47-b9e4ba3cac6f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.4152917241455274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7aff6e45-8dc0-469e-a8cb-21aa092d2b65}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ff7cd2de-85a5-459e-aff2-ecac88c2bf7d}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2afbbcb9-004c-46c9-b9e4-94fb04bd4214}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86958c7c-7c32-41ea-8f2f-f0773dee0208}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {d7b3e9c7-3719-487b-bd47-b9e4ba3cac6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63de84be-2ee1-4065-abfa-408de1771d1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63de84be-2ee1-4065-abfa-408de1771d1d}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {601d07b2-452b-4f9a-b4fc-30a2078233ec}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {d7b3e9c7-3719-487b-bd47-b9e4ba3cac6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04e096af-f02e-4365-bd93-3e301bcc74fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04e096af-f02e-4365-bd93-3e301bcc74fb}, !- Handle
  Zone Outpatient OR C  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5f08cc00-e03d-42b4-a0e9-75c56cf55245}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5a3ce0ba-e499-478c-a177-39ba51c6c5bb}, !- Default Day Schedule Name
  {6e699e04-f294-4b71-92d3-4ff4e5779835}, !- Summer Design Day Schedule Name
  {4947861f-51e8-4734-b917-0bc1d59ffda3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c8826e85-1cd5-426c-be9c-69a03b5d1b73}, !- Handle
  {5f08cc00-e03d-42b4-a0e9-75c56cf55245}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0301775695737501,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5a3ce0ba-e499-478c-a177-39ba51c6c5bb}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6e699e04-f294-4b71-92d3-4ff4e5779835}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4947861f-51e8-4734-b917-0bc1d59ffda3}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b88d8c6-0c03-4bd1-8174-29bad4c065cf}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {5f08cc00-e03d-42b4-a0e9-75c56cf55245}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {500916ae-d478-46b6-a7ef-75f224dfb291}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {500916ae-d478-46b6-a7ef-75f224dfb291}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8d25c08-2839-4b96-8305-648b556836f9}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {5f08cc00-e03d-42b4-a0e9-75c56cf55245}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f07b7b1f-bcff-49d0-ab70-ba68d6d4b038}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f07b7b1f-bcff-49d0-ab70-ba68d6d4b038}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2e959d92-cc04-493b-9d3a-c4e0f842af97}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {771f46e1-160a-4f70-857b-2f859315f745}, !- Default Day Schedule Name
  {fa7cbfbd-f7b1-4b02-bcfb-9b9d4038c4d1}, !- Summer Design Day Schedule Name
  {234c50ec-325e-4211-a11e-9d37eb4946b1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8b10e839-4ff8-49f3-b8cd-c982807bd635}, !- Handle
  {2e959d92-cc04-493b-9d3a-c4e0f842af97}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0301775695737501,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {771f46e1-160a-4f70-857b-2f859315f745}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fa7cbfbd-f7b1-4b02-bcfb-9b9d4038c4d1}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {234c50ec-325e-4211-a11e-9d37eb4946b1}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e7ca02f3-9868-4d92-a329-e31d64b171ce}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {2e959d92-cc04-493b-9d3a-c4e0f842af97}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7edfb91a-8dbd-46fb-8d27-afd0e57534a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7edfb91a-8dbd-46fb-8d27-afd0e57534a3}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44f62746-d4f9-4d77-ba49-55775a1406cd}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {2e959d92-cc04-493b-9d3a-c4e0f842af97}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ded3399-72c3-4e72-8eeb-d8cfbae2371d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ded3399-72c3-4e72-8eeb-d8cfbae2371d}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5e0fec1a-5256-437f-b695-61d5eb9542d8}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9914da9e-d327-472b-9467-afbb23db9c85}, !- Default Day Schedule Name
  {2bcaea45-315e-45bb-9f6a-37c5f37f9945}, !- Summer Design Day Schedule Name
  {df23b2aa-d183-4248-ae8b-b41f3eb3b15e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {624d533b-19b5-4c61-b4a7-14bc129ee9c7}, !- Handle
  {5e0fec1a-5256-437f-b695-61d5eb9542d8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0301775695737501,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9914da9e-d327-472b-9467-afbb23db9c85}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2bcaea45-315e-45bb-9f6a-37c5f37f9945}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df23b2aa-d183-4248-ae8b-b41f3eb3b15e}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d0447c0-3296-461e-b49c-ab2a7b95e640}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {5e0fec1a-5256-437f-b695-61d5eb9542d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58df6c03-c31b-4ae3-a892-46478a95b59b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58df6c03-c31b-4ae3-a892-46478a95b59b}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49ed0fe4-05d6-4d49-a2e6-93561a088f72}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {5e0fec1a-5256-437f-b695-61d5eb9542d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f5b810c-7df3-4741-8f21-8931b9a17747}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f5b810c-7df3-4741-8f21-8931b9a17747}, !- Handle
  Zone Outpatient PACU A  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a7c5ecad-6c13-4283-87d4-3e0a5abcfcf0}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {77160dec-8bc6-439b-99bf-d1463fc29fce}, !- Default Day Schedule Name
  {6ba4ac40-3b52-463f-9116-183be78e8e60}, !- Summer Design Day Schedule Name
  {4ea8a965-f15b-41a9-b525-2974c26db358}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {077f54ea-9f63-447b-9c6b-f7f5296068fe}, !- Handle
  {a7c5ecad-6c13-4283-87d4-3e0a5abcfcf0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5769607364678846,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {77160dec-8bc6-439b-99bf-d1463fc29fce}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6ba4ac40-3b52-463f-9116-183be78e8e60}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ea8a965-f15b-41a9-b525-2974c26db358}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {259fd08d-42bd-4237-be9f-99cb06650572}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {a7c5ecad-6c13-4283-87d4-3e0a5abcfcf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e949cfc9-df77-46ce-8d9f-fc64583fc762}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e949cfc9-df77-46ce-8d9f-fc64583fc762}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f350f1aa-1486-4956-953a-375987f7c4f2}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {a7c5ecad-6c13-4283-87d4-3e0a5abcfcf0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4c67419-c0d6-45dd-a5bb-8a1b6d9f546b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4c67419-c0d6-45dd-a5bb-8a1b6d9f546b}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {dc0e807b-7322-4f65-af80-e67a93f28cec}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {db7214ab-1392-4462-85e1-092ca98e7d29}, !- Default Day Schedule Name
  {9b02adeb-df1c-41b7-9090-b24d09ee7f12}, !- Summer Design Day Schedule Name
  {534ce902-441d-4a1e-a7e1-bf2597668abb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8b2993bb-f54c-4b58-8dc8-ae1ed5c32aa0}, !- Handle
  {dc0e807b-7322-4f65-af80-e67a93f28cec}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5769607364678846,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {db7214ab-1392-4462-85e1-092ca98e7d29}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9b02adeb-df1c-41b7-9090-b24d09ee7f12}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {534ce902-441d-4a1e-a7e1-bf2597668abb}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5054840d-f423-4ca7-b0bb-593b83203dd7}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {dc0e807b-7322-4f65-af80-e67a93f28cec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a612ed1c-227f-4483-8691-64e4d7f1774a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a612ed1c-227f-4483-8691-64e4d7f1774a}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c12c947-f2ac-46a2-9531-e03da893e3f0}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {dc0e807b-7322-4f65-af80-e67a93f28cec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90322d5b-d51f-4955-ac91-d157f78740eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90322d5b-d51f-4955-ac91-d157f78740eb}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c48a68ac-2894-4f63-897f-e5135c3fc19c}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3ae64bd8-3159-4665-85b9-9288c59c8f35}, !- Default Day Schedule Name
  {1e4389b5-d796-4557-b649-e1d291c77daa}, !- Summer Design Day Schedule Name
  {eabaab16-1041-4749-8eb6-9ee7ef8b1f2e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fadb5820-1bad-414e-9e0d-dc160407f84a}, !- Handle
  {c48a68ac-2894-4f63-897f-e5135c3fc19c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5769607364678846,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3ae64bd8-3159-4665-85b9-9288c59c8f35}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1e4389b5-d796-4557-b649-e1d291c77daa}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eabaab16-1041-4749-8eb6-9ee7ef8b1f2e}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {270a5cb0-d8ac-4ef1-8255-608981ea59ff}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {c48a68ac-2894-4f63-897f-e5135c3fc19c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2933817b-9633-4ba3-911f-dbf4a70834fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2933817b-9633-4ba3-911f-dbf4a70834fe}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3958d568-cac7-4def-8d17-0bd8a64184e2}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {c48a68ac-2894-4f63-897f-e5135c3fc19c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba5266f9-4cc3-4655-82c8-302e7b3281fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba5266f9-4cc3-4655-82c8-302e7b3281fc}, !- Handle
  Zone Outpatient PACU B  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6c90713a-0400-4d8d-a9a2-39a40da4fbd9}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {807d96d9-0508-41de-9392-f3c955b67e68}, !- Default Day Schedule Name
  {52b43ca0-8d1d-40ab-9022-0ebf709cd2af}, !- Summer Design Day Schedule Name
  {4156d7bd-e498-4c7f-99fc-58681c058357}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {90b5afb2-09fc-4894-acbc-a86a1ae5d069}, !- Handle
  {6c90713a-0400-4d8d-a9a2-39a40da4fbd9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0301775695737501,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {807d96d9-0508-41de-9392-f3c955b67e68}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {52b43ca0-8d1d-40ab-9022-0ebf709cd2af}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4156d7bd-e498-4c7f-99fc-58681c058357}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4bfca8ae-75c3-453c-a977-c93ecb891d6e}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {6c90713a-0400-4d8d-a9a2-39a40da4fbd9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f0d2dd3-7a48-4ef9-bb9d-5856cee857ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f0d2dd3-7a48-4ef9-bb9d-5856cee857ff}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0de4a319-d793-40cd-8ffa-527abfdfab86}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {6c90713a-0400-4d8d-a9a2-39a40da4fbd9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b05603c0-5418-47e2-83b3-0dd604cefbe3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b05603c0-5418-47e2-83b3-0dd604cefbe3}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {88a9a4bf-ab52-427d-8c7b-efce900445b6}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e12816e8-6f6d-4d00-a6cf-150b52f44372}, !- Default Day Schedule Name
  {3063ad5c-df54-4a06-83bb-d17584bd127e}, !- Summer Design Day Schedule Name
  {1e6d74ae-6cf4-4213-b4b1-314df2d8e0a8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {466b11fc-dee2-429b-8b03-b8e373606d28}, !- Handle
  {88a9a4bf-ab52-427d-8c7b-efce900445b6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0301775695737501,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e12816e8-6f6d-4d00-a6cf-150b52f44372}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3063ad5c-df54-4a06-83bb-d17584bd127e}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e6d74ae-6cf4-4213-b4b1-314df2d8e0a8}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9dfff11-c729-4a03-9257-d9a9dcff44ee}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {88a9a4bf-ab52-427d-8c7b-efce900445b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d142dba-f35f-4541-b791-7a2a94669f6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d142dba-f35f-4541-b791-7a2a94669f6c}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c2d8a3f-5c62-44ef-a8b0-d14ee1eba5c4}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {88a9a4bf-ab52-427d-8c7b-efce900445b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7adee8d0-ba35-4872-b539-00fa12819618}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7adee8d0-ba35-4872-b539-00fa12819618}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c62a2f6a-e227-435a-80dd-7f8825223b06}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b3a59d13-2e43-4616-b55f-6c5279df52e4}, !- Default Day Schedule Name
  {c455a3ab-4049-427d-947d-6a3ad2eea99b}, !- Summer Design Day Schedule Name
  {c36433f6-076f-44b5-ad35-65e21193d9ec}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {83df2da1-b72c-49e1-a1fc-5d9a09c3df13}, !- Handle
  {c62a2f6a-e227-435a-80dd-7f8825223b06}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.0301775695737501,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b3a59d13-2e43-4616-b55f-6c5279df52e4}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c455a3ab-4049-427d-947d-6a3ad2eea99b}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c36433f6-076f-44b5-ad35-65e21193d9ec}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {805a5908-a452-43ef-9a4c-bf2962dfc4a0}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {c62a2f6a-e227-435a-80dd-7f8825223b06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c92ce38-70f0-45f0-86b1-37ff026143a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c92ce38-70f0-45f0-86b1-37ff026143a8}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d75e89b-11e7-4b4b-8c8b-2b7d3bad432d}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {c62a2f6a-e227-435a-80dd-7f8825223b06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {015e3734-a9f0-4ccc-a17a-5d55aed31ecd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {015e3734-a9f0-4ccc-a17a-5d55aed31ecd}, !- Handle
  Zone Outpatient PACU C  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {47c4141f-39ce-4803-8a77-4a0cbbded705}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {0fbdf5a4-8155-4261-b480-0c9ddd0d6995}, !- Default Day Schedule Name
  {ad244499-726c-43c2-8b66-2358de4dcf81}, !- Summer Design Day Schedule Name
  {8fa068af-1009-429d-821e-7a00f022615a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {992e5e81-12e4-4b2f-85cb-a951706d1f05}, !- Handle
  {47c4141f-39ce-4803-8a77-4a0cbbded705}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7349952521518484,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0fbdf5a4-8155-4261-b480-0c9ddd0d6995}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ad244499-726c-43c2-8b66-2358de4dcf81}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fa068af-1009-429d-821e-7a00f022615a}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5d07188-9c8b-4b42-a318-8f909d678c57}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {47c4141f-39ce-4803-8a77-4a0cbbded705}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d07c538-4e18-493d-9532-27c5349efc64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d07c538-4e18-493d-9532-27c5349efc64}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae20b89f-5703-462a-ac5d-b0e1cb8fa360}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {47c4141f-39ce-4803-8a77-4a0cbbded705}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b168504-8d60-4602-be3b-4ca92a6d52cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b168504-8d60-4602-be3b-4ca92a6d52cb}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f3f2b8c1-d2bd-4336-9bbd-cac9f589b1a7}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {636a3d19-f388-45e9-9618-3f908a375e86}, !- Default Day Schedule Name
  {e82033ee-d263-4cc8-9167-e77cf439d05b}, !- Summer Design Day Schedule Name
  {c4ae72b1-49fe-4b27-b1cd-eac2476a80b0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c819ec95-795a-4428-9920-d3399b94c698}, !- Handle
  {f3f2b8c1-d2bd-4336-9bbd-cac9f589b1a7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7349952521518484,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {636a3d19-f388-45e9-9618-3f908a375e86}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e82033ee-d263-4cc8-9167-e77cf439d05b}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4ae72b1-49fe-4b27-b1cd-eac2476a80b0}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {59a8a059-f317-4785-9b2e-2a2b7d9c88a2}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {f3f2b8c1-d2bd-4336-9bbd-cac9f589b1a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e073c71-df4e-4922-b0c1-9cc2b1c95e55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e073c71-df4e-4922-b0c1-9cc2b1c95e55}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8206922e-0ae1-4a8a-8836-6c6991cc43a1}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {f3f2b8c1-d2bd-4336-9bbd-cac9f589b1a7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d2044a6-890b-4d1d-bdc5-f8141723b805}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d2044a6-890b-4d1d-bdc5-f8141723b805}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3d95d5b1-c648-4290-b9be-097c36a37f70}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {03b38138-6f0e-4985-a402-55fdd27afccc}, !- Default Day Schedule Name
  {68e61fa7-723d-4c7f-afef-e893e130acb6}, !- Summer Design Day Schedule Name
  {665bd83c-c7d1-40b3-9a92-2ae39c38aad6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {14774f62-f695-4337-8c73-d3e283d711a7}, !- Handle
  {3d95d5b1-c648-4290-b9be-097c36a37f70}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7349952521518484,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {03b38138-6f0e-4985-a402-55fdd27afccc}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {68e61fa7-723d-4c7f-afef-e893e130acb6}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {665bd83c-c7d1-40b3-9a92-2ae39c38aad6}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {acb315b1-3992-4f24-87a1-bd12e3e043cf}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {3d95d5b1-c648-4290-b9be-097c36a37f70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25eeec98-7cd5-46c4-b09b-21f72be00a3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25eeec98-7cd5-46c4-b09b-21f72be00a3c}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d2fba9c5-eaa6-4d81-9879-18bea037696e}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {3d95d5b1-c648-4290-b9be-097c36a37f70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16fa71e4-f4a1-40af-96b0-6df0dcf2bb86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16fa71e4-f4a1-40af-96b0-6df0dcf2bb86}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {93c31df1-12dd-424b-933c-0e5a9928dd61}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {55b8b0a6-8b21-456c-8ff3-e150adb14bfc}, !- Default Day Schedule Name
  {f02a5891-6efd-466f-a03d-037218924ac5}, !- Summer Design Day Schedule Name
  {1297ec78-56e8-4903-a4fb-2e3c9f5d44ef}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c50ca19d-f8a9-4a41-add5-4a0ee39d6f29}, !- Handle
  {93c31df1-12dd-424b-933c-0e5a9928dd61}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1956386560355796,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {55b8b0a6-8b21-456c-8ff3-e150adb14bfc}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f02a5891-6efd-466f-a03d-037218924ac5}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1297ec78-56e8-4903-a4fb-2e3c9f5d44ef}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82f94a21-da8a-413b-83b0-f6bf793d54b8}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {93c31df1-12dd-424b-933c-0e5a9928dd61}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5735395d-a35e-4cfa-9dc2-33878ac3eb76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5735395d-a35e-4cfa-9dc2-33878ac3eb76}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6c8449c-d6e6-4192-bbc8-df6e8519b8de}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {93c31df1-12dd-424b-933c-0e5a9928dd61}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b2598d1-1601-4fe2-aeca-7981fdec967c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b2598d1-1601-4fe2-aeca-7981fdec967c}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {238053a0-a732-4a86-bf36-43a936ef6dd6}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3c922ecc-48ac-477f-9765-655f93dec2ea}, !- Default Day Schedule Name
  {b4c0fbbe-5365-4dde-aa46-872590e4db06}, !- Summer Design Day Schedule Name
  {55e8dd44-f89f-4fd6-b59b-774d332c6eea}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cd67492c-a87b-4233-a54d-e29808cca319}, !- Handle
  {238053a0-a732-4a86-bf36-43a936ef6dd6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1956386560355796,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3c922ecc-48ac-477f-9765-655f93dec2ea}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b4c0fbbe-5365-4dde-aa46-872590e4db06}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55e8dd44-f89f-4fd6-b59b-774d332c6eea}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7281e5c5-3ed2-4c54-8b50-dc43a4356613}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {238053a0-a732-4a86-bf36-43a936ef6dd6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f54f923f-90a4-4313-8bdd-fc16aa1b92a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f54f923f-90a4-4313-8bdd-fc16aa1b92a3}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {582780dd-aceb-481a-8ff8-ba1cb71857dc}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {238053a0-a732-4a86-bf36-43a936ef6dd6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bfbf2ead-3049-4ae5-82f4-c4f9da011e3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfbf2ead-3049-4ae5-82f4-c4f9da011e3f}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1bf9095e-b30d-4653-a149-661762fca023}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {4d076db0-9276-4702-b61b-90dc6f444e31}, !- Default Day Schedule Name
  {50c92936-e1ff-48c8-9633-59ebbf89c86d}, !- Summer Design Day Schedule Name
  {419734d2-307d-4fb9-b4c4-e9c37251a318}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f5faa2a9-940b-4753-9376-b7c46939fa78}, !- Handle
  {1bf9095e-b30d-4653-a149-661762fca023}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1956386560355796,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d076db0-9276-4702-b61b-90dc6f444e31}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {50c92936-e1ff-48c8-9633-59ebbf89c86d}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {419734d2-307d-4fb9-b4c4-e9c37251a318}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df8ad6b2-9d6f-4c4c-972a-f4d20237dfa3}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {1bf9095e-b30d-4653-a149-661762fca023}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02f62bfb-6295-4187-83fc-83bee44760d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02f62bfb-6295-4187-83fc-83bee44760d7}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80585ab1-5a69-412d-bd29-8353af715826}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {1bf9095e-b30d-4653-a149-661762fca023}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c393cc8c-59fd-4ddc-846b-1bd4b15e3fa3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c393cc8c-59fd-4ddc-846b-1bd4b15e3fa3}, !- Handle
  Zone Outpatient PhysicalTherapy A  - Story Mid2 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {befd9c78-35f2-4c89-b1c1-e716c7e4e15c}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {23f263b1-7cda-40da-962e-fa216228952b}, !- Default Day Schedule Name
  {e6eed31b-071a-43c9-928f-19e91f290e81}, !- Summer Design Day Schedule Name
  {40627de8-15e3-4009-8845-2f1bc0206c57}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {37f66662-263e-4fd0-b2f5-d64116a47b09}, !- Handle
  {befd9c78-35f2-4c89-b1c1-e716c7e4e15c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1805000000000128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {23f263b1-7cda-40da-962e-fa216228952b}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e6eed31b-071a-43c9-928f-19e91f290e81}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40627de8-15e3-4009-8845-2f1bc0206c57}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {981e4ea5-d46e-4caa-b852-c3f40f50cc80}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {befd9c78-35f2-4c89-b1c1-e716c7e4e15c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00de6ec7-8d59-4de8-a11d-b690e066c849}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00de6ec7-8d59-4de8-a11d-b690e066c849}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53794cf5-bf69-4989-914f-e111a80c00ea}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {befd9c78-35f2-4c89-b1c1-e716c7e4e15c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8922f04-2c14-4ccd-8c9c-63de0f0b44b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8922f04-2c14-4ccd-8c9c-63de0f0b44b7}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0c6d1ddd-4155-432a-9c84-b7f3e38d80c5}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9cd417fe-edcd-4a3b-989a-b5b7515f3c41}, !- Default Day Schedule Name
  {e468fe94-40aa-4435-b2e4-f289d0d7fe7a}, !- Summer Design Day Schedule Name
  {15e35120-33d7-472a-b9db-ef907b9eabe2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d9712d39-7180-47c5-87f4-2619ad75525c}, !- Handle
  {0c6d1ddd-4155-432a-9c84-b7f3e38d80c5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1805000000000128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9cd417fe-edcd-4a3b-989a-b5b7515f3c41}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e468fe94-40aa-4435-b2e4-f289d0d7fe7a}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15e35120-33d7-472a-b9db-ef907b9eabe2}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4dc5f3bb-33f7-4300-848d-181f60e6c5d4}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {0c6d1ddd-4155-432a-9c84-b7f3e38d80c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14986a69-5daa-48cf-840c-d85760a05ec5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14986a69-5daa-48cf-840c-d85760a05ec5}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84d341b1-0eb4-45c4-9015-9dab87e2ece0}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {0c6d1ddd-4155-432a-9c84-b7f3e38d80c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {062bcef5-ec9f-43cc-bc58-b4087dda5531}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {062bcef5-ec9f-43cc-bc58-b4087dda5531}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6a5ad04f-bd14-4466-8832-9c7a7c129055}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2a9fa846-3026-45e7-b292-bb4c7f36632a}, !- Default Day Schedule Name
  {90229102-5aa0-43a0-a098-1990e33d7598}, !- Summer Design Day Schedule Name
  {ed9e4040-bb22-4f4b-9755-88d9340f74ca}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b2cc1abd-b8f4-4dc8-85fc-30c6deb13a29}, !- Handle
  {6a5ad04f-bd14-4466-8832-9c7a7c129055}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1805000000000128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2a9fa846-3026-45e7-b292-bb4c7f36632a}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {90229102-5aa0-43a0-a098-1990e33d7598}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed9e4040-bb22-4f4b-9755-88d9340f74ca}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {238382a0-2da0-4cc7-8871-3a0a2069bd7c}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {6a5ad04f-bd14-4466-8832-9c7a7c129055}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {655ab3e0-c531-473e-b29b-cd5a60a74625}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {655ab3e0-c531-473e-b29b-cd5a60a74625}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0dbdd32e-81e7-4b3d-ad39-65917692a4df}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {6a5ad04f-bd14-4466-8832-9c7a7c129055}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c67bfff8-6360-405c-a7fc-7d17340dce77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c67bfff8-6360-405c-a7fc-7d17340dce77}, !- Handle
  Zone Outpatient PhysicalTherapy A end_a - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {652e5381-80b9-4e68-bc0d-b6b2b6192b81}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2cbfdd72-7a40-4aad-9d0d-ff2b89947ddd}, !- Default Day Schedule Name
  {54bbd463-ecf0-439d-bdbb-20e4f79ed127}, !- Summer Design Day Schedule Name
  {6abcd07e-5535-4201-b226-993dc6d17f7d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2295c015-805f-4dad-80e0-5083ae5d9b16}, !- Handle
  {652e5381-80b9-4e68-bc0d-b6b2b6192b81}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.3262433815990899,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2cbfdd72-7a40-4aad-9d0d-ff2b89947ddd}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {54bbd463-ecf0-439d-bdbb-20e4f79ed127}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6abcd07e-5535-4201-b226-993dc6d17f7d}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91bb0ea8-6727-4593-a84e-a39ef04ca957}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {652e5381-80b9-4e68-bc0d-b6b2b6192b81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d6b6dac-0cf0-4bfa-a257-1dbbfaa73fa4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d6b6dac-0cf0-4bfa-a257-1dbbfaa73fa4}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0568da20-3894-47eb-b52d-9ab7f1fc53de}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {652e5381-80b9-4e68-bc0d-b6b2b6192b81}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97566a6d-15e0-480e-a364-ca365b7c9a1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97566a6d-15e0-480e-a364-ca365b7c9a1f}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3a6b54d8-9c5d-45e9-8571-01c97d19e594}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ccf8680d-7f62-40a4-a388-55de9556fbd2}, !- Default Day Schedule Name
  {52e1648e-3b11-4bce-807f-5bd521ceef97}, !- Summer Design Day Schedule Name
  {14d907d8-4d07-4ed9-a964-05ee0324b843}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b1c3d029-7c8e-4c08-9a04-9d3d1a7054e7}, !- Handle
  {3a6b54d8-9c5d-45e9-8571-01c97d19e594}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.3262433815990899,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ccf8680d-7f62-40a4-a388-55de9556fbd2}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {52e1648e-3b11-4bce-807f-5bd521ceef97}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14d907d8-4d07-4ed9-a964-05ee0324b843}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a45d8c7b-f736-4f89-a523-94e2d8a1e951}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {3a6b54d8-9c5d-45e9-8571-01c97d19e594}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa8c1c07-e4fd-4249-b340-9c9eeedb262d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa8c1c07-e4fd-4249-b340-9c9eeedb262d}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fda94b23-f7a4-4c25-8517-97c40ab1342a}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {3a6b54d8-9c5d-45e9-8571-01c97d19e594}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8bf985fb-2711-4743-bf71-8ef3f95642e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bf985fb-2711-4743-bf71-8ef3f95642e0}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {230b966f-dbda-40d8-b594-9baa4e468b09}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {83415c66-e1ce-45d7-af5a-2312c705c770}, !- Default Day Schedule Name
  {0e584c95-d662-4b0a-884a-032c31144fc5}, !- Summer Design Day Schedule Name
  {53bd5e0b-ef4d-491d-95f2-ddd865928b94}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8fd5f11f-fedc-4346-927d-c2596adb0461}, !- Handle
  {230b966f-dbda-40d8-b594-9baa4e468b09}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.3262433815990899,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {83415c66-e1ce-45d7-af5a-2312c705c770}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0e584c95-d662-4b0a-884a-032c31144fc5}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53bd5e0b-ef4d-491d-95f2-ddd865928b94}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee67ed51-fd18-4a43-abd7-48017a3050d3}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {230b966f-dbda-40d8-b594-9baa4e468b09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a3b5484-cc86-4534-a420-183d60a3a8f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a3b5484-cc86-4534-a420-183d60a3a8f1}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b21990b-41e4-4c5b-87c8-173fdf4a9560}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {230b966f-dbda-40d8-b594-9baa4e468b09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f8ac126-4d27-4506-9029-fa0555f451f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f8ac126-4d27-4506-9029-fa0555f451f3}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a99dcd7f-282d-4f32-9020-37716f8ac69f}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {32b2176a-33a3-49e3-b26f-0ef681b8a3e7}, !- Default Day Schedule Name
  {a2e6ec0e-4765-44ae-9bf5-d6f5ee19071c}, !- Summer Design Day Schedule Name
  {88f598a0-5709-4c71-9fb1-77bb11da0160}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {be141f39-2c2d-43b5-a90e-5dcf596c5c23}, !- Handle
  {a99dcd7f-282d-4f32-9020-37716f8ac69f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1057766977473922,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {32b2176a-33a3-49e3-b26f-0ef681b8a3e7}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a2e6ec0e-4765-44ae-9bf5-d6f5ee19071c}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88f598a0-5709-4c71-9fb1-77bb11da0160}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {512dbaa6-d95d-40c3-bc1c-33b661ad9184}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {a99dcd7f-282d-4f32-9020-37716f8ac69f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc26adcb-8f4c-464a-ab8b-ee453c7d4a4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc26adcb-8f4c-464a-ab8b-ee453c7d4a4a}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93963713-acc0-4a03-8063-c8fa6dd3f484}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {a99dcd7f-282d-4f32-9020-37716f8ac69f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c942899-9fdd-4fbf-b9f8-038ecdd67d0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c942899-9fdd-4fbf-b9f8-038ecdd67d0c}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ee32cf6a-6dd2-467b-8f9f-321133942674}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ed547dd2-f3d3-4e72-a951-c671eabf5be5}, !- Default Day Schedule Name
  {b39f2a14-829c-4d0c-87d7-1b2ec351a683}, !- Summer Design Day Schedule Name
  {7632be15-d8c2-4714-b7b1-897e2d49624e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {73097c4d-8cbf-40f6-8868-36480a9cfdbd}, !- Handle
  {ee32cf6a-6dd2-467b-8f9f-321133942674}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1057766977473922,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ed547dd2-f3d3-4e72-a951-c671eabf5be5}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b39f2a14-829c-4d0c-87d7-1b2ec351a683}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7632be15-d8c2-4714-b7b1-897e2d49624e}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c136b8b-d15c-40df-a162-4cac43af6056}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {ee32cf6a-6dd2-467b-8f9f-321133942674}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {007b8f7c-38ea-45fb-82c2-879a0a04cd96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {007b8f7c-38ea-45fb-82c2-879a0a04cd96}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca1ecdcb-b412-43ba-85b1-bc8f38a8a8f0}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {ee32cf6a-6dd2-467b-8f9f-321133942674}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a8706ef-c36a-4e51-a2a4-b779b9e5b779}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a8706ef-c36a-4e51-a2a4-b779b9e5b779}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7656af18-5e3e-4ea1-9b62-443dcf5c5be7}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5052a8db-2f86-4a5b-9c73-ecfdd24aca15}, !- Default Day Schedule Name
  {956e0391-6c56-40af-bfca-b523de964c60}, !- Summer Design Day Schedule Name
  {075e3d46-61e3-4e77-8116-66cb1502996a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d16313b8-06a9-4bc9-8b7a-6d0b5d8cdec1}, !- Handle
  {7656af18-5e3e-4ea1-9b62-443dcf5c5be7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1057766977473922,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5052a8db-2f86-4a5b-9c73-ecfdd24aca15}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {956e0391-6c56-40af-bfca-b523de964c60}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {075e3d46-61e3-4e77-8116-66cb1502996a}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3bae6156-113f-4a42-a38b-484ffbe2f4d5}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {7656af18-5e3e-4ea1-9b62-443dcf5c5be7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e73be3fb-f574-4b28-9de8-3a9b494df06d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e73be3fb-f574-4b28-9de8-3a9b494df06d}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {43790be1-665e-453f-b43d-d8dcbc43f100}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {7656af18-5e3e-4ea1-9b62-443dcf5c5be7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7aeba87d-7ab7-413e-a344-e59e7e9a1731}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7aeba87d-7ab7-413e-a344-e59e7e9a1731}, !- Handle
  Zone Outpatient PhysicalTherapy B  - Story Mid2 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b550f83d-0eb3-4829-b679-96d6da477a8c}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {115410fe-be1f-4307-ba5b-9ceae4d26de0}, !- Default Day Schedule Name
  {1d827f25-307f-40ca-8726-2b1c6924a61e}, !- Summer Design Day Schedule Name
  {1922ce04-9712-466e-8e50-f53f4814f97a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fd0ae1de-8767-4f8e-bca8-cc399b851088}, !- Handle
  {b550f83d-0eb3-4829-b679-96d6da477a8c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.4682980289909029,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {115410fe-be1f-4307-ba5b-9ceae4d26de0}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1d827f25-307f-40ca-8726-2b1c6924a61e}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1922ce04-9712-466e-8e50-f53f4814f97a}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68f42bab-e50a-4ce4-952c-50267c0635ab}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {b550f83d-0eb3-4829-b679-96d6da477a8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4996d6c-8772-4462-a0f5-f6ca5f01d1b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4996d6c-8772-4462-a0f5-f6ca5f01d1b2}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c05c4fcc-80c0-48d3-9dae-c549465f0170}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {b550f83d-0eb3-4829-b679-96d6da477a8c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b810a2a-2288-452d-9399-d7a6c5907eeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b810a2a-2288-452d-9399-d7a6c5907eeb}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8bd72eea-ad23-4185-aac8-91dfc0f1f832}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {e86ddf16-036e-4abd-bf13-9aef381291b3}, !- Default Day Schedule Name
  {6bcf5010-d850-48b3-b055-5dff2ad63edd}, !- Summer Design Day Schedule Name
  {14a115cd-3c08-49ad-be09-9192fe514d2c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a61c0301-9e96-465f-8eab-70bc39f33b79}, !- Handle
  {8bd72eea-ad23-4185-aac8-91dfc0f1f832}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.4682980289909029,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e86ddf16-036e-4abd-bf13-9aef381291b3}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6bcf5010-d850-48b3-b055-5dff2ad63edd}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14a115cd-3c08-49ad-be09-9192fe514d2c}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a983ecfc-8d0b-41a8-9d13-f247c02ed265}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {8bd72eea-ad23-4185-aac8-91dfc0f1f832}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92c2463d-71f5-4651-a5b5-8dc6b56fa03e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92c2463d-71f5-4651-a5b5-8dc6b56fa03e}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a92abf0-58e8-4439-9eaa-05aad1e9ec79}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {8bd72eea-ad23-4185-aac8-91dfc0f1f832}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6931cc5-8391-4f97-8d12-e1309d3044d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6931cc5-8391-4f97-8d12-e1309d3044d9}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {93c7d303-2f9e-441e-8697-2441d844011d}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9b70099b-90c1-4ef1-8b44-8723e16b4f3c}, !- Default Day Schedule Name
  {97ce6b27-7b0b-4e14-8ddd-61cf530da91b}, !- Summer Design Day Schedule Name
  {14b72407-16a0-430c-82cb-851810f725e7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {77d0a9d8-449e-4b8f-8136-df8414ea69f9}, !- Handle
  {93c7d303-2f9e-441e-8697-2441d844011d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.4682980289909029,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b70099b-90c1-4ef1-8b44-8723e16b4f3c}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {97ce6b27-7b0b-4e14-8ddd-61cf530da91b}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14b72407-16a0-430c-82cb-851810f725e7}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df1eb3b1-389d-4de9-9fae-a7552498dd6c}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {93c7d303-2f9e-441e-8697-2441d844011d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {502927f8-36d0-43ac-8b61-54162077f637}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {502927f8-36d0-43ac-8b61-54162077f637}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8eeae4ba-f64a-4f0e-8005-dd05e5758636}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {93c7d303-2f9e-441e-8697-2441d844011d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53879b83-b3c7-4d95-8039-ccdc6a889f1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53879b83-b3c7-4d95-8039-ccdc6a889f1c}, !- Handle
  Zone Outpatient PhysicalTherapy B end_a - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {69819469-cd4f-4b79-ad89-4c66563c0ac9}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a8e68271-693b-4c2a-a6b7-e512495b1bae}, !- Default Day Schedule Name
  {2ceab9c4-63ae-4b65-a4b8-e3d2126046a1}, !- Summer Design Day Schedule Name
  {e24c095c-259e-4f43-9e81-4204ce1fc3aa}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0f908a61-784a-4608-92f7-c76d32f84585}, !- Handle
  {69819469-cd4f-4b79-ad89-4c66563c0ac9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7349952521518475,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a8e68271-693b-4c2a-a6b7-e512495b1bae}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2ceab9c4-63ae-4b65-a4b8-e3d2126046a1}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e24c095c-259e-4f43-9e81-4204ce1fc3aa}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {19b51342-edc3-4152-a179-0803d1b37386}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {69819469-cd4f-4b79-ad89-4c66563c0ac9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {082f2346-23e1-4c13-9805-0ea8ff5b57a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {082f2346-23e1-4c13-9805-0ea8ff5b57a3}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a730368-a0b7-4db2-8594-fb464a069c42}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {69819469-cd4f-4b79-ad89-4c66563c0ac9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bc24dc85-6c2d-4d83-8a18-665bc7bb5993}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc24dc85-6c2d-4d83-8a18-665bc7bb5993}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {694b92d3-3d6d-4ca3-8d5f-cdfeced5e75a}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ee264d81-5749-4230-93e1-f0db83f6aae2}, !- Default Day Schedule Name
  {b289fa72-8150-4dfa-82dc-db52c8b6afc9}, !- Summer Design Day Schedule Name
  {750cd728-0fcb-435c-ab0d-33757e4109cc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d2766a4f-8da3-4b89-b650-c5870a1ec4fc}, !- Handle
  {694b92d3-3d6d-4ca3-8d5f-cdfeced5e75a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7349952521518475,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ee264d81-5749-4230-93e1-f0db83f6aae2}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b289fa72-8150-4dfa-82dc-db52c8b6afc9}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {750cd728-0fcb-435c-ab0d-33757e4109cc}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6a7721f-6c94-46a2-8531-cba2bd1f6508}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {694b92d3-3d6d-4ca3-8d5f-cdfeced5e75a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d886bd7c-f574-4abe-8de8-e15f59ac47bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d886bd7c-f574-4abe-8de8-e15f59ac47bc}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f060893-21ef-46e6-8568-7509f57cdc5a}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {694b92d3-3d6d-4ca3-8d5f-cdfeced5e75a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3afdbf2f-1f86-4271-865c-c0742afb2084}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3afdbf2f-1f86-4271-865c-c0742afb2084}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cb19ec5e-32b7-4fff-b2f4-f4a6986076f0}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b6a05039-60a3-4cfb-ba98-14d81c5bf63e}, !- Default Day Schedule Name
  {fdaaf654-28ab-46ec-a723-0349db4388a5}, !- Summer Design Day Schedule Name
  {f44d4580-a9bd-466c-b2d2-79fc7211d61a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0690094a-406b-4980-9a77-c6e286318ddf}, !- Handle
  {cb19ec5e-32b7-4fff-b2f4-f4a6986076f0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7349952521518475,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b6a05039-60a3-4cfb-ba98-14d81c5bf63e}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fdaaf654-28ab-46ec-a723-0349db4388a5}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f44d4580-a9bd-466c-b2d2-79fc7211d61a}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f76166e1-e91a-4b10-b4f4-0a1ca8bc55e7}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {cb19ec5e-32b7-4fff-b2f4-f4a6986076f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d161ed47-678d-4717-97f7-7ad6017a019c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d161ed47-678d-4717-97f7-7ad6017a019c}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58191732-b5ac-4231-8c3a-193a336594ba}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {cb19ec5e-32b7-4fff-b2f4-f4a6986076f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fb1dbca-5b11-4616-94ba-0ee5d62897cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fb1dbca-5b11-4616-94ba-0ee5d62897cb}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f3e3e46b-4961-4e4e-9710-7c0b19defc28}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {08b05f5b-741e-4101-b81c-71448184544d}, !- Default Day Schedule Name
  {cf1a2a6b-7e98-42b2-ab8a-8daa4f2cf1c5}, !- Summer Design Day Schedule Name
  {c392d518-3179-47f1-a6b6-d21be7c4b7ee}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f6c0a274-61b1-4d10-ab82-ce0a4088eb17}, !- Handle
  {f3e3e46b-4961-4e4e-9710-7c0b19defc28}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1956386560355794,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {08b05f5b-741e-4101-b81c-71448184544d}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cf1a2a6b-7e98-42b2-ab8a-8daa4f2cf1c5}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c392d518-3179-47f1-a6b6-d21be7c4b7ee}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29e4aefa-57cd-4d5d-9d73-ab6cb5764463}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {f3e3e46b-4961-4e4e-9710-7c0b19defc28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f4467bb-d2a7-46b6-afbd-127391a12eca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f4467bb-d2a7-46b6-afbd-127391a12eca}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {210fe97d-24bb-4e60-8964-18903e2e7636}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {f3e3e46b-4961-4e4e-9710-7c0b19defc28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8962a90-1e8c-440a-a275-a24c19011f16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8962a90-1e8c-440a-a275-a24c19011f16}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7d693dc6-ec69-4c72-99b7-e2677d002e2d}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7d4e666d-396c-4dbd-b93c-f9d6f01156e9}, !- Default Day Schedule Name
  {66662ab5-a8ea-4469-9048-263cbab7d8dc}, !- Summer Design Day Schedule Name
  {ae019c53-ea14-4080-818f-07085ad92a20}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e797f6fe-34b0-490e-9399-984a3bab7f00}, !- Handle
  {7d693dc6-ec69-4c72-99b7-e2677d002e2d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1956386560355794,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7d4e666d-396c-4dbd-b93c-f9d6f01156e9}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {66662ab5-a8ea-4469-9048-263cbab7d8dc}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae019c53-ea14-4080-818f-07085ad92a20}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {509d8435-be98-4276-b7f4-74b803473247}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {7d693dc6-ec69-4c72-99b7-e2677d002e2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cbd1fce7-63c1-4f80-bd57-791b9cae5797}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cbd1fce7-63c1-4f80-bd57-791b9cae5797}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {43b1fca7-35ac-4e6a-bb97-542619ea7751}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {7d693dc6-ec69-4c72-99b7-e2677d002e2d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05bc13d2-59ae-4513-b357-0c5846f8070f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05bc13d2-59ae-4513-b357-0c5846f8070f}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bca1e7ce-11ad-4bdc-b464-cade62c8f9ce}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f49c68cf-a69e-45f2-9d53-691ea4992219}, !- Default Day Schedule Name
  {0f168efd-ef7c-4e24-b8e6-078ebc05031d}, !- Summer Design Day Schedule Name
  {f9db4490-9e88-41de-aa84-9f1de93a8609}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b91565a8-0adf-4380-a2b3-0fcdf6b78f04}, !- Handle
  {bca1e7ce-11ad-4bdc-b464-cade62c8f9ce}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1956386560355794,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f49c68cf-a69e-45f2-9d53-691ea4992219}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0f168efd-ef7c-4e24-b8e6-078ebc05031d}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9db4490-9e88-41de-aa84-9f1de93a8609}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {975cbc8c-9012-45ff-91b5-82bb5cd19ec7}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {bca1e7ce-11ad-4bdc-b464-cade62c8f9ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4e4ee9b-329a-422a-966a-be81b83dae41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4e4ee9b-329a-422a-966a-be81b83dae41}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ec7330d-2f40-4fbe-aaab-c3abe1d05051}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {bca1e7ce-11ad-4bdc-b464-cade62c8f9ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {894bf73e-c0d2-41f5-a8ec-53138fde8212}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {894bf73e-c0d2-41f5-a8ec-53138fde8212}, !- Handle
  Zone Outpatient PhysicalTherapy C  - Story Mid2 PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a29ce46a-4159-40ba-a918-647cc4b4fbdc}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {cc8c9e1f-030d-4b37-aa82-3f0e51097845}, !- Default Day Schedule Name
  {0fb4c876-efec-49f1-93a7-c8c1c017b63f}, !- Summer Design Day Schedule Name
  {81925611-618e-48c4-ae1f-bfecd5bcdf5c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {af787193-8313-40b6-ad8b-755b5c7a9bbb}, !- Handle
  {a29ce46a-4159-40ba-a918-647cc4b4fbdc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1805000000000119,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cc8c9e1f-030d-4b37-aa82-3f0e51097845}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0fb4c876-efec-49f1-93a7-c8c1c017b63f}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81925611-618e-48c4-ae1f-bfecd5bcdf5c}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e692b56d-d2cb-459c-bb2e-ebd3b0b21d10}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {a29ce46a-4159-40ba-a918-647cc4b4fbdc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56715e2e-f02f-4f13-b722-4c81604344e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56715e2e-f02f-4f13-b722-4c81604344e4}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b70594ee-62ef-4a14-8b1d-dc9bc9a3b012}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {a29ce46a-4159-40ba-a918-647cc4b4fbdc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {794d74cb-414d-4a82-87aa-bec9ad215c87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {794d74cb-414d-4a82-87aa-bec9ad215c87}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2f7fe6dd-2c27-49d9-b794-738408ec415e}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ee9b9120-9cb4-4fd3-bdb2-d849b7091f6c}, !- Default Day Schedule Name
  {7d8aee72-a365-43f8-abea-dab5caa91577}, !- Summer Design Day Schedule Name
  {8cbdcb23-c7f8-4c86-89e8-189facdbeb6b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b42cd070-7119-42c9-884f-28dd080ea052}, !- Handle
  {2f7fe6dd-2c27-49d9-b794-738408ec415e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1805000000000119,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ee9b9120-9cb4-4fd3-bdb2-d849b7091f6c}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7d8aee72-a365-43f8-abea-dab5caa91577}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cbdcb23-c7f8-4c86-89e8-189facdbeb6b}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f5c6d67-9877-4084-990d-03250416987d}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {2f7fe6dd-2c27-49d9-b794-738408ec415e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {121262de-1200-44a0-8814-8ae0e9475a13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {121262de-1200-44a0-8814-8ae0e9475a13}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba2f34ac-f441-48a1-93b0-dbc345d76f40}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {2f7fe6dd-2c27-49d9-b794-738408ec415e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {861e4aa1-c16d-4299-bef9-c93e2ede9a52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {861e4aa1-c16d-4299-bef9-c93e2ede9a52}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {752a95c4-bed3-4eec-9195-a79a3ddb54f7}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {37bc1525-ef0c-4986-bfac-fbd17c03f7af}, !- Default Day Schedule Name
  {b3f985a9-eb19-411e-9710-f0419c9e4c7e}, !- Summer Design Day Schedule Name
  {7e550a70-afdb-4156-92f8-e3cadae6066c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7f5d8268-0a0b-449a-a680-f345b41dc7ee}, !- Handle
  {752a95c4-bed3-4eec-9195-a79a3ddb54f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1805000000000119,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {37bc1525-ef0c-4986-bfac-fbd17c03f7af}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b3f985a9-eb19-411e-9710-f0419c9e4c7e}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e550a70-afdb-4156-92f8-e3cadae6066c}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb28de7d-6383-4270-ba2c-3795e46febb3}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {752a95c4-bed3-4eec-9195-a79a3ddb54f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ce35968-979b-4618-891b-b6d6f308bd4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ce35968-979b-4618-891b-b6d6f308bd4c}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c55aee1-ffd6-41bc-b3d1-1bd7d0a08961}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {752a95c4-bed3-4eec-9195-a79a3ddb54f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7b480de-c826-4b25-8727-cbba7ac337f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7b480de-c826-4b25-8727-cbba7ac337f2}, !- Handle
  Zone Outpatient PhysicalTherapy C end_a - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2d815f27-48ae-4925-bad5-b85ca7bdbb07}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {adda8047-21a3-4d68-8105-c016d83ebd15}, !- Default Day Schedule Name
  {382c7c7d-9d3e-4c6f-958e-fdfa2abd24e8}, !- Summer Design Day Schedule Name
  {62037fbb-8eed-4b33-98d2-7ea2c14528fb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {97837c9c-f6a9-48f0-8431-e0920087d317}, !- Handle
  {2d815f27-48ae-4925-bad5-b85ca7bdbb07}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3823303936629725,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {adda8047-21a3-4d68-8105-c016d83ebd15}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {382c7c7d-9d3e-4c6f-958e-fdfa2abd24e8}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62037fbb-8eed-4b33-98d2-7ea2c14528fb}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d4c0e24-66e4-483b-944e-cf6d1372068b}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {2d815f27-48ae-4925-bad5-b85ca7bdbb07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13d59af6-f4e8-4d30-a28f-1a60fcbdc93f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13d59af6-f4e8-4d30-a28f-1a60fcbdc93f}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49330cee-4824-463d-b117-2d02afc3af94}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {2d815f27-48ae-4925-bad5-b85ca7bdbb07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa67b1ca-29ea-4c52-a2d2-8d7d34ffbda3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa67b1ca-29ea-4c52-a2d2-8d7d34ffbda3}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {aeaaa221-5291-459f-94a1-e1e26ea5ebab}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {4e234c99-c313-4dda-a054-4b6e28efc5ad}, !- Default Day Schedule Name
  {a37d1a02-7ae9-44c1-acfe-15e5aa8f8203}, !- Summer Design Day Schedule Name
  {f092360f-b5e7-4635-bfc2-02c5098b1bb2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6c82f04f-3650-4226-b6b7-4a1ce8acf702}, !- Handle
  {aeaaa221-5291-459f-94a1-e1e26ea5ebab}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3823303936629725,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4e234c99-c313-4dda-a054-4b6e28efc5ad}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a37d1a02-7ae9-44c1-acfe-15e5aa8f8203}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f092360f-b5e7-4635-bfc2-02c5098b1bb2}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9270b6cc-86d5-41ec-9178-b85e9998a4ba}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {aeaaa221-5291-459f-94a1-e1e26ea5ebab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d476f7a3-09ee-4477-a851-37e693d5c853}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d476f7a3-09ee-4477-a851-37e693d5c853}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fcefc370-4b7c-446c-90c9-8e16d31ee502}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {aeaaa221-5291-459f-94a1-e1e26ea5ebab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2368b6f5-ce1e-49fa-9359-d635a60c6ffa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2368b6f5-ce1e-49fa-9359-d635a60c6ffa}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c9bdd73f-452c-4f2b-b4ec-8e02191b99aa}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {eae7bc6a-ffbb-4a33-af32-ec8d923dd6a0}, !- Default Day Schedule Name
  {4f31caee-6fa8-4b2b-8c55-b97081bca55a}, !- Summer Design Day Schedule Name
  {66b1ef84-fcce-4c38-ad0c-27695ca63d80}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {15e3476a-b836-4992-acda-ae433d0aa4d8}, !- Handle
  {c9bdd73f-452c-4f2b-b4ec-8e02191b99aa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3823303936629725,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {eae7bc6a-ffbb-4a33-af32-ec8d923dd6a0}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4f31caee-6fa8-4b2b-8c55-b97081bca55a}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66b1ef84-fcce-4c38-ad0c-27695ca63d80}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {541e215a-388f-4623-8f9a-91fdd6126087}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {c9bdd73f-452c-4f2b-b4ec-8e02191b99aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62c5de51-0bda-47ec-9e8c-575d03de1c14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62c5de51-0bda-47ec-9e8c-575d03de1c14}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {165ed7e7-8be7-44fe-8d3c-e8bb2f5bd9b8}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {c9bdd73f-452c-4f2b-b4ec-8e02191b99aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b0a9082-dec3-40c9-90c2-a160cb2f0c5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b0a9082-dec3-40c9-90c2-a160cb2f0c5e}, !- Handle
  Zone Outpatient PreOp A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e1588541-f703-4f3d-9f14-7a2a58b24196}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch 1, !- Name
