  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b0febe4d-e119-41c4-9f9a-476dec2ddb3c}, !- Default Day Schedule Name
  {ac798fe6-0967-418a-9b9e-07f8518f283d}, !- Summer Design Day Schedule Name
  {1a2d6503-2de1-4998-b4a9-223e4de6ebe8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5874bb3d-14b9-4aa7-8066-05bc14b7a743}, !- Handle
  {e1588541-f703-4f3d-9f14-7a2a58b24196}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1388171177477333,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b0febe4d-e119-41c4-9f9a-476dec2ddb3c}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ac798fe6-0967-418a-9b9e-07f8518f283d}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a2d6503-2de1-4998-b4a9-223e4de6ebe8}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c9ce4ce-852f-4e8a-8c31-e2ad9d6b01c6}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {e1588541-f703-4f3d-9f14-7a2a58b24196}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2a6d716-047e-4663-ba4f-3f55207473a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2a6d716-047e-4663-ba4f-3f55207473a5}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26b70b04-d20f-47f1-a52c-ef17ee1d6754}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {e1588541-f703-4f3d-9f14-7a2a58b24196}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f582d1ee-e519-4f96-b609-15cfb23c1481}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f582d1ee-e519-4f96-b609-15cfb23c1481}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6289a0e4-63c8-48f1-8785-0eb77b9dd6cb}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a78ae7ee-3e24-45d1-8f8d-b091c3251586}, !- Default Day Schedule Name
  {abc339e9-6158-4fab-bbd6-7f001baa53a8}, !- Summer Design Day Schedule Name
  {21fb46e5-dfef-4720-9553-f2622f00eb0f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {95bffa89-a3d2-47b7-98ae-554928145fa5}, !- Handle
  {6289a0e4-63c8-48f1-8785-0eb77b9dd6cb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1388171177477333,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a78ae7ee-3e24-45d1-8f8d-b091c3251586}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {abc339e9-6158-4fab-bbd6-7f001baa53a8}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21fb46e5-dfef-4720-9553-f2622f00eb0f}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {faa1baeb-e8da-4a94-9518-3caf7ca961cd}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {6289a0e4-63c8-48f1-8785-0eb77b9dd6cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87117f5d-1e0a-46c5-bdf6-60e39d5c28df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87117f5d-1e0a-46c5-bdf6-60e39d5c28df}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e797a16-3323-41e1-ac8c-17e7da21c560}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {6289a0e4-63c8-48f1-8785-0eb77b9dd6cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f12ec25d-b38c-4a0d-bec4-9fef49fda6ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f12ec25d-b38c-4a0d-bec4-9fef49fda6ff}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f0dc28ce-c026-4e8c-ab74-b68895f0f4d9}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {57f1efb4-1a19-410e-bdd7-d800523da597}, !- Default Day Schedule Name
  {9d482f17-6377-425e-9ff4-0d49de365c5d}, !- Summer Design Day Schedule Name
  {453bc48c-1b79-474d-8ca7-ff8b64036978}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {250ef00b-5c35-48f9-8e9c-c06cc35a0796}, !- Handle
  {f0dc28ce-c026-4e8c-ab74-b68895f0f4d9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1388171177477333,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {57f1efb4-1a19-410e-bdd7-d800523da597}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9d482f17-6377-425e-9ff4-0d49de365c5d}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {453bc48c-1b79-474d-8ca7-ff8b64036978}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb7a78d7-050c-47fa-86ff-7a70cc8aeb60}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {f0dc28ce-c026-4e8c-ab74-b68895f0f4d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91a92128-0fed-4e6c-9436-ee142537a85e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91a92128-0fed-4e6c-9436-ee142537a85e}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1860776b-9430-4bb7-8c5d-25227aaec1ed}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {f0dc28ce-c026-4e8c-ab74-b68895f0f4d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3de06f3-5928-4cd5-8731-9a226ff334f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3de06f3-5928-4cd5-8731-9a226ff334f3}, !- Handle
  Zone Outpatient PreOp B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4f828c6c-552a-4ea5-82a8-077651ca49c1}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {bd73b20c-be36-4d34-b014-e6751b85208b}, !- Default Day Schedule Name
  {34037628-5048-4242-9987-c5cb40a2ce9c}, !- Summer Design Day Schedule Name
  {414082ed-887d-43be-bcf2-949bab551f61}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8b1ebce9-10bc-4d50-b6ee-3ef426d5a553}, !- Handle
  {4f828c6c-552a-4ea5-82a8-077651ca49c1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3823303936629723,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bd73b20c-be36-4d34-b014-e6751b85208b}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {34037628-5048-4242-9987-c5cb40a2ce9c}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {414082ed-887d-43be-bcf2-949bab551f61}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {199d9b07-977e-4249-b129-c8122193cd9f}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {4f828c6c-552a-4ea5-82a8-077651ca49c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a78fafb-08fb-4d2e-8008-bc452f2be36d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a78fafb-08fb-4d2e-8008-bc452f2be36d}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddedd7a3-d750-40d5-8e62-e075fc404997}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {4f828c6c-552a-4ea5-82a8-077651ca49c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0f19eb5-c718-4db5-9dbf-486b7e9e577e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0f19eb5-c718-4db5-9dbf-486b7e9e577e}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ed42c672-75a3-49fa-9591-fa828f2bf687}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b5cc3ff6-25c3-43fb-906a-c306ce112888}, !- Default Day Schedule Name
  {b8b1dc43-5c25-4a95-9de2-c1acbc69e449}, !- Summer Design Day Schedule Name
  {6b4846da-d606-449e-9b9d-05ea011baa04}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8c3bb416-10f2-4208-ba3d-784daea31190}, !- Handle
  {ed42c672-75a3-49fa-9591-fa828f2bf687}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3823303936629723,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b5cc3ff6-25c3-43fb-906a-c306ce112888}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b8b1dc43-5c25-4a95-9de2-c1acbc69e449}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b4846da-d606-449e-9b9d-05ea011baa04}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ed507aa-b9ce-4b42-88cf-234abdeea753}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {ed42c672-75a3-49fa-9591-fa828f2bf687}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d6fb2fb-1c45-47b5-9df9-478e568680c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d6fb2fb-1c45-47b5-9df9-478e568680c5}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0319d3de-a4fa-4ec1-b209-c60d0bed58fd}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {ed42c672-75a3-49fa-9591-fa828f2bf687}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7167002-a63a-4329-97c0-610de716a7c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7167002-a63a-4329-97c0-610de716a7c3}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {67b0a06d-e09d-47bc-9bb0-fdbe79d28fd2}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c2ec52bd-c2f8-4264-b5be-833e5423a1b9}, !- Default Day Schedule Name
  {8a5ca5e8-1418-4551-888f-49d4b49129d2}, !- Summer Design Day Schedule Name
  {2eae1405-9373-41d6-9f02-28746400f02b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e4ac2871-6ae1-46a3-844c-ab6bf796d43e}, !- Handle
  {67b0a06d-e09d-47bc-9bb0-fdbe79d28fd2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3823303936629723,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c2ec52bd-c2f8-4264-b5be-833e5423a1b9}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8a5ca5e8-1418-4551-888f-49d4b49129d2}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2eae1405-9373-41d6-9f02-28746400f02b}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f190e4c-4e51-4e1b-a004-39b556bf9fa4}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {67b0a06d-e09d-47bc-9bb0-fdbe79d28fd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d2d0ae3-fb6b-415a-887f-0612ff404b30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d2d0ae3-fb6b-415a-887f-0612ff404b30}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {13c54371-b494-47da-b4c2-412d11137ebf}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {67b0a06d-e09d-47bc-9bb0-fdbe79d28fd2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50396dd9-821d-4aca-8192-c59c12963ae8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50396dd9-821d-4aca-8192-c59c12963ae8}, !- Handle
  Zone Outpatient PreOp C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f66655af-100a-4544-aca6-616d8d7c2eb4}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {009a96ac-6948-4ad4-a423-f294825379da}, !- Default Day Schedule Name
  {a491fc02-cde9-42c1-a80b-3287ca8e16f1}, !- Summer Design Day Schedule Name
  {575eddd2-5d0a-4d4f-a3a1-4702dd784e91}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2955222d-a92c-461b-b9eb-8445ff392019}, !- Handle
  {f66655af-100a-4544-aca6-616d8d7c2eb4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8194501287507969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {009a96ac-6948-4ad4-a423-f294825379da}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a491fc02-cde9-42c1-a80b-3287ca8e16f1}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {575eddd2-5d0a-4d4f-a3a1-4702dd784e91}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bfbeea08-84df-4445-94e6-351885e72c3a}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {f66655af-100a-4544-aca6-616d8d7c2eb4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ecf3f43-4476-4c94-8fa4-7a8207a6a04a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ecf3f43-4476-4c94-8fa4-7a8207a6a04a}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f4ad5d82-efa8-440c-b02b-73833e701caa}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {f66655af-100a-4544-aca6-616d8d7c2eb4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {299c3c12-46ea-4ec6-ac8d-a5d09212d745}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {299c3c12-46ea-4ec6-ac8d-a5d09212d745}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d5dcb86f-0446-4194-9972-9cacc2b9456d}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9bc10640-4e4d-46e7-b2e5-7009c97f7655}, !- Default Day Schedule Name
  {e58d7d23-69a0-4edb-b60c-682d2e159a67}, !- Summer Design Day Schedule Name
  {97878ff3-0859-4713-b971-9dc00d828d9a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9090aab2-4e6a-4bad-960d-ac6e7e36486d}, !- Handle
  {d5dcb86f-0446-4194-9972-9cacc2b9456d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8194501287507969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9bc10640-4e4d-46e7-b2e5-7009c97f7655}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e58d7d23-69a0-4edb-b60c-682d2e159a67}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97878ff3-0859-4713-b971-9dc00d828d9a}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff793e14-7a9e-48d2-9941-46b82e1e502d}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {d5dcb86f-0446-4194-9972-9cacc2b9456d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7841d17-514c-4add-98d1-5f60bfb5483d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7841d17-514c-4add-98d1-5f60bfb5483d}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8da7df1a-12ac-4558-a3ee-14376d7dafff}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {d5dcb86f-0446-4194-9972-9cacc2b9456d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de246a13-0db8-4b22-bc40-b5e7bfcc6e4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de246a13-0db8-4b22-bc40-b5e7bfcc6e4c}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0a9356df-438b-4280-9ecd-75ff9272fd8b}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c16db5e1-3674-486f-886a-32dd05344f00}, !- Default Day Schedule Name
  {2d107553-ea81-4160-8187-af11fe71e180}, !- Summer Design Day Schedule Name
  {03436325-d678-4830-b14d-8a1b6932e244}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ea601032-ceec-4baf-b220-8706b7860f15}, !- Handle
  {0a9356df-438b-4280-9ecd-75ff9272fd8b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8194501287507969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c16db5e1-3674-486f-886a-32dd05344f00}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2d107553-ea81-4160-8187-af11fe71e180}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03436325-d678-4830-b14d-8a1b6932e244}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c00a938-e6c3-4ab8-a052-16d8877e55f9}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {0a9356df-438b-4280-9ecd-75ff9272fd8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb00ef05-3228-4ed5-a01c-c28e85eca66e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb00ef05-3228-4ed5-a01c-c28e85eca66e}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65830210-9c25-44d5-a13b-c9f950eb61b5}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {0a9356df-438b-4280-9ecd-75ff9272fd8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d70171d4-d68c-472a-852a-6a411414d7a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d70171d4-d68c-472a-852a-6a411414d7a5}, !- Handle
  Zone Outpatient ProcedureRoom A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d4cd399d-520c-478a-abdc-166499deeec2}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {64f37b19-f78e-47aa-8861-a55e01f64a05}, !- Default Day Schedule Name
  {6a00bc5f-897d-43a5-856f-b1c7e67b55bc}, !- Summer Design Day Schedule Name
  {41f34596-284f-466f-80d1-e25d8426c31e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a02513ea-e469-4b2d-adb7-fbe66734b69a}, !- Handle
  {d4cd399d-520c-478a-abdc-166499deeec2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6827036704860887,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {64f37b19-f78e-47aa-8861-a55e01f64a05}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6a00bc5f-897d-43a5-856f-b1c7e67b55bc}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41f34596-284f-466f-80d1-e25d8426c31e}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5cd0c42c-5464-461e-8d97-abab155ca52e}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {d4cd399d-520c-478a-abdc-166499deeec2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6496fb3e-ccd6-4bb7-9657-a7545b434121}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6496fb3e-ccd6-4bb7-9657-a7545b434121}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fdef7345-ef4d-4759-a946-c90f80d52020}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {d4cd399d-520c-478a-abdc-166499deeec2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {67db91fb-bb04-4ff2-9f71-13ea05a54155}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67db91fb-bb04-4ff2-9f71-13ea05a54155}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b91bb5d5-155f-4d65-9cc4-dd8a3ca4d175}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a0db779d-1a79-43db-afa6-85948489c749}, !- Default Day Schedule Name
  {3f2d55a3-1e3a-4b0e-862a-47867d34641b}, !- Summer Design Day Schedule Name
  {2d7a4434-574d-4827-953f-7d2e8250c0fb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2cac8cb1-fa05-4b0c-8b4b-6ccb480b341e}, !- Handle
  {b91bb5d5-155f-4d65-9cc4-dd8a3ca4d175}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6827036704860887,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a0db779d-1a79-43db-afa6-85948489c749}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3f2d55a3-1e3a-4b0e-862a-47867d34641b}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d7a4434-574d-4827-953f-7d2e8250c0fb}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04b07a79-a587-4244-9433-1ae7e10cd3ec}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {b91bb5d5-155f-4d65-9cc4-dd8a3ca4d175}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d9fc951-c7d9-44ac-abe5-c28ff58190c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d9fc951-c7d9-44ac-abe5-c28ff58190c5}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e934f8ea-c6b1-4ebb-8348-d160a8b12aa1}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {b91bb5d5-155f-4d65-9cc4-dd8a3ca4d175}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c46e16c-8a44-4605-baed-863cd709470b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c46e16c-8a44-4605-baed-863cd709470b}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e38fcc3e-0a0d-490d-a81e-389f1f34b6e2}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2a6d4e90-587e-4ffc-97a7-6dcd3e6c86b6}, !- Default Day Schedule Name
  {e59b6455-94c4-442c-933b-6fbb52aff928}, !- Summer Design Day Schedule Name
  {3d219d4b-110b-433d-9454-433c02756984}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c238ce2b-092e-414e-a686-12d01179659d}, !- Handle
  {e38fcc3e-0a0d-490d-a81e-389f1f34b6e2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6827036704860887,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2a6d4e90-587e-4ffc-97a7-6dcd3e6c86b6}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e59b6455-94c4-442c-933b-6fbb52aff928}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d219d4b-110b-433d-9454-433c02756984}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8485578c-7b57-486e-8638-c13696805a8f}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {e38fcc3e-0a0d-490d-a81e-389f1f34b6e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05fb7593-5501-49d7-8c1c-98f0d3dea9d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05fb7593-5501-49d7-8c1c-98f0d3dea9d9}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69971b70-4d3e-45f5-a282-a392a3769032}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {e38fcc3e-0a0d-490d-a81e-389f1f34b6e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d33daea4-06eb-4bb7-9fa6-b373a4dda9b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d33daea4-06eb-4bb7-9fa6-b373a4dda9b9}, !- Handle
  Zone Outpatient ProcedureRoom B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6ccb1c1e-08b4-4787-adcd-fd5313d649a2}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {14ebea6f-248a-4888-97ec-af2daca893fc}, !- Default Day Schedule Name
  {7ccb3cab-2aad-4b08-95f5-971e7588b1ed}, !- Summer Design Day Schedule Name
  {884dcabb-fc69-4448-bda8-e2ff399b5de5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6221c5d1-4cf9-412e-a9b3-a4b67a9ca9e7}, !- Handle
  {6ccb1c1e-08b4-4787-adcd-fd5313d649a2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8194501287507965,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {14ebea6f-248a-4888-97ec-af2daca893fc}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7ccb3cab-2aad-4b08-95f5-971e7588b1ed}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {884dcabb-fc69-4448-bda8-e2ff399b5de5}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0beb398d-de71-4bc7-909c-65a5ef52a9df}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {6ccb1c1e-08b4-4787-adcd-fd5313d649a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17e01487-dd9b-4ec3-9f22-d24301d766c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17e01487-dd9b-4ec3-9f22-d24301d766c8}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3bfbd93a-f0c3-4d95-b179-d77d0c306965}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {6ccb1c1e-08b4-4787-adcd-fd5313d649a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46fbf30a-6bdb-4e25-8b0f-b219f90d4701}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46fbf30a-6bdb-4e25-8b0f-b219f90d4701}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c4f26a1d-94b5-454a-9acf-c00edbb7c91f}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {478d8509-42fc-4988-a82a-009e38f6fcb8}, !- Default Day Schedule Name
  {d583e7d4-dada-4192-995f-dab23a52ba1f}, !- Summer Design Day Schedule Name
  {f08943ef-1598-4eed-af3b-b004d6caeb60}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d90ba99d-6866-4e10-b14f-46b55b5f224c}, !- Handle
  {c4f26a1d-94b5-454a-9acf-c00edbb7c91f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8194501287507965,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {478d8509-42fc-4988-a82a-009e38f6fcb8}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d583e7d4-dada-4192-995f-dab23a52ba1f}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f08943ef-1598-4eed-af3b-b004d6caeb60}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37bafd0d-b8d0-4938-b1ee-53ac4c3e805a}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {c4f26a1d-94b5-454a-9acf-c00edbb7c91f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3bb2a31f-4100-4aeb-8cb4-0adf3084864b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bb2a31f-4100-4aeb-8cb4-0adf3084864b}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddbd16f0-6882-4398-815f-ec74060b9e06}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {c4f26a1d-94b5-454a-9acf-c00edbb7c91f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c30de02-8ad3-45fc-babd-956a1c342c82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c30de02-8ad3-45fc-babd-956a1c342c82}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3057baae-d4ec-4734-a44a-9720398f05bc}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b759dcf6-5936-40c8-a796-abedecf71421}, !- Default Day Schedule Name
  {58740178-a88f-469a-bcc9-c9c98a388a38}, !- Summer Design Day Schedule Name
  {803a4b95-96a5-4d49-920f-ec954263ab48}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f12264cc-1488-4aee-93ce-6dc7c948c3e9}, !- Handle
  {3057baae-d4ec-4734-a44a-9720398f05bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8194501287507965,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b759dcf6-5936-40c8-a796-abedecf71421}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {58740178-a88f-469a-bcc9-c9c98a388a38}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {803a4b95-96a5-4d49-920f-ec954263ab48}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d573f1ba-2a5c-451f-8118-ce8939c56ab3}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {3057baae-d4ec-4734-a44a-9720398f05bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c489ccc1-4e93-43ca-9e37-af3e83971139}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c489ccc1-4e93-43ca-9e37-af3e83971139}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {43ae6243-0d63-4ecc-a148-c3df818d928d}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {3057baae-d4ec-4734-a44a-9720398f05bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7a2f41f4-e06e-42e5-976a-9b53b8d16e1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a2f41f4-e06e-42e5-976a-9b53b8d16e1f}, !- Handle
  Zone Outpatient ProcedureRoom C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {13144ea2-4c39-4324-a07c-6d67df42e1bd}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {359e6854-454f-4c61-a2aa-0cb602c092c5}, !- Default Day Schedule Name
  {64dcdd2b-e075-4f72-b200-fad1fca0bf35}, !- Summer Design Day Schedule Name
  {5c21e798-3732-4c4c-b35d-ea7031a397ad}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {81802c96-39ac-4c5d-b944-e658bfce0d9f}, !- Handle
  {13144ea2-4c39-4324-a07c-6d67df42e1bd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.4688652371615856,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {359e6854-454f-4c61-a2aa-0cb602c092c5}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {64dcdd2b-e075-4f72-b200-fad1fca0bf35}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c21e798-3732-4c4c-b35d-ea7031a397ad}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {902e2d5b-57f2-4666-897b-3c142525f6df}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {13144ea2-4c39-4324-a07c-6d67df42e1bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14c22691-5084-49bd-9e18-d6cb1cf7672e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14c22691-5084-49bd-9e18-d6cb1cf7672e}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4233453f-147d-4708-9e6b-e62bf8950e88}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {13144ea2-4c39-4324-a07c-6d67df42e1bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b031d0f-5abc-4d4b-8776-c668e4989069}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b031d0f-5abc-4d4b-8776-c668e4989069}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e7aa2e2e-08a0-49d3-995a-c9ebf6f920fd}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ec7b5f97-caec-4e89-9ea1-56d95dc9e664}, !- Default Day Schedule Name
  {af348e8c-f33a-4c99-9377-a8a8619a60c3}, !- Summer Design Day Schedule Name
  {adb93900-7926-4e29-a1af-290c421d3d2f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3e19be22-0225-434f-ac3f-fde45c66e5ae}, !- Handle
  {e7aa2e2e-08a0-49d3-995a-c9ebf6f920fd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.4688652371615856,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ec7b5f97-caec-4e89-9ea1-56d95dc9e664}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {af348e8c-f33a-4c99-9377-a8a8619a60c3}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adb93900-7926-4e29-a1af-290c421d3d2f}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07a6c607-394e-43e9-b843-844a62fe2c92}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {e7aa2e2e-08a0-49d3-995a-c9ebf6f920fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fe5be24-d148-4574-9485-37a0fbf6402e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fe5be24-d148-4574-9485-37a0fbf6402e}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ffb03e0-3a55-4d6b-8659-263370a29302}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {e7aa2e2e-08a0-49d3-995a-c9ebf6f920fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {375798ee-f4b9-4028-b4dd-60597a67c353}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {375798ee-f4b9-4028-b4dd-60597a67c353}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f0406184-f308-4d2f-83e0-b884450674d9}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {0210b667-f18d-473e-a143-2187f39fb29a}, !- Default Day Schedule Name
  {49480ea7-3730-42be-806a-a30803686f72}, !- Summer Design Day Schedule Name
  {b637e20c-9e0b-44f4-8ab8-f0940f7adea5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {80884fdc-d92d-4a03-b511-f0a2786368b8}, !- Handle
  {f0406184-f308-4d2f-83e0-b884450674d9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.4688652371615856,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0210b667-f18d-473e-a143-2187f39fb29a}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {49480ea7-3730-42be-806a-a30803686f72}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b637e20c-9e0b-44f4-8ab8-f0940f7adea5}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aebb29b5-cd15-440e-96e8-9dd7898e1dd5}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {f0406184-f308-4d2f-83e0-b884450674d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f8d82aa-ed9a-482e-9e17-db5260fcf73c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f8d82aa-ed9a-482e-9e17-db5260fcf73c}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc51eab0-015e-416f-afad-5af9d3c501c8}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {f0406184-f308-4d2f-83e0-b884450674d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce62f050-399a-4bc2-b7bc-ce2bc114335a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce62f050-399a-4bc2-b7bc-ce2bc114335a}, !- Handle
  Zone Outpatient Reception A  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a7dfe563-2966-48e8-9bec-74bb352639ee}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {16774736-8b28-4749-ade8-e843c7a425cc}, !- Default Day Schedule Name
  {863a963a-fee4-4346-a4d2-cfedd3d668d4}, !- Summer Design Day Schedule Name
  {353e979a-293e-48a5-a08f-8fcccbcec76d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {160204ff-527f-4d71-9578-dcd92fa8c73c}, !- Handle
  {a7dfe563-2966-48e8-9bec-74bb352639ee}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2775000000000034,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {16774736-8b28-4749-ade8-e843c7a425cc}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {863a963a-fee4-4346-a4d2-cfedd3d668d4}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {353e979a-293e-48a5-a08f-8fcccbcec76d}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb8fe7a0-91e7-475a-9e72-4c9d0817f1a2}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {a7dfe563-2966-48e8-9bec-74bb352639ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9b1e0de-cd7d-471a-94f8-4f7223fb0a4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9b1e0de-cd7d-471a-94f8-4f7223fb0a4b}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9985ad67-0258-44ab-8d50-5e13ac48497a}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {a7dfe563-2966-48e8-9bec-74bb352639ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa84eba4-791e-4ae3-af2e-51bab2082de8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa84eba4-791e-4ae3-af2e-51bab2082de8}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {69742ce2-f30f-410b-bfd8-12776c45d61b}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6d40ef1a-ebbe-4611-8b20-998c1523fe9b}, !- Default Day Schedule Name
  {49b095a1-af6f-4f24-bebe-5f3d56fcdb43}, !- Summer Design Day Schedule Name
  {91ec6471-f29d-4be3-a088-7c1ada9391e7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {90078c68-c9db-4529-8124-1b7d1f87e6e6}, !- Handle
  {69742ce2-f30f-410b-bfd8-12776c45d61b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2775000000000034,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d40ef1a-ebbe-4611-8b20-998c1523fe9b}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {49b095a1-af6f-4f24-bebe-5f3d56fcdb43}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91ec6471-f29d-4be3-a088-7c1ada9391e7}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12847306-7235-497a-8e9c-42b6c144ea3a}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {69742ce2-f30f-410b-bfd8-12776c45d61b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54312fe6-059b-4e90-ac37-0665f5c45d55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54312fe6-059b-4e90-ac37-0665f5c45d55}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f46f34c-6508-49e9-966b-ecb8096799e9}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {69742ce2-f30f-410b-bfd8-12776c45d61b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1e63c30-a803-4ac4-9cc4-dead99eb1404}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1e63c30-a803-4ac4-9cc4-dead99eb1404}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {817f4dda-e498-4388-97dc-61c7f8d3c18e}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a3094c38-170d-4f4a-b29f-78ea1a02a5a4}, !- Default Day Schedule Name
  {6763c8a0-9c63-4949-b36b-9e3ab8d5aca7}, !- Summer Design Day Schedule Name
  {bcec11fa-8674-45a1-9363-c69e5ede7345}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5352c317-e914-4b24-805d-19a9525c462a}, !- Handle
  {817f4dda-e498-4388-97dc-61c7f8d3c18e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2775000000000034,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a3094c38-170d-4f4a-b29f-78ea1a02a5a4}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6763c8a0-9c63-4949-b36b-9e3ab8d5aca7}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcec11fa-8674-45a1-9363-c69e5ede7345}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {76034ddc-51b2-4853-b00b-f0837dafcc51}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {817f4dda-e498-4388-97dc-61c7f8d3c18e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40ce7df3-fa19-4196-b9bd-333d5c947cfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40ce7df3-fa19-4196-b9bd-333d5c947cfe}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0dcc0de-59af-48ee-b84d-01fe24c91875}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {817f4dda-e498-4388-97dc-61c7f8d3c18e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e89d80e5-98fe-4ec4-badf-e68bd923584c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e89d80e5-98fe-4ec4-badf-e68bd923584c}, !- Handle
  Zone Outpatient Reception A end_b - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c0a339e8-f720-4b9f-92b8-d1c21419f267}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {5235d269-1cb5-449f-b5a5-b6df8ab570a9}, !- Default Day Schedule Name
  {cb5f75a6-a0e8-415b-9d4f-adb820d385e1}, !- Summer Design Day Schedule Name
  {2284508d-a651-47e5-834e-cdf6cf9b3bf2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d1c5cf8a-8703-435c-af8f-8daab855f0e7}, !- Handle
  {c0a339e8-f720-4b9f-92b8-d1c21419f267}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.4617271221980737,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5235d269-1cb5-449f-b5a5-b6df8ab570a9}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cb5f75a6-a0e8-415b-9d4f-adb820d385e1}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2284508d-a651-47e5-834e-cdf6cf9b3bf2}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b895f2b-fd30-4e2c-8368-76b3963e19e6}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c0a339e8-f720-4b9f-92b8-d1c21419f267}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66efd0be-1d25-4e76-914d-987033d1e907}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66efd0be-1d25-4e76-914d-987033d1e907}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9af44372-dcf6-4949-bd5a-5b7c6d03cc78}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {c0a339e8-f720-4b9f-92b8-d1c21419f267}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8cf992a3-e9e2-4e11-ac0e-3b20497c7cc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cf992a3-e9e2-4e11-ac0e-3b20497c7cc0}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {93c36fea-f4e2-4729-ba31-bc0e95a2cb35}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {173b0e02-16ff-4712-b974-b87b3a3ef00f}, !- Default Day Schedule Name
  {b044b79f-b084-458e-8c13-986812c2f16b}, !- Summer Design Day Schedule Name
  {15181ae0-9298-4b14-aea9-6c28686ca2b6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9c995160-cebd-4958-8f3e-ba51b86b734c}, !- Handle
  {93c36fea-f4e2-4729-ba31-bc0e95a2cb35}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.4617271221980737,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {173b0e02-16ff-4712-b974-b87b3a3ef00f}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b044b79f-b084-458e-8c13-986812c2f16b}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15181ae0-9298-4b14-aea9-6c28686ca2b6}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d55c5261-5465-45c8-a6b0-a3c0e1838763}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {93c36fea-f4e2-4729-ba31-bc0e95a2cb35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85c03161-2990-4648-8dd5-f3289387d103}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85c03161-2990-4648-8dd5-f3289387d103}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8cd8cd70-af01-420c-a2a6-44c9480cfcc9}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {93c36fea-f4e2-4729-ba31-bc0e95a2cb35}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e58de813-6af0-4f74-ae53-a8aae0044784}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e58de813-6af0-4f74-ae53-a8aae0044784}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c5b43b82-49f4-4758-9a3b-60f24a8dcf8f}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {154f843f-a82b-40b0-9a89-bedeea4d6781}, !- Default Day Schedule Name
  {d408b1d3-42f1-4e1b-95dd-5424a26c232f}, !- Summer Design Day Schedule Name
  {9d00a7f5-cb76-443a-a52f-9f8508b99261}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b118bdc9-2243-48ff-b494-e9f66a78ed66}, !- Handle
  {c5b43b82-49f4-4758-9a3b-60f24a8dcf8f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.4617271221980737,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {154f843f-a82b-40b0-9a89-bedeea4d6781}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d408b1d3-42f1-4e1b-95dd-5424a26c232f}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d00a7f5-cb76-443a-a52f-9f8508b99261}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45e09f5d-ed26-4ffe-947b-aeb2cd861764}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {c5b43b82-49f4-4758-9a3b-60f24a8dcf8f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02b353e6-da87-4735-aba6-6eff9d5c2440}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02b353e6-da87-4735-aba6-6eff9d5c2440}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ccff6531-3d85-450d-9fcc-3b0cdfd398bb}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {c5b43b82-49f4-4758-9a3b-60f24a8dcf8f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc771e96-2a0f-45df-a2ff-35f1e244031d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc771e96-2a0f-45df-a2ff-35f1e244031d}, !- Handle
  Zone Outpatient Reception B  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {89ca533c-9263-4c54-8013-9b7866f75794}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {88daa7cf-62a6-40a5-9814-fda60fa9f76f}, !- Default Day Schedule Name
  {85628a76-62ec-48a6-b2f6-d2620ccce8c8}, !- Summer Design Day Schedule Name
  {72ad0df5-2c76-495b-98ac-4b71893dd503}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {16e1a797-0027-4e2b-a2f1-6e349717c12d}, !- Handle
  {89ca533c-9263-4c54-8013-9b7866f75794}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.7128910123167813,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {88daa7cf-62a6-40a5-9814-fda60fa9f76f}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {85628a76-62ec-48a6-b2f6-d2620ccce8c8}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72ad0df5-2c76-495b-98ac-4b71893dd503}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d480a98a-6477-45ec-be05-3971897ceaa2}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {89ca533c-9263-4c54-8013-9b7866f75794}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6f2abfa-945c-454c-afa7-2ba15ee3652a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6f2abfa-945c-454c-afa7-2ba15ee3652a}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2471f409-dbec-4a9e-934a-e576fdc68d35}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {89ca533c-9263-4c54-8013-9b7866f75794}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6eac6bbb-43d7-43a7-9eca-22cdcd7b5897}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6eac6bbb-43d7-43a7-9eca-22cdcd7b5897}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e3106440-3866-4a45-bcc8-e7adda4c5626}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a0f76203-ffdd-441b-9839-2d2064ace281}, !- Default Day Schedule Name
  {9ceca40f-b51e-4202-a522-9806e297181f}, !- Summer Design Day Schedule Name
  {d875d36c-0a72-4ef7-93e6-92dac9ddd3fc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2e24e5d5-59d6-4ed2-998d-bf2a68e1f12c}, !- Handle
  {e3106440-3866-4a45-bcc8-e7adda4c5626}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.7128910123167813,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a0f76203-ffdd-441b-9839-2d2064ace281}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9ceca40f-b51e-4202-a522-9806e297181f}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d875d36c-0a72-4ef7-93e6-92dac9ddd3fc}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf586240-1f19-414d-8d5d-9cff89c5f1c2}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {e3106440-3866-4a45-bcc8-e7adda4c5626}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b906776e-3248-498b-82be-7f965681ed11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b906776e-3248-498b-82be-7f965681ed11}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6caab1ab-e70e-467a-bd7a-022bee9524b4}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {e3106440-3866-4a45-bcc8-e7adda4c5626}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4bb2594-a9f1-4884-8e0f-0240784200e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4bb2594-a9f1-4884-8e0f-0240784200e9}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c852270d-3972-429c-b8d0-8de536a13080}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {ea6d0c6b-7709-42a9-8268-f0ae38918646}, !- Default Day Schedule Name
  {8909a81b-111b-4e1c-8aa3-570ea6149ebb}, !- Summer Design Day Schedule Name
  {fc700e44-f1ed-4913-a285-f12c2519c570}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {62009ebf-7b7a-4e22-a26d-1495edc29c0b}, !- Handle
  {c852270d-3972-429c-b8d0-8de536a13080}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.7128910123167813,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ea6d0c6b-7709-42a9-8268-f0ae38918646}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8909a81b-111b-4e1c-8aa3-570ea6149ebb}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc700e44-f1ed-4913-a285-f12c2519c570}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf3b2948-7693-405c-bb9d-39a74bdfe3f1}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {c852270d-3972-429c-b8d0-8de536a13080}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fbc2089-71c4-4ac1-9692-6e1fad475824}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fbc2089-71c4-4ac1-9692-6e1fad475824}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {935e399e-9914-4937-a5b8-07e036a52379}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {c852270d-3972-429c-b8d0-8de536a13080}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {456cd062-c789-4c6a-8326-b668b2801093}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {456cd062-c789-4c6a-8326-b668b2801093}, !- Handle
  Zone Outpatient Reception B end_b - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ef8b0a43-312c-4dbf-9d8b-ee6ca269c9e7}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {89999caa-2075-41e3-bb30-ee3a05adfd60}, !- Default Day Schedule Name
  {64dfc3c5-cf18-4769-a251-e61f0890642f}, !- Summer Design Day Schedule Name
  {c24b2606-2ae9-4663-b4af-fc25e0daf835}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {681aa20a-898e-4f7d-9ef3-c9b3232743b3}, !- Handle
  {ef8b0a43-312c-4dbf-9d8b-ee6ca269c9e7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.4688652371615838,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {89999caa-2075-41e3-bb30-ee3a05adfd60}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {64dfc3c5-cf18-4769-a251-e61f0890642f}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c24b2606-2ae9-4663-b4af-fc25e0daf835}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee9a0b38-788a-4c06-a940-92b0e286aba8}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {ef8b0a43-312c-4dbf-9d8b-ee6ca269c9e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d4aed6b-a480-4ab3-a538-66025b7121a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d4aed6b-a480-4ab3-a538-66025b7121a7}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9569698f-0d0b-4f1a-ada4-beaeaf562084}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {ef8b0a43-312c-4dbf-9d8b-ee6ca269c9e7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f01985b-4517-4834-8df7-d65cf93a22cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f01985b-4517-4834-8df7-d65cf93a22cd}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {88af96ec-12fa-4192-bc17-cf603d6b9dd5}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2480332d-fc7a-48d6-891f-adee974236ea}, !- Default Day Schedule Name
  {d79d1ecc-1b8d-4a9c-97b5-ffafd86e7b81}, !- Summer Design Day Schedule Name
  {01c32713-d3f1-4556-a9e0-14b7868efb40}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7af2b230-6f5b-4181-80b7-69063ad4cc75}, !- Handle
  {88af96ec-12fa-4192-bc17-cf603d6b9dd5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.4688652371615838,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2480332d-fc7a-48d6-891f-adee974236ea}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d79d1ecc-1b8d-4a9c-97b5-ffafd86e7b81}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01c32713-d3f1-4556-a9e0-14b7868efb40}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4fbf9268-0f5a-4f26-aeac-c49bdc089b84}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {88af96ec-12fa-4192-bc17-cf603d6b9dd5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d27e6709-e5ae-4378-8625-ea2a5b310bb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d27e6709-e5ae-4378-8625-ea2a5b310bb6}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5bda0bd6-bd42-4fc5-aef2-3edab145c061}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {88af96ec-12fa-4192-bc17-cf603d6b9dd5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f9ae68e-1ce8-4400-b710-63133ba1050a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f9ae68e-1ce8-4400-b710-63133ba1050a}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c67fe989-edd7-4e10-9d64-737df18b1d89}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2d91e5a9-b95e-437e-996c-7fd1badea39b}, !- Default Day Schedule Name
  {13c51569-67d8-4f11-98e1-516205a4f758}, !- Summer Design Day Schedule Name
  {8687d149-555a-4951-90bb-94ae918ef2a2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5c36ac90-559f-4597-8086-6e97d6400eba}, !- Handle
  {c67fe989-edd7-4e10-9d64-737df18b1d89}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.4688652371615838,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2d91e5a9-b95e-437e-996c-7fd1badea39b}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {13c51569-67d8-4f11-98e1-516205a4f758}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8687d149-555a-4951-90bb-94ae918ef2a2}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0979ed9b-f8a4-4e90-bc6b-f987d1f1889a}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {c67fe989-edd7-4e10-9d64-737df18b1d89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7996b4da-efb8-4bf3-b612-7651b5405ae5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7996b4da-efb8-4bf3-b612-7651b5405ae5}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4b6f390-11a2-4a5d-8a5a-42511a7e4716}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {c67fe989-edd7-4e10-9d64-737df18b1d89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ec0da40-acc3-452f-964e-0a34f3c27fe6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ec0da40-acc3-452f-964e-0a34f3c27fe6}, !- Handle
  Zone Outpatient Reception C  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5c089a31-731c-4ed1-996a-7a3089fa87a9}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a1da7e3e-622c-4d62-9aa8-d4f00be89175}, !- Default Day Schedule Name
  {493fc2aa-f704-48ff-a05d-57f679e93f8d}, !- Summer Design Day Schedule Name
  {eabeb487-69b9-49f7-9051-22ac894f96e3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {01d53c4f-e665-499c-86dd-89cf94dc0a31}, !- Handle
  {5c089a31-731c-4ed1-996a-7a3089fa87a9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2775000000000025,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a1da7e3e-622c-4d62-9aa8-d4f00be89175}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {493fc2aa-f704-48ff-a05d-57f679e93f8d}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eabeb487-69b9-49f7-9051-22ac894f96e3}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90f138f4-d869-45e9-b65b-4c055c769fe6}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {5c089a31-731c-4ed1-996a-7a3089fa87a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9fef1187-ca20-4442-8a87-5437703b2b18}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fef1187-ca20-4442-8a87-5437703b2b18}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {243ecea6-2815-4f01-8f29-c22c00952888}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {5c089a31-731c-4ed1-996a-7a3089fa87a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d69e0ed-e7f9-4e3d-b430-a3a0169a9e2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d69e0ed-e7f9-4e3d-b430-a3a0169a9e2b}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {961b36cb-efbf-4c87-89a2-9bc2e7b07fa2}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {a1f44c6f-9229-4051-850b-87c75b70acba}, !- Default Day Schedule Name
  {4ca24380-4beb-4f33-954a-050ac81676f6}, !- Summer Design Day Schedule Name
  {1e4b86bd-896c-4b05-af68-57955cb56f9c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0a63088f-a6af-4ac1-b14a-8ef122769e47}, !- Handle
  {961b36cb-efbf-4c87-89a2-9bc2e7b07fa2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2775000000000025,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a1f44c6f-9229-4051-850b-87c75b70acba}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4ca24380-4beb-4f33-954a-050ac81676f6}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e4b86bd-896c-4b05-af68-57955cb56f9c}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efc7aba2-2eb3-47ba-ae80-94d815275cbe}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {961b36cb-efbf-4c87-89a2-9bc2e7b07fa2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3114f785-d712-4af0-ae81-709eedc14145}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3114f785-d712-4af0-ae81-709eedc14145}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32b2107a-8f22-4e2d-a3bf-563f1d3e9f6a}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {961b36cb-efbf-4c87-89a2-9bc2e7b07fa2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3169a87e-9151-414d-b464-109c2d682045}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3169a87e-9151-414d-b464-109c2d682045}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7adb0651-b1c2-40b1-bb94-7938f1956a86}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {12e1210b-0b42-4783-b2c5-5d3f29c17e19}, !- Default Day Schedule Name
  {6f65eab3-dab8-4603-b6d6-30c52d2d7653}, !- Summer Design Day Schedule Name
  {ac28b032-9052-4d4d-a7c1-9af8c17043cd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {05edea90-3c15-44f8-912c-466d95a71418}, !- Handle
  {7adb0651-b1c2-40b1-bb94-7938f1956a86}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.2775000000000025,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {12e1210b-0b42-4783-b2c5-5d3f29c17e19}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f65eab3-dab8-4603-b6d6-30c52d2d7653}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac28b032-9052-4d4d-a7c1-9af8c17043cd}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7833de22-fffb-482e-af0b-78d1f43621d9}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {7adb0651-b1c2-40b1-bb94-7938f1956a86}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00788903-a0a0-43d9-9fb9-155291ed4036}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00788903-a0a0-43d9-9fb9-155291ed4036}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23863bcc-8f7d-403e-b28a-cb07af74a795}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {7adb0651-b1c2-40b1-bb94-7938f1956a86}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e1c369c-970d-42e0-8bcd-75cedeec197a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e1c369c-970d-42e0-8bcd-75cedeec197a}, !- Handle
  Zone Outpatient Reception C end_b - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {59a6fa4e-6e0d-4f75-951c-8b68ce045e56}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {70bd4fda-8d65-48ba-8baf-bfe698271e23}, !- Default Day Schedule Name
  {afd70c95-0c95-4586-afc3-18d2e5688446}, !- Summer Design Day Schedule Name
  {3da94fe0-45ed-4a11-a12b-b72a42601df1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {406857c6-d90e-4d1f-ae78-ef461ac26f41}, !- Handle
  {59a6fa4e-6e0d-4f75-951c-8b68ce045e56}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2873087332860931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {70bd4fda-8d65-48ba-8baf-bfe698271e23}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {afd70c95-0c95-4586-afc3-18d2e5688446}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3da94fe0-45ed-4a11-a12b-b72a42601df1}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {594b77b3-341b-4070-842d-f2db332ef33c}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {59a6fa4e-6e0d-4f75-951c-8b68ce045e56}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac6a0cae-9373-48bc-9e89-0e4839b7d037}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac6a0cae-9373-48bc-9e89-0e4839b7d037}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ffefa75-3c45-4435-854b-7abe19066b29}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {59a6fa4e-6e0d-4f75-951c-8b68ce045e56}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be701cd4-25ec-408d-9d86-1acb410d2b5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be701cd4-25ec-408d-9d86-1acb410d2b5d}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {913bbe37-5435-4aff-ab79-a34e2749e496}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6e160804-3588-4098-964a-b8e934cc4b95}, !- Default Day Schedule Name
  {5fe388cf-d832-43a2-9a1d-f3aed49b9eb6}, !- Summer Design Day Schedule Name
  {b9c81037-5e5c-4a36-9456-6b82fcb00014}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f9d7ad40-866a-464c-9e70-c3bad2cb9399}, !- Handle
  {913bbe37-5435-4aff-ab79-a34e2749e496}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2873087332860931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6e160804-3588-4098-964a-b8e934cc4b95}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5fe388cf-d832-43a2-9a1d-f3aed49b9eb6}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9c81037-5e5c-4a36-9456-6b82fcb00014}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35ba2f64-8af4-4eb6-bb53-449d1fef162b}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {913bbe37-5435-4aff-ab79-a34e2749e496}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd0a0e6a-4f2c-4d67-a292-ee76d7cd3ea7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd0a0e6a-4f2c-4d67-a292-ee76d7cd3ea7}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04a3511c-9cae-4375-9e4f-c53cf8448d63}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {913bbe37-5435-4aff-ab79-a34e2749e496}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44ff5360-cd95-463e-b1ee-f17ec578eca3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44ff5360-cd95-463e-b1ee-f17ec578eca3}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {329af745-be53-499a-9bc0-51b76361c46f}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c4be3d03-7052-4d37-b52f-49678a6cd425}, !- Default Day Schedule Name
  {d02a37bf-e593-411c-9b8f-8a49d785fab9}, !- Summer Design Day Schedule Name
  {7b08a7c4-def1-499f-984b-bffff8073b76}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f192170e-1792-47de-8d4f-20f24bd9fb98}, !- Handle
  {329af745-be53-499a-9bc0-51b76361c46f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2873087332860931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c4be3d03-7052-4d37-b52f-49678a6cd425}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d02a37bf-e593-411c-9b8f-8a49d785fab9}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b08a7c4-def1-499f-984b-bffff8073b76}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9bf8f736-776a-4a2f-a95e-d244dd82b0c0}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {329af745-be53-499a-9bc0-51b76361c46f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2d40499-22bf-40d1-b23f-cb60489ffccc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2d40499-22bf-40d1-b23f-cb60489ffccc}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eaef7c08-5063-4681-ae88-c4c5957bcff8}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {329af745-be53-499a-9bc0-51b76361c46f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c927081-bd57-4f8d-91ab-cedac1620453}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c927081-bd57-4f8d-91ab-cedac1620453}, !- Handle
  Zone Outpatient Soil Work A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1b99a6d4-a062-454e-835e-6f16a44ef487}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2cc45733-242f-407f-beb7-49710277bb3a}, !- Default Day Schedule Name
  {386d0f3c-719e-498b-8bf5-a9c215cc03b3}, !- Summer Design Day Schedule Name
  {6fbc6695-cacf-46d6-9ddf-ff1e6ae27b09}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {61c13ea4-6a49-4912-842d-d79156781445}, !- Handle
  {1b99a6d4-a062-454e-835e-6f16a44ef487}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153989000390783,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2cc45733-242f-407f-beb7-49710277bb3a}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {386d0f3c-719e-498b-8bf5-a9c215cc03b3}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fbc6695-cacf-46d6-9ddf-ff1e6ae27b09}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {278efb58-c00a-4060-a0b4-af111641efbf}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {1b99a6d4-a062-454e-835e-6f16a44ef487}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f9ad641-1710-43a7-a734-15db3a3efa76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f9ad641-1710-43a7-a734-15db3a3efa76}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27dafdcb-21a9-469c-b64a-22fbe8ba56f3}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {1b99a6d4-a062-454e-835e-6f16a44ef487}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60277246-80b2-41ad-ac33-c518b255288e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60277246-80b2-41ad-ac33-c518b255288e}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0c326862-5b7f-41ca-847b-a4e8142b7928}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {40e88e51-dc58-4b22-8db1-936bff32565d}, !- Default Day Schedule Name
  {79f6c7aa-b977-4186-8a9a-8c21ea1f6db0}, !- Summer Design Day Schedule Name
  {f30c27aa-38a4-4d23-9f39-5047db526d95}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a77a4f18-aba1-467a-b513-bbf9e7a65082}, !- Handle
  {0c326862-5b7f-41ca-847b-a4e8142b7928}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153989000390783,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {40e88e51-dc58-4b22-8db1-936bff32565d}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {79f6c7aa-b977-4186-8a9a-8c21ea1f6db0}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f30c27aa-38a4-4d23-9f39-5047db526d95}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a584123-aa6c-4ba6-9e16-570125e92186}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {0c326862-5b7f-41ca-847b-a4e8142b7928}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80b8fb91-44f2-48bb-a5bf-d7bd544d13b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80b8fb91-44f2-48bb-a5bf-d7bd544d13b8}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3bbe0033-3efc-4c66-986f-3365e20c9819}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {0c326862-5b7f-41ca-847b-a4e8142b7928}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea83de88-32fd-46fc-b319-095d8c5f1087}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea83de88-32fd-46fc-b319-095d8c5f1087}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {10beed05-5a0f-40b5-8d7e-1a9b86070900}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {16298117-e951-4926-a964-556abdff8766}, !- Default Day Schedule Name
  {fc31ddcd-73ad-48c4-aab5-a6e5329afa71}, !- Summer Design Day Schedule Name
  {abf9fab5-2d90-41ec-9f92-55d44025473c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8aaa9b8e-b5be-446c-988e-c692cb4b0e0e}, !- Handle
  {10beed05-5a0f-40b5-8d7e-1a9b86070900}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.1153989000390783,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {16298117-e951-4926-a964-556abdff8766}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fc31ddcd-73ad-48c4-aab5-a6e5329afa71}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abf9fab5-2d90-41ec-9f92-55d44025473c}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4367652b-760f-4e10-af53-8d9991f08744}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {10beed05-5a0f-40b5-8d7e-1a9b86070900}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9937a0f9-87ea-4136-9e98-83a0dfa0043c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9937a0f9-87ea-4136-9e98-83a0dfa0043c}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42315769-cc0e-4b51-a3fe-627d030a223d}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {10beed05-5a0f-40b5-8d7e-1a9b86070900}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c0ead33-cc98-410b-8b13-10f7f9add58e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c0ead33-cc98-410b-8b13-10f7f9add58e}, !- Handle
  Zone Outpatient Soil Work B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {455e1675-a891-44d6-a52e-707b3b0e5be4}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1cdd9032-bfc2-4044-ba13-fd9ebf5600ec}, !- Default Day Schedule Name
  {80d7e9d9-cef2-4cb8-b100-2d8045e4dd85}, !- Summer Design Day Schedule Name
  {019d66e3-8ec7-4799-982e-4beab905f909}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {74e292e3-c2a5-4e3f-b4ca-5db1d7eb82a9}, !- Handle
  {455e1675-a891-44d6-a52e-707b3b0e5be4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2873087332860931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1cdd9032-bfc2-4044-ba13-fd9ebf5600ec}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {80d7e9d9-cef2-4cb8-b100-2d8045e4dd85}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {019d66e3-8ec7-4799-982e-4beab905f909}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15c43b2b-173b-4962-a240-b566826b03d1}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {455e1675-a891-44d6-a52e-707b3b0e5be4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19bfbd05-88f7-485d-b293-be07acca6031}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19bfbd05-88f7-485d-b293-be07acca6031}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38c1f583-3d5e-4849-8d1d-fa9919fc06b1}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {455e1675-a891-44d6-a52e-707b3b0e5be4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e5bd8fbb-65be-44ed-a835-bcc4a465c6e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5bd8fbb-65be-44ed-a835-bcc4a465c6e4}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {beae7aa4-6859-405f-a505-20bc8687e86e}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {70d2be1f-e7b6-40f7-91b7-340bcf674dc2}, !- Default Day Schedule Name
  {5551a615-ef3c-430e-873c-19df38e9906e}, !- Summer Design Day Schedule Name
  {8bf4cd83-f430-4f6a-a095-572d0268ab87}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {58d00d85-10ad-45fd-a81b-50ce4c5c6cd8}, !- Handle
  {beae7aa4-6859-405f-a505-20bc8687e86e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2873087332860931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {70d2be1f-e7b6-40f7-91b7-340bcf674dc2}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5551a615-ef3c-430e-873c-19df38e9906e}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bf4cd83-f430-4f6a-a095-572d0268ab87}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09d7a80a-16ab-4137-b5ff-f2ded7239c1a}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {beae7aa4-6859-405f-a505-20bc8687e86e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41157f75-c324-4c5f-ace9-bcb3a5244943}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41157f75-c324-4c5f-ace9-bcb3a5244943}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6768a1b3-5461-4ed1-8982-78f0aabbb621}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {beae7aa4-6859-405f-a505-20bc8687e86e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {468cda00-bc05-40ed-9639-b661f113cc1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {468cda00-bc05-40ed-9639-b661f113cc1b}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ea7f5e00-def0-4c52-acb9-97dfa87390fd}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {49cd4501-2cdf-4f7d-ab70-f8c860723650}, !- Default Day Schedule Name
  {15dd1e09-bf79-4f02-b157-2cbf7395dd78}, !- Summer Design Day Schedule Name
  {3b726f55-907e-4c84-87aa-65b5c1686791}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b9b0fbd2-8d7c-4a3e-b0ff-faca58bcef09}, !- Handle
  {ea7f5e00-def0-4c52-acb9-97dfa87390fd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.2873087332860931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {49cd4501-2cdf-4f7d-ab70-f8c860723650}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {15dd1e09-bf79-4f02-b157-2cbf7395dd78}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b726f55-907e-4c84-87aa-65b5c1686791}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {faffb5b0-5b5d-4241-b31b-9fb29ce91989}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {ea7f5e00-def0-4c52-acb9-97dfa87390fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5350ccc2-dd34-40ab-9b3a-e840464f0757}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5350ccc2-dd34-40ab-9b3a-e840464f0757}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec095c90-8622-40c7-9f88-a0b7e92f8e94}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {ea7f5e00-def0-4c52-acb9-97dfa87390fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a08cc41f-e4ca-4d7e-ba70-51d907113c4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a08cc41f-e4ca-4d7e-ba70-51d907113c4d}, !- Handle
  Zone Outpatient Soil Work C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9f810cfd-fccb-4fa5-ac2d-5f3c4c674a39}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {97ad82c9-a1ad-435b-a8b1-217859259b8e}, !- Default Day Schedule Name
  {af39f896-5ae1-4886-8fde-c6db8c39c3a3}, !- Summer Design Day Schedule Name
  {0167b20b-8eaa-45f0-a07c-d73e1d9f79c0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {91aa1b91-3723-4985-8d29-0320568a1b25}, !- Handle
  {9f810cfd-fccb-4fa5-ac2d-5f3c4c674a39}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {97ad82c9-a1ad-435b-a8b1-217859259b8e}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af39f896-5ae1-4886-8fde-c6db8c39c3a3}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0167b20b-8eaa-45f0-a07c-d73e1d9f79c0}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {25ebaec7-b417-496c-8ca1-344eed6ea8e7}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7f7de533-93df-44ef-bd3d-46c5ea7c5635}, !- Default Day Schedule Name
  {450a62e4-f969-4e76-9466-f6ee85b21943}, !- Summer Design Day Schedule Name
  {7c99d7a5-bdcc-4ca9-aabb-a9a08936e5b4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {825ed7d4-9c4e-4ce5-b959-806f9fc65891}, !- Handle
  {25ebaec7-b417-496c-8ca1-344eed6ea8e7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7f7de533-93df-44ef-bd3d-46c5ea7c5635}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {450a62e4-f969-4e76-9466-f6ee85b21943}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c99d7a5-bdcc-4ca9-aabb-a9a08936e5b4}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ecfc71e1-37cb-4a6b-9ce4-41a959a40df4}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d3e6faa3-8b00-4038-aa2e-ebb60955ddd0}, !- Default Day Schedule Name
  {34e89e45-09e6-4e66-8204-40ad03768452}, !- Summer Design Day Schedule Name
  {c6125971-ccc7-4da8-956f-3c43c7e0c4a1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {80e906c3-172a-4cb0-bef2-2633a319d2fe}, !- Handle
  {ecfc71e1-37cb-4a6b-9ce4-41a959a40df4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d3e6faa3-8b00-4038-aa2e-ebb60955ddd0}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34e89e45-09e6-4e66-8204-40ad03768452}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6125971-ccc7-4da8-956f-3c43c7e0c4a1}, !- Handle
  Zone Outpatient Stair A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f9d93ec-6d59-4e23-95af-e69f834bc4e7}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f758b064-fd3f-438c-a5f1-03141e301876}, !- Default Day Schedule Name
  {987e368c-7399-49a3-8cd5-5eb4caa5d91e}, !- Summer Design Day Schedule Name
  {0edbe4ef-3854-4d51-b490-303232e88a39}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4d4f6e2f-85cb-4f9a-abae-ce0964423763}, !- Handle
  {9f9d93ec-6d59-4e23-95af-e69f834bc4e7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f758b064-fd3f-438c-a5f1-03141e301876}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {987e368c-7399-49a3-8cd5-5eb4caa5d91e}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0edbe4ef-3854-4d51-b490-303232e88a39}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6462d19f-0658-412a-9805-e1933063beda}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8198ca23-6321-4060-b402-3a6b94148a0a}, !- Default Day Schedule Name
  {d4fa73c6-d67c-4c80-8dab-f1e437ffac70}, !- Summer Design Day Schedule Name
  {671b5ba0-b579-49eb-a330-9b188ace9dde}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {63ba9154-4ba5-4289-a2bb-323c111c6e22}, !- Handle
  {6462d19f-0658-412a-9805-e1933063beda}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8198ca23-6321-4060-b402-3a6b94148a0a}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4fa73c6-d67c-4c80-8dab-f1e437ffac70}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {671b5ba0-b579-49eb-a330-9b188ace9dde}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {56c5ef43-7769-4661-8019-24321dfa8db7}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {f2504205-7f58-463a-a6fe-cd67eff44b24}, !- Default Day Schedule Name
  {e1a1a489-ef97-48d8-95b3-13afb7e3826e}, !- Summer Design Day Schedule Name
  {1ebf664e-22d7-4c75-9b6f-0d1f4554da9a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {df794202-2dfe-4232-ba47-64e44d14e290}, !- Handle
  {56c5ef43-7769-4661-8019-24321dfa8db7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f2504205-7f58-463a-a6fe-cd67eff44b24}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1a1a489-ef97-48d8-95b3-13afb7e3826e}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ebf664e-22d7-4c75-9b6f-0d1f4554da9a}, !- Handle
  Zone Outpatient Stair B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bda4d04-c93a-41b4-a69e-22d07bfbd465}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {65a669e0-7d3b-4ae8-ae80-aa9a352e051e}, !- Default Day Schedule Name
  {ed70d143-d8ef-4482-88fa-1da6d81e5676}, !- Summer Design Day Schedule Name
  {25a7e813-704e-4ff5-baad-5aabdd34dbba}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9e51f4e1-bf0d-4496-b9ee-94c7b717ef1c}, !- Handle
  {6bda4d04-c93a-41b4-a69e-22d07bfbd465}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {65a669e0-7d3b-4ae8-ae80-aa9a352e051e}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed70d143-d8ef-4482-88fa-1da6d81e5676}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25a7e813-704e-4ff5-baad-5aabdd34dbba}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {20a60df4-1ec9-4f2e-86af-78372d766c50}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c49897ec-2e03-444e-8f87-b4bab65eb691}, !- Default Day Schedule Name
  {88be0e82-f99b-401a-995d-c8a384382243}, !- Summer Design Day Schedule Name
  {ce003781-cbe7-48c6-926b-f8259f96b03c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0185cc48-0ea1-4772-b049-ff8a7729bd04}, !- Handle
  {20a60df4-1ec9-4f2e-86af-78372d766c50}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c49897ec-2e03-444e-8f87-b4bab65eb691}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88be0e82-f99b-401a-995d-c8a384382243}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce003781-cbe7-48c6-926b-f8259f96b03c}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {651c4a85-b8de-456d-b6d0-6c6ed0a8bea0}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2ef47b3d-9d74-402a-9a28-3d8daa98a4bc}, !- Default Day Schedule Name
  {8020d648-b3e0-48c5-b234-b40cbd5d7962}, !- Summer Design Day Schedule Name
  {d04d01b8-253b-41a6-9bbd-cfbea35fcac0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {756f0e06-1951-4c97-8728-70eec46a3758}, !- Handle
  {651c4a85-b8de-456d-b6d0-6c6ed0a8bea0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ef47b3d-9d74-402a-9a28-3d8daa98a4bc}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8020d648-b3e0-48c5-b234-b40cbd5d7962}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d04d01b8-253b-41a6-9bbd-cfbea35fcac0}, !- Handle
  Zone Outpatient Stair C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a338e937-730b-4998-a0c4-13186039c7c4}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {36661876-170e-4bde-abef-a69eccc0362a}, !- Default Day Schedule Name
  {bce4837f-9685-40a7-8f7b-72e137ef39c8}, !- Summer Design Day Schedule Name
  {1c18a94d-5587-4287-862a-a6ad20b8c70f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {20a2a115-26a1-4b67-b9eb-a624d4010e15}, !- Handle
  {a338e937-730b-4998-a0c4-13186039c7c4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {36661876-170e-4bde-abef-a69eccc0362a}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bce4837f-9685-40a7-8f7b-72e137ef39c8}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c18a94d-5587-4287-862a-a6ad20b8c70f}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2674ffb2-5220-4360-8d88-8101a2c91e1a}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {3ee59b9a-a689-4186-b616-e7c21a652032}, !- Default Day Schedule Name
  {a73fef35-3450-4f61-8967-cf3aa852522c}, !- Summer Design Day Schedule Name
  {f6cf083b-2ea8-4a29-a0ec-1be9e2d8078d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {96c94dec-73b6-4470-ba73-737b7e8e0184}, !- Handle
  {2674ffb2-5220-4360-8d88-8101a2c91e1a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3ee59b9a-a689-4186-b616-e7c21a652032}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a73fef35-3450-4f61-8967-cf3aa852522c}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6cf083b-2ea8-4a29-a0ec-1be9e2d8078d}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {766bc981-ec7e-4c52-8762-2e5c882ae450}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d59daa58-df3a-4bce-b4dd-6f264d191833}, !- Default Day Schedule Name
  {172cf45b-d08a-4653-b86a-e97f808b03d1}, !- Summer Design Day Schedule Name
  {4e65ac9f-4ae0-48b0-a2a4-15c2bbf725cb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4cd0f0cb-0212-456a-89e3-d6202de32671}, !- Handle
  {766bc981-ec7e-4c52-8762-2e5c882ae450}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d59daa58-df3a-4bce-b4dd-6f264d191833}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {172cf45b-d08a-4653-b86a-e97f808b03d1}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e65ac9f-4ae0-48b0-a2a4-15c2bbf725cb}, !- Handle
  Zone Outpatient Toilet A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c12b5371-d40e-433a-b369-4fe01fd5a24a}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c0942e1a-4dc5-40b4-90ff-ce8d0e07d5b7}, !- Default Day Schedule Name
  {fd7996d5-b711-4a65-9b73-4696f2f01310}, !- Summer Design Day Schedule Name
  {84eaed96-a307-4d65-a514-470fb2ba7f6f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ff6bf39f-16e0-4719-b70b-2f8c4da3c244}, !- Handle
  {c12b5371-d40e-433a-b369-4fe01fd5a24a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c0942e1a-4dc5-40b4-90ff-ce8d0e07d5b7}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd7996d5-b711-4a65-9b73-4696f2f01310}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84eaed96-a307-4d65-a514-470fb2ba7f6f}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {423d1a4a-3b25-4c68-808c-cf0d8577ca4e}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {939e0793-ab0e-4406-8a77-f85bd4110927}, !- Default Day Schedule Name
  {b06140e8-0bc1-4f2c-99ed-5c1576145191}, !- Summer Design Day Schedule Name
  {1e8610d6-7819-4d00-9e92-a211ef7256ec}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e515f8d6-bec6-4fb7-93ab-59680ba88eb7}, !- Handle
  {423d1a4a-3b25-4c68-808c-cf0d8577ca4e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {939e0793-ab0e-4406-8a77-f85bd4110927}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b06140e8-0bc1-4f2c-99ed-5c1576145191}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e8610d6-7819-4d00-9e92-a211ef7256ec}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f931b8e-4cff-479e-bb7f-cc00522ffb7a}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {49e66db2-f78f-4b52-b666-f6b50b72999a}, !- Default Day Schedule Name
  {205716ff-43ad-4e93-84d1-5880b2889c6f}, !- Summer Design Day Schedule Name
  {07a519bb-6684-442a-aaa2-a643c1a51868}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3b8d62ba-4d73-46e3-bc4e-efdecedf36db}, !- Handle
  {3f931b8e-4cff-479e-bb7f-cc00522ffb7a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {49e66db2-f78f-4b52-b666-f6b50b72999a}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {205716ff-43ad-4e93-84d1-5880b2889c6f}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07a519bb-6684-442a-aaa2-a643c1a51868}, !- Handle
  Zone Outpatient Toilet B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2593ffee-3d49-4798-b44b-adad5787176d}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {64db5eb2-7fff-4eaa-b779-75805a9d42f8}, !- Default Day Schedule Name
  {37e818a6-43b2-4f40-b8d1-225076b3ee1e}, !- Summer Design Day Schedule Name
  {19c41fcc-53be-46ca-9cc5-062d6e59b0af}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {05a0d1b4-440e-4909-ab9c-34292963d254}, !- Handle
  {2593ffee-3d49-4798-b44b-adad5787176d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {64db5eb2-7fff-4eaa-b779-75805a9d42f8}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37e818a6-43b2-4f40-b8d1-225076b3ee1e}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19c41fcc-53be-46ca-9cc5-062d6e59b0af}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {142146cd-389a-48cd-8cb8-b941e9d7d9a2}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {c338bb67-0ef8-40c2-a111-97f9378ebfde}, !- Default Day Schedule Name
  {14c06fe1-4ec7-4c77-8411-32a54abf9d03}, !- Summer Design Day Schedule Name
  {7dc2a1a0-9413-4111-9409-e08d5e7b4ef1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {05ed7598-c930-4c35-8b38-f7b4a9d96b73}, !- Handle
  {142146cd-389a-48cd-8cb8-b941e9d7d9a2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c338bb67-0ef8-40c2-a111-97f9378ebfde}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14c06fe1-4ec7-4c77-8411-32a54abf9d03}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7dc2a1a0-9413-4111-9409-e08d5e7b4ef1}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7fb7c75-24b1-4e17-8a28-a6579a12d992}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {710868e3-6c17-441a-a5e6-d2878051067c}, !- Default Day Schedule Name
  {38939c4c-28da-4064-b999-f8ec5fd5feea}, !- Summer Design Day Schedule Name
  {6a985273-4525-46df-95c2-5dcaf4c3b55c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0f177df1-cd52-4cbd-955b-04d83c6f960e}, !- Handle
  {e7fb7c75-24b1-4e17-8a28-a6579a12d992}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {710868e3-6c17-441a-a5e6-d2878051067c}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38939c4c-28da-4064-b999-f8ec5fd5feea}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a985273-4525-46df-95c2-5dcaf4c3b55c}, !- Handle
  Zone Outpatient Toilet C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fda6ba5-7c09-4475-9074-f2dedf2ea798}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d3b4f151-e03d-412c-a897-ee072e8dead9}, !- Default Day Schedule Name
  {8c312ed2-6f00-4add-8271-95278e875004}, !- Summer Design Day Schedule Name
  {8b94bd14-c666-41ec-9fbe-eb2eccf2cfe7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cedca4df-272e-4bf6-8a9e-57ee01266643}, !- Handle
  {2fda6ba5-7c09-4475-9074-f2dedf2ea798}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83582767988923279,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d3b4f151-e03d-412c-a897-ee072e8dead9}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8c312ed2-6f00-4add-8271-95278e875004}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b94bd14-c666-41ec-9fbe-eb2eccf2cfe7}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d9e7f19-b7b5-4f7e-a9b6-4827cec2bf6c}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {2fda6ba5-7c09-4475-9074-f2dedf2ea798}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b9bf98f-624a-4c23-8429-7c841a36e156}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b9bf98f-624a-4c23-8429-7c841a36e156}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68f7b204-2a19-49f3-832c-bb236594b932}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {2fda6ba5-7c09-4475-9074-f2dedf2ea798}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7271ade7-51c9-407b-8d57-1b821154db84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7271ade7-51c9-407b-8d57-1b821154db84}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c0732aaa-9763-48f1-8614-d0a04724c362}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {bff47621-244d-4395-90a5-3bf4ce3dd468}, !- Default Day Schedule Name
  {1033dc16-48c9-4f63-a9ac-03bda37a7a6d}, !- Summer Design Day Schedule Name
  {f9ba7acc-94e5-4ec2-a67f-08d7c9454972}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a87b242b-4c75-490b-8e1b-8b72de731dad}, !- Handle
  {c0732aaa-9763-48f1-8614-d0a04724c362}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83582767988923279,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bff47621-244d-4395-90a5-3bf4ce3dd468}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1033dc16-48c9-4f63-a9ac-03bda37a7a6d}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9ba7acc-94e5-4ec2-a67f-08d7c9454972}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90349db1-f26a-45c6-b388-2c0c6e3438f0}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {c0732aaa-9763-48f1-8614-d0a04724c362}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b2aa637-e153-4f4d-bbd4-cceded5afb13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b2aa637-e153-4f4d-bbd4-cceded5afb13}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {508e4234-4e6d-42ec-94de-f16a0d87d003}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {c0732aaa-9763-48f1-8614-d0a04724c362}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1968604b-f7ff-4f20-93b3-85e5ab7cf749}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1968604b-f7ff-4f20-93b3-85e5ab7cf749}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c3b93510-5a99-4568-93bd-bd7c1573027a}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {8cb67247-cea8-44de-8f90-a23716001ac9}, !- Default Day Schedule Name
  {0e8a5686-e74f-4989-93e7-032517d59f12}, !- Summer Design Day Schedule Name
  {fb6d17c4-82a9-496d-999a-701f31a35d6a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ece4354a-61b6-42e5-8a8e-118eef2bb0b2}, !- Handle
  {c3b93510-5a99-4568-93bd-bd7c1573027a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83582767988923279,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8cb67247-cea8-44de-8f90-a23716001ac9}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0e8a5686-e74f-4989-93e7-032517d59f12}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb6d17c4-82a9-496d-999a-701f31a35d6a}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {177eb2af-90f1-4901-87a4-d0d6eec4aba5}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {c3b93510-5a99-4568-93bd-bd7c1573027a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86d54c93-b73b-4b2f-ad1b-a7f71c4e913b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86d54c93-b73b-4b2f-ad1b-a7f71c4e913b}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f3a96bc-5805-4f34-baae-6ad40851de5f}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {c3b93510-5a99-4568-93bd-bd7c1573027a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4acccda-f09a-4f76-9b93-874c98837f1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4acccda-f09a-4f76-9b93-874c98837f1e}, !- Handle
  Zone Outpatient Xray A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a0931b64-c829-40f2-a359-4d6a3ca01ba7}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2e662241-db14-4e87-8d42-73bb4d1cbcae}, !- Default Day Schedule Name
  {7b05ab78-8c33-476d-b843-797d2c65b166}, !- Summer Design Day Schedule Name
  {79cfa127-2b3f-4ebc-b495-99cf62e26661}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d445615d-7091-43de-8a23-826b99edd673}, !- Handle
  {a0931b64-c829-40f2-a359-4d6a3ca01ba7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7045781900551562,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2e662241-db14-4e87-8d42-73bb4d1cbcae}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7b05ab78-8c33-476d-b843-797d2c65b166}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79cfa127-2b3f-4ebc-b495-99cf62e26661}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb9d4e2e-4707-473f-af50-da5f0485128b}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {a0931b64-c829-40f2-a359-4d6a3ca01ba7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ca3501a-57a8-483c-a342-99c4034fa5cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ca3501a-57a8-483c-a342-99c4034fa5cf}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21c0be4c-66b4-4be9-a933-40796d28b3c7}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {a0931b64-c829-40f2-a359-4d6a3ca01ba7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d584d5ba-81d4-4c33-ba7c-3b81b60bdd41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d584d5ba-81d4-4c33-ba7c-3b81b60bdd41}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1034ad96-0b6d-4add-b74e-d2bc3fa085b1}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {9c402ccf-f86a-433e-a4d7-f8fe8db3b54c}, !- Default Day Schedule Name
  {0416e6bf-12d3-462b-8305-97e8b0f55540}, !- Summer Design Day Schedule Name
  {b8821301-2415-4f25-b5ee-c277a03ed684}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {616d9605-4fde-4724-a568-8dc03988b0ad}, !- Handle
  {1034ad96-0b6d-4add-b74e-d2bc3fa085b1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7045781900551562,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9c402ccf-f86a-433e-a4d7-f8fe8db3b54c}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0416e6bf-12d3-462b-8305-97e8b0f55540}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8821301-2415-4f25-b5ee-c277a03ed684}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23e04ed2-8b0b-402c-8b7b-347e7c3af071}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {1034ad96-0b6d-4add-b74e-d2bc3fa085b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6064507b-7e23-4d71-996e-17e742fd2b36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6064507b-7e23-4d71-996e-17e742fd2b36}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e626bb7c-c95b-43b1-80b6-29db606a394b}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {1034ad96-0b6d-4add-b74e-d2bc3fa085b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3e6fc1d-d340-489c-bb2c-3089c9715ed5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3e6fc1d-d340-489c-bb2c-3089c9715ed5}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {721c4a9e-12ad-4fa7-ba77-be186a4fec69}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2c32cdbc-2652-497c-9ba7-837b19537696}, !- Default Day Schedule Name
  {25e3ff08-0f75-443c-938e-6718d17f78b4}, !- Summer Design Day Schedule Name
  {c385c9e8-32ac-43e7-bfc9-4f7aedee27e1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {11b60d9e-1ec1-4a16-b526-b4d452a0da6a}, !- Handle
  {721c4a9e-12ad-4fa7-ba77-be186a4fec69}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7045781900551562,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2c32cdbc-2652-497c-9ba7-837b19537696}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {25e3ff08-0f75-443c-938e-6718d17f78b4}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c385c9e8-32ac-43e7-bfc9-4f7aedee27e1}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91c3328b-a3d1-4ff0-8068-19c1f1336d49}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {721c4a9e-12ad-4fa7-ba77-be186a4fec69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f471a0e0-f2d1-4814-b079-22755f792934}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f471a0e0-f2d1-4814-b079-22755f792934}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f270707-88d0-47a7-9caf-d07bbdea92d5}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {721c4a9e-12ad-4fa7-ba77-be186a4fec69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a4cce7e-d3a8-4036-96ca-922c0fd27c8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a4cce7e-d3a8-4036-96ca-922c0fd27c8d}, !- Handle
  Zone Outpatient Xray A  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {89a20a77-cb20-4413-9c09-efb5d62e12f8}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {acc417d8-c9ea-4b71-b2af-41dce83efe8e}, !- Default Day Schedule Name
  {dc1b6638-a362-4d67-936e-002d0375f855}, !- Summer Design Day Schedule Name
  {a713f13d-4cb2-4dde-9abb-1974fcca1989}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e6928f23-fe1b-4bf9-9b65-eb53a5646f71}, !- Handle
  {89a20a77-cb20-4413-9c09-efb5d62e12f8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2932382572428054,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {acc417d8-c9ea-4b71-b2af-41dce83efe8e}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dc1b6638-a362-4d67-936e-002d0375f855}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a713f13d-4cb2-4dde-9abb-1974fcca1989}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f59c654c-ff99-43ba-8758-e0b50ed47bad}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {89a20a77-cb20-4413-9c09-efb5d62e12f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ba92d42-5f87-4ea7-bd33-99ded1d99f77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ba92d42-5f87-4ea7-bd33-99ded1d99f77}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f028ef0f-12bd-45a5-8a6b-a93aa8815bd7}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {89a20a77-cb20-4413-9c09-efb5d62e12f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3238774-5c5f-42a6-a99a-ff17d76bdb77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3238774-5c5f-42a6-a99a-ff17d76bdb77}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {639104b7-5f2a-4f49-b4ba-31804b490d0a}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {1757b7bf-594c-4110-9206-8202989a0df4}, !- Default Day Schedule Name
  {0f70e336-8519-490a-9299-1df7cd90faf4}, !- Summer Design Day Schedule Name
  {83e3b33a-38bb-4b0b-a8de-9a5b266f7bdc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1c811563-f5b7-4a95-a3a1-702062fd8d65}, !- Handle
  {639104b7-5f2a-4f49-b4ba-31804b490d0a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2932382572428054,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1757b7bf-594c-4110-9206-8202989a0df4}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0f70e336-8519-490a-9299-1df7cd90faf4}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83e3b33a-38bb-4b0b-a8de-9a5b266f7bdc}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8e68fae-7072-4806-b97b-925a1c528452}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {639104b7-5f2a-4f49-b4ba-31804b490d0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71914667-78ad-46e3-b034-0c839ba9c2cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71914667-78ad-46e3-b034-0c839ba9c2cd}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {390b7122-e050-4bea-beca-135bf31bbac8}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {639104b7-5f2a-4f49-b4ba-31804b490d0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {682147b3-747c-4cf2-8fe1-08451f125261}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {682147b3-747c-4cf2-8fe1-08451f125261}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2d3ddb0a-18e5-4eca-9381-6f17b0cf3620}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {d40a8c2b-2fb4-43d6-a938-fcc8b7507f8d}, !- Default Day Schedule Name
  {bc50802e-fe28-4a5b-8f94-64eca6403762}, !- Summer Design Day Schedule Name
  {cda2b168-a30b-41cb-a452-6cf5bd34e7ec}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a88bc5cc-30ec-4fa1-85e2-d978e9d981c6}, !- Handle
  {2d3ddb0a-18e5-4eca-9381-6f17b0cf3620}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2932382572428054,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d40a8c2b-2fb4-43d6-a938-fcc8b7507f8d}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bc50802e-fe28-4a5b-8f94-64eca6403762}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cda2b168-a30b-41cb-a452-6cf5bd34e7ec}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c0f7661-8ab6-4837-af6a-885a2b9d409d}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {2d3ddb0a-18e5-4eca-9381-6f17b0cf3620}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9099517c-466f-4fb9-902a-cc1f75cf0a49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9099517c-466f-4fb9-902a-cc1f75cf0a49}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2659bf59-d9cf-4b3b-8adb-69e647345068}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {2d3ddb0a-18e5-4eca-9381-6f17b0cf3620}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92d79744-edcf-4d32-9fac-c5beff3fbe90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92d79744-edcf-4d32-9fac-c5beff3fbe90}, !- Handle
  Zone Outpatient Xray B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {02e1c636-0cdc-4114-b286-4c1ef8ced4ba}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6e721424-e244-46c4-835c-b3e4ca7cc106}, !- Default Day Schedule Name
  {45603404-c71b-4d07-badb-64830cd7c5cc}, !- Summer Design Day Schedule Name
  {cecbef78-437a-4039-a692-ecccdeac56b8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d26b96f7-0287-423a-b7f9-4e586c743351}, !- Handle
  {02e1c636-0cdc-4114-b286-4c1ef8ced4ba}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3509909193993028,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6e721424-e244-46c4-835c-b3e4ca7cc106}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {45603404-c71b-4d07-badb-64830cd7c5cc}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cecbef78-437a-4039-a692-ecccdeac56b8}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72a34f33-34ef-4c82-aaae-dd56896bd3f9}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {02e1c636-0cdc-4114-b286-4c1ef8ced4ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8789b8e1-b764-42af-906a-bc06297e6a99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8789b8e1-b764-42af-906a-bc06297e6a99}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d41552b5-35dd-480c-a160-79d4fa71e8c2}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {02e1c636-0cdc-4114-b286-4c1ef8ced4ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c62073e9-971c-40d7-aaf4-dae48325ffc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c62073e9-971c-40d7-aaf4-dae48325ffc2}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8cbc2d9c-909a-424a-a5df-e96368435404}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {585a0e60-e73f-49d6-939e-b75d471fb0bb}, !- Default Day Schedule Name
  {1ac32350-d3e9-4199-b094-87c285cee714}, !- Summer Design Day Schedule Name
  {31bd4c73-1391-4678-a0f8-0d4b0581ddbd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {32ab0871-7fa3-4819-9749-f9ebd7264bb3}, !- Handle
  {8cbc2d9c-909a-424a-a5df-e96368435404}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3509909193993028,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {585a0e60-e73f-49d6-939e-b75d471fb0bb}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1ac32350-d3e9-4199-b094-87c285cee714}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31bd4c73-1391-4678-a0f8-0d4b0581ddbd}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {35c0925a-efdd-48fb-9cfc-25cc59f14160}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {8cbc2d9c-909a-424a-a5df-e96368435404}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97c0be90-a83d-425c-a891-55bc6a03dfb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97c0be90-a83d-425c-a891-55bc6a03dfb2}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04796c12-0dfd-469e-afb4-c1de884ad554}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {8cbc2d9c-909a-424a-a5df-e96368435404}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70ad6ea7-708a-441c-91a9-40e991740607}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70ad6ea7-708a-441c-91a9-40e991740607}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b940cceb-1ba5-4f96-85ac-401ddb849f05}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {6495182e-6354-43e0-8975-512cd7731ae8}, !- Default Day Schedule Name
  {163e861e-4bfa-4693-8467-a4aa85fd8dda}, !- Summer Design Day Schedule Name
  {1cc58814-aee4-4cfa-9c38-1b1d1f14ff73}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ce8ba7fe-5ac7-4846-a33e-0104c53cf422}, !- Handle
  {b940cceb-1ba5-4f96-85ac-401ddb849f05}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.3509909193993028,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6495182e-6354-43e0-8975-512cd7731ae8}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {163e861e-4bfa-4693-8467-a4aa85fd8dda}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cc58814-aee4-4cfa-9c38-1b1d1f14ff73}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86b6d4ab-1d54-424e-bd39-8675ee4311c0}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {b940cceb-1ba5-4f96-85ac-401ddb849f05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a5d408f-6d86-421b-bf93-68ff2976d40e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a5d408f-6d86-421b-bf93-68ff2976d40e}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52ca8597-d03b-4c38-8806-d3c2bca27775}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {b940cceb-1ba5-4f96-85ac-401ddb849f05}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0564e4e-cd48-4ee7-9e5e-420e3a54200b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0564e4e-cd48-4ee7-9e5e-420e3a54200b}, !- Handle
  Zone Outpatient Xray B  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bd5cbf3c-ef3a-4164-b942-2fc008b0bd0c}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {413be930-f4b3-4aa6-affd-aa27e44ebf09}, !- Default Day Schedule Name
  {de469bba-10b7-4de9-ba6b-e42c1fade07d}, !- Summer Design Day Schedule Name
  {4f707a04-c0d6-4770-b7eb-e054cab0fb8c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ebad1701-3d7b-4808-9c9c-3e03f9484729}, !- Handle
  {bd5cbf3c-ef3a-4164-b942-2fc008b0bd0c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83582767988923257,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {413be930-f4b3-4aa6-affd-aa27e44ebf09}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {de469bba-10b7-4de9-ba6b-e42c1fade07d}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f707a04-c0d6-4770-b7eb-e054cab0fb8c}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fbd7c614-636c-480a-896b-1d23172223eb}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {bd5cbf3c-ef3a-4164-b942-2fc008b0bd0c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {967e8348-2969-4d6d-b30c-816f67270fa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {967e8348-2969-4d6d-b30c-816f67270fa9}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc26e3c3-c8c5-494d-8350-f015ec900bee}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {bd5cbf3c-ef3a-4164-b942-2fc008b0bd0c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a515eed0-714f-47f9-97a6-ff64c2e26c96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
