  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a515eed0-714f-47f9-97a6-ff64c2e26c96}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {886eb9e6-0bc2-477d-9d35-758563a79a16}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {b31025d8-f6e7-4688-a25e-a1c0e07fae70}, !- Default Day Schedule Name
  {c7d469d4-74ef-4e2b-83de-64c1616abf02}, !- Summer Design Day Schedule Name
  {2aad6c93-9153-49a6-a780-4e87461b4e07}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {347c687e-d052-4cf9-9c02-ffb62c1b33a3}, !- Handle
  {886eb9e6-0bc2-477d-9d35-758563a79a16}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83582767988923257,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b31025d8-f6e7-4688-a25e-a1c0e07fae70}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c7d469d4-74ef-4e2b-83de-64c1616abf02}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2aad6c93-9153-49a6-a780-4e87461b4e07}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70924f4c-f5d1-40fe-8949-edde57180965}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {886eb9e6-0bc2-477d-9d35-758563a79a16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4f6bc8a-51d3-4cbd-ab0f-b5481fff804c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4f6bc8a-51d3-4cbd-ab0f-b5481fff804c}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {257dc12c-5096-4c0e-b5f5-b56709e5a9dc}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {886eb9e6-0bc2-477d-9d35-758563a79a16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {afd203d9-76a6-458a-97c5-2bf51d98f087}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afd203d9-76a6-458a-97c5-2bf51d98f087}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4e252f39-8574-411c-92b6-841edf0ba895}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {95515dff-9b8f-4089-b776-67b21cd0be2d}, !- Default Day Schedule Name
  {7475bcad-432e-49f6-be99-954265f168e7}, !- Summer Design Day Schedule Name
  {a01833cd-7c0f-45e9-9faf-43cd14137f98}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3384dc66-6c7d-4c66-a323-bb42e2f72d4f}, !- Handle
  {4e252f39-8574-411c-92b6-841edf0ba895}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.83582767988923257,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {95515dff-9b8f-4089-b776-67b21cd0be2d}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7475bcad-432e-49f6-be99-954265f168e7}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a01833cd-7c0f-45e9-9faf-43cd14137f98}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1bfce28-d7bf-429f-9181-44db31a871b0}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {4e252f39-8574-411c-92b6-841edf0ba895}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {acb99d86-d0dc-4c8b-b79d-d90b5a5b0b6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acb99d86-d0dc-4c8b-b79d-d90b5a5b0b6f}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99d8c2a3-940a-42f6-bd4a-df06e1841aab}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {4e252f39-8574-411c-92b6-841edf0ba895}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {302045da-2388-4add-93d6-1f8f9da39d3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {302045da-2388-4add-93d6-1f8f9da39d3b}, !- Handle
  Zone Outpatient Xray C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {dd51425c-ced0-4b20-803a-9bee77a4450d}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {2c67c239-cabc-46a7-9044-6a6b83de215c}, !- Default Day Schedule Name
  {54116ba5-5284-4f67-b058-7948f5a8ea63}, !- Summer Design Day Schedule Name
  {afcfa0f9-0745-4e9c-9294-079fc1d16e99}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7af9846d-e1d4-46a9-b779-5ce645f3d9b8}, !- Handle
  {dd51425c-ced0-4b20-803a-9bee77a4450d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7045781900551553,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2c67c239-cabc-46a7-9044-6a6b83de215c}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Default 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {54116ba5-5284-4f67-b058-7948f5a8ea63}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afcfa0f9-0745-4e9c-9294-079fc1d16e99}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {24df96cc-c840-4917-8c74-7fd30cd1618d}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {dd51425c-ced0-4b20-803a-9bee77a4450d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf2af58f-8c10-4928-b5ac-0e5a128245ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf2af58f-8c10-4928-b5ac-0e5a128245ff}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Sunday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7fcb8b8-c536-47ff-ab72-42f27896d378}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {dd51425c-ced0-4b20-803a-9bee77a4450d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f76440e-f7a6-45c7-b2b1-a83de72309e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f76440e-f7a6-45c7-b2b1-a83de72309e8}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Saturday 1, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2829c0f5-a4f3-4667-803e-bc79095e7384}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC_night_novent_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {7b1bdc9e-40d3-426e-a748-3daa2d20f09a}, !- Default Day Schedule Name
  {a053da86-95d4-4d73-a9bf-1c2a6aa8bb6f}, !- Summer Design Day Schedule Name
  {c54b43ad-0e61-4a76-b375-02efeff8d0be}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b0b2f28e-6644-4ab7-9511-5a47f32b6f68}, !- Handle
  {2829c0f5-a4f3-4667-803e-bc79095e7384}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7045781900551553,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7b1bdc9e-40d3-426e-a748-3daa2d20f09a}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Default 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a053da86-95d4-4d73-a9bf-1c2a6aa8bb6f}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c54b43ad-0e61-4a76-b375-02efeff8d0be}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fde8a5da-c26a-4ea8-9422-e13465db347d}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {2829c0f5-a4f3-4667-803e-bc79095e7384}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {964049db-0781-4b93-a643-ad4621785a56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {964049db-0781-4b93-a643-ad4621785a56}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Sunday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98c67b87-7fc5-4a00-b009-528cf2bb9b5f}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {2829c0f5-a4f3-4667-803e-bc79095e7384}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9301f2ce-455c-404b-b981-9e9e8ede26ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9301f2ce-455c-404b-b981-9e9e8ede26ed}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Saturday 2, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {db893510-6795-4b78-aa1b-111ca268f315}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC_night_fancycle_schedule, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {36be8587-750a-4609-bfe9-090053b38720}, !- Default Day Schedule Name
  {d88b9edc-f0e1-40d1-beb3-c7cc159b7f3d}, !- Summer Design Day Schedule Name
  {f50f6717-07df-4967-8f72-12e830431775}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3df307e6-9ab3-43be-bc9d-ec264c6b7f25}, !- Handle
  {db893510-6795-4b78-aa1b-111ca268f315}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.7045781900551553,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {36be8587-750a-4609-bfe9-090053b38720}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Default 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d88b9edc-f0e1-40d1-beb3-c7cc159b7f3d}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f50f6717-07df-4967-8f72-12e830431775}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4e04f79-e58e-43bb-8745-6d1b70e55b4b}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {db893510-6795-4b78-aa1b-111ca268f315}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19d9975c-1478-4f90-b2e2-a42e83e60acd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19d9975c-1478-4f90-b2e2-a42e83e60acd}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Sunday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b941478-9f8b-4f67-885c-dc365b8ced67}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {db893510-6795-4b78-aa1b-111ca268f315}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23d4b5b4-fb91-4a39-bb1f-6778940d92ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23d4b5b4-fb91-4a39-bb1f-6778940d92ef}, !- Handle
  Zone Outpatient Xray C  - Story Mid PSZ-AC Occ Sch Saturday 3, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  {514c541a-3a7a-4b6e-927b-1ded532fc795}, !- Default Day Schedule Name
  {986bd99f-1920-45c5-8e3c-fa2b982a3778}, !- Summer Design Day Schedule Name
  {c4f6f8a5-411f-4ba5-99ab-b36fe5210ec6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {385f1cd2-4d58-491b-87c8-3f61136b0093}, !- Handle
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:18:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:18:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {514c541a-3a7a-4b6e-927b-1ded532fc795}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Default 4, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {986bd99f-1920-45c5-8e3c-fa2b982a3778}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Summer Design Day 4, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4f6f8a5-411f-4ba5-99ab-b36fe5210ec6}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC Occ Sch Winter Design Day 4, !- Name
  {91123f55-71f8-403e-9054-53274ea99f90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  {c1160890-936d-4813-9a8a-c730005f2a50}, !- Default Day Schedule Name
  {c4aae08d-82d8-4450-a280-4e19e5c67b6f}, !- Summer Design Day Schedule Name
  {8f33a849-b41d-475a-8e1b-faa8dff015aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1160890-936d-4813-9a8a-c730005f2a50}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25ffb398-595f-434e-8bbf-5d074d0a1a4d}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4aae08d-82d8-4450-a280-4e19e5c67b6f}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db184add-9947-4ebe-a3d7-d83d457eca41}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f33a849-b41d-475a-8e1b-faa8dff015aa}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {6e6e1b31-7460-4481-b135-1d979ae76c62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {9594b3dd-f877-43cd-a20b-b36f9f1ea038}, !- Handle
  Outpatient Exam C end_b - Story Top 1 HVAC On Infiltration, !- Name
  {783c0328-0b58-4f29-ab99-b872bc9760d3}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {767f4c65-ca5e-4efb-b9a9-197d0114653c}, !- Handle
  Outpatient Exam C end_b - Story Top 1 HVAC Off Infiltration, !- Name
  {783c0328-0b58-4f29-ab99-b872bc9760d3}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1cf4bf37-f1dc-45ff-b30b-7a31786e2bdd}, !- Handle
  Outpatient Exam C  - Story Top 1 HVAC On Infiltration, !- Name
  {6c9b8810-8ba9-4f9e-ab92-28a1d0f27257}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16503fb4-2978-4e65-a08d-3f4a5d27c1b5}, !- Handle
  Outpatient Exam C  - Story Top 1 HVAC Off Infiltration, !- Name
  {6c9b8810-8ba9-4f9e-ab92-28a1d0f27257}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06e02a97-e69c-4cb0-ad1a-271a0359787f}, !- Handle
  Outpatient Exam A  - Story Top 1 HVAC On Infiltration, !- Name
  {92f7bfd1-805b-4762-9c9e-9d553c14db4c}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c49bb7e6-69aa-48d2-bf23-0d4aa4c2e8a5}, !- Handle
  Outpatient Exam A  - Story Top 1 HVAC Off Infiltration, !- Name
  {92f7bfd1-805b-4762-9c9e-9d553c14db4c}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c4f664a-ee84-4c7e-a2cd-8601a1236649}, !- Handle
  Outpatient Office C end_b - Story Mid3 HVAC On Infiltration, !- Name
  {d0c6e35b-3252-4a0c-9f8c-1630d1810e89}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a977df9-f6d0-4f2e-ab5b-cbd365dbc2e9}, !- Handle
  Outpatient Office C end_b - Story Mid3 HVAC Off Infiltration, !- Name
  {d0c6e35b-3252-4a0c-9f8c-1630d1810e89}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1e89353-a308-478b-a3bf-3bec2383b63e}, !- Handle
  Outpatient Office A end_b - Story Mid3 HVAC On Infiltration, !- Name
  {442e1b81-7e5f-401f-8f13-6bae6fa7fd44}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1d54286-d197-440a-890b-c61f652a434c}, !- Handle
  Outpatient Office A end_b - Story Mid3 HVAC Off Infiltration, !- Name
  {442e1b81-7e5f-401f-8f13-6bae6fa7fd44}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce2eccd1-76e3-4fe4-96e4-eaa39efb19d6}, !- Handle
  Outpatient Office C end_a - Story Mid3 HVAC On Infiltration, !- Name
  {60161e7d-3441-4140-bb78-3da1c5a0c829}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa5c91c9-00be-430e-b8dd-ead79e8b188c}, !- Handle
  Outpatient Office C end_a - Story Mid3 HVAC Off Infiltration, !- Name
  {60161e7d-3441-4140-bb78-3da1c5a0c829}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {269d1961-2eb0-49ef-8c66-6d2b61e4b232}, !- Handle
  Outpatient Janitor C end_b - Story Mid2 HVAC On Infiltration, !- Name
  {b7b34b82-6af0-4a76-b55c-0d2847da483a}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5580aa59-27b1-485f-941d-6e9286ef8999}, !- Handle
  Outpatient Janitor C end_b - Story Mid2 HVAC Off Infiltration, !- Name
  {b7b34b82-6af0-4a76-b55c-0d2847da483a}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d450562-3002-41ed-8e08-0ff917911ab7}, !- Handle
  Outpatient Janitor B end_b - Story Mid2 HVAC On Infiltration, !- Name
  {0b48b319-5c17-4fb4-93dc-65525fcf8427}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77178472-0576-4837-a306-3926c6218377}, !- Handle
  Outpatient Janitor B end_b - Story Mid2 HVAC Off Infiltration, !- Name
  {0b48b319-5c17-4fb4-93dc-65525fcf8427}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a9042c05-3b20-4b05-a717-ee73467f402f}, !- Handle
  Outpatient Hall B end_a - Story Mid3 HVAC On Infiltration, !- Name
  {74edb9af-4bc0-4dd3-85cf-2050a99a17d2}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d2446fa-f7fe-49f4-b170-a461ac685ca2}, !- Handle
  Outpatient Hall B end_a - Story Mid3 HVAC Off Infiltration, !- Name
  {74edb9af-4bc0-4dd3-85cf-2050a99a17d2}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f06de222-a891-4459-9b4c-1f2ce74f9249}, !- Handle
  Outpatient BioHazard C  - Story Ground HVAC On Infiltration, !- Name
  {464ee6e9-ca4a-434d-b0e9-f41526a69b67}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b489a5f2-94ae-4e34-8e9e-6c65f61e0836}, !- Handle
  Outpatient BioHazard C  - Story Ground HVAC Off Infiltration, !- Name
  {464ee6e9-ca4a-434d-b0e9-f41526a69b67}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de1c09d6-c71f-47ed-8c98-cd507ffb66ef}, !- Handle
  Outpatient Janitor B  - Story Mid2 HVAC On Infiltration, !- Name
  {23b7563a-2a79-4542-a786-439ae02d712d}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5e918842-992b-44bb-a16c-43784c3c3ce4}, !- Handle
  Outpatient Janitor B  - Story Mid2 HVAC Off Infiltration, !- Name
  {23b7563a-2a79-4542-a786-439ae02d712d}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62d22e17-259e-4979-b235-dd4cf6d3d7e1}, !- Handle
  Outpatient Office A  - Story Mid2 HVAC On Infiltration, !- Name
  {5903235d-c6e3-4c90-a796-7d7deb92a9c3}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb0ffaae-b109-4f87-b3cd-70bcec26790f}, !- Handle
  Outpatient Office A  - Story Mid2 HVAC Off Infiltration, !- Name
  {5903235d-c6e3-4c90-a796-7d7deb92a9c3}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {124b86bd-3319-4abc-9c6b-2f72468f9eef}, !- Handle
  Outpatient Office B end_a - Story Mid2 HVAC On Infiltration, !- Name
  {47054bbe-30f1-4170-b3df-4742e959c3bc}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba1e4a01-0f60-4d94-9b48-1b9a17e2f342}, !- Handle
  Outpatient Office B end_a - Story Mid2 HVAC Off Infiltration, !- Name
  {47054bbe-30f1-4170-b3df-4742e959c3bc}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d09ff4a-5a23-4da6-a3e8-a86abcb33aab}, !- Handle
  Outpatient Hall B end_a - Story Top 1 HVAC On Infiltration, !- Name
  {366da3c2-7188-4205-b7a3-e5ec82433de4}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05860ea4-bb11-45f9-ba03-c0150d71ca6d}, !- Handle
  Outpatient Hall B end_a - Story Top 1 HVAC Off Infiltration, !- Name
  {366da3c2-7188-4205-b7a3-e5ec82433de4}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86ad6d63-58e6-4b72-a1f6-885aa5ab580c}, !- Handle
  Outpatient Exam A end_a - Story Top 1 HVAC On Infiltration, !- Name
  {c62b41c1-cd71-40dd-90b9-f54cca95f7b6}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14e225e7-c72a-4294-af73-9b3763cc310f}, !- Handle
  Outpatient Exam A end_a - Story Top 1 HVAC Off Infiltration, !- Name
  {c62b41c1-cd71-40dd-90b9-f54cca95f7b6}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {baffe209-54c6-4f5a-861d-d5dd41b71aae}, !- Handle
  Outpatient Office A end_a - Story Mid3 HVAC On Infiltration, !- Name
  {b90d5de8-bbe2-44d2-81df-33c906253f15}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c94c50e5-af1d-4edd-95d3-94baaed22b70}, !- Handle
  Outpatient Office A end_a - Story Mid3 HVAC Off Infiltration, !- Name
  {b90d5de8-bbe2-44d2-81df-33c906253f15}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27b4722e-c229-4a97-94db-67ade18585f9}, !- Handle
  Outpatient Toilet A  - Story Ground HVAC On Infiltration, !- Name
  {08ebab2a-88fe-48f4-a45c-e2d6a9c5937a}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a95850df-598c-4423-b099-03a850c8d272}, !- Handle
  Outpatient Toilet A  - Story Ground HVAC Off Infiltration, !- Name
  {08ebab2a-88fe-48f4-a45c-e2d6a9c5937a}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31363e53-bdc0-4bda-bde0-d934fed3868f}, !- Handle
  Outpatient LockerRoom A  - Story Ground HVAC On Infiltration, !- Name
  {07e1b9d6-c642-48e1-bbac-1b9e3b06fb72}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1dae690f-d791-4433-844c-f8830bb34461}, !- Handle
  Outpatient LockerRoom A  - Story Ground HVAC Off Infiltration, !- Name
  {07e1b9d6-c642-48e1-bbac-1b9e3b06fb72}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {523247c8-8aa5-417d-9a18-156cd3975750}, !- Handle
  Outpatient Office C  - Story Mid3 HVAC On Infiltration, !- Name
  {5f53a1e3-71d1-4c1d-8890-440f765502ae}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33e8a060-de6c-4ece-b736-b593c40e8abd}, !- Handle
  Outpatient Office C  - Story Mid3 HVAC Off Infiltration, !- Name
  {5f53a1e3-71d1-4c1d-8890-440f765502ae}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc62fd23-60c1-4729-94e7-14539ddfe1ba}, !- Handle
  Outpatient BioHazard B  - Story Ground HVAC On Infiltration, !- Name
  {1c2f6a47-d935-4bf6-9ce7-f500873246c4}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96bdaa52-e160-400a-9343-12b9eca38b33}, !- Handle
  Outpatient BioHazard B  - Story Ground HVAC Off Infiltration, !- Name
  {1c2f6a47-d935-4bf6-9ce7-f500873246c4}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ac921ff-9e32-41d0-8e68-eea60e5187ee}, !- Handle
  Outpatient Reception A  - Story Mid HVAC On Infiltration, !- Name
  {c3650f6e-6ce4-46ed-9fed-e1822fcb389b}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24d1200e-d70d-4431-817e-28532f942326}, !- Handle
  Outpatient Reception A  - Story Mid HVAC Off Infiltration, !- Name
  {c3650f6e-6ce4-46ed-9fed-e1822fcb389b}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3bbf430d-a663-4558-a17d-38cc90bd0ff4}, !- Handle
  Outpatient OR C  - Story Mid HVAC On Infiltration, !- Name
  {b90461f9-d99f-4df8-a179-4f184b501430}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a1830ea-7f1b-4743-9615-6634d405f0dc}, !- Handle
  Outpatient OR C  - Story Mid HVAC Off Infiltration, !- Name
  {b90461f9-d99f-4df8-a179-4f184b501430}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {024bbd51-7cf5-46a5-8f23-657b22389337}, !- Handle
  Outpatient Reception B end_b - Story Mid HVAC On Infiltration, !- Name
  {48d5042e-b30b-4997-ab5d-53e1f97dc7fc}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53049a9e-57ba-40e2-a522-89993fc383e5}, !- Handle
  Outpatient Reception B end_b - Story Mid HVAC Off Infiltration, !- Name
  {48d5042e-b30b-4997-ab5d-53e1f97dc7fc}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dbfb8b2e-1d8c-4c03-bd6a-f0d50da5a0a1}, !- Handle
  Outpatient PhysicalTherapy C  - Story Mid HVAC On Infiltration, !- Name
  {c4751839-2de3-472c-92cc-7aa1dd2c70b5}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c6d3800-521c-44a0-a5e3-b7442fe7d52b}, !- Handle
  Outpatient PhysicalTherapy C  - Story Mid HVAC Off Infiltration, !- Name
  {c4751839-2de3-472c-92cc-7aa1dd2c70b5}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {faea35e9-1a80-49fc-a847-157f6e9b4296}, !- Handle
  Outpatient Lounge C  - Story Mid HVAC On Infiltration, !- Name
  {9d22f890-3224-461a-aeff-9d55bd4f80f2}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3c33a43-210b-48c8-a547-bf1f834ca33e}, !- Handle
  Outpatient Lounge C  - Story Mid HVAC Off Infiltration, !- Name
  {9d22f890-3224-461a-aeff-9d55bd4f80f2}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d211d74d-2892-4234-aee6-dba322a4304d}, !- Handle
  Outpatient Exam C end_a - Story Mid3 HVAC On Infiltration, !- Name
  {7e184aad-bfeb-4d1b-b628-3b5fd583821f}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3cf9f87-2d14-4a8b-b90b-6f977cede02e}, !- Handle
  Outpatient Exam C end_a - Story Mid3 HVAC Off Infiltration, !- Name
  {7e184aad-bfeb-4d1b-b628-3b5fd583821f}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed391a2b-5d4e-4c6c-8536-128e50c11c68}, !- Handle
  Outpatient Reception C  - Story Mid HVAC On Infiltration, !- Name
  {ecef9421-8815-473e-a75b-f03c05f80251}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a90de12d-086d-4595-b1fc-9ecfcd98bf55}, !- Handle
  Outpatient Reception C  - Story Mid HVAC Off Infiltration, !- Name
  {ecef9421-8815-473e-a75b-f03c05f80251}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4314dbed-3fd0-40e6-9a8d-8f1929df0b25}, !- Handle
  Outpatient Exam A end_a - Story Mid3 HVAC On Infiltration, !- Name
  {d5567f97-6cb2-42d0-9719-c37bf363d522}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {888f8cab-ebc1-4824-b6db-58415a0c4e1e}, !- Handle
  Outpatient Exam A end_a - Story Mid3 HVAC Off Infiltration, !- Name
  {d5567f97-6cb2-42d0-9719-c37bf363d522}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5a21129-62a6-45a6-a40f-a492afbdbfad}, !- Handle
  Outpatient Janitor C  - Story Mid2 HVAC On Infiltration, !- Name
  {a2919c03-bfe3-42ff-9c2e-950aa4a231c9}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f607ab2-121e-4dd7-a23f-b419ff516a4c}, !- Handle
  Outpatient Janitor C  - Story Mid2 HVAC Off Infiltration, !- Name
  {a2919c03-bfe3-42ff-9c2e-950aa4a231c9}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80300397-5195-4892-814c-25f26911da32}, !- Handle
  Outpatient PhysicalTherapy C end_a - Story Mid HVAC On Infiltration, !- Name
  {2e626d31-04b1-4658-8f75-43f855e6962e}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70fb2461-4070-40dc-b2da-9e84661b70ae}, !- Handle
  Outpatient PhysicalTherapy C end_a - Story Mid HVAC Off Infiltration, !- Name
  {2e626d31-04b1-4658-8f75-43f855e6962e}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb862c0a-7bc9-4a7b-b57c-c866be4ccb2a}, !- Handle
  Outpatient Lounge A  - Story Mid HVAC On Infiltration, !- Name
  {8aa27b78-975d-4af2-b4d2-9c25fff6b636}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {532e36d8-2059-4310-8c56-39055420556f}, !- Handle
  Outpatient Lounge A  - Story Mid HVAC Off Infiltration, !- Name
  {8aa27b78-975d-4af2-b4d2-9c25fff6b636}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db3a4df6-0a04-4a76-b814-987fbe3cffc3}, !- Handle
  Outpatient Toilet C  - Story Ground HVAC On Infiltration, !- Name
  {9e0a0beb-69f4-41f5-a078-cc6ed31b18e3}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {346eb3e1-ce2b-4f53-b2a0-9a46d3653b6f}, !- Handle
  Outpatient Toilet C  - Story Ground HVAC Off Infiltration, !- Name
  {9e0a0beb-69f4-41f5-a078-cc6ed31b18e3}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f87af7e4-490c-431d-b88a-f8bea9c5c467}, !- Handle
  Outpatient Lobby A  - Story Ground HVAC On Infiltration, !- Name
  {d0a82989-b9e1-49cf-953d-25dcd0de9a09}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f593026c-002c-4df3-b424-b005a23dbd42}, !- Handle
  Outpatient Lobby A  - Story Ground HVAC Off Infiltration, !- Name
  {d0a82989-b9e1-49cf-953d-25dcd0de9a09}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd73482f-3588-4c50-a683-bf2066302487}, !- Handle
  Outpatient Xray C  - Story Ground HVAC On Infiltration, !- Name
  {b6974f5d-01b9-4643-a8ed-5b0ff7d44b52}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88a9750a-4024-47e7-a08a-b402391b3b3f}, !- Handle
  Outpatient Xray C  - Story Ground HVAC Off Infiltration, !- Name
  {b6974f5d-01b9-4643-a8ed-5b0ff7d44b52}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1918373a-b882-426f-ba82-dadde6f14cb8}, !- Handle
  Outpatient Janitor A end_b - Story Mid2 HVAC On Infiltration, !- Name
  {e551d978-586c-4866-afb3-98fb16c22809}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aecfe3d4-4bec-42c7-96f5-44f299bde901}, !- Handle
  Outpatient Janitor A end_b - Story Mid2 HVAC Off Infiltration, !- Name
  {e551d978-586c-4866-afb3-98fb16c22809}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82c9a714-ba96-4b04-82ae-9b828f9a28e0}, !- Handle
  Outpatient Office A  - Story Mid3 HVAC On Infiltration, !- Name
  {15a9c0fc-d6f0-418f-b949-1d26cb88f674}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa939251-4a3d-48ee-824b-b76c01c22703}, !- Handle
  Outpatient Office A  - Story Mid3 HVAC Off Infiltration, !- Name
  {15a9c0fc-d6f0-418f-b949-1d26cb88f674}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75e69bf9-1b22-409a-92a0-4e91f2e811ce}, !- Handle
  Outpatient LockerRoom C  - Story Ground HVAC On Infiltration, !- Name
  {f84a8d85-7bd4-4a21-b020-123e43e39a1d}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c3f0487-e385-48bc-b658-53a400c7c70a}, !- Handle
  Outpatient LockerRoom C  - Story Ground HVAC Off Infiltration, !- Name
  {f84a8d85-7bd4-4a21-b020-123e43e39a1d}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed3c3906-3895-4fe5-8d77-a468346b0da2}, !- Handle
  Outpatient MRI C  - Story Ground HVAC On Infiltration, !- Name
  {d1f46ac3-9c9f-43ad-adaf-0751c6e50f0f}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5963faab-c1d1-4d96-a415-446344fcc6c8}, !- Handle
  Outpatient MRI C  - Story Ground HVAC Off Infiltration, !- Name
  {d1f46ac3-9c9f-43ad-adaf-0751c6e50f0f}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c17a33b-f36e-4b7e-8075-6c48ff45a3e0}, !- Handle
  Outpatient Office C end_a - Story Mid2 HVAC On Infiltration, !- Name
  {758f554f-9faf-4775-9d16-2b702d6c7515}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d5afe4b-3ff1-4e56-950d-e0b35c0f848f}, !- Handle
  Outpatient Office C end_a - Story Mid2 HVAC Off Infiltration, !- Name
  {758f554f-9faf-4775-9d16-2b702d6c7515}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9eb8c93e-f36d-4874-ba24-be79f0a8f057}, !- Handle
  Outpatient NurseStation A  - Story Ground HVAC On Infiltration, !- Name
  {fb1ad874-b6b3-4fed-b5e6-f7a679ead417}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f008aad4-dfa9-4110-8655-00b4d63da349}, !- Handle
  Outpatient NurseStation A  - Story Ground HVAC Off Infiltration, !- Name
  {fb1ad874-b6b3-4fed-b5e6-f7a679ead417}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e053e74f-8585-4d36-b394-b49344192c08}, !- Handle
  Outpatient Office C  - Story Mid2 HVAC On Infiltration, !- Name
  {3e5199c6-a9e0-43bd-a49d-7cc8aa65205c}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d175a8ca-1090-40ed-851d-43e07463f784}, !- Handle
  Outpatient Office C  - Story Mid2 HVAC Off Infiltration, !- Name
  {3e5199c6-a9e0-43bd-a49d-7cc8aa65205c}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9d58966-5436-4555-9c47-b768d61495fa}, !- Handle
  Outpatient Xray A  - Story Ground HVAC On Infiltration, !- Name
  {0f720e63-34d4-4afd-a4fe-99ac51f8d929}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {669caca0-11e3-45a7-aee0-5fe070eb7aea}, !- Handle
  Outpatient Xray A  - Story Ground HVAC Off Infiltration, !- Name
  {0f720e63-34d4-4afd-a4fe-99ac51f8d929}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a22c707b-c222-477e-a850-cc43f5429bc6}, !- Handle
  Outpatient Janitor A  - Story Mid2 HVAC On Infiltration, !- Name
  {d1a8a374-ab70-4be7-80ad-58b2481ce40a}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86540ed7-6d39-4897-b8d2-3254b976b1a0}, !- Handle
  Outpatient Janitor A  - Story Mid2 HVAC Off Infiltration, !- Name
  {d1a8a374-ab70-4be7-80ad-58b2481ce40a}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b35562ab-0919-4c5a-9261-2927b9089072}, !- Handle
  Outpatient PreOp C  - Story Ground HVAC On Infiltration, !- Name
  {6cc96f53-cf7e-4daf-930c-2159a3624b05}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9a4a793-6c4f-4e89-906c-8db6e87f465f}, !- Handle
  Outpatient PreOp C  - Story Ground HVAC Off Infiltration, !- Name
  {6cc96f53-cf7e-4daf-930c-2159a3624b05}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e68183a-f6ed-4970-9ab0-d586246159a9}, !- Handle
  Outpatient Cafe A  - Story Ground HVAC On Infiltration, !- Name
  {ffa71e0a-475b-4006-bbd3-08da1b1b1912}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ce855e0-c7a8-4ea0-aac8-eb704cf3d62d}, !- Handle
  Outpatient Cafe A  - Story Ground HVAC Off Infiltration, !- Name
  {ffa71e0a-475b-4006-bbd3-08da1b1b1912}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {957e9699-9e84-4ff5-8b5d-2098baf377b5}, !- Handle
  Outpatient Hall B end_b - Story Top 1 HVAC On Infiltration, !- Name
  {09b4a0fd-346a-41e5-bc60-7512a489a24d}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b9d1a8c-153a-4787-85a3-e9fd323dcafc}, !- Handle
  Outpatient Hall B end_b - Story Top 1 HVAC Off Infiltration, !- Name
  {09b4a0fd-346a-41e5-bc60-7512a489a24d}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {760f12cf-118c-4383-a9e2-9222d27b5a61}, !- Handle
  Outpatient OR A  - Story Mid HVAC On Infiltration, !- Name
  {6efff77b-d944-4ffc-aee0-63feee167927}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {009bf5be-6e11-4924-99ad-65af1921103c}, !- Handle
  Outpatient OR A  - Story Mid HVAC Off Infiltration, !- Name
  {6efff77b-d944-4ffc-aee0-63feee167927}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1194957-ad7c-49c4-b1fc-00828d10329b}, !- Handle
  Outpatient Stair A  - Story Ground HVAC On Infiltration, !- Name
  {e696b11e-36a1-4d5b-af36-fa64ab2a9ce1}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75128355-9505-420e-9fe8-60448782df42}, !- Handle
  Outpatient Stair A  - Story Ground HVAC Off Infiltration, !- Name
  {e696b11e-36a1-4d5b-af36-fa64ab2a9ce1}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46866115-b95d-4df3-8495-2fadeacc7ae9}, !- Handle
  Outpatient Exam C end_b - Story Top HVAC On Infiltration, !- Name
  {9f6c01ae-f9da-4d10-8c99-61beef6a217c}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08b3455d-dd0e-4d49-8e1d-3933b502c06e}, !- Handle
  Outpatient Exam C end_b - Story Top HVAC Off Infiltration, !- Name
  {9f6c01ae-f9da-4d10-8c99-61beef6a217c}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad00a5e9-78f9-456a-b758-b61b3f0a9b25}, !- Handle
  Outpatient PACU B  - Story Mid HVAC On Infiltration, !- Name
  {6aff235f-63d7-4ac1-921a-dfa1bd92ff7b}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d31651fe-2ede-4e49-b04b-5b48abd66224}, !- Handle
  Outpatient PACU B  - Story Mid HVAC Off Infiltration, !- Name
  {6aff235f-63d7-4ac1-921a-dfa1bd92ff7b}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b578549e-1fde-45a1-a9be-6ce49d3abf20}, !- Handle
  Outpatient Toilet B  - Story Ground HVAC On Infiltration, !- Name
  {205a2575-b191-4643-9d37-e27ddd81a7ac}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39c77838-9d37-4e13-a15d-4cf8e96ecc4a}, !- Handle
  Outpatient Toilet B  - Story Ground HVAC Off Infiltration, !- Name
  {205a2575-b191-4643-9d37-e27ddd81a7ac}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30345808-e202-449d-854c-063c7452a33e}, !- Handle
  Outpatient Office A end_a - Story Mid2 HVAC On Infiltration, !- Name
  {1753cb65-7254-4a20-9194-362898f6eb83}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37aa807e-dc0b-4cd8-9d93-9a5945eb3a04}, !- Handle
  Outpatient Office A end_a - Story Mid2 HVAC Off Infiltration, !- Name
  {1753cb65-7254-4a20-9194-362898f6eb83}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {11c2e65b-5843-4ba2-94d2-2c22132c349e}, !- Handle
  Outpatient Cafe C  - Story Ground HVAC On Infiltration, !- Name
  {9cde12bf-ac98-4074-8efe-4f2003317eb1}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c113bb15-bd67-4920-9609-291dca6fe118}, !- Handle
  Outpatient Cafe C  - Story Ground HVAC Off Infiltration, !- Name
  {9cde12bf-ac98-4074-8efe-4f2003317eb1}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4c3e39b-b366-4dd2-a632-cd1b2638067b}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground HVAC On Infiltration, !- Name
  {75828f34-817c-427b-97ec-1c351f6aab0e}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c96488f5-78ee-45c4-8ebb-4bc293a5dbd1}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground HVAC Off Infiltration, !- Name
  {75828f34-817c-427b-97ec-1c351f6aab0e}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4017605-dc56-4049-a18e-c1cee06b7f3e}, !- Handle
  Outpatient PACU C  - Story Mid HVAC On Infiltration, !- Name
  {f57bdb29-887a-4b51-a1d9-67738029686e}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f63ba39e-501a-4a6f-88bc-38e3de97f813}, !- Handle
  Outpatient PACU C  - Story Mid HVAC Off Infiltration, !- Name
  {f57bdb29-887a-4b51-a1d9-67738029686e}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a2954e6b-3794-43aa-b73e-3b8c1de5d1d3}, !- Handle
  Outpatient Lobby C  - Story Ground HVAC On Infiltration, !- Name
  {893fa0f8-cb09-41b6-88c1-33f6492de6f0}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {637191b3-f3cf-43bf-bbd7-1f140b0cd8f4}, !- Handle
  Outpatient Lobby C  - Story Ground HVAC Off Infiltration, !- Name
  {893fa0f8-cb09-41b6-88c1-33f6492de6f0}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {746e092f-f3b3-4979-80e3-3bea65588bbc}, !- Handle
  Outpatient Hall B end_a - Story Top HVAC On Infiltration, !- Name
  {570e5784-3d9e-4126-8a5c-ad4d5bc83ab8}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c69c85db-9b9a-494f-9c63-8d899f55081a}, !- Handle
  Outpatient Hall B end_a - Story Top HVAC Off Infiltration, !- Name
  {570e5784-3d9e-4126-8a5c-ad4d5bc83ab8}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30facf6c-ce13-4209-8062-b4a76a5ed170}, !- Handle
  Outpatient PreOp A  - Story Ground HVAC On Infiltration, !- Name
  {3c0510cb-36e3-454f-9a73-8993d77d23e8}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53ea558c-0f4a-448a-ad15-8c5c440a248d}, !- Handle
  Outpatient PreOp A  - Story Ground HVAC Off Infiltration, !- Name
  {3c0510cb-36e3-454f-9a73-8993d77d23e8}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a9d0349-b4b6-4fc6-a9db-80a16fc7a098}, !- Handle
  Outpatient Exam C end_b - Story Mid3 HVAC On Infiltration, !- Name
  {dfb65bac-0b31-46de-9b2e-eb766607ac1f}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {85f30035-53ce-48d8-af1c-b287097c94c3}, !- Handle
  Outpatient Exam C end_b - Story Mid3 HVAC Off Infiltration, !- Name
  {dfb65bac-0b31-46de-9b2e-eb766607ac1f}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14af3550-5d16-42ab-affb-30cd93c4826b}, !- Handle
  Outpatient LockerRoom B  - Story Ground HVAC On Infiltration, !- Name
  {f4610516-dab9-4191-8d50-836192ed8a12}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {885bbf0a-8c5b-4acd-8abd-f62c8349f27c}, !- Handle
  Outpatient LockerRoom B  - Story Ground HVAC Off Infiltration, !- Name
  {f4610516-dab9-4191-8d50-836192ed8a12}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc0ccddf-a1ec-401d-8046-c6c87eab2caa}, !- Handle
  Outpatient NurseStation C  - Story Ground HVAC On Infiltration, !- Name
  {09687340-a6ce-432b-833b-754dc411ef79}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c1f991d-1ffe-4270-933a-d9919cbc7c26}, !- Handle
  Outpatient NurseStation C  - Story Ground HVAC Off Infiltration, !- Name
  {09687340-a6ce-432b-833b-754dc411ef79}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {588c4ac6-9802-4cae-b907-4167a1ee8de7}, !- Handle
  Outpatient Reception C end_b - Story Mid HVAC On Infiltration, !- Name
  {6ba131ce-825e-40b0-a99e-22aa755aa4ae}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f6abda0d-1f2a-4fab-bfc0-bcb6534c465f}, !- Handle
  Outpatient Reception C end_b - Story Mid HVAC Off Infiltration, !- Name
  {6ba131ce-825e-40b0-a99e-22aa755aa4ae}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d9aa49da-9de2-45fe-ac24-2476f92ac7ec}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground HVAC On Infiltration, !- Name
  {d8cb2039-f1f0-4bca-893e-bd0762b84baa}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7861382e-ce35-477d-8048-1137c20bf0db}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground HVAC Off Infiltration, !- Name
  {d8cb2039-f1f0-4bca-893e-bd0762b84baa}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c978533f-4f14-4e86-91c6-d1115d556df8}, !- Handle
  Outpatient Stair C  - Story Ground HVAC On Infiltration, !- Name
  {801c633e-99e3-4238-948f-5dbe7db52543}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c35089d9-cab5-4ba2-b39a-213ad05fc69a}, !- Handle
  Outpatient Stair C  - Story Ground HVAC Off Infiltration, !- Name
  {801c633e-99e3-4238-948f-5dbe7db52543}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d61f123-dee0-464f-9aa5-6f7c915e06e3}, !- Handle
  Outpatient PhysicalTherapy A  - Story Mid HVAC On Infiltration, !- Name
  {6d6b7581-33d3-41a0-8e59-e5bad0abc482}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff973041-f888-41dc-a2ac-026565f88f28}, !- Handle
  Outpatient PhysicalTherapy A  - Story Mid HVAC Off Infiltration, !- Name
  {6d6b7581-33d3-41a0-8e59-e5bad0abc482}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6840446e-f2a0-4225-bb10-553113fc4deb}, !- Handle
  Outpatient Xray A  - Story Mid HVAC On Infiltration, !- Name
  {6bc07eff-c61f-4563-9232-930f67c8b124}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9237d8a7-6f19-486b-b867-38346d1e677f}, !- Handle
  Outpatient Xray A  - Story Mid HVAC Off Infiltration, !- Name
  {6bc07eff-c61f-4563-9232-930f67c8b124}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {63ea3614-6c52-4d56-a5fc-8e92e3d429d9}, !- Handle
  Outpatient Hall B end_b - Story Top HVAC On Infiltration, !- Name
  {05ec98b6-b0fc-4885-80d1-598e967d4ff8}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3342875d-3a6e-4b9c-8ad8-b2308a7ed3d4}, !- Handle
  Outpatient Hall B end_b - Story Top HVAC Off Infiltration, !- Name
  {05ec98b6-b0fc-4885-80d1-598e967d4ff8}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81a6663f-a409-4fdb-9de0-f6bbf1466ac5}, !- Handle
  Outpatient Exam C  - Story Mid3 HVAC On Infiltration, !- Name
  {9146a0a6-4414-40b7-b20a-98a9f5187443}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36553ed6-42b7-449b-a4dc-6de060637ba2}, !- Handle
  Outpatient Exam C  - Story Mid3 HVAC Off Infiltration, !- Name
  {9146a0a6-4414-40b7-b20a-98a9f5187443}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b252ede9-52bd-4b69-b64b-6dbeda75f69b}, !- Handle
  Outpatient Exam A end_b - Story Mid3 HVAC On Infiltration, !- Name
  {4d0e57b3-6d19-4785-aac9-9759da15d673}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5feac22-90b9-4be5-865f-af4b404a34e9}, !- Handle
  Outpatient Exam A end_b - Story Mid3 HVAC Off Infiltration, !- Name
  {4d0e57b3-6d19-4785-aac9-9759da15d673}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99642c8c-457e-4055-9887-74c7d75f57a6}, !- Handle
  Outpatient PhysicalTherapy B end_a - Story Mid HVAC On Infiltration, !- Name
  {771f68f9-3ec7-494e-b354-e076ec00f89b}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6dd4f8e-c4d5-42a5-a1ca-51019d4f026f}, !- Handle
  Outpatient PhysicalTherapy B end_a - Story Mid HVAC Off Infiltration, !- Name
  {771f68f9-3ec7-494e-b354-e076ec00f89b}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fdaa92d-ceaf-45a5-ae80-f88e2926d288}, !- Handle
  Outpatient Exam A end_a - Story Top HVAC On Infiltration, !- Name
  {bc1c6980-e276-4059-a8d0-ab6e1f17b2c0}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {009bdc1b-4606-4ec8-9e8d-563fcc49eb6c}, !- Handle
  Outpatient Exam A end_a - Story Top HVAC Off Infiltration, !- Name
  {bc1c6980-e276-4059-a8d0-ab6e1f17b2c0}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2e4b0cb9-38c5-4134-ab31-fa5ccf91a58a}, !- Handle
  Outpatient Office B end_b - Story Mid3 HVAC On Infiltration, !- Name
  {fa4633b7-9db4-4109-99ca-04ce79979e74}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d038f4c2-ee72-4188-ac47-65237404f740}, !- Handle
  Outpatient Office B end_b - Story Mid3 HVAC Off Infiltration, !- Name
  {fa4633b7-9db4-4109-99ca-04ce79979e74}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {405abefb-bc01-46ea-bc65-9d2d76f1dfb2}, !- Handle
  Outpatient Hall B end_b - Story Mid3 HVAC On Infiltration, !- Name
  {bbd429e6-0238-44c8-be3b-7233897c9259}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64f09f24-fb7a-45dd-8eb6-5cfe4b35d28c}, !- Handle
  Outpatient Hall B end_b - Story Mid3 HVAC Off Infiltration, !- Name
  {bbd429e6-0238-44c8-be3b-7233897c9259}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53348eaa-51c7-4e40-bc0b-b56cada18622}, !- Handle
  Outpatient Exam A  - Story Top HVAC On Infiltration, !- Name
  {564cb40b-dccb-475d-8d6b-9d845a781d20}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1bb5f7f-ddff-4db5-b116-6ae3b056c03d}, !- Handle
  Outpatient Exam A  - Story Top HVAC Off Infiltration, !- Name
  {564cb40b-dccb-475d-8d6b-9d845a781d20}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1624dce3-606b-4fc4-9ef1-e16095fac369}, !- Handle
  Outpatient MRI A  - Story Ground HVAC On Infiltration, !- Name
  {9b702da2-bf8f-42d7-baad-09935ec37070}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07e3ff04-1375-41bb-8c3b-78c10a9c48fd}, !- Handle
  Outpatient MRI A  - Story Ground HVAC Off Infiltration, !- Name
  {9b702da2-bf8f-42d7-baad-09935ec37070}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {32226374-be87-4d70-b793-f842cabd5892}, !- Handle
  Outpatient Hall B  - Story Top HVAC On Infiltration, !- Name
  {2ae3255c-b970-462b-a468-28915aaa6ed9}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd64e3e9-a8b1-4bfe-a17d-decf57c011ba}, !- Handle
  Outpatient Hall B  - Story Top HVAC Off Infiltration, !- Name
  {2ae3255c-b970-462b-a468-28915aaa6ed9}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {853e2199-7e2d-4f4c-be86-5c8762ec0f0b}, !- Handle
  Outpatient Exam C  - Story Top HVAC On Infiltration, !- Name
  {5e83b238-4f62-4270-816f-aaa46326df66}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92e59cf1-409a-46a1-a152-87632377b320}, !- Handle
  Outpatient Exam C  - Story Top HVAC Off Infiltration, !- Name
  {5e83b238-4f62-4270-816f-aaa46326df66}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29107004-5f3f-4dd1-afea-5c6a2671582c}, !- Handle
  Outpatient Exam A end_b - Story Top HVAC On Infiltration, !- Name
  {f3da42d7-e5e8-40b6-850f-7272c3226890}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7233d19-a81b-4cdb-9f3f-d6f795b62f77}, !- Handle
  Outpatient Exam A end_b - Story Top HVAC Off Infiltration, !- Name
  {f3da42d7-e5e8-40b6-850f-7272c3226890}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62405a7a-68df-48ed-b44a-9ca9ef473e95}, !- Handle
  Outpatient Cafe C end_b - Story Ground HVAC On Infiltration, !- Name
  {2a4898b5-7004-427a-befc-676800c38689}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9802182d-0485-429a-846c-ac3e753786d8}, !- Handle
  Outpatient Cafe C end_b - Story Ground HVAC Off Infiltration, !- Name
  {2a4898b5-7004-427a-befc-676800c38689}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c9b72ecf-38c4-4b36-b713-b8f9ff04c804}, !- Handle
  Outpatient Janitor A end_a - Story Mid2 HVAC On Infiltration, !- Name
  {de97bee7-727c-4c03-934a-e09c7195d840}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {875cd707-6701-4696-883b-993f3d921c00}, !- Handle
  Outpatient Janitor A end_a - Story Mid2 HVAC Off Infiltration, !- Name
  {de97bee7-727c-4c03-934a-e09c7195d840}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da924d9c-679a-4342-9301-961f99291554}, !- Handle
  Outpatient Exam C end_a - Story Top 1 HVAC On Infiltration, !- Name
  {1d15c2f8-9fb4-40a0-a0a4-4f13409a7fd6}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ac8a44a-e241-432a-ac5c-9deb27502797}, !- Handle
  Outpatient Exam C end_a - Story Top 1 HVAC Off Infiltration, !- Name
  {1d15c2f8-9fb4-40a0-a0a4-4f13409a7fd6}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {874706dd-57ad-4ef6-aafd-be75b8f64ce0}, !- Handle
  Outpatient Exam A  - Story Mid3 HVAC On Infiltration, !- Name
  {180d83bb-4139-483a-ae1d-3686c2ece2be}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bcc6fd2-b796-4323-a563-9534475bbbb8}, !- Handle
  Outpatient Exam A  - Story Mid3 HVAC Off Infiltration, !- Name
  {180d83bb-4139-483a-ae1d-3686c2ece2be}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7896b31b-caab-40e4-93e4-5c9d8b46f927}, !- Handle
  Outpatient Hall B  - Story Top 1 HVAC On Infiltration, !- Name
  {5c7726cc-56b9-4850-b1b2-e9b98212f26b}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {899a7bd0-f3a4-4e3c-a84c-dfd67e0822b6}, !- Handle
  Outpatient Hall B  - Story Top 1 HVAC Off Infiltration, !- Name
  {5c7726cc-56b9-4850-b1b2-e9b98212f26b}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c10a0102-3911-4bea-a7b8-0d97d97417f6}, !- Handle
  Outpatient Xray C  - Story Mid HVAC On Infiltration, !- Name
  {05313a62-e933-43c0-91f9-79a213715794}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {289ba607-b1ae-4c84-884a-6c481cc852ce}, !- Handle
  Outpatient Xray C  - Story Mid HVAC Off Infiltration, !- Name
  {05313a62-e933-43c0-91f9-79a213715794}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05ee9a8f-4737-4c75-8b68-cd6d8d4a3acb}, !- Handle
  Outpatient Reception A end_b - Story Mid HVAC On Infiltration, !- Name
  {9eb59e83-85c6-46c5-b93f-add133d68890}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8d49f10-84b5-4717-a720-2e943e18abc7}, !- Handle
  Outpatient Reception A end_b - Story Mid HVAC Off Infiltration, !- Name
  {9eb59e83-85c6-46c5-b93f-add133d68890}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1bc9c1e-c400-4929-82df-2539388e12a3}, !- Handle
  Outpatient Office B end_a - Story Mid3 HVAC On Infiltration, !- Name
  {5b39bf76-b788-45e2-8e1b-2061d62431ce}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03a6df45-575f-4ede-bf99-58ef984f275f}, !- Handle
  Outpatient Office B end_a - Story Mid3 HVAC Off Infiltration, !- Name
  {5b39bf76-b788-45e2-8e1b-2061d62431ce}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98662b6a-3ceb-4083-91eb-ebb218216c02}, !- Handle
  Outpatient PhysicalTherapy A end_a - Story Mid HVAC On Infiltration, !- Name
  {68dffcf8-3039-44bd-9cb5-06a3b73f8e79}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb30cdef-1281-4fc7-8eaa-3fadcc74a3e7}, !- Handle
  Outpatient PhysicalTherapy A end_a - Story Mid HVAC Off Infiltration, !- Name
  {68dffcf8-3039-44bd-9cb5-06a3b73f8e79}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba4b37d8-eae9-410a-95cf-ffee494086c2}, !- Handle
  Outpatient BioHazard A  - Story Ground HVAC On Infiltration, !- Name
  {3b6b46c1-3bc1-4498-843b-581752396559}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5900dd7-f890-4d8b-a98d-98914a4d69c1}, !- Handle
  Outpatient BioHazard A  - Story Ground HVAC Off Infiltration, !- Name
  {3b6b46c1-3bc1-4498-843b-581752396559}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17cd3ec1-37f8-4817-a97d-644d0f8a46db}, !- Handle
  Outpatient Cafe A end_b - Story Ground HVAC On Infiltration, !- Name
  {dd3c3ddf-3c2d-4aa7-989e-d8682d21e293}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53b58330-7608-4d01-9be3-a7558efc6dfd}, !- Handle
  Outpatient Cafe A end_b - Story Ground HVAC Off Infiltration, !- Name
  {dd3c3ddf-3c2d-4aa7-989e-d8682d21e293}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ab47bd7-4cba-47ec-b2c6-e25773d9f0c2}, !- Handle
  Outpatient Cafe B end_b - Story Ground HVAC On Infiltration, !- Name
  {5f9cb55b-c865-4d2e-991c-0b7b9bcd79f1}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad3d5d30-2e92-44b6-b5ed-35b81159ebff}, !- Handle
  Outpatient Cafe B end_b - Story Ground HVAC Off Infiltration, !- Name
  {5f9cb55b-c865-4d2e-991c-0b7b9bcd79f1}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {949902b0-2bd5-492a-9176-28c9a50bfc57}, !- Handle
  Outpatient Exam A end_b - Story Top 1 HVAC On Infiltration, !- Name
  {44307584-2ce1-4bb1-a820-2d3dd3934830}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64ad246d-689e-42c4-a35f-145eaa405b87}, !- Handle
  Outpatient Exam A end_b - Story Top 1 HVAC Off Infiltration, !- Name
  {44307584-2ce1-4bb1-a820-2d3dd3934830}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {618936c1-3d9b-4dbb-80ac-615eb2be5f88}, !- Handle
  Outpatient Exam C end_a - Story Top HVAC On Infiltration, !- Name
  {e99658ad-a6c8-4982-aeab-ba7af3e1d44e}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {febcc978-f394-4d33-b49c-ed8fa5d296a0}, !- Handle
  Outpatient Exam C end_a - Story Top HVAC Off Infiltration, !- Name
  {e99658ad-a6c8-4982-aeab-ba7af3e1d44e}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {189b944c-d4d8-4cc5-9b6a-9d5818f40a8a}, !- Handle
  Outpatient PACU A  - Story Mid HVAC On Infiltration, !- Name
  {fee84851-8cce-486f-b2b1-0b2a985c7a5d}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7466f83d-c08d-47eb-9651-00cc856bb564}, !- Handle
  Outpatient PACU A  - Story Mid HVAC Off Infiltration, !- Name
  {fee84851-8cce-486f-b2b1-0b2a985c7a5d}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a171b532-76d6-4aa2-8078-22bb5c21e067}, !- Handle
  Outpatient Janitor C end_a - Story Mid2 HVAC On Infiltration, !- Name
  {3f7c8232-0998-4036-bf89-31670217ac3c}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac8c0895-b037-41db-84a8-b6a344a26272}, !- Handle
  Outpatient Janitor C end_a - Story Mid2 HVAC Off Infiltration, !- Name
  {3f7c8232-0998-4036-bf89-31670217ac3c}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23e0bec7-bf48-4ffe-9713-1444fd44c155}, !- Handle
  Outpatient Xray B  - Story Mid HVAC On Infiltration, !- Name
  {b6822b43-e87c-49c8-9531-0a69ab118da8}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5403fb6f-8e0d-4c63-99b0-f289643aeb37}, !- Handle
  Outpatient Xray B  - Story Mid HVAC Off Infiltration, !- Name
  {b6822b43-e87c-49c8-9531-0a69ab118da8}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c12ef873-b97d-4adc-b0ca-e6648fed5182}, !- Handle
  Outpatient Janitor B end_a - Story Mid2 HVAC On Infiltration, !- Name
  {3c63fa40-d40e-4671-8f8a-e775a8936186}, !- Space or SpaceType Name
  {8e1a27af-2bc2-4b9c-9b5f-1bce9c8dcdb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0461,                                !- Constant Term Coefficient
  0.0053,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0311;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {32c4182a-bdf9-4ae1-8b4e-a2d8297c8a4b}, !- Handle
  Outpatient Janitor B end_a - Story Mid2 HVAC Off Infiltration, !- Name
  {3c63fa40-d40e-4671-8f8a-e775a8936186}, !- Space or SpaceType Name
  {c8812b43-81a1-4e7c-976d-93d786a4d5e2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0341;                                 !- Velocity Squared Term Coefficient

OS:WindowMaterial:SimpleGlazingSystem,
  {2beae70c-ad0e-4eb8-901f-50d181941c7c}, !- Handle
  Simple Glazing Double - No LowE - Tinted/Reflective - Aluminum, !- Name
  4.253019242494,                         !- U-Factor {W/m2-K}
  0.484,                                  !- Solar Heat Gain Coefficient
  0.411;                                  !- Visible Transmittance

OS:Construction,
  {cd2982c0-d6af-405d-b125-ccdf4d3fe19b}, !- Handle
  Window U-0.75 SHGC 0.48,                !- Name
  ,                                       !- Surface Rendering Name
  {2beae70c-ad0e-4eb8-901f-50d181941c7c}; !- Layer 1

