
OS:Version,
  {46f5ba03-f08f-4213-a34d-738c9641a987}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {ef03a338-de78-48b5-a15a-394326fd408f}; !- Handle

OS:Site,
  {63a65421-84a9-4f9a-a4ef-67b3ae31df3d}, !- Handle
  Albuquerque Intl_NM_USA,                !- Name
  35.04,                                  !- Latitude {deg}
  -106.62,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1620,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {1d7d234b-daf5-4d28-9fcd-b83a3aa25fb2}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {bd55ff9a-cd45-405b-9c1a-4c4d66d54248}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {6c712aca-f96e-4a43-8536-c44412867982}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a056d8d9-a96a-483a-86d3-c4d3c90c9da2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {2e748eaa-1282-4635-9cb9-d7220f7c8fac}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {c7a96282-f3cc-4c7a-8d55-4521f612bb1c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {5e9ae80e-8cf0-4892-a9ea-fe2dee873acf}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {c205f64b-31f3-4343-91a3-cf68b5fe08f8}, !- Handle
  Albuquerque Intl,                       !- City
  NM,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  723650,                                 !- WMO Number
  35.04,                                  !- Latitude {deg}
  -106.62,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1620,                                   !- Elevation {m}
  /weather/G3500010.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {576813b6-ea7b-41e6-b2eb-b990340fd21a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  15.0166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  24.36;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {121018f0-2af1-4e71-b145-7593579d08e0}, !- Handle
  Albuquerque Intl Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83318,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.441;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e3006159-69cb-4b17-9992-6fb4d7bc4ad1}, !- Handle
  Albuquerque Intl Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83318,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.441;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {05831484-d425-45d4-a8df-7867ba4cedac}, !- Handle
  Albuquerque Intl Ann Htg 99.6% Condns DB 1, !- Name
  -7.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  83318,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -7.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c70c314a-d8ad-420a-8827-aec1e56ac8d8}, !- Handle
  Albuquerque Intl August .4% Condns DB=>MCWB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83318,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.311,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.481;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9ad2ff38-e5a7-416a-b5d1-511b479b9e7e}, !- Handle
  Albuquerque Intl October .4% Condns DB=>MCWB 1, !- Name
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83318,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.293,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.567;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {83a30039-bc37-477a-a093-6c600c9861f1}, !- Handle
  Albuquerque Intl September .4% Condns DB=>MCWB 1, !- Name
  32.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83318,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.288,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.6;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {40d82c4b-8c2c-4f0d-bca7-8f18e201f95b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4B;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {3d8669a2-04eb-42be-9361-913b9f61d118}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {98535930-f7d9-4615-9bde-2cefb1043900}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {fc40318e-236c-4a36-bb3e-6215a45374b0}, !- Handle
  ComStock DOE Ref 1980-2004|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {001db1a7-4b1f-448a-94a0-f1684d1b8a4b}, !- Default Construction Set Name
  {d09897e6-db9d-43f2-b7b7-5f4506c190b8}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:AdditionalProperties,
  {fe42191f-0362-43bc-9f77-3e6f3035c1ab}, !- Handle
  {fc40318e-236c-4a36-bb3e-6215a45374b0}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8,                                      !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.7,                                    !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  16.300000000000001,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  20.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA Mountain,                      !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Clear - Wood,        !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  1,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  retail,                                 !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  AZNMc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Mountain,                               !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Mountain South,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  4B,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  4B,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Mixed-Dry,                              !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  19,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  the Albuquerque-Santa Fe Area,          !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Electric,                               !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G3500010,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock 90.1-2007,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2007,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DOE Ref 1980-2004,             !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2007,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2007,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DOE Ref 1980-2004,             !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2007,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2007,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  AZNMc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.7,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fanon_vent,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PSZ-AC with gas coil,                   !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  9,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  72,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  0,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  67,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen4_led,                               !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  mercantile_retail_ltg_bpr_no_strict_schedule, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.95,                                   !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.65,                                   !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G3500010,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G35000802,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G3500010000203,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner_or_tenant,               !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  mercantile_retail_plugload_bpr_some_off_some_on, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0.1,                                    !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.1,                                    !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  31,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Mountain,                               !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  10001_25000,                            !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  NM&#44 Bernalillo County,               !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR10,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  NM&#44 00802,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  0,                                      !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  NM,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G350,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  New Mexico,                             !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  mass,                                   !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_NM_Albuquerque.Intl.723650_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Albuquerque_Intl_Arpt_Isis,             !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  8.25,                                   !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  7.75,                                   !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  12.75,                                  !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  9.75,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  _1pct,                                  !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2015,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2016,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2003,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2012,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  2003,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2014,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  2003,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  2003,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  2003,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  2003,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2007,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2007,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007;                     !- Feature Value 130

OS:SpaceType,
  {0ae9544b-3b67-4e7c-9e7e-31aa0a545417}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {97da27f7-656b-419c-8656-d38919bbbe06}, !- Default Schedule Set Name
  {c0e73aa0-61e5-4f6c-a5d9-a7f75a24999a}, !- Group Rendering Name
  {762e4474-91cf-4fb5-b9c2-790480fe10af}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {c0e73aa0-61e5-4f6c-a5d9-a7f75a24999a}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {e8478f70-fc54-4447-a21e-dfeb51060081}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6ff924fb-2d5c-4d6b-9cb0-dc3d2b0e6cd5}, !- Default Schedule Set Name
  {4388519a-9eaa-4040-8713-74de1affdfe1}, !- Group Rendering Name
  {f0673296-9fb8-403e-b511-6009f5b30a16}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {4388519a-9eaa-4040-8713-74de1affdfe1}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {692d3ef0-7f2a-4696-893d-fac16b71aac3}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {6a84bac3-f068-4ef2-831f-d0077b84f6b2}, !- Default Schedule Set Name
  {986a4f88-c71f-411f-a7de-3858e7917ad0}, !- Group Rendering Name
  {a0de54eb-5644-4a22-a7a5-845cc2a253f7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {986a4f88-c71f-411f-a7de-3858e7917ad0}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {566e2b1f-e969-4f40-93d2-8c943f886aa3}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7580b585-68e3-48e3-9d21-19d3b7752a12}, !- Default Schedule Set Name
  {49afa8d2-a271-4caf-bf5b-0d2477d69da8}, !- Group Rendering Name
  {567a4dcd-2732-42a4-bfce-9eb73b31c16f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {49afa8d2-a271-4caf-bf5b-0d2477d69da8}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d35f4cd4-55f3-4129-8b6d-128d9ac05ee8}, !- Handle
  Retail Retail A end_a - Story Ground,   !- Name
  {566e2b1f-e969-4f40-93d2-8c943f886aa3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {a5d92c71-c607-4c78-83e5-1aa1cd19fd1b}; !- Thermal Zone Name

OS:Surface,
  {5d25803a-c895-428e-a81c-ea97eda404aa}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {f93e992a-3503-41f7-a54f-44c1d823c676}, !- Construction Name
  {d35f4cd4-55f3-4129-8b6d-128d9ac05ee8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca99ecc8-abfb-4a45-b6df-7439dc8f2736}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d35f4cd4-55f3-4129-8b6d-128d9ac05ee8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6242166-af59-4c1a-aaa4-4a57eb10ab1e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d35f4cd4-55f3-4129-8b6d-128d9ac05ee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4878cd51-e619-4489-95ea-6b02e3b26cdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1146d05e-d810-4c8d-9619-5a56a0c66210}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d35f4cd4-55f3-4129-8b6d-128d9ac05ee8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fbdb4a8-eddb-43e7-98e6-5a9f871acbc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b93d655f-06b5-43be-b800-3bd3b102f1cc}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d35f4cd4-55f3-4129-8b6d-128d9ac05ee8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a16d5e-a606-4db1-b815-f9e63ba3e000}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d35f4cd4-55f3-4129-8b6d-128d9ac05ee8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a5d92c71-c607-4c78-83e5-1aa1cd19fd1b}, !- Handle
  Zone Retail Retail A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a81a30a-d0bd-45db-9d2a-b9908bf04644}, !- Zone Air Inlet Port List
  {87e140d2-b201-434a-9331-b0403e2ce780}, !- Zone Air Exhaust Port List
  {58b75835-b02f-4788-bf79-33c7d490a3e3}, !- Zone Air Node Name
  {c4dcc902-a200-4de3-915f-81c00326d8f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43a0f74d-12a5-4181-9c89-e7b2b011b7b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1cc8be40-7cc2-4337-81de-3cd7fed2bd88}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone Air Node, !- Name
  {58b75835-b02f-4788-bf79-33c7d490a3e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58b75835-b02f-4788-bf79-33c7d490a3e3}, !- Handle
  {a5d92c71-c607-4c78-83e5-1aa1cd19fd1b}, !- Source Object
  11,                                     !- Outlet Port
  {1cc8be40-7cc2-4337-81de-3cd7fed2bd88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a81a30a-d0bd-45db-9d2a-b9908bf04644}, !- Handle
  {a5d92c71-c607-4c78-83e5-1aa1cd19fd1b}, !- HVAC Component
  {b1acfe2c-9639-4b21-9a34-a57fb63453a9}; !- Port 1

OS:PortList,
  {87e140d2-b201-434a-9331-b0403e2ce780}, !- Handle
  {a5d92c71-c607-4c78-83e5-1aa1cd19fd1b}; !- HVAC Component

OS:PortList,
  {c4dcc902-a200-4de3-915f-81c00326d8f6}, !- Handle
  {a5d92c71-c607-4c78-83e5-1aa1cd19fd1b}, !- HVAC Component
  {260814a8-2182-4564-ad71-1d55964d8e11}; !- Port 1

OS:Sizing:Zone,
  {b1f6bb24-9ea4-4078-83df-4682d967cc5d}, !- Handle
  {a5d92c71-c607-4c78-83e5-1aa1cd19fd1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c32d760a-ffcf-4201-ae07-4fd1374f01e3}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {a5d92c71-c607-4c78-83e5-1aa1cd19fd1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2199198f-eb1d-4f13-aef5-23ccb142bd89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {967d7fb2-0788-4a6e-ac3b-5363f73a4def}, !- Handle
  Retail Retail B end_a - Story Ground,   !- Name
  {566e2b1f-e969-4f40-93d2-8c943f886aa3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {5be2f9d3-c33e-4833-8a2b-1d0728a78e9d}; !- Thermal Zone Name

OS:Surface,
  {bb125876-146d-49e5-b8c0-c42e50c1c4f1}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {c57470f3-8d26-4fbb-ad73-432503076910}, !- Construction Name
  {967d7fb2-0788-4a6e-ac3b-5363f73a4def}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d80b0b6d-5f6a-46df-95df-bb3155ebe58c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {967d7fb2-0788-4a6e-ac3b-5363f73a4def}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc3b8887-dc12-4106-8657-a7a592efe970}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {967d7fb2-0788-4a6e-ac3b-5363f73a4def}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d83d87f-5134-491c-9cbd-c01a3bca01a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0431525-97e6-489e-8de9-e5092e20dcbc}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {967d7fb2-0788-4a6e-ac3b-5363f73a4def}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86a4d003-3e8a-479b-9dda-839550947a9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4878cd51-e619-4489-95ea-6b02e3b26cdf}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {967d7fb2-0788-4a6e-ac3b-5363f73a4def}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6242166-af59-4c1a-aaa4-4a57eb10ab1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84f4aebf-461e-4184-a499-9c8b56ef3654}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {967d7fb2-0788-4a6e-ac3b-5363f73a4def}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 31.1772499806244, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5be2f9d3-c33e-4833-8a2b-1d0728a78e9d}, !- Handle
  Zone Retail Retail B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be446641-8f64-488d-8d3d-4c9367ab2d6b}, !- Zone Air Inlet Port List
  {bb57fa67-ce82-4378-ab68-c5aaddb4d084}, !- Zone Air Exhaust Port List
  {75a7998d-ac6f-4ff9-b412-4e4b8f9b34d2}, !- Zone Air Node Name
  {2bff221f-37b6-4616-931e-a00c8b28134e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {11bdcf74-56b8-4736-8ae3-4b1bb63ef51a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e65efc5-689a-489f-a026-54cde9cb86fd}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone Air Node, !- Name
  {75a7998d-ac6f-4ff9-b412-4e4b8f9b34d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75a7998d-ac6f-4ff9-b412-4e4b8f9b34d2}, !- Handle
  {5be2f9d3-c33e-4833-8a2b-1d0728a78e9d}, !- Source Object
  11,                                     !- Outlet Port
  {5e65efc5-689a-489f-a026-54cde9cb86fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be446641-8f64-488d-8d3d-4c9367ab2d6b}, !- Handle
  {5be2f9d3-c33e-4833-8a2b-1d0728a78e9d}, !- HVAC Component
  {ec9e72da-ca35-4d43-8b5d-9a46bbef9909}; !- Port 1

OS:PortList,
  {bb57fa67-ce82-4378-ab68-c5aaddb4d084}, !- Handle
  {5be2f9d3-c33e-4833-8a2b-1d0728a78e9d}; !- HVAC Component

OS:PortList,
  {2bff221f-37b6-4616-931e-a00c8b28134e}, !- Handle
  {5be2f9d3-c33e-4833-8a2b-1d0728a78e9d}, !- HVAC Component
  {b32d4bec-4dbd-41ab-a645-4047bcea673e}; !- Port 1

OS:Sizing:Zone,
  {f67b4951-bb31-4394-95fb-f21ad8356268}, !- Handle
  {5be2f9d3-c33e-4833-8a2b-1d0728a78e9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cbf619ac-fc39-4519-bd89-0279712530da}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {5be2f9d3-c33e-4833-8a2b-1d0728a78e9d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6afd9ffc-e50e-4f7b-8325-3e24e41bfdf2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e4a50410-86bb-4220-95cf-3fbaedc33e80}, !- Handle
  Retail Retail C end_a - Story Ground,   !- Name
  {566e2b1f-e969-4f40-93d2-8c943f886aa3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.1606249903122,                      !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {77ce4f6e-4901-4f9a-b1bf-f69183af9718}; !- Thermal Zone Name

OS:Surface,
  {7e82020f-b999-4ac6-aaa0-a6b57fa10132}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {f93e992a-3503-41f7-a54f-44c1d823c676}, !- Construction Name
  {e4a50410-86bb-4220-95cf-3fbaedc33e80}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d6e6d03-f3ac-4f60-8d4f-0c9907d77d07}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a50410-86bb-4220-95cf-3fbaedc33e80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2aa36cb-ceae-4d47-9c4d-7a9b3ca41fc8}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a50410-86bb-4220-95cf-3fbaedc33e80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb6c30d-a50f-4b69-9b53-7cc78ee53594}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a50410-86bb-4220-95cf-3fbaedc33e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dfc8cb0-f511-4327-b722-173e23e4a27d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d83d87f-5134-491c-9cbd-c01a3bca01a4}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a50410-86bb-4220-95cf-3fbaedc33e80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc3b8887-dc12-4106-8657-a7a592efe970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a563bc13-869e-4535-845f-e43d71bec21f}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4a50410-86bb-4220-95cf-3fbaedc33e80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77ce4f6e-4901-4f9a-b1bf-f69183af9718}, !- Handle
  Zone Retail Retail C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5092d047-1c89-4f9e-b9bf-71af45c24042}, !- Zone Air Inlet Port List
  {9c841778-92ac-4777-9332-bdd03f106832}, !- Zone Air Exhaust Port List
  {3f93c848-b09b-4e56-b71d-8603aa5d344f}, !- Zone Air Node Name
  {9df42460-34ae-4d25-81a2-2f605535665f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ce116c6-efa3-4210-99dd-14d55a83a84e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ad5c64a-2e5b-4072-a45f-97d4b6a4675d}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone Air Node, !- Name
  {3f93c848-b09b-4e56-b71d-8603aa5d344f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f93c848-b09b-4e56-b71d-8603aa5d344f}, !- Handle
  {77ce4f6e-4901-4f9a-b1bf-f69183af9718}, !- Source Object
  11,                                     !- Outlet Port
  {6ad5c64a-2e5b-4072-a45f-97d4b6a4675d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5092d047-1c89-4f9e-b9bf-71af45c24042}, !- Handle
  {77ce4f6e-4901-4f9a-b1bf-f69183af9718}, !- HVAC Component
  {303cf499-d700-4ece-b9f7-12f8c7714f08}; !- Port 1

OS:PortList,
  {9c841778-92ac-4777-9332-bdd03f106832}, !- Handle
  {77ce4f6e-4901-4f9a-b1bf-f69183af9718}; !- HVAC Component

OS:PortList,
  {9df42460-34ae-4d25-81a2-2f605535665f}, !- Handle
  {77ce4f6e-4901-4f9a-b1bf-f69183af9718}, !- HVAC Component
  {046ec60f-830b-48d5-be56-b9d17c60fce6}; !- Port 1

OS:Sizing:Zone,
  {97f66f5c-f8e9-44ab-a7e2-08a132eab5e2}, !- Handle
  {77ce4f6e-4901-4f9a-b1bf-f69183af9718}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {99f46c5c-f7af-4bee-8204-c31c27c75650}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {77ce4f6e-4901-4f9a-b1bf-f69183af9718}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52e1673e-01d9-4a9c-9580-249407853dd8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {402989f4-ff2e-46b5-894d-3227dd3114b9}, !- Handle
  Retail Retail A  - Story Ground,        !- Name
  {566e2b1f-e969-4f40-93d2-8c943f886aa3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {3fac3d5d-5e0b-468c-b8e9-95ad3959b388}; !- Thermal Zone Name

OS:Surface,
  {236d746e-d9a3-4463-baa7-28251775e94d}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {339a4baa-24f0-4b80-9272-6ab6c07e7496}, !- Construction Name
  {402989f4-ff2e-46b5-894d-3227dd3114b9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  26.2132743602067, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  26.2132743602067, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fbdb4a8-eddb-43e7-98e6-5a9f871acbc4}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402989f4-ff2e-46b5-894d-3227dd3114b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1146d05e-d810-4c8d-9619-5a56a0c66210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {049a38fa-f78f-4a1c-93a2-6ccbe6a38ed5}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402989f4-ff2e-46b5-894d-3227dd3114b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {273ce220-a6e2-4f1a-9803-a4e6a7742e26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2132743602067, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  26.2132743602067, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cc3f240-a27d-4ced-93d1-ee6fdf1ca5cd}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402989f4-ff2e-46b5-894d-3227dd3114b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76e2c12c-ce2f-4a49-b12d-349bed37153b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2132743602067, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  26.2132743602067, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  26.2132743602067, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  26.2132743602067, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10eb5904-5488-49a3-8e96-b3db82e2df25}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402989f4-ff2e-46b5-894d-3227dd3114b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2132743602067, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  26.2132743602067, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918fbb5d-5442-462d-9cbc-c228aebb0f2f}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {402989f4-ff2e-46b5-894d-3227dd3114b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2132743602067, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  26.2132743602067, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3fac3d5d-5e0b-468c-b8e9-95ad3959b388}, !- Handle
  Zone Retail Retail A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a43686c-57d2-44da-8d5d-e8d324a71492}, !- Zone Air Inlet Port List
  {52136e7c-d01c-433d-bb18-5eb37e095fe6}, !- Zone Air Exhaust Port List
  {83f756da-0bc4-48e3-a778-80247cd35567}, !- Zone Air Node Name
  {0769374a-97ab-494e-b8d2-7834677e6466}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3613e818-08d2-4161-81e5-11abd8b7f089}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46f59705-bd4b-477b-97b8-1218b30de366}, !- Handle
  Zone Retail Retail A  - Story Ground Zone Air Node, !- Name
  {83f756da-0bc4-48e3-a778-80247cd35567}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83f756da-0bc4-48e3-a778-80247cd35567}, !- Handle
  {3fac3d5d-5e0b-468c-b8e9-95ad3959b388}, !- Source Object
  11,                                     !- Outlet Port
  {46f59705-bd4b-477b-97b8-1218b30de366}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a43686c-57d2-44da-8d5d-e8d324a71492}, !- Handle
  {3fac3d5d-5e0b-468c-b8e9-95ad3959b388}, !- HVAC Component
  {3e741644-45bc-4c35-aef5-18137f3c826e}; !- Port 1

OS:PortList,
  {52136e7c-d01c-433d-bb18-5eb37e095fe6}, !- Handle
  {3fac3d5d-5e0b-468c-b8e9-95ad3959b388}; !- HVAC Component

OS:PortList,
  {0769374a-97ab-494e-b8d2-7834677e6466}, !- Handle
  {3fac3d5d-5e0b-468c-b8e9-95ad3959b388}, !- HVAC Component
  {fde1a397-c12d-43f8-ab3d-e0ff31dc75e5}; !- Port 1

OS:Sizing:Zone,
  {b9356a60-e140-473c-83fd-62843aa50b47}, !- Handle
  {3fac3d5d-5e0b-468c-b8e9-95ad3959b388}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ea2d2a04-cac0-4a87-8642-e997d72f656c}, !- Handle
  Zone Retail Retail A  - Story Ground Zone HVAC Equipment List, !- Name
  {3fac3d5d-5e0b-468c-b8e9-95ad3959b388}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd15ef0a-4178-45d4-aba9-33d077c57f57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {78b7424d-274b-4422-902c-734f6791cec6}, !- Handle
  Retail Retail B  - Story Ground,        !- Name
  {566e2b1f-e969-4f40-93d2-8c943f886aa3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {4a612ad9-981e-45b0-9356-1c445eecf6a6}; !- Thermal Zone Name

OS:Surface,
  {987a8aec-4cf9-4c57-aab5-cde1f1394398}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {a7d1983f-c959-40e1-a126-d7da5fde9f04}, !- Construction Name
  {78b7424d-274b-4422-902c-734f6791cec6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  26.2132743602067, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  26.2132743602067, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a4d003-3e8a-479b-9dda-839550947a9f}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b7424d-274b-4422-902c-734f6791cec6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0431525-97e6-489e-8de9-e5092e20dcbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d89963-8cba-4367-b34f-60d5f644253d}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b7424d-274b-4422-902c-734f6791cec6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a0e2b9-bd8f-4a3a-8fac-4b911b80e9ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2132743602067, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  26.2132743602067, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57136f1c-9bef-4e1f-99bd-aaaeda016ae1}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b7424d-274b-4422-902c-734f6791cec6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c49af52b-3a97-42a8-81a3-4dea6b23f2d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2132743602067, -1.77635683940025e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  26.2132743602067, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  26.2132743602067, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  26.2132743602067, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {273ce220-a6e2-4f1a-9803-a4e6a7742e26}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78b7424d-274b-4422-902c-734f6791cec6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {049a38fa-f78f-4a1c-93a2-6ccbe6a38ed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  26.2132743602067, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  26.2132743602067, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d35c42-d7c4-4e55-9dc1-ed2f48895443}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78b7424d-274b-4422-902c-734f6791cec6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2132743602067, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  26.2132743602067, 31.1772499806244, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4a612ad9-981e-45b0-9356-1c445eecf6a6}, !- Handle
  Zone Retail Retail B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ad7f7bc-0263-4de9-83d6-e326b9e66493}, !- Zone Air Inlet Port List
  {9b0580e2-541a-49b9-af87-252ea9021517}, !- Zone Air Exhaust Port List
  {a8cce3c0-0e33-4f22-a185-70e32caa36d4}, !- Zone Air Node Name
  {88bf4773-99a9-47a1-a424-53588ff25acb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5931f32b-fcb9-4749-a0fc-036759dad1fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27fddadf-f0a1-496a-a188-3da90fc032d6}, !- Handle
  Zone Retail Retail B  - Story Ground Zone Air Node, !- Name
  {a8cce3c0-0e33-4f22-a185-70e32caa36d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8cce3c0-0e33-4f22-a185-70e32caa36d4}, !- Handle
  {4a612ad9-981e-45b0-9356-1c445eecf6a6}, !- Source Object
  11,                                     !- Outlet Port
  {27fddadf-f0a1-496a-a188-3da90fc032d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ad7f7bc-0263-4de9-83d6-e326b9e66493}, !- Handle
  {4a612ad9-981e-45b0-9356-1c445eecf6a6}, !- HVAC Component
  {68da5e1f-2065-4c91-a1ec-221334a90bf3}; !- Port 1

OS:PortList,
  {9b0580e2-541a-49b9-af87-252ea9021517}, !- Handle
  {4a612ad9-981e-45b0-9356-1c445eecf6a6}; !- HVAC Component

OS:PortList,
  {88bf4773-99a9-47a1-a424-53588ff25acb}, !- Handle
  {4a612ad9-981e-45b0-9356-1c445eecf6a6}, !- HVAC Component
  {337d8feb-ead7-4527-b327-85dd8b5e2d4c}; !- Port 1

OS:Sizing:Zone,
  {ed39f465-b1ae-4423-a661-8fd52d8758a4}, !- Handle
  {4a612ad9-981e-45b0-9356-1c445eecf6a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c3cc01a7-5992-4ce8-98f3-916be7638d11}, !- Handle
  Zone Retail Retail B  - Story Ground Zone HVAC Equipment List, !- Name
  {4a612ad9-981e-45b0-9356-1c445eecf6a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {053f87be-4061-4744-9e16-693474e28af2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a299a62d-a9ca-4423-803b-d47fd432fdb2}, !- Handle
  Retail Retail C  - Story Ground,        !- Name
  {566e2b1f-e969-4f40-93d2-8c943f886aa3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -15.5886249903122,                      !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {f7d66925-e1ea-4c82-aaab-f00b9979eca4}; !- Thermal Zone Name

OS:Surface,
  {99291108-3ce5-4478-8095-2ebb7e33e7a5}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {339a4baa-24f0-4b80-9272-6ab6c07e7496}, !- Construction Name
  {a299a62d-a9ca-4423-803b-d47fd432fdb2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  26.2132743602067, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  26.2132743602067, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dfc8cb0-f511-4327-b722-173e23e4a27d}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a299a62d-a9ca-4423-803b-d47fd432fdb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eb6c30d-a50f-4b69-9b53-7cc78ee53594}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20b84035-6eba-4e5d-bc70-c469140bc8d7}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a299a62d-a9ca-4423-803b-d47fd432fdb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  26.2132743602067, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  26.2132743602067, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f6cf1a-cbb6-4352-b46a-6b4eb134df62}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a299a62d-a9ca-4423-803b-d47fd432fdb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c77085b0-4f9b-4bdc-8524-34875074e03c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2132743602067, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  26.2132743602067, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  26.2132743602067, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  26.2132743602067, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a0e2b9-bd8f-4a3a-8fac-4b911b80e9ed}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a299a62d-a9ca-4423-803b-d47fd432fdb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98d89963-8cba-4367-b34f-60d5f644253d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59872115546023e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  26.2132743602067, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  26.2132743602067, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {146ea7be-065e-4e8a-a994-7dfbe7780641}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a299a62d-a9ca-4423-803b-d47fd432fdb2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2132743602067, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  26.2132743602067, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.59872115546023e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.59872115546023e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f7d66925-e1ea-4c82-aaab-f00b9979eca4}, !- Handle
  Zone Retail Retail C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c116f6f8-2957-499d-b777-f5b0de5652e7}, !- Zone Air Inlet Port List
  {d97f24e3-bbf8-4ab5-a86a-91b73e88b764}, !- Zone Air Exhaust Port List
  {06eeb2df-b901-496f-89de-7584884df50d}, !- Zone Air Node Name
  {5a560a06-87d3-4cad-a29f-05f440616bfa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0af0ec79-b513-4294-b1cb-20027cae311e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea03decf-2bd2-4edf-b643-a68edf65c0f5}, !- Handle
  Zone Retail Retail C  - Story Ground Zone Air Node, !- Name
  {06eeb2df-b901-496f-89de-7584884df50d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06eeb2df-b901-496f-89de-7584884df50d}, !- Handle
  {f7d66925-e1ea-4c82-aaab-f00b9979eca4}, !- Source Object
  11,                                     !- Outlet Port
  {ea03decf-2bd2-4edf-b643-a68edf65c0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c116f6f8-2957-499d-b777-f5b0de5652e7}, !- Handle
  {f7d66925-e1ea-4c82-aaab-f00b9979eca4}, !- HVAC Component
  {aaeadb63-1347-4620-96ed-a4490059d45a}; !- Port 1

OS:PortList,
  {d97f24e3-bbf8-4ab5-a86a-91b73e88b764}, !- Handle
  {f7d66925-e1ea-4c82-aaab-f00b9979eca4}; !- HVAC Component

OS:PortList,
  {5a560a06-87d3-4cad-a29f-05f440616bfa}, !- Handle
  {f7d66925-e1ea-4c82-aaab-f00b9979eca4}, !- HVAC Component
  {293e9120-aeb7-450f-82c8-851e9fd810af}; !- Port 1

OS:Sizing:Zone,
  {e1e2ad19-fffe-49d9-8193-ad5b11590c26}, !- Handle
  {f7d66925-e1ea-4c82-aaab-f00b9979eca4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b462696d-639c-4a8b-a65d-ebc62f95f04a}, !- Handle
  Zone Retail Retail C  - Story Ground Zone HVAC Equipment List, !- Name
  {f7d66925-e1ea-4c82-aaab-f00b9979eca4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c824a10-f98d-485a-8165-b0d10c842d6a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {61978bcc-3896-40be-9c0c-99cb4f38b18e}, !- Handle
  Retail Entry A  - Story Ground,         !- Name
  {0ae9544b-3b67-4e7c-9e7e-31aa0a545417}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.6246493698945,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {74fd95f9-5ce5-45e6-addc-9c267162cddf}; !- Thermal Zone Name

OS:Surface,
  {a8e7f8be-6f9c-4805-95f5-2f9f388671a8}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {dbb0a514-a72a-4c7c-84f0-0f4510644105}, !- Construction Name
  {61978bcc-3896-40be-9c0c-99cb4f38b18e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.20967049989928, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  0.20967049989928, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76e2c12c-ce2f-4a49-b12d-349bed37153b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61978bcc-3896-40be-9c0c-99cb4f38b18e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cc3f240-a27d-4ced-93d1-ee6fdf1ca5cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0fd4a14-2cc9-4b57-b78d-64ad6682e803}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61978bcc-3896-40be-9c0c-99cb4f38b18e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fce33c9e-f5f8-453a-b251-fd0c63c8dff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.20967049989928, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  0.20967049989928, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df8e54c-c917-4dd5-865e-8e1719d02671}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61978bcc-3896-40be-9c0c-99cb4f38b18e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {251c06cb-9137-4eff-bff9-0d520d72972d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.20967049989928, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.20967049989928, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.20967049989928, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  0.20967049989928, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31aff072-5e2e-418f-b76d-82f3f222b9d0}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61978bcc-3896-40be-9c0c-99cb4f38b18e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.20967049989928, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.20967049989928, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ea5766-781d-483e-9db0-6a9b6353d75a}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {61978bcc-3896-40be-9c0c-99cb4f38b18e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.20967049989928, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.20967049989928, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {74fd95f9-5ce5-45e6-addc-9c267162cddf}, !- Handle
  Zone Retail Entry A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ade5808f-b904-4e38-a73f-3fbf4778e7fd}, !- Zone Air Inlet Port List
  {9df1e83c-c565-43da-a1e9-514a29dbb45f}, !- Zone Air Exhaust Port List
  {faf8e673-cdb2-43fb-be88-2833155a3221}, !- Zone Air Node Name
  {3202a2ac-f866-41ee-87eb-1210e0848dfe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30a154d9-4041-40bd-9da2-127d1d1d91bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0e1053a-d371-47b1-a86f-cad1a0dce318}, !- Handle
  Zone Retail Entry A  - Story Ground Zone Air Node, !- Name
  {faf8e673-cdb2-43fb-be88-2833155a3221}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faf8e673-cdb2-43fb-be88-2833155a3221}, !- Handle
  {74fd95f9-5ce5-45e6-addc-9c267162cddf}, !- Source Object
  11,                                     !- Outlet Port
  {f0e1053a-d371-47b1-a86f-cad1a0dce318}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ade5808f-b904-4e38-a73f-3fbf4778e7fd}, !- Handle
  {74fd95f9-5ce5-45e6-addc-9c267162cddf}, !- HVAC Component
  {c64ebefe-3625-4f89-87f0-950d5a072f5b}; !- Port 1

OS:PortList,
  {9df1e83c-c565-43da-a1e9-514a29dbb45f}, !- Handle
  {74fd95f9-5ce5-45e6-addc-9c267162cddf}, !- HVAC Component
  {42ae3707-5fae-4680-abc1-5be774cad220}; !- Port 1

OS:PortList,
  {3202a2ac-f866-41ee-87eb-1210e0848dfe}, !- Handle
  {74fd95f9-5ce5-45e6-addc-9c267162cddf}; !- HVAC Component

OS:Sizing:Zone,
  {6122cdb1-c994-42c1-bb01-858872e4595a}, !- Handle
  {74fd95f9-5ce5-45e6-addc-9c267162cddf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7c26b4d2-6b4a-404c-93b0-97f87376e496}, !- Handle
  Zone Retail Entry A  - Story Ground Zone HVAC Equipment List, !- Name
  {74fd95f9-5ce5-45e6-addc-9c267162cddf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec6a176c-73e6-47f8-a0f2-d01af72ec536}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {debd50d4-3491-478b-9f7d-08d3faa8e030}, !- Handle
  Retail Entry B  - Story Ground,         !- Name
  {0ae9544b-3b67-4e7c-9e7e-31aa0a545417}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.6246493698945,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {74b3f9b5-b5f5-47b4-9a47-d7311a4cdadc}; !- Thermal Zone Name

OS:Surface,
  {fe2e1398-1f44-4b7a-81fe-1130b70480d5}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {f3dc99b7-58d0-4481-adf5-61638e29ad1b}, !- Construction Name
  {debd50d4-3491-478b-9f7d-08d3faa8e030}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  0.20967049989928, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  0.20967049989928, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c49af52b-3a97-42a8-81a3-4dea6b23f2d8}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {debd50d4-3491-478b-9f7d-08d3faa8e030}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57136f1c-9bef-4e1f-99bd-aaaeda016ae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, -1.77635683940025e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41738dfa-4bfc-4650-8f42-689ee8c5c637}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {debd50d4-3491-478b-9f7d-08d3faa8e030}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0447c0a6-860c-4346-a411-57bf1850f616}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.20967049989928, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  0.20967049989928, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de096994-7202-452b-9b96-ba1f57f31edb}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {debd50d4-3491-478b-9f7d-08d3faa8e030}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3a94535-1dc6-4938-9305-30a8e38f7402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.20967049989928, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.20967049989928, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.20967049989928, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  0.20967049989928, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fce33c9e-f5f8-453a-b251-fd0c63c8dff6}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {debd50d4-3491-478b-9f7d-08d3faa8e030}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0fd4a14-2cc9-4b57-b78d-64ad6682e803}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.20967049989928, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.20967049989928, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3766cfd4-805a-4d77-acfb-4bca193729a8}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {debd50d4-3491-478b-9f7d-08d3faa8e030}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.20967049989928, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.20967049989928, 31.1772499806244, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {74b3f9b5-b5f5-47b4-9a47-d7311a4cdadc}, !- Handle
  Zone Retail Entry B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f35160c8-d3e7-47a5-b592-4de4ef675284}, !- Zone Air Inlet Port List
  {81ee0649-25e6-4155-a8ed-56f96efb17f7}, !- Zone Air Exhaust Port List
  {ee119a04-2007-4cda-ae7c-276838fb9c1e}, !- Zone Air Node Name
  {49d7bfaa-21af-452d-8b30-f60b51288d95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f16dd5d9-0c56-4083-9ad9-85044fb48c2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b78c5d0-8f3a-46cd-867e-6633d06511d0}, !- Handle
  Zone Retail Entry B  - Story Ground Zone Air Node, !- Name
  {ee119a04-2007-4cda-ae7c-276838fb9c1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee119a04-2007-4cda-ae7c-276838fb9c1e}, !- Handle
  {74b3f9b5-b5f5-47b4-9a47-d7311a4cdadc}, !- Source Object
  11,                                     !- Outlet Port
  {5b78c5d0-8f3a-46cd-867e-6633d06511d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f35160c8-d3e7-47a5-b592-4de4ef675284}, !- Handle
  {74b3f9b5-b5f5-47b4-9a47-d7311a4cdadc}, !- HVAC Component
  {07030fc9-2cf9-46e2-9692-908a38bcd53e}; !- Port 1

OS:PortList,
  {81ee0649-25e6-4155-a8ed-56f96efb17f7}, !- Handle
  {74b3f9b5-b5f5-47b4-9a47-d7311a4cdadc}, !- HVAC Component
  {a6a37306-e5af-416e-b5d0-c9128ac2f6e9}; !- Port 1

OS:PortList,
  {49d7bfaa-21af-452d-8b30-f60b51288d95}, !- Handle
  {74b3f9b5-b5f5-47b4-9a47-d7311a4cdadc}; !- HVAC Component

OS:Sizing:Zone,
  {e9a57507-b69e-4369-961c-3d9e82ca8a00}, !- Handle
  {74b3f9b5-b5f5-47b4-9a47-d7311a4cdadc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {efc8a0ee-6774-4aa2-8c09-351106bda7bc}, !- Handle
  Zone Retail Entry B  - Story Ground Zone HVAC Equipment List, !- Name
  {74b3f9b5-b5f5-47b4-9a47-d7311a4cdadc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7dd256e-ce55-436a-9058-cc31195cc73f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c467072e-0383-47f1-9d64-d3dfa4d66f8c}, !- Handle
  Retail Entry C  - Story Ground,         !- Name
  {0ae9544b-3b67-4e7c-9e7e-31aa0a545417}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.6246493698945,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {ac9e4043-0f24-4a34-8df4-5bfb42548acd}; !- Thermal Zone Name

OS:Surface,
  {1056a333-1161-4808-82bf-af55eb9b798b}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {dbb0a514-a72a-4c7c-84f0-0f4510644105}, !- Construction Name
  {c467072e-0383-47f1-9d64-d3dfa4d66f8c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  0.20967049989928, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  0.20967049989928, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77085b0-4f9b-4bdc-8524-34875074e03c}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c467072e-0383-47f1-9d64-d3dfa4d66f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f6cf1a-cbb6-4352-b46a-6b4eb134df62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aad0c36-6e98-4b60-a69b-7b37ae0dc12a}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c467072e-0383-47f1-9d64-d3dfa4d66f8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  0.20967049989928, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  0.20967049989928, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c0ade3-986e-4bda-b8cf-de29dcba583f}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c467072e-0383-47f1-9d64-d3dfa4d66f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1064a72-0ab1-41bb-9bb4-be0e6fbea6f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.20967049989928, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.20967049989928, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.20967049989928, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  0.20967049989928, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0447c0a6-860c-4346-a411-57bf1850f616}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c467072e-0383-47f1-9d64-d3dfa4d66f8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41738dfa-4bfc-4650-8f42-689ee8c5c637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.20967049989928, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.20967049989928, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86d6e056-e39a-4e0c-b8a5-f78bb49d9720}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c467072e-0383-47f1-9d64-d3dfa4d66f8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.20967049989928, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.20967049989928, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac9e4043-0f24-4a34-8df4-5bfb42548acd}, !- Handle
  Zone Retail Entry C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aaad5962-0ba8-4db5-8bb7-b10dd0e17323}, !- Zone Air Inlet Port List
  {231948bf-6e38-4d18-bfcd-c9b8f38bcaff}, !- Zone Air Exhaust Port List
  {4bcd95d3-6f05-423d-a976-ea17b5c097da}, !- Zone Air Node Name
  {9773ced2-f8f9-4564-b1e1-e4d8704d827e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {47f97a88-03d5-4051-a6e4-798430b4a796}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ecea011-3515-4687-9ca0-91bd35ee2fbd}, !- Handle
  Zone Retail Entry C  - Story Ground Zone Air Node, !- Name
  {4bcd95d3-6f05-423d-a976-ea17b5c097da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bcd95d3-6f05-423d-a976-ea17b5c097da}, !- Handle
  {ac9e4043-0f24-4a34-8df4-5bfb42548acd}, !- Source Object
  11,                                     !- Outlet Port
  {0ecea011-3515-4687-9ca0-91bd35ee2fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaad5962-0ba8-4db5-8bb7-b10dd0e17323}, !- Handle
  {ac9e4043-0f24-4a34-8df4-5bfb42548acd}, !- HVAC Component
  {488652b2-dbe7-4046-8ee1-5a17c5856ddd}; !- Port 1

OS:PortList,
  {231948bf-6e38-4d18-bfcd-c9b8f38bcaff}, !- Handle
  {ac9e4043-0f24-4a34-8df4-5bfb42548acd}, !- HVAC Component
  {5b433bca-2360-47b6-a79a-300693c11acf}; !- Port 1

OS:PortList,
  {9773ced2-f8f9-4564-b1e1-e4d8704d827e}, !- Handle
  {ac9e4043-0f24-4a34-8df4-5bfb42548acd}; !- HVAC Component

OS:Sizing:Zone,
  {5595da9d-9aaf-4715-99b3-53634b464a36}, !- Handle
  {ac9e4043-0f24-4a34-8df4-5bfb42548acd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1d46d18d-e7f2-4b94-beac-46a5cda7f991}, !- Handle
  Zone Retail Entry C  - Story Ground Zone HVAC Equipment List, !- Name
  {ac9e4043-0f24-4a34-8df4-5bfb42548acd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5853bf0a-9a3c-4a73-9ac6-6a7a0f941b99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fa7e235e-cd35-43e9-a364-3d689ec79989}, !- Handle
  Retail Point_of_Sale A  - Story Ground, !- Name
  {e8478f70-fc54-4447-a21e-dfeb51060081}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.8343198697938,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {c7ce5965-c17f-44fc-a115-4af7f41599f6}; !- Thermal Zone Name

OS:Surface,
  {c3decaca-cce1-42f0-b8c4-d74621cf7ab4}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {56beba3c-9efc-4482-b1d5-e88ec35deb7b}, !- Construction Name
  {fa7e235e-cd35-43e9-a364-3d689ec79989}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.64910612372703, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.64910612372703, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {251c06cb-9137-4eff-bff9-0d520d72972d}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa7e235e-cd35-43e9-a364-3d689ec79989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0df8e54c-c917-4dd5-865e-8e1719d02671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f1cdb1f-559b-48cf-87e1-df8dabe74626}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa7e235e-cd35-43e9-a364-3d689ec79989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cba6fad9-5ca9-4320-a043-70a7239fc59a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.64910612372703, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  2.64910612372703, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e1bc00c-c6ba-4fa9-bdfa-41e2a34e7341}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa7e235e-cd35-43e9-a364-3d689ec79989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61029870-c542-4142-bc64-a9af18e759d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.64910612372703, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.64910612372703, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.64910612372703, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.64910612372703, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a67e21a-0ec6-4289-a7f9-f087e802161d}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa7e235e-cd35-43e9-a364-3d689ec79989}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.64910612372703, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.64910612372703, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c4b6108-cdaa-4e16-8a16-37f6fa490d25}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa7e235e-cd35-43e9-a364-3d689ec79989}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.64910612372703, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.64910612372703, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c7ce5965-c17f-44fc-a115-4af7f41599f6}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb9b85da-2bea-4abd-8d48-2191cc77a5bf}, !- Zone Air Inlet Port List
  {8bdd7449-3e40-4179-8720-e415787bc9c4}, !- Zone Air Exhaust Port List
  {a3b6aaff-26a0-4d75-861a-642a37054676}, !- Zone Air Node Name
  {046d9459-c8b0-4008-ac2b-cbf5d9ce26a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01b488e9-8fed-4a2e-9ae0-dece8850d267}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5688026-87f1-4811-8675-32efa1ca6460}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone Air Node, !- Name
  {a3b6aaff-26a0-4d75-861a-642a37054676}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3b6aaff-26a0-4d75-861a-642a37054676}, !- Handle
  {c7ce5965-c17f-44fc-a115-4af7f41599f6}, !- Source Object
  11,                                     !- Outlet Port
  {b5688026-87f1-4811-8675-32efa1ca6460}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb9b85da-2bea-4abd-8d48-2191cc77a5bf}, !- Handle
  {c7ce5965-c17f-44fc-a115-4af7f41599f6}, !- HVAC Component
  {94bc85b7-683d-4663-8cfd-2e762de96fc1}; !- Port 1

OS:PortList,
  {8bdd7449-3e40-4179-8720-e415787bc9c4}, !- Handle
  {c7ce5965-c17f-44fc-a115-4af7f41599f6}; !- HVAC Component

OS:PortList,
  {046d9459-c8b0-4008-ac2b-cbf5d9ce26a9}, !- Handle
  {c7ce5965-c17f-44fc-a115-4af7f41599f6}, !- HVAC Component
  {8871fa6c-7eb3-4a71-870b-0225f28ecda6}; !- Port 1

OS:Sizing:Zone,
  {63059cbb-6f1d-4974-820c-ab8d380537d3}, !- Handle
  {c7ce5965-c17f-44fc-a115-4af7f41599f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0500f23e-4529-42ac-a8ec-20e2da0dd58a}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone HVAC Equipment List, !- Name
  {c7ce5965-c17f-44fc-a115-4af7f41599f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33c9266a-1fea-45a3-a71e-0b64f39bfb09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c0446a7b-dff5-4124-98fe-1fe9f10441f3}, !- Handle
  Retail Point_of_Sale B  - Story Ground, !- Name
  {e8478f70-fc54-4447-a21e-dfeb51060081}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.8343198697938,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {29a9ea9b-ae54-4355-972a-3b3a96e5d040}; !- Thermal Zone Name

OS:Surface,
  {cc3c1133-331f-4362-8c42-bb1498b19302}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {2f364eb2-02d5-4224-983e-5daeb5ea686f}, !- Construction Name
  {c0446a7b-dff5-4124-98fe-1fe9f10441f3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  2.64910612372703, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  2.64910612372703, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a94535-1dc6-4938-9305-30a8e38f7402}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0446a7b-dff5-4124-98fe-1fe9f10441f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de096994-7202-452b-9b96-ba1f57f31edb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0b3fa12-5a80-477f-b2b0-8147ddac7dd8}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0446a7b-dff5-4124-98fe-1fe9f10441f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13f5675d-6714-493e-9cae-1b8029346a25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.64910612372703, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  2.64910612372703, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a96cef-4c50-41bd-bc92-628fdf418691}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0446a7b-dff5-4124-98fe-1fe9f10441f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d69f7cf9-19be-4182-a9df-a8ed8a3dba44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.64910612372703, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.64910612372703, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.64910612372703, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  2.64910612372703, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cba6fad9-5ca9-4320-a043-70a7239fc59a}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0446a7b-dff5-4124-98fe-1fe9f10441f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f1cdb1f-559b-48cf-87e1-df8dabe74626}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.64910612372703, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.64910612372703, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61739306-74a2-4d5d-b8b8-84c466f2fd7a}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0446a7b-dff5-4124-98fe-1fe9f10441f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.64910612372703, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.64910612372703, 31.1772499806244, 6.096, !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {29a9ea9b-ae54-4355-972a-3b3a96e5d040}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbdd8f35-e5c1-4bbe-af78-0b37c5c698c0}, !- Zone Air Inlet Port List
  {9a0a449b-7ae2-475e-9b9b-50d8665b7233}, !- Zone Air Exhaust Port List
  {82a6d132-db25-4dc5-93f5-678d561c1c0d}, !- Zone Air Node Name
  {653ec39e-6c83-47d7-ba41-59695aeca002}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b1e5145-244c-4388-ae5a-5cb3a9638f4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c08fc53e-cc46-4f83-95be-c15f93dec8de}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone Air Node, !- Name
  {82a6d132-db25-4dc5-93f5-678d561c1c0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82a6d132-db25-4dc5-93f5-678d561c1c0d}, !- Handle
  {29a9ea9b-ae54-4355-972a-3b3a96e5d040}, !- Source Object
  11,                                     !- Outlet Port
  {c08fc53e-cc46-4f83-95be-c15f93dec8de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbdd8f35-e5c1-4bbe-af78-0b37c5c698c0}, !- Handle
  {29a9ea9b-ae54-4355-972a-3b3a96e5d040}, !- HVAC Component
  {07084e68-c843-4dfb-b9c8-a8a40164be5e}; !- Port 1

OS:PortList,
  {9a0a449b-7ae2-475e-9b9b-50d8665b7233}, !- Handle
  {29a9ea9b-ae54-4355-972a-3b3a96e5d040}; !- HVAC Component

OS:PortList,
  {653ec39e-6c83-47d7-ba41-59695aeca002}, !- Handle
  {29a9ea9b-ae54-4355-972a-3b3a96e5d040}, !- HVAC Component
  {af580aea-5619-42d2-b2a5-075b9787a449}; !- Port 1

OS:Sizing:Zone,
  {c149969f-c937-475e-ae03-ae50857fa340}, !- Handle
  {29a9ea9b-ae54-4355-972a-3b3a96e5d040}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc24d9cf-e18c-4e3c-8d4d-9f1267916456}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone HVAC Equipment List, !- Name
  {29a9ea9b-ae54-4355-972a-3b3a96e5d040}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f625e9f2-bd6c-4be8-a53f-0b09cdd4b3cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a04bb3a1-d77c-4d37-aa8f-428dff7e3fa9}, !- Handle
  Retail Point_of_Sale C  - Story Ground, !- Name
  {e8478f70-fc54-4447-a21e-dfeb51060081}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.8343198697938,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {5075462a-c8a9-4c8c-beb2-0f1c5043df4f}; !- Thermal Zone Name

OS:Surface,
  {798825c8-a06a-463b-8df2-c2a908c20e30}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {56beba3c-9efc-4482-b1d5-e88ec35deb7b}, !- Construction Name
  {a04bb3a1-d77c-4d37-aa8f-428dff7e3fa9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  2.64910612372703, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  2.64910612372703, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1064a72-0ab1-41bb-9bb4-be0e6fbea6f9}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a04bb3a1-d77c-4d37-aa8f-428dff7e3fa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41c0ade3-986e-4bda-b8cf-de29dcba583f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95399252334028e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.95399252334028e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.95399252334028e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.95399252334028e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffb3137e-3af6-4f0e-b4bb-233fbc5b056a}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a04bb3a1-d77c-4d37-aa8f-428dff7e3fa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  2.64910612372703, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  2.64910612372703, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4fe977b-f439-439b-92fe-003d31d281c3}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a04bb3a1-d77c-4d37-aa8f-428dff7e3fa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f02f59b-fd57-4675-a17e-4ed5f94c4535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.64910612372703, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.64910612372703, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.64910612372703, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  2.64910612372703, 4.57200000000002, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13f5675d-6714-493e-9cae-1b8029346a25}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a04bb3a1-d77c-4d37-aa8f-428dff7e3fa9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0b3fa12-5a80-477f-b2b0-8147ddac7dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.37507799486048e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.37507799486048e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.64910612372703, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.64910612372703, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b10172c-2856-4748-94b7-572db2d68a62}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a04bb3a1-d77c-4d37-aa8f-428dff7e3fa9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.64910612372703, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.64910612372703, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  3.37507799486048e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  3.37507799486048e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5075462a-c8a9-4c8c-beb2-0f1c5043df4f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e83aa4ca-dfd5-4453-926b-c7816c823661}, !- Zone Air Inlet Port List
  {15e52b12-e733-4e2b-8882-680d31b935fb}, !- Zone Air Exhaust Port List
  {907f8ca2-d86c-4e52-990f-ede33ac75026}, !- Zone Air Node Name
  {2241ec7c-5190-4501-b34e-d21d063f2eb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8713ce0a-890e-4f3c-bc79-1babe5ec30cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a46ffe75-83ff-469d-82e1-51b7baad43a9}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone Air Node, !- Name
  {907f8ca2-d86c-4e52-990f-ede33ac75026}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {907f8ca2-d86c-4e52-990f-ede33ac75026}, !- Handle
  {5075462a-c8a9-4c8c-beb2-0f1c5043df4f}, !- Source Object
  11,                                     !- Outlet Port
  {a46ffe75-83ff-469d-82e1-51b7baad43a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e83aa4ca-dfd5-4453-926b-c7816c823661}, !- Handle
  {5075462a-c8a9-4c8c-beb2-0f1c5043df4f}, !- HVAC Component
  {6460aa9b-a0d2-4817-a283-f42d066dd9c3}; !- Port 1

OS:PortList,
  {15e52b12-e733-4e2b-8882-680d31b935fb}, !- Handle
  {5075462a-c8a9-4c8c-beb2-0f1c5043df4f}; !- HVAC Component

OS:PortList,
  {2241ec7c-5190-4501-b34e-d21d063f2eb6}, !- Handle
  {5075462a-c8a9-4c8c-beb2-0f1c5043df4f}, !- HVAC Component
  {b6a8ec25-9601-4c14-bdcd-d766541eb4d6}; !- Port 1

OS:Sizing:Zone,
  {8a490ae1-6750-4d7f-a07a-7b575eedcaf4}, !- Handle
  {5075462a-c8a9-4c8c-beb2-0f1c5043df4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b6e13624-9164-4bd3-abbe-8e0d324d8c39}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone HVAC Equipment List, !- Name
  {5075462a-c8a9-4c8c-beb2-0f1c5043df4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90a04496-9567-40b3-acea-52da3afabc4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c3d96702-1abc-4492-b61c-c729722bb298}, !- Handle
  Retail Back_Space A  - Story Ground,    !- Name
  {692d3ef0-7f2a-4696-893d-fac16b71aac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.4834259935208,                       !- X Origin {m}
  -20.1606249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {cd3fb36c-326a-460b-b067-49d7ecdcee8c}; !- Thermal Zone Name

OS:Surface,
  {90c6311a-b569-49e1-b177-a800a3eb20de}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {830e10fd-4c36-4341-8e36-d607fe2dd714}, !- Construction Name
  {c3d96702-1abc-4492-b61c-c729722bb298}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  6.67719899679141, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  6.67719899679141, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61029870-c542-4142-bc64-a9af18e759d6}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3d96702-1abc-4492-b61c-c729722bb298}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e1bc00c-c6ba-4fa9-bdfa-41e2a34e7341}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89e3be0b-d1a1-47dc-bf90-7a2b1dd6c47c}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3d96702-1abc-4492-b61c-c729722bb298}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0afb085b-e2a5-4acc-8b6f-7f543d515b37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.67719899679141, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  6.67719899679141, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9a8b225-62c3-4532-a3cb-5839ce6a4123}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3d96702-1abc-4492-b61c-c729722bb298}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.67719899679141, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  6.67719899679141, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  6.67719899679141, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.67719899679141, 4.57199999999998, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc75a8ea-5442-45ca-b4db-3db58e6eac8b}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3d96702-1abc-4492-b61c-c729722bb298}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.67719899679141, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.67719899679141, -2.1316282072803e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {953f9ecc-19bd-4163-b22f-28f40b27f9f5}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3d96702-1abc-4492-b61c-c729722bb298}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.67719899679141, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  6.67719899679141, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cd3fb36c-326a-460b-b067-49d7ecdcee8c}, !- Handle
  Zone Retail Back_Space A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9b718b6-9070-4a40-ac80-f906d3f353b4}, !- Zone Air Inlet Port List
  {b3ca3a5f-c139-4547-81ee-2844a09801b2}, !- Zone Air Exhaust Port List
  {3a23360f-de10-4171-861b-0c7306c69489}, !- Zone Air Node Name
  {5cee18c7-a366-48db-b32e-ea990b6bb3fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d18758b-07a0-4e60-8067-adbdb0ba9d53}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c41e850-5145-443a-8f7a-84946ae486a9}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone Air Node, !- Name
  {3a23360f-de10-4171-861b-0c7306c69489}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a23360f-de10-4171-861b-0c7306c69489}, !- Handle
  {cd3fb36c-326a-460b-b067-49d7ecdcee8c}, !- Source Object
  11,                                     !- Outlet Port
  {1c41e850-5145-443a-8f7a-84946ae486a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9b718b6-9070-4a40-ac80-f906d3f353b4}, !- Handle
  {cd3fb36c-326a-460b-b067-49d7ecdcee8c}, !- HVAC Component
  {5809c19e-4d2a-4d65-9044-ffe48e2a267e}; !- Port 1

OS:PortList,
  {b3ca3a5f-c139-4547-81ee-2844a09801b2}, !- Handle
  {cd3fb36c-326a-460b-b067-49d7ecdcee8c}; !- HVAC Component

OS:PortList,
  {5cee18c7-a366-48db-b32e-ea990b6bb3fa}, !- Handle
  {cd3fb36c-326a-460b-b067-49d7ecdcee8c}, !- HVAC Component
  {aefa5d3d-00aa-41f4-b733-34749e49f915}; !- Port 1

OS:Sizing:Zone,
  {1f62e8a9-6324-4e9e-848d-1e0a8c7959de}, !- Handle
  {cd3fb36c-326a-460b-b067-49d7ecdcee8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3728ec1f-4d41-4aba-841a-1909b022ba66}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone HVAC Equipment List, !- Name
  {cd3fb36c-326a-460b-b067-49d7ecdcee8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac36e9ee-c8ac-4844-9ee9-3c6dfc422900}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2ee72859-4675-4ef4-be8a-cb1bd545f67f}, !- Handle
  Retail Back_Space B  - Story Ground,    !- Name
  {692d3ef0-7f2a-4696-893d-fac16b71aac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.4834259935208,                       !- X Origin {m}
  -15.5886249903122,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {ad591dac-76be-46c7-8be8-0ad82c5daabc}; !- Thermal Zone Name

OS:Surface,
  {202cb2a4-2788-486e-a491-982a9c29f53c}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {8ba2225b-6bea-4036-bdbb-475391cb42d9}, !- Construction Name
  {2ee72859-4675-4ef4-be8a-cb1bd545f67f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  6.67719899679141, 31.1772499806244, 0,  !- X,Y,Z Vertex 3 {m}
  6.67719899679141, -1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d69f7cf9-19be-4182-a9df-a8ed8a3dba44}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ee72859-4675-4ef4-be8a-cb1bd545f67f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97a96cef-4c50-41bd-bc92-628fdf418691}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71924343-e6e9-47b3-8a57-03437d993b36}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ee72859-4675-4ef4-be8a-cb1bd545f67f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecbee598-4fb3-4233-88f7-aa4bc8c9b3d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.67719899679141, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  6.67719899679141, 31.1772499806244, 0,  !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 31.1772499806244, 0, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 31.1772499806244, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {badf7ca9-d768-4944-87df-9e3f1c283e0c}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ee72859-4675-4ef4-be8a-cb1bd545f67f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.67719899679141, 31.1772499806244, 6.096, !- X,Y,Z Vertex 1 {m}
  6.67719899679141, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  6.67719899679141, -1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.67719899679141, 31.1772499806244, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0afb085b-e2a5-4acc-8b6f-7f543d515b37}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ee72859-4675-4ef4-be8a-cb1bd545f67f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89e3be0b-d1a1-47dc-bf90-7a2b1dd6c47c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, -2.1316282072803e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.67719899679141, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.67719899679141, -2.1316282072803e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b6efac-5633-4fad-9a67-6fbdfa90fdba}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ee72859-4675-4ef4-be8a-cb1bd545f67f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.67719899679141, -1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  6.67719899679141, 31.1772499806244, 6.096, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 31.1772499806244, 6.096, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, -1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad591dac-76be-46c7-8be8-0ad82c5daabc}, !- Handle
  Zone Retail Back_Space B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bb584b9-05f6-4537-885a-19d4fdaa6e4f}, !- Zone Air Inlet Port List
  {162c80f1-8e9d-4145-a9e4-cecebbb12127}, !- Zone Air Exhaust Port List
  {632e1f0f-78e5-406e-8116-f14a18d198a7}, !- Zone Air Node Name
  {5301c06b-42c7-4543-b58e-dca30e4e02a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91496684-8ec8-4064-9961-9cd22116daac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {834b1923-8e5e-4768-8cbc-8b761f87aa85}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone Air Node, !- Name
  {632e1f0f-78e5-406e-8116-f14a18d198a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {632e1f0f-78e5-406e-8116-f14a18d198a7}, !- Handle
  {ad591dac-76be-46c7-8be8-0ad82c5daabc}, !- Source Object
  11,                                     !- Outlet Port
  {834b1923-8e5e-4768-8cbc-8b761f87aa85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bb584b9-05f6-4537-885a-19d4fdaa6e4f}, !- Handle
  {ad591dac-76be-46c7-8be8-0ad82c5daabc}, !- HVAC Component
  {b845d60a-e714-441d-bb75-b74da6cfac8c}; !- Port 1

OS:PortList,
  {162c80f1-8e9d-4145-a9e4-cecebbb12127}, !- Handle
  {ad591dac-76be-46c7-8be8-0ad82c5daabc}; !- HVAC Component

OS:PortList,
  {5301c06b-42c7-4543-b58e-dca30e4e02a6}, !- Handle
  {ad591dac-76be-46c7-8be8-0ad82c5daabc}, !- HVAC Component
  {ac17559b-3e90-435f-8c9b-564db4ba70e1}; !- Port 1

OS:Sizing:Zone,
  {edf79453-4c9f-40e1-a622-881b15475b82}, !- Handle
  {ad591dac-76be-46c7-8be8-0ad82c5daabc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1f269746-1f5e-4731-b96b-f18f2046497b}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone HVAC Equipment List, !- Name
  {ad591dac-76be-46c7-8be8-0ad82c5daabc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41f202b5-ce76-47d3-ae86-ed5ab0ecfd68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {07bc4b27-2a1c-4bfb-884f-d2e6bc87e5ec}, !- Handle
  Retail Back_Space C  - Story Ground,    !- Name
  {692d3ef0-7f2a-4696-893d-fac16b71aac3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.4834259935208,                       !- X Origin {m}
  15.5886249903122,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {277db665-45db-434a-9a5f-acb47667f5c7}, !- Building Story Name
  {ba793b81-df22-47cb-a92b-b8f4a1bc374e}; !- Thermal Zone Name

OS:Surface,
  {25b9046c-2716-4109-8b7d-75d21de0990a}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {830e10fd-4c36-4341-8e36-d607fe2dd714}, !- Construction Name
  {07bc4b27-2a1c-4bfb-884f-d2e6bc87e5ec}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  6.67719899679141, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  6.67719899679141, 1.95399252334028e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f02f59b-fd57-4675-a17e-4ed5f94c4535}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07bc4b27-2a1c-4bfb-884f-d2e6bc87e5ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4fe977b-f439-439b-92fe-003d31d281c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01980662698043e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  3.01980662698043e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.01980662698043e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.01980662698043e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41e8af0d-f977-4bf2-ae5f-47d87cd11422}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07bc4b27-2a1c-4bfb-884f-d2e6bc87e5ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  6.67719899679141, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  6.67719899679141, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5514e0-17a5-4674-a2da-19ec27a0818d}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07bc4b27-2a1c-4bfb-884f-d2e6bc87e5ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.67719899679141, 4.57200000000002, 6.096, !- X,Y,Z Vertex 1 {m}
  6.67719899679141, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 2 {m}
  6.67719899679141, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.67719899679141, 4.57200000000002, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecbee598-4fb3-4233-88f7-aa4bc8c9b3d4}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07bc4b27-2a1c-4bfb-884f-d2e6bc87e5ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71924343-e6e9-47b3-8a57-03437d993b36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24344978758018e-14, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.24344978758018e-14, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.67719899679141, 1.95399252334028e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.67719899679141, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efddee11-4cd0-4165-94c2-e088f56a8e73}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07bc4b27-2a1c-4bfb-884f-d2e6bc87e5ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.67719899679141, 1.95399252334028e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  6.67719899679141, 4.57200000000002, 6.096, !- X,Y,Z Vertex 2 {m}
  1.24344978758018e-14, 4.57200000000002, 6.096, !- X,Y,Z Vertex 3 {m}
  1.24344978758018e-14, 1.95399252334028e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ba793b81-df22-47cb-a92b-b8f4a1bc374e}, !- Handle
  Zone Retail Back_Space C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f070d41a-5c7a-4652-addd-8f9e5269e089}, !- Zone Air Inlet Port List
  {fde648b0-27dd-4f99-9e97-8bbac7aa0fee}, !- Zone Air Exhaust Port List
  {c6fb4478-3572-4136-a2b5-cf4c7f165f8c}, !- Zone Air Node Name
  {61874da6-44c3-44e3-aa85-d2569678e4e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c86e48c8-109c-48cc-9974-6a7ed7649171}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3da09756-c837-40af-a416-0c4d6efcafc5}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone Air Node, !- Name
  {c6fb4478-3572-4136-a2b5-cf4c7f165f8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6fb4478-3572-4136-a2b5-cf4c7f165f8c}, !- Handle
  {ba793b81-df22-47cb-a92b-b8f4a1bc374e}, !- Source Object
  11,                                     !- Outlet Port
  {3da09756-c837-40af-a416-0c4d6efcafc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f070d41a-5c7a-4652-addd-8f9e5269e089}, !- Handle
  {ba793b81-df22-47cb-a92b-b8f4a1bc374e}, !- HVAC Component
  {6afc76a2-170e-4adf-952e-02ee9679f1b7}; !- Port 1

OS:PortList,
  {fde648b0-27dd-4f99-9e97-8bbac7aa0fee}, !- Handle
  {ba793b81-df22-47cb-a92b-b8f4a1bc374e}; !- HVAC Component

OS:PortList,
  {61874da6-44c3-44e3-aa85-d2569678e4e8}, !- Handle
  {ba793b81-df22-47cb-a92b-b8f4a1bc374e}, !- HVAC Component
  {ee63a00d-d57b-4c00-9e6e-9b3ace36bc37}; !- Port 1

OS:Sizing:Zone,
  {7c4ed59c-5438-40c3-89ff-8fbe48d6fce2}, !- Handle
  {ba793b81-df22-47cb-a92b-b8f4a1bc374e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {57b4db4b-0863-4388-b636-52a91c2e8de3}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone HVAC Equipment List, !- Name
  {ba793b81-df22-47cb-a92b-b8f4a1bc374e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2faced2-9f32-4fef-8410-47aea4d30a47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {9f7b3d56-2ffb-4993-8c46-d3971816ce2b}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {7d6e6d03-f3ac-4f60-8d4f-0c9907d77d07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.54660000000002, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.025400000000019, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.025400000000019, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc83dd24-e141-4121-9ca2-4fe0bb8515a0}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {f2aa36cb-ceae-4d47-9c4d-7a9b3ca41fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57200000000002, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.57200000000002, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {625ab3f6-044f-4e36-8813-6a0add400e34}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {10eb5904-5488-49a3-8e96-b3db82e2df25}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999984, -2.1316282072803e-14, 0.823078366785854, !- X,Y,Z Vertex 1 {m}
  0.025399999999984, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  26.1878743602067, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  26.1878743602067, -2.1316282072803e-14, 0.823078366785854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fc09e76-f34f-4f3a-bdec-92177df4bfc0}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {badf7ca9-d768-4944-87df-9e3f1c283e0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.67719899679141, 0.0253999999999805, 0.823059489919407, !- X,Y,Z Vertex 1 {m}
  6.67719899679141, 0.0253999999999805, 0.762, !- X,Y,Z Vertex 2 {m}
  6.67719899679141, 31.1518499806244, 0.762, !- X,Y,Z Vertex 3 {m}
  6.67719899679141, 31.1518499806244, 0.823059489919407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d0d8baa-184f-4bc4-a652-c8921369c003}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {ca99ecc8-abfb-4a45-b6df-7439dc8f2736}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.54659999999998, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0253999999999781, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0253999999999781, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {450ea6c9-1377-48e7-b3fc-3ab694dd1a59}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {b93d655f-06b5-43be-b800-3bd3b102f1cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, -2.1316282072803e-14, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, -2.1316282072803e-14, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfb05f29-2617-4dfb-adbd-524b25d8349a}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {d80b0b6d-5f6a-46df-95df-bb3155ebe58c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 31.1518499806244, 0.823059489919407, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 31.1518499806244, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 0.0253999999999763, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 0.0253999999999763, 0.823059489919407; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b624014-72fc-46e2-8fda-6c3f9b235bce}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {ffb3137e-3af6-4f0e-b4bb-233fbc5b056a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.62370612372703, 4.57200000000002, 0.824151841088978, !- X,Y,Z Vertex 1 {m}
  2.62370612372703, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000341, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000341, 4.57200000000002, 0.824151841088978; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc85c124-cd4d-47c8-a79b-e3a8e2f2a316}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {20b84035-6eba-4e5d-bc70-c469140bc8d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1878743602067, 4.57200000000002, 0.823078366785854, !- X,Y,Z Vertex 1 {m}
  26.1878743602067, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999799, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999799, 4.57200000000002, 0.823078366785854; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ee27e72-bb37-41e0-b3d7-9c830985646e}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {cc75a8ea-5442-45ca-b4db-3db58e6eac8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000124, -2.1316282072803e-14, 0.823427337991796, !- X,Y,Z Vertex 1 {m}
  0.0254000000000124, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  6.65179899679141, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  6.65179899679141, -2.1316282072803e-14, 0.823427337991796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa11d602-594f-45c1-9da1-20d0f4917dc4}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {c9a8b225-62c3-4532-a3cb-5839ce6a4123}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.67719899679141, 0.0253999999999787, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  6.67719899679141, 0.0253999999999787, 0.762, !- X,Y,Z Vertex 2 {m}
  6.67719899679141, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  6.67719899679141, 4.54659999999998, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d61b298-1a4b-4cc8-a9ea-658e502a00d4}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {31aff072-5e2e-418f-b76d-82f3f222b9d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999805, -2.1316282072803e-14, 0.84245240420319, !- X,Y,Z Vertex 1 {m}
  0.0253999999999805, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.18427049989928, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.18427049989928, -2.1316282072803e-14, 0.84245240420319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9368b6ec-e952-44da-b8b7-949919600da7}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {0aad0c36-6e98-4b60-a69b-7b37ae0dc12a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.18427049989928, 4.57200000000002, 0.84245240420319, !- X,Y,Z Vertex 1 {m}
  0.18427049989928, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999805, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999805, 4.57200000000002, 0.84245240420319; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0547e8b3-a137-4529-b0b0-fd77443de473}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {8a67e21a-0ec6-4289-a7f9-f087e802161d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000337, -2.1316282072803e-14, 0.824151841088978, !- X,Y,Z Vertex 1 {m}
  0.0254000000000337, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  2.62370612372703, -2.1316282072803e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.62370612372703, -2.1316282072803e-14, 0.824151841088978; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81b8fbc9-c751-4604-9984-9f8ed63a07e6}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {41e8af0d-f977-4bf2-ae5f-47d87cd11422}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.65179899679141, 4.57200000000002, 0.823427337991796, !- X,Y,Z Vertex 1 {m}
  6.65179899679141, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000119, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000119, 4.57200000000002, 0.823427337991796; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ef60c92-a163-44d0-8c64-7c645ed01eea}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {878d4556-37fb-4476-a9a1-fe746da0a98c}, !- Construction Name
  {ed5514e0-17a5-4674-a2da-19ec27a0818d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.67719899679141, 0.0254000000000195, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  6.67719899679141, 0.0254000000000195, 0.762, !- X,Y,Z Vertex 2 {m}
  6.67719899679141, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  6.67719899679141, 4.54660000000002, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {99b07af5-d757-40d0-89f3-398524b9093a}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0d92c109-56d1-490d-b860-bd8298bd2f5b}, !- Handle
  Retail Back_Space People,               !- Name
  {99b07af5-d757-40d0-89f3-398524b9093a}, !- People Definition Name
  {692d3ef0-7f2a-4696-893d-fac16b71aac3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c9dc9f14-4b54-4c37-8948-8267a0fb734f}, !- Work Efficiency Schedule Name
  {3bb167f9-8be4-439b-8215-7a3dd2614095}, !- Clothing Insulation Schedule Name
  {307f3efc-94d0-47af-82a9-796db70a72c1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3bb167f9-8be4-439b-8215-7a3dd2614095}, !- Handle
  Clothing Schedule,                      !- Name
  {7c34d17e-f336-45d9-ba67-4f7d38d5b180}, !- Schedule Type Limits Name
  {012e0d9c-a225-4bba-ab1d-13f10cdfd73f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {012e0d9c-a225-4bba-ab1d-13f10cdfd73f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {7c34d17e-f336-45d9-ba67-4f7d38d5b180}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6454b86-d4a5-4c9a-81d7-e41e62507399}, !- Handle
  Schedule Rule 1,                        !- Name
  {3bb167f9-8be4-439b-8215-7a3dd2614095}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {122473ed-3cb6-4d70-a888-73a13da7f9c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {122473ed-3cb6-4d70-a888-73a13da7f9c8}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {7c34d17e-f336-45d9-ba67-4f7d38d5b180}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7c34d17e-f336-45d9-ba67-4f7d38d5b180}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {307f3efc-94d0-47af-82a9-796db70a72c1}, !- Handle
  Air Velocity Schedule,                  !- Name
  {59437f0a-d41e-4439-9f11-ec6e550b161b}, !- Schedule Type Limits Name
  {d94768fc-d256-49c6-9469-6f5204bd6ba5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d94768fc-d256-49c6-9469-6f5204bd6ba5}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {59437f0a-d41e-4439-9f11-ec6e550b161b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {59437f0a-d41e-4439-9f11-ec6e550b161b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {c9dc9f14-4b54-4c37-8948-8267a0fb734f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  {6789e5da-6c83-4078-9773-53753dd8a5bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6789e5da-6c83-4078-9773-53753dd8a5bb}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {de7a9689-5509-4cbe-bf3e-5c053a7c8589}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2234639469279,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {717728e8-c35d-4031-b0ba-a4ac47cfc7ae}, !- Handle
  {de7a9689-5509-4cbe-bf3e-5c053a7c8589}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {287ad287-fba3-4480-9946-7c8fa6641331}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92185366592955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {13214ea9-778f-476c-b14c-f095d3fcc42f}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {287ad287-fba3-4480-9946-7c8fa6641331}, !- Electric Equipment Definition Name
  {692d3ef0-7f2a-4696-893d-fac16b71aac3}, !- Space or SpaceType Name
  {561c2228-fe2a-451e-9f51-f0a4212bf95b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a0de54eb-5644-4a22-a7a5-845cc2a253f7}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6a84bac3-f068-4ef2-831f-d0077b84f6b2}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f2005d12-d076-4211-9178-e8f11046a5f3}, !- Number of People Schedule Name
  {639b1eb5-fa66-450b-b014-9614e3af7b44}, !- People Activity Level Schedule Name
  {11be6987-4815-4476-9275-de3ee40b80c5}, !- Lighting Schedule Name
  {13275d7e-5353-4e60-b016-bf1ab84df66b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ecb33d-d010-4e04-8b80-73acd67c5028}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f2005d12-d076-4211-9178-e8f11046a5f3}, !- Handle
  Retail Bldg Occ,                        !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  {4d374c26-5f39-4bcb-901c-be3d19f92178}, !- Default Day Schedule Name
  {400bc2b6-db38-4212-a8bc-40c4715ab645}, !- Summer Design Day Schedule Name
  {c178ca79-2d52-4da1-99c2-cb27151945b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d374c26-5f39-4bcb-901c-be3d19f92178}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.525,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.55,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.575,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.625,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.675,                                  !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.7,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  22,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  11,                                     !- Hour 24
  37,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  52,                                     !- Minute 25
  0.75,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  7,                                      !- Minute 26
  0.775,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  22,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  12,                                     !- Hour 28
  37,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  52,                                     !- Minute 29
  0.75,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  7,                                      !- Minute 30
  0.725,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  22,                                     !- Minute 31
  0.7,                                    !- Value Until Time 31
  13,                                     !- Hour 32
  37,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  52,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  7,                                      !- Minute 34
  0.55,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  22,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  14,                                     !- Hour 36
  52,                                     !- Minute 36
  0.5,                                    !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.3,                                    !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.2625,                                 !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.225,                                  !- Value Until Time 39
  15,                                     !- Hour 40
  45,                                     !- Minute 40
  0.1875,                                 !- Value Until Time 40
  16,                                     !- Hour 41
  0,                                      !- Minute 41
  0.15,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.1125,                                 !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.075,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.0375,                                 !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:Schedule:Rule,
  {a9d302d4-06df-4268-b199-11b1453d5f1b}, !- Handle
  Schedule Rule 2,                        !- Name
  {f2005d12-d076-4211-9178-e8f11046a5f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ebd4fd3-547b-4ad7-b7da-ef95eb819a80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ebd4fd3-547b-4ad7-b7da-ef95eb819a80}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  1,                                      !- Hour 2
  15,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  1,                                      !- Hour 3
  30,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  45,                                     !- Minute 4
  0.125,                                  !- Value Until Time 4
  2,                                      !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  2,                                      !- Hour 6
  15,                                     !- Minute 6
  0.075,                                  !- Value Until Time 6
  2,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  45,                                     !- Minute 8
  0.025,                                  !- Value Until Time 8
  3,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.025,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.05,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.075,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.125,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  15,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  30,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  45,                                     !- Minute 20
  0.35,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  0,                                      !- Minute 21
  0.425,                                  !- Value Until Time 21
  10,                                     !- Hour 22
  15,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  10,                                     !- Hour 23
  30,                                     !- Minute 23
  0.525,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  45,                                     !- Minute 24
  0.55,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  0.575,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  15,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.617391304347826,                      !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.634782608695652,                      !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.652173913043478,                      !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.669565217391304,                      !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  0.68695652173913,                       !- Value Until Time 31
  12,                                     !- Hour 32
  45,                                     !- Minute 32
  0.704347826086956,                      !- Value Until Time 32
  13,                                     !- Hour 33
  0,                                      !- Minute 33
  0.721739130434783,                      !- Value Until Time 33
  13,                                     !- Hour 34
  15,                                     !- Minute 34
  0.739130434782609,                      !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.756521739130435,                      !- Value Until Time 35
  13,                                     !- Hour 36
  45,                                     !- Minute 36
  0.773913043478261,                      !- Value Until Time 36
  14,                                     !- Hour 37
  0,                                      !- Minute 37
  0.791304347826087,                      !- Value Until Time 37
  14,                                     !- Hour 38
  7,                                      !- Minute 38
  0.8,                                    !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.8,                                    !- Value Until Time 39
  21,                                     !- Hour 40
  15,                                     !- Minute 40
  0.75,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  30,                                     !- Minute 41
  0.7,                                    !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0.65,                                   !- Value Until Time 42
  22,                                     !- Hour 43
  0,                                      !- Minute 43
  0.6,                                    !- Value Until Time 43
  22,                                     !- Hour 44
  15,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  22,                                     !- Hour 45
  30,                                     !- Minute 45
  0.4,                                    !- Value Until Time 45
  22,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3,                                    !- Value Until Time 46
  23,                                     !- Hour 47
  0,                                      !- Minute 47
  0.2,                                    !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0.2;                                    !- Value Until Time 48

OS:Schedule:Rule,
  {5775125b-fa41-43bc-8e2f-20b8d0e02935}, !- Handle
  Schedule Rule 3,                        !- Name
  {f2005d12-d076-4211-9178-e8f11046a5f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39a1cb13-a26c-4c96-ab64-13921ef6e2b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39a1cb13-a26c-4c96-ab64-13921ef6e2b5}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.211428571428571,                      !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.222857142857143,                      !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.234285714285714,                      !- Value Until Time 13
  11,                                     !- Hour 14
  45,                                     !- Minute 14
  0.245714285714286,                      !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.257142857142857,                      !- Value Until Time 15
  12,                                     !- Hour 16
  15,                                     !- Minute 16
  0.268571428571429,                      !- Value Until Time 16
  12,                                     !- Hour 17
  30,                                     !- Minute 17
  0.28,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.291428571428571,                      !- Value Until Time 18
  13,                                     !- Hour 19
  0,                                      !- Minute 19
  0.302857142857143,                      !- Value Until Time 19
  13,                                     !- Hour 20
  15,                                     !- Minute 20
  0.314285714285714,                      !- Value Until Time 20
  13,                                     !- Hour 21
  30,                                     !- Minute 21
  0.325714285714286,                      !- Value Until Time 21
  13,                                     !- Hour 22
  45,                                     !- Minute 22
  0.337142857142857,                      !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.348571428571429,                      !- Value Until Time 23
  14,                                     !- Hour 24
  15,                                     !- Minute 24
  0.36,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.371428571428571,                      !- Value Until Time 25
  14,                                     !- Hour 26
  45,                                     !- Minute 26
  0.382857142857143,                      !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.394285714285714,                      !- Value Until Time 27
  15,                                     !- Hour 28
  7,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  21,                                     !- Hour 29
  0,                                      !- Minute 29
  0.4,                                    !- Value Until Time 29
  21,                                     !- Hour 30
  15,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  21,                                     !- Hour 31
  30,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  45,                                     !- Minute 32
  0.25,                                   !- Value Until Time 32
  22,                                     !- Hour 33
  0,                                      !- Minute 33
  0.2,                                    !- Value Until Time 33
  22,                                     !- Hour 34
  15,                                     !- Minute 34
  0.175,                                  !- Value Until Time 34
  22,                                     !- Hour 35
  30,                                     !- Minute 35
  0.15,                                   !- Value Until Time 35
  22,                                     !- Hour 36
  45,                                     !- Minute 36
  0.125,                                  !- Value Until Time 36
  23,                                     !- Hour 37
  0,                                      !- Minute 37
  0.1,                                    !- Value Until Time 37
  23,                                     !- Hour 38
  15,                                     !- Minute 38
  0.075,                                  !- Value Until Time 38
  23,                                     !- Hour 39
  30,                                     !- Minute 39
  0.05,                                   !- Value Until Time 39
  23,                                     !- Hour 40
  45,                                     !- Minute 40
  0.025,                                  !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0;                                      !- Value Until Time 41

OS:Schedule:Day,
  {c178ca79-2d52-4da1-99c2-cb27151945b2}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {400bc2b6-db38-4212-a8bc-40c4715ab645}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {639b1eb5-fa66-450b-b014-9614e3af7b44}, !- Handle
  Retail Activity,                        !- Name
  {3ec0d4e1-8f9b-4dbb-90ea-8ad74b0db7ce}, !- Schedule Type Limits Name
  {ea20cef2-b5ef-4448-b40e-fb8322d88122}, !- Default Day Schedule Name
  {21f49660-5bdd-4f4e-b467-f749d50ff104}, !- Summer Design Day Schedule Name
  {33c5e93d-7130-4765-b630-a6f98b07a589}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ea20cef2-b5ef-4448-b40e-fb8322d88122}, !- Handle
  Retail Activity Default,                !- Name
  {3ec0d4e1-8f9b-4dbb-90ea-8ad74b0db7ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {33c5e93d-7130-4765-b630-a6f98b07a589}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {3ec0d4e1-8f9b-4dbb-90ea-8ad74b0db7ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {21f49660-5bdd-4f4e-b467-f749d50ff104}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {3ec0d4e1-8f9b-4dbb-90ea-8ad74b0db7ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3ec0d4e1-8f9b-4dbb-90ea-8ad74b0db7ce}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {11be6987-4815-4476-9275-de3ee40b80c5}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  {335922b2-088e-4385-9458-e7b230ae2d55}, !- Default Day Schedule Name
  {7d77b380-173b-4dee-8fb6-f69f1bfafbb7}, !- Summer Design Day Schedule Name
  {c77e8229-5fc5-40ed-bf4e-892b66aca2fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {335922b2-088e-4385-9458-e7b230ae2d55}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09493525875,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.082657292,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.08043076975,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0782042475,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07597772525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.073751203,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0718120895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.069872976,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0679338625,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.065994749,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06553645075,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0650781525,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06461985425,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.064161556,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06594148625,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0677214165,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06950134675,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.071281277,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.077509934,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.083738591,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.089967248,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.096195905,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.11223146075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1282670165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.14430257225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.160338128,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.21688281925,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2734275105,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.32997220175,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.386516893,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.48270291675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5788889405,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.67507496425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.771260988,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.81394752425,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8566340605,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.89932059675,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.942007133,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.949002136,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.955997139,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962992142,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969987145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97016734,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970347535,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.97052773,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970707925,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970744423,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970780921,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970817419,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970853917,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97091356425,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9709732115,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97103285875,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971092506,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97115354975,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9712145935,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97127563725,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971336681,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97133755425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9713384275,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97133930075,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971340174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97134744025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713547065,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97136197275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.97133129925,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9712933595,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97125541975,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.97121748,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9711331215,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971048763,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9709644045,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970880046,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.97073120225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9705823585,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.97043351475,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970284671,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96947913575,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9686736005,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.96786806525,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96706253,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.9356053235,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.904148117,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8726909105,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.841233704,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73393153875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6266293735,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.51932720825,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.412025043,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341961072,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.271897101,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.20183313,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.131769159,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.11949119225,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1072132255;                           !- Value Until Time 96

OS:Schedule:Day,
  {7d77b380-173b-4dee-8fb6-f69f1bfafbb7}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb239524-a71e-4cc7-9401-5c3b4cbe6fb5}, !- Handle
  Schedule Rule 5,                        !- Name
  {11be6987-4815-4476-9275-de3ee40b80c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {670a0fe5-cbf8-42af-a347-772fc6dc1e64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {670a0fe5-cbf8-42af-a347-772fc6dc1e64}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.886473690808438,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.868382842161188,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.850291993513937,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.832201144866687,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.815476740110037,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.798752335353387,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.782027930596737,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.765303525840087,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6306811147,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.630826802643067,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.630972490586134,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.631118178529201,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.631263866472268,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.631585748921107,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.631907631369946,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.632229513818785,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.632551396267624,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.633332276509377,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.634113156751131,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.634894036992884,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.635674917234638,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.637289644107024,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.638904370979412,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.640519097851799,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.642133824724186,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.651172634363077,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.660211444001969,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.669250253640861,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.678289063279752,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.706612535283153,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.734936007286553,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.763259479289953,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.791582951293354,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.82304753141097,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.854512111528587,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.885976691646203,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.917441271763819,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.930255573356193,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.943069874948567,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.95588417654094,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.968698478133314,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969025566887652,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.96935265564199,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.969679744396328,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970006833150666,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970015770032134,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970024706913601,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970033643795069,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970042580676537,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970051517558005,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970060454439472,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.97006939132094,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.970078328202408,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.970087265083876,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.970096201965343,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.970105138846811,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.970114075728279,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.970123012609747,                      !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.97012748105048,                       !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.970160011663237,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.970192542275994,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.970225072888751,                      !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.970257603501507,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.970262862126131,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.970268120750754,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.970273379375377,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.970278638,                            !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.970260366282852,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.970242094565703,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.970223822848555,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.970205551131407,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.970196510239412,                      !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.970187469347416,                      !- Value Until Time 73
  18,                                     !- Hour 74
  22,                                     !- Minute 74
  0.970178428455421,                      !- Value Until Time 74
  18,                                     !- Hour 75
  37,                                     !- Minute 75
  0.970169387563426,                      !- Value Until Time 75
  18,                                     !- Hour 76
  52,                                     !- Minute 76
  0.97016034667143,                       !- Value Until Time 76
  19,                                     !- Hour 77
  7,                                      !- Minute 77
  0.970151305779435,                      !- Value Until Time 77
  19,                                     !- Hour 78
  22,                                     !- Minute 78
  0.97014226488744,                       !- Value Until Time 78
  19,                                     !- Hour 79
  37,                                     !- Minute 79
  0.970133223995445,                      !- Value Until Time 79
  19,                                     !- Hour 80
  52,                                     !- Minute 80
  0.970124183103449,                      !- Value Until Time 80
  20,                                     !- Hour 81
  7,                                      !- Minute 81
  0.970115142211454,                      !- Value Until Time 81
  20,                                     !- Hour 82
  22,                                     !- Minute 82
  0.970106101319459,                      !- Value Until Time 82
  20,                                     !- Hour 83
  37,                                     !- Minute 83
  0.970097060427463,                      !- Value Until Time 83
  20,                                     !- Hour 84
  52,                                     !- Minute 84
  0.970088019535468,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.97008349908947,                       !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.969893838857062,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.969704178624655,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.969514518392246,                      !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.969324858159838,                      !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.966358317684551,                      !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.963391777209263,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.960425236733975,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.957458696258688,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.944235157057938,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.931011617857188,                      !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.917788078656438,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.904564539455689;                      !- Value Until Time 97

OS:Schedule:Day,
  {c77e8229-5fc5-40ed-bf4e-892b66aca2fd}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {13275d7e-5353-4e60-b016-bf1ab84df66b}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  {68d972c2-923e-4abf-8664-df1b69d6bc9c}, !- Default Day Schedule Name
  {7868d710-f4af-4f4d-b7bb-0155a76f1640}, !- Summer Design Day Schedule Name
  {6cb3db3d-950f-40f8-b0d9-fdfb59b68faf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68d972c2-923e-4abf-8664-df1b69d6bc9c}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.438431578947368,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.437552631578947,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.436673684210526,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.435794736842105,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.434915789473684,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.434036842105263,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.433157894736842,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.432278947368421,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4314,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.428325,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.42525,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.422175,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4191,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4186,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4181,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4176,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4171,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.417625,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.41815,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.418675,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4192,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.420075,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.42095,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.421825,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4227,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.425075,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.42745,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.429825,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4322,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4372,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4422,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4472,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4522,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.46335,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4745,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.48565,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.4968,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.524,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5512,                                 !- Value Until Time 39
  9,                                      !- Hour 40
  48,                                     !- Minute 40
  0.558,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  3,                                      !- Minute 41
  0.661333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  18,                                     !- Minute 42
  0.691866666666667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  22,                                     !- Minute 43
  0.6995,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  37,                                     !- Minute 44
  0.712125,                               !- Value Until Time 44
  10,                                     !- Hour 45
  52,                                     !- Minute 45
  0.72475,                                !- Value Until Time 45
  11,                                     !- Hour 46
  7,                                      !- Minute 46
  0.737375,                               !- Value Until Time 46
  11,                                     !- Hour 47
  22,                                     !- Minute 47
  0.75,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.75605,                                !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.7621,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.76815,                                !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.7742,                                 !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.776275,                               !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.77835,                                !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.780425,                               !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.7825,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.784677777777778,                      !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.786855555555556,                      !- Value Until Time 57
  13,                                     !- Hour 58
  56,                                     !- Minute 58
  0.7874,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  11,                                     !- Minute 59
  0.785788888888889,                      !- Value Until Time 59
  14,                                     !- Hour 60
  26,                                     !- Minute 60
  0.778277777777778,                      !- Value Until Time 60
  14,                                     !- Hour 61
  30,                                     !- Minute 61
  0.7764,                                 !- Value Until Time 61
  14,                                     !- Hour 62
  45,                                     !- Minute 62
  0.768975,                               !- Value Until Time 62
  15,                                     !- Hour 63
  0,                                      !- Minute 63
  0.76155,                                !- Value Until Time 63
  15,                                     !- Hour 64
  15,                                     !- Minute 64
  0.754125,                               !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.7467,                                 !- Value Until Time 65
  15,                                     !- Hour 66
  45,                                     !- Minute 66
  0.735225,                               !- Value Until Time 66
  16,                                     !- Hour 67
  0,                                      !- Minute 67
  0.72375,                                !- Value Until Time 67
  16,                                     !- Hour 68
  15,                                     !- Minute 68
  0.712275,                               !- Value Until Time 68
  16,                                     !- Hour 69
  30,                                     !- Minute 69
  0.7008,                                 !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.686175,                               !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.67155,                                !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.656925,                               !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.6423,                                 !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.62796,                                !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.61362,                                !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.59928,                                !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.58494,                                !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.571605,                               !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.55827,                                !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.544935,                               !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.5316,                                 !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.5181,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.5046,                                 !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.4911,                                 !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.4776,                                 !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.470225,                               !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.46285,                                !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.455475,                               !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.4481,                                 !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.447221052631579,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.446342105263158,                      !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.445463157894737,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.444584210526316,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.443705263157895,                      !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.442826315789474,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.441947368421053,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.441068421052632,                      !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.44018947368421,                       !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.439310526315789;                      !- Value Until Time 99

OS:Schedule:Day,
  {7868d710-f4af-4f4d-b7bb-0155a76f1640}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cfae9e60-d012-4c88-a306-915ad26ca905}, !- Handle
  Schedule Rule 7,                        !- Name
  {13275d7e-5353-4e60-b016-bf1ab84df66b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67880115-1d9b-42f0-8c04-c73086010da2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67880115-1d9b-42f0-8c04-c73086010da2}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.193228502444988,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.167889119804401,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.164053759168704,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.160218398533007,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.156383037897311,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.152547677261614,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.145527017114914,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.138506356968215,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.131485696821516,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.124465036674817,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.117379370415648,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.110293704156479,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.10320803789731,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0961223716381418,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0911819070904645,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0862414425427872,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.08130097799511,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0763605134474328,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0749953850855746,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0736302567237164,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0722651283618582,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0709,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0756454462102689,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0803908924205379,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0851363386308069,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0898817848410757,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0969024449877751,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.103923105134474,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.110943765281174,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.117964425427873,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.126545232273839,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.135126039119804,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.14370684596577,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.152287652811736,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.163533710268949,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.174779767726161,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.186025825183374,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.197271882640587,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.20390250611247,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.210533129584352,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.217163753056235,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.223794376528117,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.230815036674817,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.237835696821516,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.244856356968215,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.251877017114914,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.265008251833741,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.278139486552567,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.291270721271394,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.30440195599022,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.322148624694376,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.339895293398533,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.35764196210269,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.375388630806846,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.397425702933985,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.419462775061125,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.441499847188264,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.463536919315404,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.490254431540342,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.516971943765281,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.54368945599022,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.570406968215159,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.590688875305623,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.610970782396088,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.631252689486553,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.651534596577017,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.663430715158924,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.675326833740831,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.687222952322739,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.699119070904646,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.701589303178484,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.704059535452323,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.706529767726161,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.703019437652812,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.697038875305624,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.691058312958435,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.685077750611247,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.670256356968215,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.655434963325183,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.640613569682152,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.62579217603912,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.602780012224939,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.579767848410758,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.556755684596577,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.533743520782396,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.503515678484107,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.473287836185819,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.44305999388753,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.412832151589242,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.376935776283619,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.341039400977995,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.305143025672372,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.269246650366748,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.243907267726161,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.218567885085575;                      !- Value Until Time 96

OS:Schedule:Day,
  {6cb3db3d-950f-40f8-b0d9-fdfb59b68faf}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {72ecb33d-d010-4e04-8b80-73acd67c5028}, !- Handle
  Retail Infil Half On,                   !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  {91d1dea3-24e9-4ad3-89e8-0f734983f35c}, !- Default Day Schedule Name
  {9b2b94d6-4149-4eaf-987a-3bd04338af00}, !- Summer Design Day Schedule Name
  {c90c3b75-0ea9-4588-8281-c3861f33c23e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91d1dea3-24e9-4ad3-89e8-0f734983f35c}, !- Handle
  Retail Infil Half On Default,           !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9b2b94d6-4149-4eaf-987a-3bd04338af00}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c991ee7-bb25-4877-bb8b-c390634c36bc}, !- Handle
  Schedule Rule 8,                        !- Name
  {72ecb33d-d010-4e04-8b80-73acd67c5028}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3a66df0-6d17-4145-9536-0f4942e7424f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3a66df0-6d17-4145-9536-0f4942e7424f}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c0152794-c554-4bd7-a65f-5cd857a4fd28}, !- Handle
  Schedule Rule 9,                        !- Name
  {72ecb33d-d010-4e04-8b80-73acd67c5028}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08a59059-b3f8-4da7-ae63-c5cb3ac127c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08a59059-b3f8-4da7-ae63-c5cb3ac127c2}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c90c3b75-0ea9-4588-8281-c3861f33c23e}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {ff10e175-bae1-4bee-bb41-3d6ff514f6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {0aee9b62-669b-4184-9054-f2a3f89f8978}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {69c0a9fe-e08c-460d-987a-8d5cec179758}, !- Handle
  Retail Entry People,                    !- Name
  {0aee9b62-669b-4184-9054-f2a3f89f8978}, !- People Definition Name
  {0ae9544b-3b67-4e7c-9e7e-31aa0a545417}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c9dc9f14-4b54-4c37-8948-8267a0fb734f}, !- Work Efficiency Schedule Name
  {3bb167f9-8be4-439b-8215-7a3dd2614095}, !- Clothing Insulation Schedule Name
  {307f3efc-94d0-47af-82a9-796db70a72c1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9904ff46-6c0a-45db-8e27-511d65adab2c}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {70a84e6d-41f8-4fcd-8291-25c898d7f075}, !- Handle
  {9904ff46-6c0a-45db-8e27-511d65adab2c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5eb92536-e420-4a8e-b350-24d095d4a89a}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {749b5164-e747-4920-827a-7558296837ac}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {5eb92536-e420-4a8e-b350-24d095d4a89a}, !- Electric Equipment Definition Name
  {0ae9544b-3b67-4e7c-9e7e-31aa0a545417}, !- Space or SpaceType Name
  {561c2228-fe2a-451e-9f51-f0a4212bf95b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {762e4474-91cf-4fb5-b9c2-790480fe10af}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {97da27f7-656b-419c-8656-d38919bbbe06}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f2005d12-d076-4211-9178-e8f11046a5f3}, !- Number of People Schedule Name
  {639b1eb5-fa66-450b-b014-9614e3af7b44}, !- People Activity Level Schedule Name
  {11be6987-4815-4476-9275-de3ee40b80c5}, !- Lighting Schedule Name
  {13275d7e-5353-4e60-b016-bf1ab84df66b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ecb33d-d010-4e04-8b80-73acd67c5028}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {fe064822-5ec6-41f7-8cee-29ad1aa47bf0}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c244908d-ae73-47cf-91e7-a1a6ca3f0456}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {fe064822-5ec6-41f7-8cee-29ad1aa47bf0}, !- People Definition Name
  {e8478f70-fc54-4447-a21e-dfeb51060081}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c9dc9f14-4b54-4c37-8948-8267a0fb734f}, !- Work Efficiency Schedule Name
  {3bb167f9-8be4-439b-8215-7a3dd2614095}, !- Clothing Insulation Schedule Name
  {307f3efc-94d0-47af-82a9-796db70a72c1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7e4c8fd2-7480-498f-9e6e-c13b34d014df}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0a7329d3-b530-4c6f-9209-84d775be4404}, !- Handle
  {7e4c8fd2-7480-498f-9e6e-c13b34d014df}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {105ce065-c92b-438a-917f-170d1276e3c5}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f6a97d97-9676-4a56-a8c2-9df7e478b304}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {105ce065-c92b-438a-917f-170d1276e3c5}, !- Electric Equipment Definition Name
  {e8478f70-fc54-4447-a21e-dfeb51060081}, !- Space or SpaceType Name
  {561c2228-fe2a-451e-9f51-f0a4212bf95b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f0673296-9fb8-403e-b511-6009f5b30a16}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6ff924fb-2d5c-4d6b-9cb0-dc3d2b0e6cd5}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f2005d12-d076-4211-9178-e8f11046a5f3}, !- Number of People Schedule Name
  {639b1eb5-fa66-450b-b014-9614e3af7b44}, !- People Activity Level Schedule Name
  {11be6987-4815-4476-9275-de3ee40b80c5}, !- Lighting Schedule Name
  {13275d7e-5353-4e60-b016-bf1ab84df66b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ecb33d-d010-4e04-8b80-73acd67c5028}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c90372cb-f3fa-48e2-bc42-029cc5a3ff76}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6a9f03a4-5120-4bf7-977d-aab91510c795}, !- Handle
  Retail Retail People,                   !- Name
  {c90372cb-f3fa-48e2-bc42-029cc5a3ff76}, !- People Definition Name
  {566e2b1f-e969-4f40-93d2-8c943f886aa3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c9dc9f14-4b54-4c37-8948-8267a0fb734f}, !- Work Efficiency Schedule Name
  {3bb167f9-8be4-439b-8215-7a3dd2614095}, !- Clothing Insulation Schedule Name
  {307f3efc-94d0-47af-82a9-796db70a72c1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b845baab-282d-48f3-bd7e-54d18ccb6008}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {43313198-6374-4b30-909d-f998965b0bef}, !- Handle
  {b845baab-282d-48f3-bd7e-54d18ccb6008}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e587129e-1b70-41f2-81d6-97f81639be1d}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {85b2aa48-557b-4960-8602-c04e70384964}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {e587129e-1b70-41f2-81d6-97f81639be1d}, !- Electric Equipment Definition Name
  {566e2b1f-e969-4f40-93d2-8c943f886aa3}, !- Space or SpaceType Name
  {561c2228-fe2a-451e-9f51-f0a4212bf95b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {567a4dcd-2732-42a4-bfce-9eb73b31c16f}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7580b585-68e3-48e3-9d21-19d3b7752a12}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f2005d12-d076-4211-9178-e8f11046a5f3}, !- Number of People Schedule Name
  {639b1eb5-fa66-450b-b014-9614e3af7b44}, !- People Activity Level Schedule Name
  {11be6987-4815-4476-9275-de3ee40b80c5}, !- Lighting Schedule Name
  {13275d7e-5353-4e60-b016-bf1ab84df66b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {72ecb33d-d010-4e04-8b80-73acd67c5028}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {8ba2225b-6bea-4036-bdbb-475391cb42d9}, !- Handle
  Foundation F 126 Perim 3118 Area 20818, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  208.17670229334,                        !- Area {m2}
  31.1772499806244;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f93e992a-3503-41f7-a54f-44c1d823c676}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c57470f3-8d26-4fbb-ad73-432503076910}, !- Handle
  Foundation F 126 Perim 3118 Area 14254, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  142.542386911415,                       !- Area {m2}
  31.1772499806244;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {56beba3c-9efc-4482-b1d5-e88ec35deb7b}, !- Handle
  Foundation F 126 Perim 265 Area 1211,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.1117131976798,                       !- Area {m2}
  2.649106123727;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {339a4baa-24f0-4b80-9272-6ab6c07e7496}, !- Handle
  Foundation F 126 Perim 2621 Area 11985, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  119.847090374865,                       !- Area {m2}
  26.2132743602067;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a7d1983f-c959-40e1-a126-d7da5fde9f04}, !- Handle
  Foundation F 126 Perim 0 Area 81726,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  817.257807538857,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {830e10fd-4c36-4341-8e36-d607fe2dd714}, !- Handle
  Foundation F 126 Perim 1125 Area 3053,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  30.5281538133303,                       !- Area {m2}
  11.2491989967914;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dbb0a514-a72a-4c7c-84f0-0f4510644105}, !- Handle
  Foundation F 126 Perim 021 Area 096,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.958613525539598,                      !- Area {m2}
  0.2096704998993;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f3dc99b7-58d0-4481-adf5-61638e29ad1b}, !- Handle
  Foundation F 126 Perim 0 Area 654,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  6.53694958892295,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2f364eb2-02d5-4224-983e-5daeb5ea686f}, !- Handle
  Foundation F 126 Perim 0 Area 8259,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  82.5918438446395,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {001db1a7-4b1f-448a-94a0-f1684d1b8a4b}, !- Handle
  ComStock DOE Ref 1980-2004 - Retail - ASHRAE 169-2013-4B, !- Name
  {774f22a5-09b1-4adc-9fab-7fed1adb62c1}, !- Default Exterior Surface Constructions Name
  {42740bbc-5666-45c9-bd9b-a199dee328ad}, !- Default Interior Surface Constructions Name
  {5abc7d2a-0400-48fd-b032-923c57a3bd84}, !- Default Ground Contact Surface Constructions Name
  {c439579c-ceb1-49e6-a84e-7c25ee0a3384}, !- Default Exterior SubSurface Constructions Name
  {3e3cd0aa-64d0-4611-8011-785dd1fa8a3a}, !- Default Interior SubSurface Constructions Name
  {d42f8b65-2cd0-41f7-a4a7-c21668aa750e}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {774f22a5-09b1-4adc-9fab-7fed1adb62c1}, !- Handle
  Default Surface Constructions 1,        !- Name
  {739e5da8-7940-4bbf-9519-0a9bbffd6efe}, !- Floor Construction Name
  {82c33bcc-192d-4fbe-906f-00e9557cbd92}, !- Wall Construction Name
  {e60120f2-b02f-4d38-b1f4-0c98e4aac0cf}; !- Roof Ceiling Construction Name

OS:Construction,
  {739e5da8-7940-4bbf-9519-0a9bbffd6efe}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {e1fcbbdd-5a8a-497c-af15-40e99e202fc8}, !- Layer 1
  {4bf0a817-7a2f-4b3a-b02c-9fe73394ce78}, !- Layer 2
  {406743ea-5a7b-4993-bcc4-f124738e5ebb}; !- Layer 3

OS:Material:NoMass,
  {e1fcbbdd-5a8a-497c-af15-40e99e202fc8}, !- Handle
  Typical Insulation R-2.87,              !- Name
  Smooth,                                 !- Roughness
  0.506259597972739,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4bf0a817-7a2f-4b3a-b02c-9fe73394ce78}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {406743ea-5a7b-4993-bcc4-f124738e5ebb}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6ed5734f-db4f-41e9-9a7c-7187f0c7d61a}, !- Handle
  {739e5da8-7940-4bbf-9519-0a9bbffd6efe}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {82c33bcc-192d-4fbe-906f-00e9557cbd92}, !- Handle
  Typical Insulated Exterior Mass Wall R-5.26, !- Name
  ,                                       !- Surface Rendering Name
  {b29ffa02-950a-4828-9192-1b040ed26fdb}, !- Layer 1
  {941e9c9f-6365-4c05-8f38-6a2eadca9534}, !- Layer 2
  {e1fcbbdd-5a8a-497c-af15-40e99e202fc8}, !- Layer 3
  {c4168810-3b40-493e-b607-1be1cdb2b152}; !- Layer 4

OS:Material,
  {b29ffa02-950a-4828-9192-1b040ed26fdb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {941e9c9f-6365-4c05-8f38-6a2eadca9534}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c4168810-3b40-493e-b607-1be1cdb2b152}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
