  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6c7f58b5-2385-41a2-a17b-54a283a822ee}, !- Handle
  {82c33bcc-192d-4fbe-906f-00e9557cbd92}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e60120f2-b02f-4d38-b1f4-0c98e4aac0cf}, !- Handle
  Typical IEAD Roof R-16.95,              !- Name
  ,                                       !- Surface Rendering Name
  {e964bd80-1d0a-4dfa-9928-f55282f2844d}, !- Layer 1
  {0a7f630f-8754-4059-91d0-eaecde42605f}, !- Layer 2
  {9628ef82-f722-4abb-849b-527ac2826d51}; !- Layer 3

OS:Material,
  {e964bd80-1d0a-4dfa-9928-f55282f2844d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0a7f630f-8754-4059-91d0-eaecde42605f}, !- Handle
  Typical Insulation R-15.83,             !- Name
  Smooth,                                 !- Roughness
  2.78815975637999,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9628ef82-f722-4abb-849b-527ac2826d51}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3f2b5857-cfa3-4fb1-b685-8ed23cf25ddf}, !- Handle
  {e60120f2-b02f-4d38-b1f4-0c98e4aac0cf}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {42740bbc-5666-45c9-bd9b-a199dee328ad}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0b1c96e1-f412-4636-af22-15b6669a4d68}, !- Floor Construction Name
  {e047fe87-0178-4abf-97b1-21cc856ea829}, !- Wall Construction Name
  {2577756b-80c2-45d2-bf44-7645168b4b49}; !- Roof Ceiling Construction Name

OS:Construction,
  {0b1c96e1-f412-4636-af22-15b6669a4d68}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {dbbcb0a1-d3cc-4523-9a6c-2d7f12d01b46}, !- Layer 1
  {173100a1-cdb3-4585-9950-7097fb111e11}; !- Layer 2

OS:Material,
  {dbbcb0a1-d3cc-4523-9a6c-2d7f12d01b46}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {173100a1-cdb3-4585-9950-7097fb111e11}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6da7419b-705d-4af1-87b0-f56e998ffff6}, !- Handle
  {0b1c96e1-f412-4636-af22-15b6669a4d68}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e047fe87-0178-4abf-97b1-21cc856ea829}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {dede5d6b-3985-4bbd-9c3c-c2c3c58e2da2}, !- Layer 1
  {dede5d6b-3985-4bbd-9c3c-c2c3c58e2da2}; !- Layer 2

OS:Material,
  {dede5d6b-3985-4bbd-9c3c-c2c3c58e2da2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b0888c2b-9da8-479a-a3d8-d09fd1920b6e}, !- Handle
  {e047fe87-0178-4abf-97b1-21cc856ea829}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2577756b-80c2-45d2-bf44-7645168b4b49}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {173100a1-cdb3-4585-9950-7097fb111e11}, !- Layer 1
  {dbbcb0a1-d3cc-4523-9a6c-2d7f12d01b46}; !- Layer 2

OS:StandardsInformation:Construction,
  {dc9b3779-4f72-4c34-b08d-0ad061880fee}, !- Handle
  {2577756b-80c2-45d2-bf44-7645168b4b49}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5abc7d2a-0400-48fd-b032-923c57a3bd84}, !- Handle
  Default Surface Constructions 3,        !- Name
  {b680b57c-888d-465e-b5d2-a3d48f0a33b8}, !- Floor Construction Name
  {f02b0b2d-bfef-44ed-befb-490e6e54a99b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {b680b57c-888d-465e-b5d2-a3d48f0a33b8}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {cfef0c63-34c7-424b-898e-7ddd64c0e19f}, !- Layer 1
  {406743ea-5a7b-4993-bcc4-f124738e5ebb}; !- Layer 2

OS:Material:NoMass,
  {b6a07084-2a88-4e26-bb27-1e73842211a0}, !- Handle
  Typical Insulation R-6.45,              !- Name
  Smooth,                                 !- Roughness
  1.1358837089587,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cfef0c63-34c7-424b-898e-7ddd64c0e19f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {62d1a2bf-a6e6-44af-bbb9-5fd50a48a243}, !- Handle
  {b680b57c-888d-465e-b5d2-a3d48f0a33b8}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f02b0b2d-bfef-44ed-befb-490e6e54a99b}, !- Handle
  Typical Insulated Basement Mass Wall R-8.0, !- Name
  ,                                       !- Surface Rendering Name
  {b6a07084-2a88-4e26-bb27-1e73842211a0}, !- Layer 1
  {c7133d4f-8887-485c-b9b9-93cac9d65a1a}; !- Layer 2

OS:Material,
  {c7133d4f-8887-485c-b9b9-93cac9d65a1a}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bc90bb32-933d-4789-90d8-516f537bdf97}, !- Handle
  {f02b0b2d-bfef-44ed-befb-490e6e54a99b}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {c439579c-ceb1-49e6-a84e-7c25ee0a3384}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {c1c56663-75f9-4251-9de4-9f5fa718ee0b}, !- Fixed Window Construction Name
  {158b1a31-be46-4857-a81f-0bf9e42ce41a}, !- Operable Window Construction Name
  {9e9006f5-1320-444e-bccd-06cfb715afba}, !- Door Construction Name
  {73e74458-af0a-4748-9422-4be75b76849c}, !- Glass Door Construction Name
  {7b974b04-e3b5-4453-9e67-86c0e092a3b0}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {b9147c38-3fad-44e8-b0dd-404bda2f9a70}, !- Tubular Daylight Dome Construction Name
  {b9147c38-3fad-44e8-b0dd-404bda2f9a70}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c1c56663-75f9-4251-9de4-9f5fa718ee0b}, !- Handle
  U 0.72 SHGC 0.36 Simple Glazing Window U-0.72 SHGC 0.36, !- Name
  ,                                       !- Surface Rendering Name
  {3a8446ce-5d9b-499c-b649-656741ec2987}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {3a8446ce-5d9b-499c-b649-656741ec2987}, !- Handle
  U 0.72 SHGC 0.36 Simple Glazing U-0.72 SHGC 0.36, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {73bfabf2-7ffd-48df-8517-1e2fffec158b}, !- Handle
  {c1c56663-75f9-4251-9de4-9f5fa718ee0b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {158b1a31-be46-4857-a81f-0bf9e42ce41a}, !- Handle
  U 0.72 SHGC 0.36 Simple Glazing Window U-0.72 SHGC 0.36 1, !- Name
  ,                                       !- Surface Rendering Name
  {2727cc16-5a25-4945-b853-41a1492db1e1}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2727cc16-5a25-4945-b853-41a1492db1e1}, !- Handle
  U 0.72 SHGC 0.36 Simple Glazing U-0.72 SHGC 0.36 1, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {655d62e6-cccb-4ee0-ad4f-3de991f35f53}, !- Handle
  {158b1a31-be46-4857-a81f-0bf9e42ce41a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {9e9006f5-1320-444e-bccd-06cfb715afba}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {f481c042-ac72-43c0-9f43-8fc64c33fdf0}, !- Layer 1
  {81c273c3-438d-49d9-a4f6-15000ed8bbb2}; !- Layer 2

OS:Material,
  {f481c042-ac72-43c0-9f43-8fc64c33fdf0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {81c273c3-438d-49d9-a4f6-15000ed8bbb2}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {db8583d5-298b-40c1-ba80-67dd27d61a19}, !- Handle
  {9e9006f5-1320-444e-bccd-06cfb715afba}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {73e74458-af0a-4748-9422-4be75b76849c}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {583722fb-cf18-4108-a34c-ee5515ad11b4}; !- Layer 1

OS:WindowMaterial:Glazing,
  {583722fb-cf18-4108-a34c-ee5515ad11b4}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {d65a7614-ad55-495b-840c-41baa3b64b7d}, !- Handle
  {73e74458-af0a-4748-9422-4be75b76849c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {7b974b04-e3b5-4453-9e67-86c0e092a3b0}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {81c273c3-438d-49d9-a4f6-15000ed8bbb2}; !- Layer 1

OS:StandardsInformation:Construction,
  {365fcc39-cd06-41b3-9f78-77b60825007e}, !- Handle
  {7b974b04-e3b5-4453-9e67-86c0e092a3b0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {b9147c38-3fad-44e8-b0dd-404bda2f9a70}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {67c0abd2-809b-4afb-a175-ec8c9156d615}; !- Layer 1

OS:WindowMaterial:Glazing,
  {67c0abd2-809b-4afb-a175-ec8c9156d615}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {47c27bb9-c61b-4d25-9134-b1fe059e47d1}, !- Handle
  {b9147c38-3fad-44e8-b0dd-404bda2f9a70}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {3e3cd0aa-64d0-4611-8011-785dd1fa8a3a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b9147c38-3fad-44e8-b0dd-404bda2f9a70}, !- Fixed Window Construction Name
  {b9147c38-3fad-44e8-b0dd-404bda2f9a70}, !- Operable Window Construction Name
  {73407513-8b43-419e-8dec-ddbdc7a9bd8e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {73407513-8b43-419e-8dec-ddbdc7a9bd8e}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {87b56938-df4f-44f3-9f03-5eff846113a3}; !- Layer 1

OS:Material,
  {87b56938-df4f-44f3-9f03-5eff846113a3}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cfe1996b-b5b5-4ff3-9626-3191c5c160ae}, !- Handle
  {73407513-8b43-419e-8dec-ddbdc7a9bd8e}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d42f8b65-2cd0-41f7-a4a7-c21668aa750e}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {87b56938-df4f-44f3-9f03-5eff846113a3}; !- Layer 1

OS:StandardsInformation:Construction,
  {ec4884be-5715-4334-9e0b-f6c403111d2b}, !- Handle
  {d42f8b65-2cd0-41f7-a4a7-c21668aa750e}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Handle
  Always On Discrete,                     !- Name
  {2ce3e4d8-6d17-43bf-89fd-b75640ea55b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2ce3e4d8-6d17-43bf-89fd-b75640ea55b0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {e814300d-4416-4b00-80c6-aa49b714dc32}, !- Handle
  13.7,                                   !- January Ground Temperature {C}
  7,                                      !- February Ground Temperature {C}
  2.1,                                    !- March Ground Temperature {C}
  2.6,                                    !- April Ground Temperature {C}
  4.3,                                    !- May Ground Temperature {C}
  8.8,                                    !- June Ground Temperature {C}
  13.9,                                   !- July Ground Temperature {C}
  17.8,                                   !- August Ground Temperature {C}
  23.2,                                   !- September Ground Temperature {C}
  25.6,                                   !- October Ground Temperature {C}
  24.1,                                   !- November Ground Temperature {C}
  20.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {442fb6ef-796f-4182-84d1-ea8faa74e0ec}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {c702554b-0137-4f48-b49d-c1be5d6cd813}, !- Handle
  Parking Areas and Drives,               !- Name
  {442fb6ef-796f-4182-84d1-ea8faa74e0ec}, !- Exterior Lights Definition Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  24807.4903745188,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {08e94dae-0b41-4a6a-ae3a-18b89e00acfd}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {4afac903-64fb-41e6-a843-8e369329f699}, !- Handle
  Building Facades,                       !- Name
  {08e94dae-0b41-4a6a-ae3a-18b89e00acfd}, !- Exterior Lights Definition Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  10583.0052442584,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {374779ad-3f69-4d75-9715-c3ef65318159}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {95f36630-c4ba-447b-bd8c-02a0c84b0d11}, !- Handle
  Main Entries,                           !- Name
  {374779ad-3f69-4d75-9715-c3ef65318159}, !- Exterior Lights Definition Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bca0fde0-28ab-4ac2-9406-ef08c16ab9ce}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {cf6d104a-b0be-49d9-a806-60067a8169db}, !- Handle
  Other Doors,                            !- Name
  {bca0fde0-28ab-4ac2-9406-ef08c16ab9ce}, !- Exterior Lights Definition Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  20.5100000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {2d18758b-07a0-4e60-8067-adbdb0ba9d53}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Handle
  Retail HtgSetp,                         !- Name
  {b4f0a23b-6bb0-4aa8-807f-f42e7abeca62}, !- Schedule Type Limits Name
  {1ee990d5-e383-405d-96bc-ea31d9d3f643}, !- Default Day Schedule Name
  {464ce012-f0a7-43ad-9428-fb62ca07fce3}, !- Summer Design Day Schedule Name
  {7a38423b-8185-44f4-907e-1f069968f7d5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ee990d5-e383-405d-96bc-ea31d9d3f643}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {b4f0a23b-6bb0-4aa8-807f-f42e7abeca62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d692a39f-08a6-4b76-a94e-d55ea0ac6917}, !- Handle
  Schedule Rule 10,                       !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c7784be-491f-4a52-bb9c-8a4665361f41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c7784be-491f-4a52-bb9c-8a4665361f41}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {b4f0a23b-6bb0-4aa8-807f-f42e7abeca62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {92aeb49f-d01d-498b-95e2-c447e8c82fdd}, !- Handle
  Schedule Rule 11,                       !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b51e23fa-6255-477e-a978-e791361e1422}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b51e23fa-6255-477e-a978-e791361e1422}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {b4f0a23b-6bb0-4aa8-807f-f42e7abeca62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:ScheduleTypeLimits,
  {b4f0a23b-6bb0-4aa8-807f-f42e7abeca62}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}, !- Handle
  Retail ClgSetp,                         !- Name
  {b4f0a23b-6bb0-4aa8-807f-f42e7abeca62}, !- Schedule Type Limits Name
  {bae69e1a-2bfd-4a3d-b6c9-b2cb507c3017}, !- Default Day Schedule Name
  {7dbea587-0912-4610-a884-550f21352f9d}, !- Summer Design Day Schedule Name
  {ebeb085b-f01a-4998-b2e1-6cfee5db320f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bae69e1a-2bfd-4a3d-b6c9-b2cb507c3017}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {b4f0a23b-6bb0-4aa8-807f-f42e7abeca62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {bd45b6f8-f154-44bd-bb15-9cca6d3dcd7c}, !- Handle
  Schedule Rule 12,                       !- Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b1a63de-d0ba-433a-8113-b87af828196c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b1a63de-d0ba-433a-8113-b87af828196c}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {b4f0a23b-6bb0-4aa8-807f-f42e7abeca62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  27.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {40c88a95-4d70-4806-9431-057a5bdd211e}, !- Handle
  Schedule Rule 13,                       !- Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d468433-280f-44b2-a87a-20ef9129110e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d468433-280f-44b2-a87a-20ef9129110e}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {b4f0a23b-6bb0-4aa8-807f-f42e7abeca62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  27.2222222222223,                       !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {91496684-8ec8-4064-9961-9cd22116daac}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c86e48c8-109c-48cc-9974-6a7ed7649171}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30a154d9-4041-40bd-9da2-127d1d1d91bf}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {603418e6-c760-4c08-9e72-8e2c9acb6801}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {603418e6-c760-4c08-9e72-8e2c9acb6801}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {b4f0a23b-6bb0-4aa8-807f-f42e7abeca62}, !- Schedule Type Limits Name
  {2c86d3ba-f10d-4d17-ac68-d72fa1bb71c3}, !- Default Day Schedule Name
  {619f15c6-e47b-4f6e-b8cd-e188395d17a9}, !- Summer Design Day Schedule Name
  {1a7309e8-76dc-4d7c-a232-9ba9d60a6add}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c86d3ba-f10d-4d17-ac68-d72fa1bb71c3}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {b4f0a23b-6bb0-4aa8-807f-f42e7abeca62}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1a7309e8-76dc-4d7c-a232-9ba9d60a6add}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {b4f0a23b-6bb0-4aa8-807f-f42e7abeca62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {619f15c6-e47b-4f6e-b8cd-e188395d17a9}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {b4f0a23b-6bb0-4aa8-807f-f42e7abeca62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f16dd5d9-0c56-4083-9ad9-85044fb48c2b}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {603418e6-c760-4c08-9e72-8e2c9acb6801}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47f97a88-03d5-4051-a6e4-798430b4a796}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {603418e6-c760-4c08-9e72-8e2c9acb6801}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01b488e9-8fed-4a2e-9ae0-dece8850d267}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b1e5145-244c-4388-ae5a-5cb3a9638f4e}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8713ce0a-890e-4f3c-bc79-1babe5ec30cd}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3613e818-08d2-4161-81e5-11abd8b7f089}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43a0f74d-12a5-4181-9c89-e7b2b011b7b2}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5931f32b-fcb9-4749-a0fc-036759dad1fa}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11bdcf74-56b8-4736-8ae3-4b1bb63ef51a}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0af0ec79-b513-4294-b1cb-20027cae311e}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ce116c6-efa3-4210-99dd-14d55a83a84e}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {46b73303-8c45-4c36-8366-91c34a26bade}, !- Heating Setpoint Temperature Schedule Name
  {bbeff3e3-af3f-4fc0-834b-fd170ffebf8e}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {7350b24b-12cb-4480-9743-9f8870116861}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7fc25450-8818-449a-ab86-6fa438c01c9d}, !- Availability Schedule
  {9c403c64-e13d-4a26-bcce-2915af44ea22}, !- Availability Manager List Name
  0.199479186841464,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {26515811-577e-4137-997a-bf563994258b}, !- Supply Side Inlet Node Name
  {572d62b8-ad2a-47c5-883c-8782cf67b1be}, !- Demand Side Outlet Node Name
  {b64af4d2-ee1b-4824-b95e-acd136d2a04f}, !- Demand Side Inlet Node A
  {5d727813-e0e7-49bc-851c-6c32b628097d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {99d0e140-8cee-4f64-8c6f-fa6613bb9016}, !- Demand Mixer Name
  {9bc8cfcd-c740-41ef-904a-540d7b44ba99}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a2bfde32-9f96-48be-bf7c-7cde722df58c}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {26515811-577e-4137-997a-bf563994258b}, !- Inlet Port
  {864c665b-55c9-400c-b63e-c05a32ad742d}; !- Outlet Port

OS:Node,
  {3b902753-0e50-4127-adc0-77a5a06c00c4}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {41d58fa0-3d48-480f-b690-d57512aa8c7d}, !- Inlet Port
  {5d727813-e0e7-49bc-851c-6c32b628097d}; !- Outlet Port

OS:Connection,
  {26515811-577e-4137-997a-bf563994258b}, !- Handle
  {7350b24b-12cb-4480-9743-9f8870116861}, !- Source Object
  9,                                      !- Outlet Port
  {a2bfde32-9f96-48be-bf7c-7cde722df58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d727813-e0e7-49bc-851c-6c32b628097d}, !- Handle
  {3b902753-0e50-4127-adc0-77a5a06c00c4}, !- Source Object
  3,                                      !- Outlet Port
  {7350b24b-12cb-4480-9743-9f8870116861}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {85323579-ee7d-4bd3-a012-05dd8e1a6225}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b64af4d2-ee1b-4824-b95e-acd136d2a04f}, !- Inlet Port
  {eb3b65f1-d126-4296-a8d0-236cb049354f}; !- Outlet Port

OS:Node,
  {2a815c9e-e4a1-4cc6-ae07-3de534e076ab}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {699b689e-5091-4c5c-b271-527e8ccba78e}, !- Inlet Port
  {572d62b8-ad2a-47c5-883c-8782cf67b1be}; !- Outlet Port

OS:Node,
  {cd8a34ed-8000-43e7-ae9c-991bbae806f9}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b058374d-b404-4009-b033-138b9f455303}, !- Inlet Port
  {5809c19e-4d2a-4d65-9044-ffe48e2a267e}; !- Outlet Port

OS:Connection,
  {b64af4d2-ee1b-4824-b95e-acd136d2a04f}, !- Handle
  {7350b24b-12cb-4480-9743-9f8870116861}, !- Source Object
  11,                                     !- Outlet Port
  {85323579-ee7d-4bd3-a012-05dd8e1a6225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {572d62b8-ad2a-47c5-883c-8782cf67b1be}, !- Handle
  {2a815c9e-e4a1-4cc6-ae07-3de534e076ab}, !- Source Object
  3,                                      !- Outlet Port
  {7350b24b-12cb-4480-9743-9f8870116861}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9bc8cfcd-c740-41ef-904a-540d7b44ba99}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {eb3b65f1-d126-4296-a8d0-236cb049354f}, !- Inlet Node Name
  {206391eb-5c87-49f0-a7dd-cbc08375d857}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {99d0e140-8cee-4f64-8c6f-fa6613bb9016}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {699b689e-5091-4c5c-b271-527e8ccba78e}, !- Outlet Node Name
  {d67aaf47-19d5-44b2-a48c-a189c1859444}; !- Inlet Node Name 1

OS:Connection,
  {eb3b65f1-d126-4296-a8d0-236cb049354f}, !- Handle
  {85323579-ee7d-4bd3-a012-05dd8e1a6225}, !- Source Object
  3,                                      !- Outlet Port
  {9bc8cfcd-c740-41ef-904a-540d7b44ba99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699b689e-5091-4c5c-b271-527e8ccba78e}, !- Handle
  {99d0e140-8cee-4f64-8c6f-fa6613bb9016}, !- Source Object
  2,                                      !- Outlet Port
  {2a815c9e-e4a1-4cc6-ae07-3de534e076ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {74c7390b-4d28-4030-a22e-868d719f8122}, !- Handle
  {7350b24b-12cb-4480-9743-9f8870116861}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.199479186841464,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2168.9,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3479.57,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9c403c64-e13d-4a26-bcce-2915af44ea22}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {18289972-d7d2-4214-bc0e-71153e95048b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5fa948fc-6722-4d30-8d15-c3f29e2b8e24}, !- Handle
  Zone Retail Back_Space A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cd3fb36c-326a-460b-b067-49d7ecdcee8c}, !- Control Zone Name
  {3b902753-0e50-4127-adc0-77a5a06c00c4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {68676508-4a1c-4b75-9b27-4d19a08354f3}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Gas Htg Coil 24kBtu/hr 0.8 Thermal Eff, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  6694.36837956384,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {4aabede4-25b3-4a84-873e-b0ecf306c9ca}, !- Handle
  Always Off Discrete,                    !- Name
  {e4d3d903-9dd6-4fdd-a954-d592e33bf338}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {e4d3d903-9dd6-4fdd-a954-d592e33bf338}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {3054c780-3e06-472c-ad54-7cfdccbbcb5c}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC No Heat, !- Name
  {4aabede4-25b3-4a84-873e-b0ecf306c9ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8e5eb745-b99c-42bc-b163-c5e185e28280}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 9.7SEER 13kBtu/hr 13.0SEER, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  3302.08884028247,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.199479186841464,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {373a7bf4-2f5d-4b50-8115-a76c5565705d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4c1e1ff-d835-42e4-afab-58e05d827c5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52504df5-cc28-49ad-8506-136ead7ee778}, !- Energy Input Ratio Function of Temperature Curve Name
  {de771ff9-c669-4e44-9e59-bbec90eaab0a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2c2da5d-350c-475a-a4c0-2fba49ab22f3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {69022fc5-377c-4013-8ff0-e47232d43ba7}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Fan, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.199479186841464,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {20fc5ea7-5b24-4c72-a2f3-1ff6b4d339d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e37f008-999a-4549-99fa-a5b916b074d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {20fc5ea7-5b24-4c72-a2f3-1ff6b4d339d2}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9e37f008-999a-4549-99fa-a5b916b074d6}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7f3dde82-404b-4339-80fa-00d5856c556e}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cd3fb36c-326a-460b-b067-49d7ecdcee8c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {9c0f1054-6345-4da0-9fd0-7430a13694f5}, !- Air Inlet Node Name
  {41d58fa0-3d48-480f-b690-d57512aa8c7d}, !- Air Outlet Node Name
  {69022fc5-377c-4013-8ff0-e47232d43ba7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7fc25450-8818-449a-ab86-6fa438c01c9d}, !- Supply Air Fan Operating Mode Schedule Name
  {68676508-4a1c-4b75-9b27-4d19a08354f3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8e5eb745-b99c-42bc-b163-c5e185e28280}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3054c780-3e06-472c-ad54-7cfdccbbcb5c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.199479186841464,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.199479186841464,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {41d58fa0-3d48-480f-b690-d57512aa8c7d}, !- Handle
  {7f3dde82-404b-4339-80fa-00d5856c556e}, !- Source Object
  7,                                      !- Outlet Port
  {3b902753-0e50-4127-adc0-77a5a06c00c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {81f119ab-c3e5-4e85-8bc7-1ce278a823d3}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0232624532057577,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.199479186841464,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {546f0d5e-6e98-47e3-a596-ef8580261b42}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3916fd15-c9cd-4882-8d82-f96afc1262b6}, !- Maximum Fraction of Outdoor Air Schedule Name
  {40502218-4930-4e3c-807c-0e6d0245988b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {40502218-4930-4e3c-807c-0e6d0245988b}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2aea697a-1eff-4fac-85f4-f20277ec9a0f}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA System, !- Name
  {81f119ab-c3e5-4e85-8bc7-1ce278a823d3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d3d86137-96ac-46c8-ab32-60cc3d52ee33}, !- Mixed Air Node Name
  {2c00af4d-2942-4bb6-b7cb-df99d6a2dc17}, !- Outdoor Air Stream Node Name
  {1b318d69-1ebf-4cd9-b213-ac51ab15350f}, !- Relief Air Stream Node Name
  {864c665b-55c9-400c-b63e-c05a32ad742d}; !- Return Air Stream Node Name

OS:Node,
  {4fb1b0e1-0571-4445-97d4-8f3002954dd4}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2c00af4d-2942-4bb6-b7cb-df99d6a2dc17}; !- Outlet Port

OS:Connection,
  {2c00af4d-2942-4bb6-b7cb-df99d6a2dc17}, !- Handle
  {4fb1b0e1-0571-4445-97d4-8f3002954dd4}, !- Source Object
  3,                                      !- Outlet Port
  {2aea697a-1eff-4fac-85f4-f20277ec9a0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {336b96b0-f60b-4b8d-9a53-f7bee6364857}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {1b318d69-1ebf-4cd9-b213-ac51ab15350f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b318d69-1ebf-4cd9-b213-ac51ab15350f}, !- Handle
  {2aea697a-1eff-4fac-85f4-f20277ec9a0f}, !- Source Object
  7,                                      !- Outlet Port
  {336b96b0-f60b-4b8d-9a53-f7bee6364857}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21115812-83be-4722-afe8-619f4d025313}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d3d86137-96ac-46c8-ab32-60cc3d52ee33}, !- Inlet Port
  {9c0f1054-6345-4da0-9fd0-7430a13694f5}; !- Outlet Port

OS:Connection,
  {864c665b-55c9-400c-b63e-c05a32ad742d}, !- Handle
  {a2bfde32-9f96-48be-bf7c-7cde722df58c}, !- Source Object
  3,                                      !- Outlet Port
  {2aea697a-1eff-4fac-85f4-f20277ec9a0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d3d86137-96ac-46c8-ab32-60cc3d52ee33}, !- Handle
  {2aea697a-1eff-4fac-85f4-f20277ec9a0f}, !- Source Object
  5,                                      !- Outlet Port
  {21115812-83be-4722-afe8-619f4d025313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c0f1054-6345-4da0-9fd0-7430a13694f5}, !- Handle
  {21115812-83be-4722-afe8-619f4d025313}, !- Source Object
  3,                                      !- Outlet Port
  {7f3dde82-404b-4339-80fa-00d5856c556e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {18289972-d7d2-4214-bc0e-71153e95048b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {520a5189-d8bd-4055-9977-4f8b10ef101b}, !- Control Zone or Zone List Name
  {4895326e-fcb0-4743-8b11-040c58b55aeb}, !- Cooling Control Zone or Zone List Name
  {49a1e0af-962b-404c-8b3e-e49ca08aadf1}, !- Heating Control Zone or Zone List Name
  {ff0ddf7d-7615-48a5-b5c3-a6606c687f74}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {520a5189-d8bd-4055-9977-4f8b10ef101b}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {4895326e-fcb0-4743-8b11-040c58b55aeb}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {49a1e0af-962b-404c-8b3e-e49ca08aadf1}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ff0ddf7d-7615-48a5-b5c3-a6606c687f74}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ac36e9ee-c8ac-4844-9ee9-3c6dfc422900}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {563d6353-3f45-4a50-8763-98ec07e33b71}, !- Air Inlet Node Name
  {b058374d-b404-4009-b033-138b9f455303}, !- Air Outlet Node Name
  0.199479186841464;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1979357b-7e58-4633-ba53-8e9ab44b2aba}, !- Handle
  Zone Retail Back_Space A  - Story Ground Return Air Node, !- Name
  {aefa5d3d-00aa-41f4-b733-34749e49f915}, !- Inlet Port
  {d67aaf47-19d5-44b2-a48c-a189c1859444}; !- Outlet Port

OS:Connection,
  {5809c19e-4d2a-4d65-9044-ffe48e2a267e}, !- Handle
  {cd8a34ed-8000-43e7-ae9c-991bbae806f9}, !- Source Object
  3,                                      !- Outlet Port
  {f9b718b6-9070-4a40-ac80-f906d3f353b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aefa5d3d-00aa-41f4-b733-34749e49f915}, !- Handle
  {5cee18c7-a366-48db-b32e-ea990b6bb3fa}, !- Source Object
  2,                                      !- Outlet Port
  {1979357b-7e58-4633-ba53-8e9ab44b2aba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d67aaf47-19d5-44b2-a48c-a189c1859444}, !- Handle
  {1979357b-7e58-4633-ba53-8e9ab44b2aba}, !- Source Object
  3,                                      !- Outlet Port
  {99d0e140-8cee-4f64-8c6f-fa6613bb9016}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {70d1da2f-6558-4b71-8325-b2ffdd9abac5}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {206391eb-5c87-49f0-a7dd-cbc08375d857}, !- Inlet Port
  {563d6353-3f45-4a50-8763-98ec07e33b71}; !- Outlet Port

OS:Connection,
  {206391eb-5c87-49f0-a7dd-cbc08375d857}, !- Handle
  {9bc8cfcd-c740-41ef-904a-540d7b44ba99}, !- Source Object
  3,                                      !- Outlet Port
  {70d1da2f-6558-4b71-8325-b2ffdd9abac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {563d6353-3f45-4a50-8763-98ec07e33b71}, !- Handle
  {70d1da2f-6558-4b71-8325-b2ffdd9abac5}, !- Source Object
  3,                                      !- Outlet Port
  {ac36e9ee-c8ac-4844-9ee9-3c6dfc422900}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b058374d-b404-4009-b033-138b9f455303}, !- Handle
  {ac36e9ee-c8ac-4844-9ee9-3c6dfc422900}, !- Source Object
  4,                                      !- Outlet Port
  {cd8a34ed-8000-43e7-ae9c-991bbae806f9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8327c76b-57e8-48a1-b22b-c74fc7e2fbb6}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d9875dc5-0aa5-41d3-b106-29f7923165bb}, !- Availability Schedule
  {d901577a-6a60-4548-8d48-17699474de32}, !- Availability Manager List Name
  0.943900370891944,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4703b912-73d5-451c-a616-70686ead47c3}, !- Supply Side Inlet Node Name
  {d6ee4bf5-b9fc-4f59-9143-e6421780e3f2}, !- Demand Side Outlet Node Name
  {ca6bcaf8-948c-4664-9c99-f49671c4af17}, !- Demand Side Inlet Node A
  {7c29ca4e-bde7-4e3c-bca5-ddb476477488}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7283d28c-83e4-4799-9dbd-ee9ffc7b31c6}, !- Demand Mixer Name
  {5cfa278f-4681-4ea5-baf6-df578136d36d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8191dd20-d0b5-430d-8354-a6f63587280b}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {4703b912-73d5-451c-a616-70686ead47c3}, !- Inlet Port
  {b730b419-e658-47d4-ace0-cc3a3708ad13}; !- Outlet Port

OS:Node,
  {dafce589-572a-4df2-a1c5-08bf429ca3ce}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7437d268-d238-4944-b9a5-05bede5fb0c1}, !- Inlet Port
  {7c29ca4e-bde7-4e3c-bca5-ddb476477488}; !- Outlet Port

OS:Connection,
  {4703b912-73d5-451c-a616-70686ead47c3}, !- Handle
  {8327c76b-57e8-48a1-b22b-c74fc7e2fbb6}, !- Source Object
  9,                                      !- Outlet Port
  {8191dd20-d0b5-430d-8354-a6f63587280b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c29ca4e-bde7-4e3c-bca5-ddb476477488}, !- Handle
  {dafce589-572a-4df2-a1c5-08bf429ca3ce}, !- Source Object
  3,                                      !- Outlet Port
  {8327c76b-57e8-48a1-b22b-c74fc7e2fbb6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1e6ed7e0-fd79-4980-9448-29b89e478ee4}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ca6bcaf8-948c-4664-9c99-f49671c4af17}, !- Inlet Port
  {3d8a8f30-45a0-4da5-b024-f94cdb4e291b}; !- Outlet Port

OS:Node,
  {419f3f92-9cdd-4797-be17-eef9cc00fe39}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {ece6662e-1f6d-46bd-8edb-35e34d80770b}, !- Inlet Port
  {d6ee4bf5-b9fc-4f59-9143-e6421780e3f2}; !- Outlet Port

OS:Node,
  {192554db-33c6-41d5-8315-34e71b976c97}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {06c082c0-52cd-43d7-b2d9-0fc1302ae61c}, !- Inlet Port
  {b845d60a-e714-441d-bb75-b74da6cfac8c}; !- Outlet Port

OS:Connection,
  {ca6bcaf8-948c-4664-9c99-f49671c4af17}, !- Handle
  {8327c76b-57e8-48a1-b22b-c74fc7e2fbb6}, !- Source Object
  11,                                     !- Outlet Port
  {1e6ed7e0-fd79-4980-9448-29b89e478ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ee4bf5-b9fc-4f59-9143-e6421780e3f2}, !- Handle
  {419f3f92-9cdd-4797-be17-eef9cc00fe39}, !- Source Object
  3,                                      !- Outlet Port
  {8327c76b-57e8-48a1-b22b-c74fc7e2fbb6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5cfa278f-4681-4ea5-baf6-df578136d36d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3d8a8f30-45a0-4da5-b024-f94cdb4e291b}, !- Inlet Node Name
  {01586ea2-83ba-44d9-82b3-aff33b902d6c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7283d28c-83e4-4799-9dbd-ee9ffc7b31c6}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {ece6662e-1f6d-46bd-8edb-35e34d80770b}, !- Outlet Node Name
  {88f358fb-a11c-43e7-8b35-2252fbede701}; !- Inlet Node Name 1

OS:Connection,
  {3d8a8f30-45a0-4da5-b024-f94cdb4e291b}, !- Handle
  {1e6ed7e0-fd79-4980-9448-29b89e478ee4}, !- Source Object
  3,                                      !- Outlet Port
  {5cfa278f-4681-4ea5-baf6-df578136d36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece6662e-1f6d-46bd-8edb-35e34d80770b}, !- Handle
  {7283d28c-83e4-4799-9dbd-ee9ffc7b31c6}, !- Source Object
  2,                                      !- Outlet Port
  {419f3f92-9cdd-4797-be17-eef9cc00fe39}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bb8d62ca-5ffc-46b9-afca-723118c69ade}, !- Handle
  {8327c76b-57e8-48a1-b22b-c74fc7e2fbb6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.943900370891944,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10919.32,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  14031.32,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d901577a-6a60-4548-8d48-17699474de32}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {533178aa-bf3c-4e9e-b17d-f097270e2254}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bc38eeea-993d-43ea-8f8e-92a3c7157708}, !- Handle
  Zone Retail Back_Space B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ad591dac-76be-46c7-8be8-0ad82c5daabc}, !- Control Zone Name
  {dafce589-572a-4df2-a1c5-08bf429ca3ce}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {7178199c-560c-4a4d-abf4-2422b267dc2d}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Gas Htg Coil 124kBtu/hr 0.8 Thermal Eff, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  32986.8062297729,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {75476298-ac62-44fc-bda5-74205aaed290}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC No Heat, !- Name
  {4aabede4-25b3-4a84-873e-b0ecf306c9ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {624251cb-2b59-47b8-aa7e-f670266456cf}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 63kBtu/hr 9.7SEER 70kBtu/hr 10.1EER, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  15624.9026798865,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  0.943900370891944,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {373a7bf4-2f5d-4b50-8115-a76c5565705d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4c1e1ff-d835-42e4-afab-58e05d827c5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52504df5-cc28-49ad-8506-136ead7ee778}, !- Energy Input Ratio Function of Temperature Curve Name
  {de771ff9-c669-4e44-9e59-bbec90eaab0a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2c2da5d-350c-475a-a4c0-2fba49ab22f3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {39422e48-13c8-4a0f-963e-1503cc0937f2}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Fan, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.943900370891944,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb4a08e2-1301-44c5-84f6-2ce508416629}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5721e3c-8557-4981-89f0-56e7eab7abdb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eb4a08e2-1301-44c5-84f6-2ce508416629}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5721e3c-8557-4981-89f0-56e7eab7abdb}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a74dc65a-fae5-4e22-993f-b82e892a9b59}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ad591dac-76be-46c7-8be8-0ad82c5daabc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {7764f402-3046-421e-b82b-359c561d3fd3}, !- Air Inlet Node Name
  {7437d268-d238-4944-b9a5-05bede5fb0c1}, !- Air Outlet Node Name
  {39422e48-13c8-4a0f-963e-1503cc0937f2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d9875dc5-0aa5-41d3-b106-29f7923165bb}, !- Supply Air Fan Operating Mode Schedule Name
  {7178199c-560c-4a4d-abf4-2422b267dc2d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {624251cb-2b59-47b8-aa7e-f670266456cf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {75476298-ac62-44fc-bda5-74205aaed290}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.943900370891944,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.943900370891944,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7437d268-d238-4944-b9a5-05bede5fb0c1}, !- Handle
  {a74dc65a-fae5-4e22-993f-b82e892a9b59}, !- Source Object
  7,                                      !- Outlet Port
  {dafce589-572a-4df2-a1c5-08bf429ca3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {81f15400-c889-44dd-b569-f70041b76e0b}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.158630647147525,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.943900370891944,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {40826804-d966-4c39-9b21-ce918b7f47e3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {36802ec9-c544-445d-b9d8-6e177148d992}, !- Maximum Fraction of Outdoor Air Schedule Name
  {bb59ad69-701f-4881-b45e-609bce01c73b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bb59ad69-701f-4881-b45e-609bce01c73b}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e465a5c5-7447-4b9c-8633-35bdf0512db0}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA System, !- Name
  {81f15400-c889-44dd-b569-f70041b76e0b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7248f4bb-b35b-41c9-a0eb-15564c017fad}, !- Mixed Air Node Name
  {fc5e44e8-9b6f-43a3-835c-e0dce33a8050}, !- Outdoor Air Stream Node Name
  {8b15197d-985c-4225-83f5-d7b66e342836}, !- Relief Air Stream Node Name
  {b730b419-e658-47d4-ace0-cc3a3708ad13}; !- Return Air Stream Node Name

OS:Node,
  {d54a31a6-cde5-4c7b-a81d-942dec805fc4}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fc5e44e8-9b6f-43a3-835c-e0dce33a8050}; !- Outlet Port

OS:Connection,
  {fc5e44e8-9b6f-43a3-835c-e0dce33a8050}, !- Handle
  {d54a31a6-cde5-4c7b-a81d-942dec805fc4}, !- Source Object
  3,                                      !- Outlet Port
  {e465a5c5-7447-4b9c-8633-35bdf0512db0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ee6e51aa-285b-4e00-ae80-8ffc3a0d582b}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {8b15197d-985c-4225-83f5-d7b66e342836}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b15197d-985c-4225-83f5-d7b66e342836}, !- Handle
  {e465a5c5-7447-4b9c-8633-35bdf0512db0}, !- Source Object
  7,                                      !- Outlet Port
  {ee6e51aa-285b-4e00-ae80-8ffc3a0d582b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4607da0f-c5fd-4629-8099-18b33c5971ca}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7248f4bb-b35b-41c9-a0eb-15564c017fad}, !- Inlet Port
  {7764f402-3046-421e-b82b-359c561d3fd3}; !- Outlet Port

OS:Connection,
  {b730b419-e658-47d4-ace0-cc3a3708ad13}, !- Handle
  {8191dd20-d0b5-430d-8354-a6f63587280b}, !- Source Object
  3,                                      !- Outlet Port
  {e465a5c5-7447-4b9c-8633-35bdf0512db0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7248f4bb-b35b-41c9-a0eb-15564c017fad}, !- Handle
  {e465a5c5-7447-4b9c-8633-35bdf0512db0}, !- Source Object
  5,                                      !- Outlet Port
  {4607da0f-c5fd-4629-8099-18b33c5971ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7764f402-3046-421e-b82b-359c561d3fd3}, !- Handle
  {4607da0f-c5fd-4629-8099-18b33c5971ca}, !- Source Object
  3,                                      !- Outlet Port
  {a74dc65a-fae5-4e22-993f-b82e892a9b59}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {533178aa-bf3c-4e9e-b17d-f097270e2254}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1bb98376-8c4d-4ba5-9465-e6b6d90c967f}, !- Control Zone or Zone List Name
  {fb65d1b1-3c7a-4552-b460-6aa6f5b3b0e5}, !- Cooling Control Zone or Zone List Name
  {43d6f7b3-1cdc-4932-b959-c174afe399df}, !- Heating Control Zone or Zone List Name
  {2409addb-d1ff-4a29-842d-b07e574c19f6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1bb98376-8c4d-4ba5-9465-e6b6d90c967f}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {fb65d1b1-3c7a-4552-b460-6aa6f5b3b0e5}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {43d6f7b3-1cdc-4932-b959-c174afe399df}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2409addb-d1ff-4a29-842d-b07e574c19f6}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41f202b5-ce76-47d3-ae86-ed5ab0ecfd68}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {92f79c4c-d22e-4f4a-9a23-a9c666a50a30}, !- Air Inlet Node Name
  {06c082c0-52cd-43d7-b2d9-0fc1302ae61c}, !- Air Outlet Node Name
  0.943900370891944;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d3ab34aa-e875-4a57-88f6-40cfc3e92829}, !- Handle
  Zone Retail Back_Space B  - Story Ground Return Air Node, !- Name
  {ac17559b-3e90-435f-8c9b-564db4ba70e1}, !- Inlet Port
  {88f358fb-a11c-43e7-8b35-2252fbede701}; !- Outlet Port

OS:Connection,
  {b845d60a-e714-441d-bb75-b74da6cfac8c}, !- Handle
  {192554db-33c6-41d5-8315-34e71b976c97}, !- Source Object
  3,                                      !- Outlet Port
  {9bb584b9-05f6-4537-885a-19d4fdaa6e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac17559b-3e90-435f-8c9b-564db4ba70e1}, !- Handle
  {5301c06b-42c7-4543-b58e-dca30e4e02a6}, !- Source Object
  2,                                      !- Outlet Port
  {d3ab34aa-e875-4a57-88f6-40cfc3e92829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f358fb-a11c-43e7-8b35-2252fbede701}, !- Handle
  {d3ab34aa-e875-4a57-88f6-40cfc3e92829}, !- Source Object
  3,                                      !- Outlet Port
  {7283d28c-83e4-4799-9dbd-ee9ffc7b31c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e088b7d-6f4d-4bb1-84d7-abb238af2d1a}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {01586ea2-83ba-44d9-82b3-aff33b902d6c}, !- Inlet Port
  {92f79c4c-d22e-4f4a-9a23-a9c666a50a30}; !- Outlet Port

OS:Connection,
  {01586ea2-83ba-44d9-82b3-aff33b902d6c}, !- Handle
  {5cfa278f-4681-4ea5-baf6-df578136d36d}, !- Source Object
  3,                                      !- Outlet Port
  {2e088b7d-6f4d-4bb1-84d7-abb238af2d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f79c4c-d22e-4f4a-9a23-a9c666a50a30}, !- Handle
  {2e088b7d-6f4d-4bb1-84d7-abb238af2d1a}, !- Source Object
  3,                                      !- Outlet Port
  {41f202b5-ce76-47d3-ae86-ed5ab0ecfd68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06c082c0-52cd-43d7-b2d9-0fc1302ae61c}, !- Handle
  {41f202b5-ce76-47d3-ae86-ed5ab0ecfd68}, !- Source Object
  4,                                      !- Outlet Port
  {192554db-33c6-41d5-8315-34e71b976c97}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b3573c04-c40c-49d3-9cd2-4c82258e15bb}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a533f58f-6308-49c0-8796-489fd86c918b}, !- Availability Schedule
  {4ff4eba4-e1a3-4c53-9dc6-80cf6d42a146}, !- Availability Manager List Name
  0.173527943845024,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {421ab713-d0ff-46a0-9c65-d3c1f0f7dd63}, !- Supply Side Inlet Node Name
  {0827c932-a3bf-4d42-b792-1a7f412b0c70}, !- Demand Side Outlet Node Name
  {0612b5ac-08eb-45bd-84a7-8d7de2ad55fe}, !- Demand Side Inlet Node A
  {de4b8ab7-30c5-4296-86d9-c6eacea9e7a5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {57739b71-7f80-48d2-913d-8ea11e0302de}, !- Demand Mixer Name
  {95aa15eb-1ba6-4721-ac0b-6a0fedd1c993}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f529d2d3-b512-4134-b449-ebe4107bd835}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {421ab713-d0ff-46a0-9c65-d3c1f0f7dd63}, !- Inlet Port
  {19f10b6e-3f28-4255-b657-3ac64619683f}; !- Outlet Port

OS:Node,
  {b49e8457-9031-4d6f-9451-2060858d02b5}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {2d37eb98-4d33-479e-9a80-445e06af5591}, !- Inlet Port
  {de4b8ab7-30c5-4296-86d9-c6eacea9e7a5}; !- Outlet Port

OS:Connection,
  {421ab713-d0ff-46a0-9c65-d3c1f0f7dd63}, !- Handle
  {b3573c04-c40c-49d3-9cd2-4c82258e15bb}, !- Source Object
  9,                                      !- Outlet Port
  {f529d2d3-b512-4134-b449-ebe4107bd835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de4b8ab7-30c5-4296-86d9-c6eacea9e7a5}, !- Handle
  {b49e8457-9031-4d6f-9451-2060858d02b5}, !- Source Object
  3,                                      !- Outlet Port
  {b3573c04-c40c-49d3-9cd2-4c82258e15bb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b44035ea-f2c9-4552-b225-c6fd6d0f6649}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0612b5ac-08eb-45bd-84a7-8d7de2ad55fe}, !- Inlet Port
  {c5bbf049-d7cc-45b9-a39d-2a0d6759a11a}; !- Outlet Port

OS:Node,
  {fd51e48b-7e2c-4291-a3d4-02faa5f0f14c}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7b0284f9-3d30-4b85-b4fd-89619baed840}, !- Inlet Port
  {0827c932-a3bf-4d42-b792-1a7f412b0c70}; !- Outlet Port

OS:Node,
  {13670577-2280-493e-8cf9-b1b10699db75}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {617ff61a-3c29-4b4f-b232-d9de07264068}, !- Inlet Port
  {6afc76a2-170e-4adf-952e-02ee9679f1b7}; !- Outlet Port

OS:Connection,
  {0612b5ac-08eb-45bd-84a7-8d7de2ad55fe}, !- Handle
  {b3573c04-c40c-49d3-9cd2-4c82258e15bb}, !- Source Object
  11,                                     !- Outlet Port
  {b44035ea-f2c9-4552-b225-c6fd6d0f6649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0827c932-a3bf-4d42-b792-1a7f412b0c70}, !- Handle
  {fd51e48b-7e2c-4291-a3d4-02faa5f0f14c}, !- Source Object
  3,                                      !- Outlet Port
  {b3573c04-c40c-49d3-9cd2-4c82258e15bb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {95aa15eb-1ba6-4721-ac0b-6a0fedd1c993}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {c5bbf049-d7cc-45b9-a39d-2a0d6759a11a}, !- Inlet Node Name
  {b4032608-2a9b-44aa-a3da-91dfe2cd1777}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {57739b71-7f80-48d2-913d-8ea11e0302de}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {7b0284f9-3d30-4b85-b4fd-89619baed840}, !- Outlet Node Name
  {6993d6b7-a02f-41f2-ae9f-9e54a53ed3e9}; !- Inlet Node Name 1

OS:Connection,
  {c5bbf049-d7cc-45b9-a39d-2a0d6759a11a}, !- Handle
  {b44035ea-f2c9-4552-b225-c6fd6d0f6649}, !- Source Object
  3,                                      !- Outlet Port
  {95aa15eb-1ba6-4721-ac0b-6a0fedd1c993}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b0284f9-3d30-4b85-b4fd-89619baed840}, !- Handle
  {57739b71-7f80-48d2-913d-8ea11e0302de}, !- Source Object
  2,                                      !- Outlet Port
  {fd51e48b-7e2c-4291-a3d4-02faa5f0f14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8bd8a482-5507-4141-b7fb-98c7922be8bd}, !- Handle
  {b3573c04-c40c-49d3-9cd2-4c82258e15bb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.173527943845024,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1928.45,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3477.39,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4ff4eba4-e1a3-4c53-9dc6-80cf6d42a146}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {2e7db9a6-b649-42e6-bc70-97c87a13d5a2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f1ed7db9-4220-4082-aa03-997fcaaa21d7}, !- Handle
  Zone Retail Back_Space C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ba793b81-df22-47cb-a92b-b8f4a1bc374e}, !- Control Zone Name
  {b49e8457-9031-4d6f-9451-2060858d02b5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ecd40e20-afa1-4bb1-a835-e8e735a2f739}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Gas Htg Coil 20kBtu/hr 0.8 Thermal Eff, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  5905.19797274827,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {711c1bb1-0074-474b-9ba0-686618c5b673}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC No Heat, !- Name
  {4aabede4-25b3-4a84-873e-b0ecf306c9ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8902c882-7239-4ceb-a6fa-fe6257528ddf}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 9.7SEER 12kBtu/hr 13.0SEER, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  2872.5036226622,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.173527943845024,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {373a7bf4-2f5d-4b50-8115-a76c5565705d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4c1e1ff-d835-42e4-afab-58e05d827c5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52504df5-cc28-49ad-8506-136ead7ee778}, !- Energy Input Ratio Function of Temperature Curve Name
  {de771ff9-c669-4e44-9e59-bbec90eaab0a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2c2da5d-350c-475a-a4c0-2fba49ab22f3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1faa6ef6-e7f6-44ec-8f5b-9aec32c32069}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Fan, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.173527943845024,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2d7874a6-7138-44ac-9d7f-696db1ad6b07}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {611bfbfe-6631-4593-89dc-a18338c9b2fe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2d7874a6-7138-44ac-9d7f-696db1ad6b07}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {611bfbfe-6631-4593-89dc-a18338c9b2fe}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f07dbd11-d733-4cf0-8337-701657f77293}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ba793b81-df22-47cb-a92b-b8f4a1bc374e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {a31bedfe-0574-4429-bec6-074e53121e33}, !- Air Inlet Node Name
  {2d37eb98-4d33-479e-9a80-445e06af5591}, !- Air Outlet Node Name
  {1faa6ef6-e7f6-44ec-8f5b-9aec32c32069}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a533f58f-6308-49c0-8796-489fd86c918b}, !- Supply Air Fan Operating Mode Schedule Name
  {ecd40e20-afa1-4bb1-a835-e8e735a2f739}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8902c882-7239-4ceb-a6fa-fe6257528ddf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {711c1bb1-0074-474b-9ba0-686618c5b673}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.173527943845024,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.173527943845024,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2d37eb98-4d33-479e-9a80-445e06af5591}, !- Handle
  {f07dbd11-d733-4cf0-8337-701657f77293}, !- Source Object
  7,                                      !- Outlet Port
  {b49e8457-9031-4d6f-9451-2060858d02b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e2d84631-9d27-45b8-9aaf-2fb773444a00}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0232624532057577,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.173527943845024,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dfd2584a-50cd-4389-8db3-37e8903eb6e7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6725a634-8c38-4564-9b78-6618eb07f051}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f62be1f4-3adb-4114-a0fe-707385d1036d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f62be1f4-3adb-4114-a0fe-707385d1036d}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3872e965-40c9-48a0-9d0a-f4649568dddf}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC OA System, !- Name
  {e2d84631-9d27-45b8-9aaf-2fb773444a00}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {43d30d47-a4f4-4867-96bb-329528a8fb46}, !- Mixed Air Node Name
  {7f43423f-ec66-44d8-ba53-d1fabe25d7d9}, !- Outdoor Air Stream Node Name
  {96240fee-6645-421f-b681-8419649d744b}, !- Relief Air Stream Node Name
  {19f10b6e-3f28-4255-b657-3ac64619683f}; !- Return Air Stream Node Name

OS:Node,
  {20a124c7-4392-4601-b9da-ef61b3982081}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7f43423f-ec66-44d8-ba53-d1fabe25d7d9}; !- Outlet Port

OS:Connection,
  {7f43423f-ec66-44d8-ba53-d1fabe25d7d9}, !- Handle
  {20a124c7-4392-4601-b9da-ef61b3982081}, !- Source Object
  3,                                      !- Outlet Port
  {3872e965-40c9-48a0-9d0a-f4649568dddf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {62946f5c-0735-471d-8b13-a0c231b3e60e}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {96240fee-6645-421f-b681-8419649d744b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96240fee-6645-421f-b681-8419649d744b}, !- Handle
  {3872e965-40c9-48a0-9d0a-f4649568dddf}, !- Source Object
  7,                                      !- Outlet Port
  {62946f5c-0735-471d-8b13-a0c231b3e60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20c7b9ed-4788-408d-adf4-eb7638431eb0}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {43d30d47-a4f4-4867-96bb-329528a8fb46}, !- Inlet Port
  {a31bedfe-0574-4429-bec6-074e53121e33}; !- Outlet Port

OS:Connection,
  {19f10b6e-3f28-4255-b657-3ac64619683f}, !- Handle
  {f529d2d3-b512-4134-b449-ebe4107bd835}, !- Source Object
  3,                                      !- Outlet Port
  {3872e965-40c9-48a0-9d0a-f4649568dddf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {43d30d47-a4f4-4867-96bb-329528a8fb46}, !- Handle
  {3872e965-40c9-48a0-9d0a-f4649568dddf}, !- Source Object
  5,                                      !- Outlet Port
  {20c7b9ed-4788-408d-adf4-eb7638431eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31bedfe-0574-4429-bec6-074e53121e33}, !- Handle
  {20c7b9ed-4788-408d-adf4-eb7638431eb0}, !- Source Object
  3,                                      !- Outlet Port
  {f07dbd11-d733-4cf0-8337-701657f77293}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2e7db9a6-b649-42e6-bc70-97c87a13d5a2}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {af4bb1ee-d4d2-4860-b75a-f938cb7bf3fe}, !- Control Zone or Zone List Name
  {d77f3272-7d08-40ed-bbc5-01390f7b3d95}, !- Cooling Control Zone or Zone List Name
  {82dd44dc-7543-41a7-aea7-f47de5bf6ccb}, !- Heating Control Zone or Zone List Name
  {3bf7462c-a4eb-4eb9-9124-217351f91a26}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {af4bb1ee-d4d2-4860-b75a-f938cb7bf3fe}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {d77f3272-7d08-40ed-bbc5-01390f7b3d95}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {82dd44dc-7543-41a7-aea7-f47de5bf6ccb}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3bf7462c-a4eb-4eb9-9124-217351f91a26}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a2faced2-9f32-4fef-8410-47aea4d30a47}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {7b5fb5e1-23ed-49e1-a749-7971b961acf8}, !- Air Inlet Node Name
  {617ff61a-3c29-4b4f-b232-d9de07264068}, !- Air Outlet Node Name
  0.173527943845024;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {864ca4d6-245f-4ecd-ad79-ab7eb885abd3}, !- Handle
  Zone Retail Back_Space C  - Story Ground Return Air Node, !- Name
  {ee63a00d-d57b-4c00-9e6e-9b3ace36bc37}, !- Inlet Port
  {6993d6b7-a02f-41f2-ae9f-9e54a53ed3e9}; !- Outlet Port

OS:Connection,
  {6afc76a2-170e-4adf-952e-02ee9679f1b7}, !- Handle
  {13670577-2280-493e-8cf9-b1b10699db75}, !- Source Object
  3,                                      !- Outlet Port
  {f070d41a-5c7a-4652-addd-8f9e5269e089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee63a00d-d57b-4c00-9e6e-9b3ace36bc37}, !- Handle
  {61874da6-44c3-44e3-aa85-d2569678e4e8}, !- Source Object
  2,                                      !- Outlet Port
  {864ca4d6-245f-4ecd-ad79-ab7eb885abd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6993d6b7-a02f-41f2-ae9f-9e54a53ed3e9}, !- Handle
  {864ca4d6-245f-4ecd-ad79-ab7eb885abd3}, !- Source Object
  3,                                      !- Outlet Port
  {57739b71-7f80-48d2-913d-8ea11e0302de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7a84128-c767-4228-a5d1-f2e766f24405}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b4032608-2a9b-44aa-a3da-91dfe2cd1777}, !- Inlet Port
  {7b5fb5e1-23ed-49e1-a749-7971b961acf8}; !- Outlet Port

OS:Connection,
  {b4032608-2a9b-44aa-a3da-91dfe2cd1777}, !- Handle
  {95aa15eb-1ba6-4721-ac0b-6a0fedd1c993}, !- Source Object
  3,                                      !- Outlet Port
  {c7a84128-c767-4228-a5d1-f2e766f24405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5fb5e1-23ed-49e1-a749-7971b961acf8}, !- Handle
  {c7a84128-c767-4228-a5d1-f2e766f24405}, !- Source Object
  3,                                      !- Outlet Port
  {a2faced2-9f32-4fef-8410-47aea4d30a47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {617ff61a-3c29-4b4f-b232-d9de07264068}, !- Handle
  {a2faced2-9f32-4fef-8410-47aea4d30a47}, !- Source Object
  4,                                      !- Outlet Port
  {13670577-2280-493e-8cf9-b1b10699db75}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {931b3cfb-f9aa-4016-81fc-b8e210cea534}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2c54015c-2620-4c0f-99a4-ce52cc3cb2e8}, !- Availability Schedule
  {3f84facc-f857-4ffd-9db3-c3333c3b9066}, !- Availability Manager List Name
  0.0984923097908987,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7dfa9eea-27ad-40a9-b5ae-42d4b98d8ce4}, !- Supply Side Inlet Node Name
  {e93c05a7-97a9-4f01-9e28-d7e1f01b0df2}, !- Demand Side Outlet Node Name
  {e387c0ca-ccf2-4e8a-8a02-f7b27f4c8548}, !- Demand Side Inlet Node A
  {ec8317b0-aaed-43bd-83f1-edb399e28557}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c591f2ed-99e7-4131-a3d2-e72a52a0548c}, !- Demand Mixer Name
  {b4cc4713-a26a-4c69-89a3-f510127c4e53}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3504fdeb-a9fd-4733-90a4-357724f64eb6}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7dfa9eea-27ad-40a9-b5ae-42d4b98d8ce4}, !- Inlet Port
  {c31e3931-cbe6-4c5d-8d5e-f7daf8f34af5}; !- Outlet Port

OS:Node,
  {faf9c0a4-b1fd-46e3-9f75-fd55a7a05e41}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1b97cbff-3675-4085-842c-733d14f142a5}, !- Inlet Port
  {ec8317b0-aaed-43bd-83f1-edb399e28557}; !- Outlet Port

OS:Connection,
  {7dfa9eea-27ad-40a9-b5ae-42d4b98d8ce4}, !- Handle
  {931b3cfb-f9aa-4016-81fc-b8e210cea534}, !- Source Object
  9,                                      !- Outlet Port
  {3504fdeb-a9fd-4733-90a4-357724f64eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec8317b0-aaed-43bd-83f1-edb399e28557}, !- Handle
  {faf9c0a4-b1fd-46e3-9f75-fd55a7a05e41}, !- Source Object
  3,                                      !- Outlet Port
  {931b3cfb-f9aa-4016-81fc-b8e210cea534}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0bf998fc-e7d3-42b9-a107-33bea0093e8a}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e387c0ca-ccf2-4e8a-8a02-f7b27f4c8548}, !- Inlet Port
  {44c5037b-4d0d-4afb-bed6-8afd6758c638}; !- Outlet Port

OS:Node,
  {5c5f9bb6-00b6-4a7f-9cf5-736e0a61805c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {29f6638b-cb16-4c31-a948-5e6fb6ba3b68}, !- Inlet Port
  {e93c05a7-97a9-4f01-9e28-d7e1f01b0df2}; !- Outlet Port

OS:Node,
  {2701cede-294e-47d7-b6a3-3c11399042a3}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {986e2733-718f-48ce-9c0b-3d4c2ff3bb55}, !- Inlet Port
  {94bc85b7-683d-4663-8cfd-2e762de96fc1}; !- Outlet Port

OS:Connection,
  {e387c0ca-ccf2-4e8a-8a02-f7b27f4c8548}, !- Handle
  {931b3cfb-f9aa-4016-81fc-b8e210cea534}, !- Source Object
  11,                                     !- Outlet Port
  {0bf998fc-e7d3-42b9-a107-33bea0093e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93c05a7-97a9-4f01-9e28-d7e1f01b0df2}, !- Handle
  {5c5f9bb6-00b6-4a7f-9cf5-736e0a61805c}, !- Source Object
  3,                                      !- Outlet Port
  {931b3cfb-f9aa-4016-81fc-b8e210cea534}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b4cc4713-a26a-4c69-89a3-f510127c4e53}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {44c5037b-4d0d-4afb-bed6-8afd6758c638}, !- Inlet Node Name
  {8f42149b-910b-498f-863a-c8d8b6e9ce56}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c591f2ed-99e7-4131-a3d2-e72a52a0548c}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {29f6638b-cb16-4c31-a948-5e6fb6ba3b68}, !- Outlet Node Name
  {16575bc1-38be-4c21-b240-c4f2417303c6}; !- Inlet Node Name 1

OS:Connection,
  {44c5037b-4d0d-4afb-bed6-8afd6758c638}, !- Handle
  {0bf998fc-e7d3-42b9-a107-33bea0093e8a}, !- Source Object
  3,                                      !- Outlet Port
  {b4cc4713-a26a-4c69-89a3-f510127c4e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29f6638b-cb16-4c31-a948-5e6fb6ba3b68}, !- Handle
  {c591f2ed-99e7-4131-a3d2-e72a52a0548c}, !- Source Object
  2,                                      !- Outlet Port
  {5c5f9bb6-00b6-4a7f-9cf5-736e0a61805c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cacaa34e-f021-4b25-ba95-ea125d5523a6}, !- Handle
  {931b3cfb-f9aa-4016-81fc-b8e210cea534}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0984923097908987,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1158.06,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1146.41,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3f84facc-f857-4ffd-9db3-c3333c3b9066}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {88b39525-cbda-41e6-bf02-160aba3ea105}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {31751174-fb09-4ad4-b497-b54037c2f6fc}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c7ce5965-c17f-44fc-a115-4af7f41599f6}, !- Control Zone Name
  {faf9c0a4-b1fd-46e3-9f75-fd55a7a05e41}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {dda98a43-9dce-4dfc-b716-29e5d5f67ff4}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Gas Htg Coil 19kBtu/hr 0.8 Thermal Eff, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  3493.33235413674,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d09b4c6d-ab22-46df-8f4e-aa686dad834c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC No Heat, !- Name
  {4aabede4-25b3-4a84-873e-b0ecf306c9ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f5137b7c-ae6f-4208-8b0e-21dd5cf69a72}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER 10kBtu/hr 13.0SEER, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  1630.39744729182,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.0984923097908987,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {373a7bf4-2f5d-4b50-8115-a76c5565705d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4c1e1ff-d835-42e4-afab-58e05d827c5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52504df5-cc28-49ad-8506-136ead7ee778}, !- Energy Input Ratio Function of Temperature Curve Name
  {de771ff9-c669-4e44-9e59-bbec90eaab0a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2c2da5d-350c-475a-a4c0-2fba49ab22f3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f82d5a39-0968-48f9-94b2-b26cfb51860a}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Fan, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0984923097908987,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d1de0048-bcaf-4a2e-a856-7364edfbb840}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af35bdc0-4586-47f5-9829-2cb44943122f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d1de0048-bcaf-4a2e-a856-7364edfbb840}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {af35bdc0-4586-47f5-9829-2cb44943122f}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {77730d3c-ca5f-46f2-9c38-60a06f645e1a}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c7ce5965-c17f-44fc-a115-4af7f41599f6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {5c82dd61-ed60-42ab-a2e7-852f86882dd4}, !- Air Inlet Node Name
  {1b97cbff-3675-4085-842c-733d14f142a5}, !- Air Outlet Node Name
  {f82d5a39-0968-48f9-94b2-b26cfb51860a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2c54015c-2620-4c0f-99a4-ce52cc3cb2e8}, !- Supply Air Fan Operating Mode Schedule Name
  {dda98a43-9dce-4dfc-b716-29e5d5f67ff4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f5137b7c-ae6f-4208-8b0e-21dd5cf69a72}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d09b4c6d-ab22-46df-8f4e-aa686dad834c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0984923097908987,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0984923097908987,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1b97cbff-3675-4085-842c-733d14f142a5}, !- Handle
  {77730d3c-ca5f-46f2-9c38-60a06f645e1a}, !- Source Object
  7,                                      !- Outlet Port
  {faf9c0a4-b1fd-46e3-9f75-fd55a7a05e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {46758a16-3c20-4625-8339-c02a2d9dafb6}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0184582509132641,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0984923097908987,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff9f09bb-df56-4331-b26e-6b0d813dba79}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {edd09609-df4e-4801-9e24-c6d011ede737}, !- Maximum Fraction of Outdoor Air Schedule Name
  {14b216ea-b5a0-4a33-af6a-27fafc9443a8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {14b216ea-b5a0-4a33-af6a-27fafc9443a8}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {277c9af6-e004-479d-8b92-82d9835c0c56}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC OA System, !- Name
  {46758a16-3c20-4625-8339-c02a2d9dafb6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {481ae27e-a6be-49e7-a6c3-1d61b180c79b}, !- Mixed Air Node Name
  {6142f05e-afa6-4c9a-8550-1c0d2b52bd8b}, !- Outdoor Air Stream Node Name
  {317231d5-e002-4660-b650-42f78b87a0dc}, !- Relief Air Stream Node Name
  {c31e3931-cbe6-4c5d-8d5e-f7daf8f34af5}; !- Return Air Stream Node Name

OS:Node,
  {8f9cb60a-fc5f-445c-b51d-1e7fddfcd7d6}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6142f05e-afa6-4c9a-8550-1c0d2b52bd8b}; !- Outlet Port

OS:Connection,
  {6142f05e-afa6-4c9a-8550-1c0d2b52bd8b}, !- Handle
  {8f9cb60a-fc5f-445c-b51d-1e7fddfcd7d6}, !- Source Object
  3,                                      !- Outlet Port
  {277c9af6-e004-479d-8b92-82d9835c0c56}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60e107db-ed7d-4792-a73c-08996793e81d}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {317231d5-e002-4660-b650-42f78b87a0dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {317231d5-e002-4660-b650-42f78b87a0dc}, !- Handle
  {277c9af6-e004-479d-8b92-82d9835c0c56}, !- Source Object
  7,                                      !- Outlet Port
  {60e107db-ed7d-4792-a73c-08996793e81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be651200-c2ec-43c4-bb83-0783245d59b3}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {481ae27e-a6be-49e7-a6c3-1d61b180c79b}, !- Inlet Port
  {5c82dd61-ed60-42ab-a2e7-852f86882dd4}; !- Outlet Port

OS:Connection,
  {c31e3931-cbe6-4c5d-8d5e-f7daf8f34af5}, !- Handle
  {3504fdeb-a9fd-4733-90a4-357724f64eb6}, !- Source Object
  3,                                      !- Outlet Port
  {277c9af6-e004-479d-8b92-82d9835c0c56}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {481ae27e-a6be-49e7-a6c3-1d61b180c79b}, !- Handle
  {277c9af6-e004-479d-8b92-82d9835c0c56}, !- Source Object
  5,                                      !- Outlet Port
  {be651200-c2ec-43c4-bb83-0783245d59b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c82dd61-ed60-42ab-a2e7-852f86882dd4}, !- Handle
  {be651200-c2ec-43c4-bb83-0783245d59b3}, !- Source Object
  3,                                      !- Outlet Port
  {77730d3c-ca5f-46f2-9c38-60a06f645e1a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {88b39525-cbda-41e6-bf02-160aba3ea105}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6eaa238b-d4e9-465a-82f7-6e4a21cd043c}, !- Control Zone or Zone List Name
  {eafdf2d3-e11d-46e7-8811-056eac9b10fe}, !- Cooling Control Zone or Zone List Name
  {1fccf89e-8cf2-4307-be29-de694e57228e}, !- Heating Control Zone or Zone List Name
  {c41965fd-db66-48b1-af7c-22ee252c4b68}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6eaa238b-d4e9-465a-82f7-6e4a21cd043c}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {eafdf2d3-e11d-46e7-8811-056eac9b10fe}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1fccf89e-8cf2-4307-be29-de694e57228e}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c41965fd-db66-48b1-af7c-22ee252c4b68}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {33c9266a-1fea-45a3-a71e-0b64f39bfb09}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {23531688-1764-46ad-8764-840e92d90c42}, !- Air Inlet Node Name
  {986e2733-718f-48ce-9c0b-3d4c2ff3bb55}, !- Air Outlet Node Name
  0.0984923097908987;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b74038fb-66ba-4e2d-9dea-f620ffc3e5ec}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Return Air Node, !- Name
  {8871fa6c-7eb3-4a71-870b-0225f28ecda6}, !- Inlet Port
  {16575bc1-38be-4c21-b240-c4f2417303c6}; !- Outlet Port

OS:Connection,
  {94bc85b7-683d-4663-8cfd-2e762de96fc1}, !- Handle
  {2701cede-294e-47d7-b6a3-3c11399042a3}, !- Source Object
  3,                                      !- Outlet Port
  {fb9b85da-2bea-4abd-8d48-2191cc77a5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8871fa6c-7eb3-4a71-870b-0225f28ecda6}, !- Handle
  {046d9459-c8b0-4008-ac2b-cbf5d9ce26a9}, !- Source Object
  2,                                      !- Outlet Port
  {b74038fb-66ba-4e2d-9dea-f620ffc3e5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16575bc1-38be-4c21-b240-c4f2417303c6}, !- Handle
  {b74038fb-66ba-4e2d-9dea-f620ffc3e5ec}, !- Source Object
  3,                                      !- Outlet Port
  {c591f2ed-99e7-4131-a3d2-e72a52a0548c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06b060a6-214c-454a-8fe4-348cae9e8904}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8f42149b-910b-498f-863a-c8d8b6e9ce56}, !- Inlet Port
  {23531688-1764-46ad-8764-840e92d90c42}; !- Outlet Port

OS:Connection,
  {8f42149b-910b-498f-863a-c8d8b6e9ce56}, !- Handle
  {b4cc4713-a26a-4c69-89a3-f510127c4e53}, !- Source Object
  3,                                      !- Outlet Port
  {06b060a6-214c-454a-8fe4-348cae9e8904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23531688-1764-46ad-8764-840e92d90c42}, !- Handle
  {06b060a6-214c-454a-8fe4-348cae9e8904}, !- Source Object
  3,                                      !- Outlet Port
  {33c9266a-1fea-45a3-a71e-0b64f39bfb09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {986e2733-718f-48ce-9c0b-3d4c2ff3bb55}, !- Handle
  {33c9266a-1fea-45a3-a71e-0b64f39bfb09}, !- Source Object
  4,                                      !- Outlet Port
  {2701cede-294e-47d7-b6a3-3c11399042a3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d939d576-9c8f-433c-8e75-9a078352a252}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1eca1362-25b8-4aa0-bf47-584ccc9a9f50}, !- Availability Schedule
  {eda70bae-58a1-4d9b-a07a-bdfb580653b8}, !- Availability Manager List Name
  0.506518806116436,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9cae9ae0-1014-4478-9590-951ba05f89d5}, !- Supply Side Inlet Node Name
  {6268932b-b63a-4342-b9d0-33de24e5a5a6}, !- Demand Side Outlet Node Name
  {c72f7c3e-9349-40df-8df7-64d173607432}, !- Demand Side Inlet Node A
  {d9c5f2dd-6caa-4b08-a906-bbd14c8896dc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {15752ba6-5521-4d9c-a2e5-1f593351d81d}, !- Demand Mixer Name
  {891efc96-5f53-4383-ac4c-09f94c7ed81d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0e387eeb-4c6a-48c6-be64-3e21bad7e065}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {9cae9ae0-1014-4478-9590-951ba05f89d5}, !- Inlet Port
  {4ca9afb6-6f1d-4d15-8176-c688c230a66e}; !- Outlet Port

OS:Node,
  {f0538c64-f78e-4568-9ac0-8866775db9b9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {bfe2be2d-6caa-469d-b949-20e65838eee2}, !- Inlet Port
  {d9c5f2dd-6caa-4b08-a906-bbd14c8896dc}; !- Outlet Port

OS:Connection,
  {9cae9ae0-1014-4478-9590-951ba05f89d5}, !- Handle
  {d939d576-9c8f-433c-8e75-9a078352a252}, !- Source Object
  9,                                      !- Outlet Port
  {0e387eeb-4c6a-48c6-be64-3e21bad7e065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c5f2dd-6caa-4b08-a906-bbd14c8896dc}, !- Handle
  {f0538c64-f78e-4568-9ac0-8866775db9b9}, !- Source Object
  3,                                      !- Outlet Port
  {d939d576-9c8f-433c-8e75-9a078352a252}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {571b7c70-1399-45e1-8cc4-9ddc4b4e5b3c}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c72f7c3e-9349-40df-8df7-64d173607432}, !- Inlet Port
  {e74118e5-46c1-41cd-b96c-9a5387ac17c5}; !- Outlet Port

OS:Node,
  {6580a523-7028-44e7-807e-96e24ef92049}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {78d286a2-1281-423b-ae1e-bd8a6910d8cc}, !- Inlet Port
  {6268932b-b63a-4342-b9d0-33de24e5a5a6}; !- Outlet Port

OS:Node,
  {1301051b-e027-404e-947f-49537ae45967}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b7257b05-f570-4ef3-8fe5-1be1270a1686}, !- Inlet Port
  {07084e68-c843-4dfb-b9c8-a8a40164be5e}; !- Outlet Port

OS:Connection,
  {c72f7c3e-9349-40df-8df7-64d173607432}, !- Handle
  {d939d576-9c8f-433c-8e75-9a078352a252}, !- Source Object
  11,                                     !- Outlet Port
  {571b7c70-1399-45e1-8cc4-9ddc4b4e5b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6268932b-b63a-4342-b9d0-33de24e5a5a6}, !- Handle
  {6580a523-7028-44e7-807e-96e24ef92049}, !- Source Object
  3,                                      !- Outlet Port
  {d939d576-9c8f-433c-8e75-9a078352a252}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {891efc96-5f53-4383-ac4c-09f94c7ed81d}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {e74118e5-46c1-41cd-b96c-9a5387ac17c5}, !- Inlet Node Name
  {31e466f5-8dfa-4498-ba4d-18c41a6d3277}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {15752ba6-5521-4d9c-a2e5-1f593351d81d}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {78d286a2-1281-423b-ae1e-bd8a6910d8cc}, !- Outlet Node Name
  {4309e9f1-c7b0-4db6-91b8-54ba1c2b02e9}; !- Inlet Node Name 1

OS:Connection,
  {e74118e5-46c1-41cd-b96c-9a5387ac17c5}, !- Handle
  {571b7c70-1399-45e1-8cc4-9ddc4b4e5b3c}, !- Source Object
  3,                                      !- Outlet Port
  {891efc96-5f53-4383-ac4c-09f94c7ed81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d286a2-1281-423b-ae1e-bd8a6910d8cc}, !- Handle
  {15752ba6-5521-4d9c-a2e5-1f593351d81d}, !- Source Object
  2,                                      !- Outlet Port
  {6580a523-7028-44e7-807e-96e24ef92049}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b3aebc2d-4752-415b-9dda-a994b73b51df}, !- Handle
  {d939d576-9c8f-433c-8e75-9a078352a252}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.506518806116436,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6372.72,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7227.1,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {eda70bae-58a1-4d9b-a07a-bdfb580653b8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {811fc448-fb15-4b75-b988-f4a9247450dd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c18622d0-9b0b-4dd4-b9df-3cd202cb158a}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {29a9ea9b-ae54-4355-972a-3b3a96e5d040}, !- Control Zone Name
  {f0538c64-f78e-4568-9ac0-8866775db9b9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {038257bd-8265-43ee-8543-c96ae618a0bc}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Gas Htg Coil 112kBtu/hr 0.8 Thermal Eff, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  18800.4642285631,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {873c06a5-1ffd-4824-921a-34e6e84d97b9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC No Heat, !- Name
  {4aabede4-25b3-4a84-873e-b0ecf306c9ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {74d45d97-86c4-46a2-a3d6-c487372fed81}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 57kBtu/hr 9.7SEER 57kBtu/hr 13.0SEER, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  8384.6847561072,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.506518806116436,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {373a7bf4-2f5d-4b50-8115-a76c5565705d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4c1e1ff-d835-42e4-afab-58e05d827c5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52504df5-cc28-49ad-8506-136ead7ee778}, !- Energy Input Ratio Function of Temperature Curve Name
  {de771ff9-c669-4e44-9e59-bbec90eaab0a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2c2da5d-350c-475a-a4c0-2fba49ab22f3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {860d32b4-8f6f-4153-b258-dd00434f02ab}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Fan, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.506518806116436,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7edfb96-c828-4a81-8b93-a34b0ace1ca6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c04ffdc1-365d-402c-9bd7-883a1ca6bd24}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e7edfb96-c828-4a81-8b93-a34b0ace1ca6}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c04ffdc1-365d-402c-9bd7-883a1ca6bd24}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f2d039e5-c5ce-4e37-8f55-34417a1b6d73}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {29a9ea9b-ae54-4355-972a-3b3a96e5d040}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {4c6f4ab3-aba2-4ad2-b2fb-471245ab98da}, !- Air Inlet Node Name
  {bfe2be2d-6caa-469d-b949-20e65838eee2}, !- Air Outlet Node Name
  {860d32b4-8f6f-4153-b258-dd00434f02ab}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1eca1362-25b8-4aa0-bf47-584ccc9a9f50}, !- Supply Air Fan Operating Mode Schedule Name
  {038257bd-8265-43ee-8543-c96ae618a0bc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {74d45d97-86c4-46a2-a3d6-c487372fed81}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {873c06a5-1ffd-4824-921a-34e6e84d97b9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.506518806116436,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.506518806116436,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bfe2be2d-6caa-469d-b949-20e65838eee2}, !- Handle
  {f2d039e5-c5ce-4e37-8f55-34417a1b6d73}, !- Source Object
  7,                                      !- Outlet Port
  {f0538c64-f78e-4568-9ac0-8866775db9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c1ef15ab-c56e-417d-ab2f-838a36238fec}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.125869970019231,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.506518806116436,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bbfd3fc9-0a2e-45e8-9788-ea8354735956}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3a02bbba-0f43-42fc-a7dc-7a45d5dbeb77}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d7ce58ec-e4c5-415b-9b43-4681bc093bb9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d7ce58ec-e4c5-415b-9b43-4681bc093bb9}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {45aa7777-052f-4662-86d7-cacaebb3c78b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC OA System, !- Name
  {c1ef15ab-c56e-417d-ab2f-838a36238fec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bf586fd7-9d52-42c2-a6d3-acd81f6a28b0}, !- Mixed Air Node Name
  {977e5ba3-89aa-4d81-aa5d-56eca559490e}, !- Outdoor Air Stream Node Name
  {9912b02b-4b10-448b-afc4-1c2f49b84f42}, !- Relief Air Stream Node Name
  {4ca9afb6-6f1d-4d15-8176-c688c230a66e}; !- Return Air Stream Node Name

OS:Node,
  {4c5370eb-ef27-47d4-a9fc-eb727897ca79}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {977e5ba3-89aa-4d81-aa5d-56eca559490e}; !- Outlet Port

OS:Connection,
  {977e5ba3-89aa-4d81-aa5d-56eca559490e}, !- Handle
  {4c5370eb-ef27-47d4-a9fc-eb727897ca79}, !- Source Object
  3,                                      !- Outlet Port
  {45aa7777-052f-4662-86d7-cacaebb3c78b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d9ebe39a-b428-45a8-a519-7d35656d193f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {9912b02b-4b10-448b-afc4-1c2f49b84f42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9912b02b-4b10-448b-afc4-1c2f49b84f42}, !- Handle
  {45aa7777-052f-4662-86d7-cacaebb3c78b}, !- Source Object
  7,                                      !- Outlet Port
  {d9ebe39a-b428-45a8-a519-7d35656d193f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe87107f-3a09-41e7-9932-9cb1165523c8}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {bf586fd7-9d52-42c2-a6d3-acd81f6a28b0}, !- Inlet Port
  {4c6f4ab3-aba2-4ad2-b2fb-471245ab98da}; !- Outlet Port

OS:Connection,
  {4ca9afb6-6f1d-4d15-8176-c688c230a66e}, !- Handle
  {0e387eeb-4c6a-48c6-be64-3e21bad7e065}, !- Source Object
  3,                                      !- Outlet Port
  {45aa7777-052f-4662-86d7-cacaebb3c78b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bf586fd7-9d52-42c2-a6d3-acd81f6a28b0}, !- Handle
  {45aa7777-052f-4662-86d7-cacaebb3c78b}, !- Source Object
  5,                                      !- Outlet Port
  {fe87107f-3a09-41e7-9932-9cb1165523c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c6f4ab3-aba2-4ad2-b2fb-471245ab98da}, !- Handle
  {fe87107f-3a09-41e7-9932-9cb1165523c8}, !- Source Object
  3,                                      !- Outlet Port
  {f2d039e5-c5ce-4e37-8f55-34417a1b6d73}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {811fc448-fb15-4b75-b988-f4a9247450dd}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ecc9c9d5-949d-4a04-9f93-6a32c4bfea3a}, !- Control Zone or Zone List Name
  {ff9954cb-7ee9-4e63-9e0e-739100993f20}, !- Cooling Control Zone or Zone List Name
  {7d1afdaf-b418-45b3-82dd-8bbb40846bda}, !- Heating Control Zone or Zone List Name
  {37d20a31-c7ea-4d0c-9b04-d7e95aed4087}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ecc9c9d5-949d-4a04-9f93-6a32c4bfea3a}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {ff9954cb-7ee9-4e63-9e0e-739100993f20}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7d1afdaf-b418-45b3-82dd-8bbb40846bda}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {37d20a31-c7ea-4d0c-9b04-d7e95aed4087}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f625e9f2-bd6c-4be8-a53f-0b09cdd4b3cc}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {9e8ab3ca-bda9-4543-a283-a04fc5918b6c}, !- Air Inlet Node Name
  {b7257b05-f570-4ef3-8fe5-1be1270a1686}, !- Air Outlet Node Name
  0.506518806116436;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7755aaf4-285f-43c6-b613-29c3053629bc}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Return Air Node, !- Name
  {af580aea-5619-42d2-b2a5-075b9787a449}, !- Inlet Port
  {4309e9f1-c7b0-4db6-91b8-54ba1c2b02e9}; !- Outlet Port

OS:Connection,
  {07084e68-c843-4dfb-b9c8-a8a40164be5e}, !- Handle
  {1301051b-e027-404e-947f-49537ae45967}, !- Source Object
  3,                                      !- Outlet Port
  {bbdd8f35-e5c1-4bbe-af78-0b37c5c698c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af580aea-5619-42d2-b2a5-075b9787a449}, !- Handle
  {653ec39e-6c83-47d7-ba41-59695aeca002}, !- Source Object
  2,                                      !- Outlet Port
  {7755aaf4-285f-43c6-b613-29c3053629bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4309e9f1-c7b0-4db6-91b8-54ba1c2b02e9}, !- Handle
  {7755aaf4-285f-43c6-b613-29c3053629bc}, !- Source Object
  3,                                      !- Outlet Port
  {15752ba6-5521-4d9c-a2e5-1f593351d81d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d3cebd8-dd46-42c5-bb24-4d81440cc7f1}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {31e466f5-8dfa-4498-ba4d-18c41a6d3277}, !- Inlet Port
  {9e8ab3ca-bda9-4543-a283-a04fc5918b6c}; !- Outlet Port

OS:Connection,
  {31e466f5-8dfa-4498-ba4d-18c41a6d3277}, !- Handle
  {891efc96-5f53-4383-ac4c-09f94c7ed81d}, !- Source Object
  3,                                      !- Outlet Port
  {5d3cebd8-dd46-42c5-bb24-4d81440cc7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e8ab3ca-bda9-4543-a283-a04fc5918b6c}, !- Handle
  {5d3cebd8-dd46-42c5-bb24-4d81440cc7f1}, !- Source Object
  3,                                      !- Outlet Port
  {f625e9f2-bd6c-4be8-a53f-0b09cdd4b3cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7257b05-f570-4ef3-8fe5-1be1270a1686}, !- Handle
  {f625e9f2-bd6c-4be8-a53f-0b09cdd4b3cc}, !- Source Object
  4,                                      !- Outlet Port
  {1301051b-e027-404e-947f-49537ae45967}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3bd135f8-6be4-494f-ae6f-cdcdb336f87b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3dd1400f-c29f-42d2-a374-408c5f40f030}, !- Availability Schedule
  {546ea861-5557-4e21-8f80-d15b9a8a696a}, !- Availability Manager List Name
  0.087216118152798,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {660b0094-7790-419a-9eea-841e64bc2a6a}, !- Supply Side Inlet Node Name
  {55756cc7-88b0-432a-abe1-eaf9c7e975d6}, !- Demand Side Outlet Node Name
  {16a8a5e6-1784-4471-afb4-c72ea7a5ea63}, !- Demand Side Inlet Node A
  {949f451f-90d8-44cd-a944-2df1fb990b50}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {493d9ad1-a038-44f9-8394-dc0e1d30541f}, !- Demand Mixer Name
  {e66726fe-a967-4aec-91d0-f5d39da01a58}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3aa928e8-437d-4021-bef9-49de92f34fc8}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {660b0094-7790-419a-9eea-841e64bc2a6a}, !- Inlet Port
  {f2e3834a-12f5-489e-b368-ac876c945cdb}; !- Outlet Port

OS:Node,
  {4e032b1e-64b2-4b2a-ac95-9df342d73234}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {51d51798-da5d-4542-8fa5-a799fd015776}, !- Inlet Port
  {949f451f-90d8-44cd-a944-2df1fb990b50}; !- Outlet Port

OS:Connection,
  {660b0094-7790-419a-9eea-841e64bc2a6a}, !- Handle
  {3bd135f8-6be4-494f-ae6f-cdcdb336f87b}, !- Source Object
  9,                                      !- Outlet Port
  {3aa928e8-437d-4021-bef9-49de92f34fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {949f451f-90d8-44cd-a944-2df1fb990b50}, !- Handle
  {4e032b1e-64b2-4b2a-ac95-9df342d73234}, !- Source Object
  3,                                      !- Outlet Port
  {3bd135f8-6be4-494f-ae6f-cdcdb336f87b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {92a2af6f-bb1c-46cc-b0ea-f44aaf2d57c0}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {16a8a5e6-1784-4471-afb4-c72ea7a5ea63}, !- Inlet Port
  {68fb6957-3345-4d05-8386-8c2889a8ecce}; !- Outlet Port

OS:Node,
  {d2143581-29d2-4cc3-b618-c3fd6bea80e4}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {4a2ca361-4583-4e42-bff2-80290ec84a91}, !- Inlet Port
  {55756cc7-88b0-432a-abe1-eaf9c7e975d6}; !- Outlet Port

OS:Node,
  {8404ff8c-7646-42e6-9df3-951ead4f7d3e}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fdd64d9c-b65f-4148-9103-0e776ddf02e8}, !- Inlet Port
  {6460aa9b-a0d2-4817-a283-f42d066dd9c3}; !- Outlet Port

OS:Connection,
  {16a8a5e6-1784-4471-afb4-c72ea7a5ea63}, !- Handle
  {3bd135f8-6be4-494f-ae6f-cdcdb336f87b}, !- Source Object
  11,                                     !- Outlet Port
  {92a2af6f-bb1c-46cc-b0ea-f44aaf2d57c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55756cc7-88b0-432a-abe1-eaf9c7e975d6}, !- Handle
  {d2143581-29d2-4cc3-b618-c3fd6bea80e4}, !- Source Object
  3,                                      !- Outlet Port
  {3bd135f8-6be4-494f-ae6f-cdcdb336f87b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e66726fe-a967-4aec-91d0-f5d39da01a58}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {68fb6957-3345-4d05-8386-8c2889a8ecce}, !- Inlet Node Name
  {1e52576c-acd3-407b-9ca1-8d691902f643}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {493d9ad1-a038-44f9-8394-dc0e1d30541f}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {4a2ca361-4583-4e42-bff2-80290ec84a91}, !- Outlet Node Name
  {c5cf3b84-1213-4756-a3b0-b7401f2985a9}; !- Inlet Node Name 1

OS:Connection,
  {68fb6957-3345-4d05-8386-8c2889a8ecce}, !- Handle
  {92a2af6f-bb1c-46cc-b0ea-f44aaf2d57c0}, !- Source Object
  3,                                      !- Outlet Port
  {e66726fe-a967-4aec-91d0-f5d39da01a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2ca361-4583-4e42-bff2-80290ec84a91}, !- Handle
  {493d9ad1-a038-44f9-8394-dc0e1d30541f}, !- Source Object
  2,                                      !- Outlet Port
  {d2143581-29d2-4cc3-b618-c3fd6bea80e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1dbad776-a3e4-4fc2-bb9d-ae1bfda23d1d}, !- Handle
  {3bd135f8-6be4-494f-ae6f-cdcdb336f87b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.087216118152798,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1056.13,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1145.46,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {546ea861-5557-4e21-8f80-d15b9a8a696a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {46e77fea-55a6-4df5-a6d5-bc431d54f1b4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e39bb29a-1f10-4814-91d1-44f257071dd6}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5075462a-c8a9-4c8c-beb2-0f1c5043df4f}, !- Control Zone Name
  {4e032b1e-64b2-4b2a-ac95-9df342d73234}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {8c11def9-1ba0-4533-b86e-5d72edc92b77}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Gas Htg Coil 17kBtu/hr 0.8 Thermal Eff, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  3150.46902431035,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {10864a20-9db0-4420-93c4-cb684d874312}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC No Heat, !- Name
  {4aabede4-25b3-4a84-873e-b0ecf306c9ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {11d8e2ab-17ba-4097-be05-ecd93a78671d}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER 9kBtu/hr 13.0SEER, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  1443.73643689452,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.087216118152798,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {373a7bf4-2f5d-4b50-8115-a76c5565705d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4c1e1ff-d835-42e4-afab-58e05d827c5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52504df5-cc28-49ad-8506-136ead7ee778}, !- Energy Input Ratio Function of Temperature Curve Name
  {de771ff9-c669-4e44-9e59-bbec90eaab0a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2c2da5d-350c-475a-a4c0-2fba49ab22f3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {54ca1ca8-d507-42a1-84f4-bf100147c94c}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Fan, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.087216118152798,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3606176f-6b1d-4d5b-9638-befefebbb917}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {75bedb34-4ff5-4d91-9256-4dfc3efbee02}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3606176f-6b1d-4d5b-9638-befefebbb917}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {75bedb34-4ff5-4d91-9256-4dfc3efbee02}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8ede2ad1-fed6-4b8b-8f5a-7234f19f41a7}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5075462a-c8a9-4c8c-beb2-0f1c5043df4f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {524ca761-d1a3-4f30-8703-9aa2a0540e34}, !- Air Inlet Node Name
  {51d51798-da5d-4542-8fa5-a799fd015776}, !- Air Outlet Node Name
  {54ca1ca8-d507-42a1-84f4-bf100147c94c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3dd1400f-c29f-42d2-a374-408c5f40f030}, !- Supply Air Fan Operating Mode Schedule Name
  {8c11def9-1ba0-4533-b86e-5d72edc92b77}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {11d8e2ab-17ba-4097-be05-ecd93a78671d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {10864a20-9db0-4420-93c4-cb684d874312}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.087216118152798,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.087216118152798,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {51d51798-da5d-4542-8fa5-a799fd015776}, !- Handle
  {8ede2ad1-fed6-4b8b-8f5a-7234f19f41a7}, !- Source Object
  7,                                      !- Outlet Port
  {4e032b1e-64b2-4b2a-ac95-9df342d73234}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c0930c1f-c909-41f1-9c40-d01845290df0}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0184582509132641,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.087216118152798,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4f23448b-5301-4ed4-9fb4-15e0c46e015a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1e1d3128-a647-498a-9065-352403c60ec9}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a9d5f323-6bc0-426a-8551-4702f8786774}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a9d5f323-6bc0-426a-8551-4702f8786774}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ba7c0af9-d5fd-42c0-a721-98f06dbdd750}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC OA System, !- Name
  {c0930c1f-c909-41f1-9c40-d01845290df0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {61468bc9-9d72-4f37-a20c-99915b4aed4c}, !- Mixed Air Node Name
  {81516944-c482-4668-90c1-6da84e4b952f}, !- Outdoor Air Stream Node Name
  {c1db451e-0ec1-4a4a-b6ad-5f6e93e295c5}, !- Relief Air Stream Node Name
  {f2e3834a-12f5-489e-b368-ac876c945cdb}; !- Return Air Stream Node Name

OS:Node,
  {cea92b8b-12d5-414f-a9a3-e0cfa06917da}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {81516944-c482-4668-90c1-6da84e4b952f}; !- Outlet Port

OS:Connection,
  {81516944-c482-4668-90c1-6da84e4b952f}, !- Handle
  {cea92b8b-12d5-414f-a9a3-e0cfa06917da}, !- Source Object
  3,                                      !- Outlet Port
  {ba7c0af9-d5fd-42c0-a721-98f06dbdd750}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d37c81da-0406-43f3-a5ab-2cc1497de769}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {c1db451e-0ec1-4a4a-b6ad-5f6e93e295c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1db451e-0ec1-4a4a-b6ad-5f6e93e295c5}, !- Handle
  {ba7c0af9-d5fd-42c0-a721-98f06dbdd750}, !- Source Object
  7,                                      !- Outlet Port
  {d37c81da-0406-43f3-a5ab-2cc1497de769}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a4e4b48-100f-4418-abe2-28df703b90a8}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {61468bc9-9d72-4f37-a20c-99915b4aed4c}, !- Inlet Port
  {524ca761-d1a3-4f30-8703-9aa2a0540e34}; !- Outlet Port

OS:Connection,
  {f2e3834a-12f5-489e-b368-ac876c945cdb}, !- Handle
  {3aa928e8-437d-4021-bef9-49de92f34fc8}, !- Source Object
  3,                                      !- Outlet Port
  {ba7c0af9-d5fd-42c0-a721-98f06dbdd750}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {61468bc9-9d72-4f37-a20c-99915b4aed4c}, !- Handle
  {ba7c0af9-d5fd-42c0-a721-98f06dbdd750}, !- Source Object
  5,                                      !- Outlet Port
  {0a4e4b48-100f-4418-abe2-28df703b90a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {524ca761-d1a3-4f30-8703-9aa2a0540e34}, !- Handle
  {0a4e4b48-100f-4418-abe2-28df703b90a8}, !- Source Object
  3,                                      !- Outlet Port
  {8ede2ad1-fed6-4b8b-8f5a-7234f19f41a7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {46e77fea-55a6-4df5-a6d5-bc431d54f1b4}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b7f1f79e-7a2c-4a2d-b874-ed536a32d333}, !- Control Zone or Zone List Name
  {363c89ba-d4bf-4462-9ef2-74278c651b90}, !- Cooling Control Zone or Zone List Name
  {0636c69a-7fed-445a-9efd-a26ff76a526b}, !- Heating Control Zone or Zone List Name
  {81b9cbed-3035-4756-acb1-87f961dc92f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b7f1f79e-7a2c-4a2d-b874-ed536a32d333}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {363c89ba-d4bf-4462-9ef2-74278c651b90}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0636c69a-7fed-445a-9efd-a26ff76a526b}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {81b9cbed-3035-4756-acb1-87f961dc92f7}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {90a04496-9567-40b3-acea-52da3afabc4c}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {6227273c-a948-4000-b3ff-6816a617cf8c}, !- Air Inlet Node Name
  {fdd64d9c-b65f-4148-9103-0e776ddf02e8}, !- Air Outlet Node Name
  0.087216118152798;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b3b8729-f3ba-49c5-b5ec-91ad089a6a47}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Return Air Node, !- Name
  {b6a8ec25-9601-4c14-bdcd-d766541eb4d6}, !- Inlet Port
  {c5cf3b84-1213-4756-a3b0-b7401f2985a9}; !- Outlet Port

OS:Connection,
  {6460aa9b-a0d2-4817-a283-f42d066dd9c3}, !- Handle
  {8404ff8c-7646-42e6-9df3-951ead4f7d3e}, !- Source Object
  3,                                      !- Outlet Port
  {e83aa4ca-dfd5-4453-926b-c7816c823661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a8ec25-9601-4c14-bdcd-d766541eb4d6}, !- Handle
  {2241ec7c-5190-4501-b34e-d21d063f2eb6}, !- Source Object
  2,                                      !- Outlet Port
  {6b3b8729-f3ba-49c5-b5ec-91ad089a6a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5cf3b84-1213-4756-a3b0-b7401f2985a9}, !- Handle
  {6b3b8729-f3ba-49c5-b5ec-91ad089a6a47}, !- Source Object
  3,                                      !- Outlet Port
  {493d9ad1-a038-44f9-8394-dc0e1d30541f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50fc2b69-7769-4fda-a0eb-916bf8e717cd}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1e52576c-acd3-407b-9ca1-8d691902f643}, !- Inlet Port
  {6227273c-a948-4000-b3ff-6816a617cf8c}; !- Outlet Port

OS:Connection,
  {1e52576c-acd3-407b-9ca1-8d691902f643}, !- Handle
  {e66726fe-a967-4aec-91d0-f5d39da01a58}, !- Source Object
  3,                                      !- Outlet Port
  {50fc2b69-7769-4fda-a0eb-916bf8e717cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6227273c-a948-4000-b3ff-6816a617cf8c}, !- Handle
  {50fc2b69-7769-4fda-a0eb-916bf8e717cd}, !- Source Object
  3,                                      !- Outlet Port
  {90a04496-9567-40b3-acea-52da3afabc4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdd64d9c-b65f-4148-9103-0e776ddf02e8}, !- Handle
  {90a04496-9567-40b3-acea-52da3afabc4c}, !- Source Object
  4,                                      !- Outlet Port
  {8404ff8c-7646-42e6-9df3-951ead4f7d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a5379d3f-12fc-451b-93b2-a161387677d2}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0ded0c8c-ad61-4e4e-9118-ec0e2e625aa4}, !- Availability Schedule
  {b937885d-0078-44f9-8202-15fdeef05c2f}, !- Availability Manager List Name
  0.71237146870986,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {241a7bb6-439e-46e7-a84e-c327c4893fd6}, !- Supply Side Inlet Node Name
  {0bc82d6b-06ee-4233-9648-29aa70c57cea}, !- Demand Side Outlet Node Name
  {481b443d-a1c8-497c-8d37-8f113be521f7}, !- Demand Side Inlet Node A
  {2b5c77dd-93bc-4a55-96ee-baf13e5f0ee2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2bc94365-ca7f-487a-85e2-3343f8e40892}, !- Demand Mixer Name
  {ed4ed893-36c2-4162-a5ef-0ef998f8c64d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {be9d45bd-6b43-4219-ba94-f385fc268211}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {241a7bb6-439e-46e7-a84e-c327c4893fd6}, !- Inlet Port
  {1601e129-7aa5-4357-b914-63f853c99988}; !- Outlet Port

OS:Node,
  {13d8dbcd-385d-4d31-9aca-14de1b3ad6e7}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {44d234df-7ede-4fe4-a58f-c20869da7fbb}, !- Inlet Port
  {2b5c77dd-93bc-4a55-96ee-baf13e5f0ee2}; !- Outlet Port

OS:Connection,
  {241a7bb6-439e-46e7-a84e-c327c4893fd6}, !- Handle
  {a5379d3f-12fc-451b-93b2-a161387677d2}, !- Source Object
  9,                                      !- Outlet Port
  {be9d45bd-6b43-4219-ba94-f385fc268211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b5c77dd-93bc-4a55-96ee-baf13e5f0ee2}, !- Handle
  {13d8dbcd-385d-4d31-9aca-14de1b3ad6e7}, !- Source Object
  3,                                      !- Outlet Port
  {a5379d3f-12fc-451b-93b2-a161387677d2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {62181e7a-b306-4f39-a6af-1573a5ebe752}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {481b443d-a1c8-497c-8d37-8f113be521f7}, !- Inlet Port
  {e2252948-393c-4712-a43d-8f40e6b831f1}; !- Outlet Port

OS:Node,
  {6a1087b3-6e44-455d-9d81-288ccb87d051}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {f5901638-11f0-413b-b414-fc7ac659f671}, !- Inlet Port
  {0bc82d6b-06ee-4233-9648-29aa70c57cea}; !- Outlet Port

OS:Node,
  {ba7b9bf2-7555-437e-9474-fe9c72ccaf40}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {179703c7-59b5-4c34-ad37-52824b1c9a7f}, !- Inlet Port
  {3e741644-45bc-4c35-aef5-18137f3c826e}; !- Outlet Port

OS:Connection,
  {481b443d-a1c8-497c-8d37-8f113be521f7}, !- Handle
  {a5379d3f-12fc-451b-93b2-a161387677d2}, !- Source Object
  11,                                     !- Outlet Port
  {62181e7a-b306-4f39-a6af-1573a5ebe752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bc82d6b-06ee-4233-9648-29aa70c57cea}, !- Handle
  {6a1087b3-6e44-455d-9d81-288ccb87d051}, !- Source Object
  3,                                      !- Outlet Port
  {a5379d3f-12fc-451b-93b2-a161387677d2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed4ed893-36c2-4162-a5ef-0ef998f8c64d}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {e2252948-393c-4712-a43d-8f40e6b831f1}, !- Inlet Node Name
  {58aa2a63-26b7-4523-be67-bc640f429d18}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2bc94365-ca7f-487a-85e2-3343f8e40892}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {f5901638-11f0-413b-b414-fc7ac659f671}, !- Outlet Node Name
  {139cf77e-00ca-4379-a90d-342c942c7819}; !- Inlet Node Name 1

OS:Connection,
  {e2252948-393c-4712-a43d-8f40e6b831f1}, !- Handle
  {62181e7a-b306-4f39-a6af-1573a5ebe752}, !- Source Object
  3,                                      !- Outlet Port
  {ed4ed893-36c2-4162-a5ef-0ef998f8c64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5901638-11f0-413b-b414-fc7ac659f671}, !- Handle
  {2bc94365-ca7f-487a-85e2-3343f8e40892}, !- Source Object
  2,                                      !- Outlet Port
  {6a1087b3-6e44-455d-9d81-288ccb87d051}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {726dfa56-84a4-47dd-ad08-324ecb527268}, !- Handle
  {a5379d3f-12fc-451b-93b2-a161387677d2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.71237146870986,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8995.25,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  10565.97,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b937885d-0078-44f9-8202-15fdeef05c2f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {8f424efe-2b4f-4039-beba-4729a8491273}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cf27001c-faea-44b7-974c-33984f522c85}, !- Handle
  Zone Retail Retail A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3fac3d5d-5e0b-468c-b8e9-95ad3959b388}, !- Control Zone Name
  {13d8dbcd-385d-4d31-9aca-14de1b3ad6e7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {e51cf7c5-a4d1-4b59-9b8f-7f0b25422b61}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Gas Htg Coil 132kBtu/hr 0.8 Thermal Eff, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  26593.8677471197,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a9f31ff2-ec85-4d1c-9288-3e0034052155}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC No Heat, !- Name
  {4aabede4-25b3-4a84-873e-b0ecf306c9ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2a4af5a3-ae08-420a-8ddf-b26eebe7e851}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 66kBtu/hr 8.9EER 66kBtu/hr 10.1EER, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  11792.2772506184,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  0.71237146870986,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {373a7bf4-2f5d-4b50-8115-a76c5565705d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4c1e1ff-d835-42e4-afab-58e05d827c5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52504df5-cc28-49ad-8506-136ead7ee778}, !- Energy Input Ratio Function of Temperature Curve Name
  {de771ff9-c669-4e44-9e59-bbec90eaab0a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2c2da5d-350c-475a-a4c0-2fba49ab22f3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8c45e53f-0c1a-42df-a1b4-743f6626e583}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Fan, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.71237146870986,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {015b8adb-5ad1-4aa2-98bd-82920906e9e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {146a70e6-94b7-45fe-acf5-5d75a0440b87}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {015b8adb-5ad1-4aa2-98bd-82920906e9e4}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {146a70e6-94b7-45fe-acf5-5d75a0440b87}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f3728dfd-1a4c-4606-9f8a-cc6a1a881581}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3fac3d5d-5e0b-468c-b8e9-95ad3959b388}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {b2c8e783-5513-401b-a581-811c844d49aa}, !- Air Inlet Node Name
  {44d234df-7ede-4fe4-a58f-c20869da7fbb}, !- Air Outlet Node Name
  {8c45e53f-0c1a-42df-a1b4-743f6626e583}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0ded0c8c-ad61-4e4e-9118-ec0e2e625aa4}, !- Supply Air Fan Operating Mode Schedule Name
  {e51cf7c5-a4d1-4b59-9b8f-7f0b25422b61}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2a4af5a3-ae08-420a-8ddf-b26eebe7e851}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a9f31ff2-ec85-4d1c-9288-3e0034052155}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.71237146870986,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.71237146870986,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {44d234df-7ede-4fe4-a58f-c20869da7fbb}, !- Handle
  {f3728dfd-1a4c-4606-9f8a-cc6a1a881581}, !- Source Object
  7,                                      !- Outlet Port
  {13d8dbcd-385d-4d31-9aca-14de1b3ad6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {162f4080-8711-488f-a899-56fcb0751a92}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.182646965731294,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.71237146870986,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1aaa59fb-5adc-4403-8cc1-9478ba091aa7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {87064faf-1cfa-4222-930e-e6e480836a16}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a27e1b49-4140-499a-96c7-fa9c3955cab1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a27e1b49-4140-499a-96c7-fa9c3955cab1}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c47da0b4-1e8c-4dc1-9a83-914d12ec055f}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC OA System, !- Name
  {162f4080-8711-488f-a899-56fcb0751a92}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3e12084b-4abd-49c9-bb2c-1280a3ca7bce}, !- Mixed Air Node Name
  {14032c43-5a43-4b05-bc6c-43fcbc38d54b}, !- Outdoor Air Stream Node Name
  {3fea42bd-08f2-4822-81a4-5b2fad882c08}, !- Relief Air Stream Node Name
  {1601e129-7aa5-4357-b914-63f853c99988}; !- Return Air Stream Node Name

OS:Node,
  {7e437ff6-f0e3-494a-b46f-fbf5bc0415b2}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {14032c43-5a43-4b05-bc6c-43fcbc38d54b}; !- Outlet Port

OS:Connection,
  {14032c43-5a43-4b05-bc6c-43fcbc38d54b}, !- Handle
  {7e437ff6-f0e3-494a-b46f-fbf5bc0415b2}, !- Source Object
  3,                                      !- Outlet Port
  {c47da0b4-1e8c-4dc1-9a83-914d12ec055f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6373f838-857c-40f3-a40b-a20808c65426}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {3fea42bd-08f2-4822-81a4-5b2fad882c08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fea42bd-08f2-4822-81a4-5b2fad882c08}, !- Handle
  {c47da0b4-1e8c-4dc1-9a83-914d12ec055f}, !- Source Object
  7,                                      !- Outlet Port
  {6373f838-857c-40f3-a40b-a20808c65426}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {361099f7-bf8e-445d-ada0-fd851f1a3c56}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {3e12084b-4abd-49c9-bb2c-1280a3ca7bce}, !- Inlet Port
  {b2c8e783-5513-401b-a581-811c844d49aa}; !- Outlet Port

OS:Connection,
  {1601e129-7aa5-4357-b914-63f853c99988}, !- Handle
  {be9d45bd-6b43-4219-ba94-f385fc268211}, !- Source Object
  3,                                      !- Outlet Port
  {c47da0b4-1e8c-4dc1-9a83-914d12ec055f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e12084b-4abd-49c9-bb2c-1280a3ca7bce}, !- Handle
  {c47da0b4-1e8c-4dc1-9a83-914d12ec055f}, !- Source Object
  5,                                      !- Outlet Port
  {361099f7-bf8e-445d-ada0-fd851f1a3c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c8e783-5513-401b-a581-811c844d49aa}, !- Handle
  {361099f7-bf8e-445d-ada0-fd851f1a3c56}, !- Source Object
  3,                                      !- Outlet Port
  {f3728dfd-1a4c-4606-9f8a-cc6a1a881581}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8f424efe-2b4f-4039-beba-4729a8491273}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {eb6318f6-4995-4d82-a443-0882d998ad65}, !- Control Zone or Zone List Name
  {2a022886-49d6-4506-8b23-921268767370}, !- Cooling Control Zone or Zone List Name
  {7d885087-7aec-4500-9c6b-db13250876a8}, !- Heating Control Zone or Zone List Name
  {fcdabf1e-8563-437b-b283-882efb389b33}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eb6318f6-4995-4d82-a443-0882d998ad65}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {2a022886-49d6-4506-8b23-921268767370}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7d885087-7aec-4500-9c6b-db13250876a8}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fcdabf1e-8563-437b-b283-882efb389b33}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dd15ef0a-4178-45d4-aba9-33d077c57f57}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {e84f2fd8-d91d-4a90-a14f-43e12f1a82b2}, !- Air Inlet Node Name
  {179703c7-59b5-4c34-ad37-52824b1c9a7f}, !- Air Outlet Node Name
  0.71237146870986;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {98a2a937-ca51-4cfc-b002-8815bb54fe97}, !- Handle
  Zone Retail Retail A  - Story Ground Return Air Node, !- Name
  {fde1a397-c12d-43f8-ab3d-e0ff31dc75e5}, !- Inlet Port
  {139cf77e-00ca-4379-a90d-342c942c7819}; !- Outlet Port

OS:Connection,
  {3e741644-45bc-4c35-aef5-18137f3c826e}, !- Handle
  {ba7b9bf2-7555-437e-9474-fe9c72ccaf40}, !- Source Object
  3,                                      !- Outlet Port
  {7a43686c-57d2-44da-8d5d-e8d324a71492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde1a397-c12d-43f8-ab3d-e0ff31dc75e5}, !- Handle
  {0769374a-97ab-494e-b8d2-7834677e6466}, !- Source Object
  2,                                      !- Outlet Port
  {98a2a937-ca51-4cfc-b002-8815bb54fe97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139cf77e-00ca-4379-a90d-342c942c7819}, !- Handle
  {98a2a937-ca51-4cfc-b002-8815bb54fe97}, !- Source Object
  3,                                      !- Outlet Port
  {2bc94365-ca7f-487a-85e2-3343f8e40892}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1fb68f7c-c56b-42f3-988f-08c47f902bcf}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {58aa2a63-26b7-4523-be67-bc640f429d18}, !- Inlet Port
  {e84f2fd8-d91d-4a90-a14f-43e12f1a82b2}; !- Outlet Port

OS:Connection,
  {58aa2a63-26b7-4523-be67-bc640f429d18}, !- Handle
  {ed4ed893-36c2-4162-a5ef-0ef998f8c64d}, !- Source Object
  3,                                      !- Outlet Port
  {1fb68f7c-c56b-42f3-988f-08c47f902bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e84f2fd8-d91d-4a90-a14f-43e12f1a82b2}, !- Handle
  {1fb68f7c-c56b-42f3-988f-08c47f902bcf}, !- Source Object
  3,                                      !- Outlet Port
  {dd15ef0a-4178-45d4-aba9-33d077c57f57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {179703c7-59b5-4c34-ad37-52824b1c9a7f}, !- Handle
  {dd15ef0a-4178-45d4-aba9-33d077c57f57}, !- Source Object
  4,                                      !- Outlet Port
  {ba7b9bf2-7555-437e-9474-fe9c72ccaf40}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d0ed4845-cbab-4d5d-825e-82f88c5e5ef8}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d1c5f431-334b-4649-b2d2-e05bacf8478b}, !- Availability Schedule
  {5d78ba51-d824-4fc9-814e-5a1c2c65a041}, !- Availability Manager List Name
  0.16906176339765,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {afd88a5b-9218-4200-b79d-5fb13277fd43}, !- Supply Side Inlet Node Name
  {44db9c72-eb34-4987-a200-229f013ccb6a}, !- Demand Side Outlet Node Name
  {5fa67e54-0a13-433a-bdd3-055d936b25ac}, !- Demand Side Inlet Node A
  {48360ca8-a2b1-4255-befd-a844b8a21d4b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {497e0bde-d544-4de3-942b-958efed90c46}, !- Demand Mixer Name
  {ead7fedd-e1e9-4ef4-8573-3aceab4230ce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6e5dd3c3-6b40-4d03-860c-919921be6f8c}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {afd88a5b-9218-4200-b79d-5fb13277fd43}, !- Inlet Port
  {6deebbb0-2417-4c95-9761-da017f504e9c}; !- Outlet Port

OS:Node,
  {197d9ca1-a1f7-4c5d-a536-63348f720131}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ed3694b6-d65d-43c0-b6c2-298521dcf6f2}, !- Inlet Port
  {48360ca8-a2b1-4255-befd-a844b8a21d4b}; !- Outlet Port

OS:Connection,
  {afd88a5b-9218-4200-b79d-5fb13277fd43}, !- Handle
  {d0ed4845-cbab-4d5d-825e-82f88c5e5ef8}, !- Source Object
  9,                                      !- Outlet Port
  {6e5dd3c3-6b40-4d03-860c-919921be6f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48360ca8-a2b1-4255-befd-a844b8a21d4b}, !- Handle
  {197d9ca1-a1f7-4c5d-a536-63348f720131}, !- Source Object
  3,                                      !- Outlet Port
  {d0ed4845-cbab-4d5d-825e-82f88c5e5ef8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {81bc49fc-4505-49c6-b2f2-e7257fa5e8eb}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5fa67e54-0a13-433a-bdd3-055d936b25ac}, !- Inlet Port
  {3b3931df-ad56-4591-841a-8a11c09e835d}; !- Outlet Port

OS:Node,
  {1b4d8006-cc95-4b15-9f17-9b9c24792785}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2df8cc1f-3b7b-4a97-9608-8ba665849743}, !- Inlet Port
  {44db9c72-eb34-4987-a200-229f013ccb6a}; !- Outlet Port

OS:Node,
  {46a7b38c-04a2-4874-ba55-2c5f1f4e361c}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {18a5715b-1086-411a-b646-571562fe089c}, !- Inlet Port
  {b1acfe2c-9639-4b21-9a34-a57fb63453a9}; !- Outlet Port

OS:Connection,
  {5fa67e54-0a13-433a-bdd3-055d936b25ac}, !- Handle
  {d0ed4845-cbab-4d5d-825e-82f88c5e5ef8}, !- Source Object
  11,                                     !- Outlet Port
  {81bc49fc-4505-49c6-b2f2-e7257fa5e8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44db9c72-eb34-4987-a200-229f013ccb6a}, !- Handle
  {1b4d8006-cc95-4b15-9f17-9b9c24792785}, !- Source Object
  3,                                      !- Outlet Port
  {d0ed4845-cbab-4d5d-825e-82f88c5e5ef8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ead7fedd-e1e9-4ef4-8573-3aceab4230ce}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {3b3931df-ad56-4591-841a-8a11c09e835d}, !- Inlet Node Name
  {691b2a7b-30e2-45c1-82c5-f07f4e2b7eb4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {497e0bde-d544-4de3-942b-958efed90c46}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {2df8cc1f-3b7b-4a97-9608-8ba665849743}, !- Outlet Node Name
  {8d5443ef-dc09-48cf-9c53-45cda6a4917f}; !- Inlet Node Name 1

OS:Connection,
  {3b3931df-ad56-4591-841a-8a11c09e835d}, !- Handle
  {81bc49fc-4505-49c6-b2f2-e7257fa5e8eb}, !- Source Object
  3,                                      !- Outlet Port
  {ead7fedd-e1e9-4ef4-8573-3aceab4230ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df8cc1f-3b7b-4a97-9608-8ba665849743}, !- Handle
  {497e0bde-d544-4de3-942b-958efed90c46}, !- Source Object
  2,                                      !- Outlet Port
  {1b4d8006-cc95-4b15-9f17-9b9c24792785}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e10aeee3-9ff5-40cd-bf34-7489369a6caa}, !- Handle
  {d0ed4845-cbab-4d5d-825e-82f88c5e5ef8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.16906176339765,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1969.88,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2863.42,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5d78ba51-d824-4fc9-814e-5a1c2c65a041}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {3f337421-fa7d-4f46-9dc8-59f4940376fc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d942a571-1905-40c9-b6bb-baa5ef3e9125}, !- Handle
  Zone Retail Retail A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a5d92c71-c607-4c78-83e5-1aa1cd19fd1b}, !- Control Zone Name
  {197d9ca1-a1f7-4c5d-a536-63348f720131}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d22190a7-5179-41f5-b608-abbded13c631}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Gas Htg Coil 27kBtu/hr 0.8 Thermal Eff, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  6001.20842605902,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4debe45b-5fbf-43af-81eb-52d4160c16a6}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC No Heat, !- Name
  {4aabede4-25b3-4a84-873e-b0ecf306c9ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fef1e6f6-1bfb-4493-a1bb-72d273e09728}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 9.7SEER 15kBtu/hr 13.0SEER, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  2798.57247802765,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.16906176339765,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {373a7bf4-2f5d-4b50-8115-a76c5565705d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4c1e1ff-d835-42e4-afab-58e05d827c5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52504df5-cc28-49ad-8506-136ead7ee778}, !- Energy Input Ratio Function of Temperature Curve Name
  {de771ff9-c669-4e44-9e59-bbec90eaab0a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2c2da5d-350c-475a-a4c0-2fba49ab22f3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bc2575be-80ec-439a-84a3-3b9d8e0a526e}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Fan, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.16906176339765,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f0f44ba-5491-4734-a85f-f13838686a76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {26275162-3c34-4afb-a1d8-b7a312898657}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3f0f44ba-5491-4734-a85f-f13838686a76}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {26275162-3c34-4afb-a1d8-b7a312898657}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7b1cb4f2-ddf7-4019-b467-18992a11d1c9}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a5d92c71-c607-4c78-83e5-1aa1cd19fd1b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {0fdc0b4b-96d9-4237-bc18-d2e882e02e7d}, !- Air Inlet Node Name
  {ed3694b6-d65d-43c0-b6c2-298521dcf6f2}, !- Air Outlet Node Name
  {bc2575be-80ec-439a-84a3-3b9d8e0a526e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d1c5f431-334b-4649-b2d2-e05bacf8478b}, !- Supply Air Fan Operating Mode Schedule Name
  {d22190a7-5179-41f5-b608-abbded13c631}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fef1e6f6-1bfb-4493-a1bb-72d273e09728}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4debe45b-5fbf-43af-81eb-52d4160c16a6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.16906176339765,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.16906176339765,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ed3694b6-d65d-43c0-b6c2-298521dcf6f2}, !- Handle
  {7b1cb4f2-ddf7-4019-b467-18992a11d1c9}, !- Source Object
  7,                                      !- Outlet Port
  {197d9ca1-a1f7-4c5d-a536-63348f720131}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bd30da6e-aaf4-4f9e-a832-f8e7eeebb1a3}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.16906176339765,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a13a38b0-ba42-443f-92f2-c160890a6477}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {af3979b6-65de-44e3-89a6-271e3f4e723b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7b20d4f5-b4ba-4d5a-8dd3-8caf322890b9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7b20d4f5-b4ba-4d5a-8dd3-8caf322890b9}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fb6b0ad9-cdc6-4af5-8793-d688506d98b8}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC OA System, !- Name
  {bd30da6e-aaf4-4f9e-a832-f8e7eeebb1a3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c7c1f544-78cd-496d-aee2-2b156cab96ff}, !- Mixed Air Node Name
  {bb4a5a64-51a7-4ac8-9264-2be8d8e174e6}, !- Outdoor Air Stream Node Name
  {2d8a6f40-24ff-4831-82ca-59b40f800ab3}, !- Relief Air Stream Node Name
  {6deebbb0-2417-4c95-9761-da017f504e9c}; !- Return Air Stream Node Name

OS:Node,
  {0838803c-35c5-44a7-afc2-3238942c569e}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bb4a5a64-51a7-4ac8-9264-2be8d8e174e6}; !- Outlet Port

OS:Connection,
  {bb4a5a64-51a7-4ac8-9264-2be8d8e174e6}, !- Handle
  {0838803c-35c5-44a7-afc2-3238942c569e}, !- Source Object
  3,                                      !- Outlet Port
  {fb6b0ad9-cdc6-4af5-8793-d688506d98b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b72264d0-b643-42cd-a5df-edca3e1b9945}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {2d8a6f40-24ff-4831-82ca-59b40f800ab3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d8a6f40-24ff-4831-82ca-59b40f800ab3}, !- Handle
  {fb6b0ad9-cdc6-4af5-8793-d688506d98b8}, !- Source Object
  7,                                      !- Outlet Port
  {b72264d0-b643-42cd-a5df-edca3e1b9945}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19d71c56-204c-438d-8382-aa778b1e1482}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c7c1f544-78cd-496d-aee2-2b156cab96ff}, !- Inlet Port
  {0fdc0b4b-96d9-4237-bc18-d2e882e02e7d}; !- Outlet Port

OS:Connection,
  {6deebbb0-2417-4c95-9761-da017f504e9c}, !- Handle
  {6e5dd3c3-6b40-4d03-860c-919921be6f8c}, !- Source Object
  3,                                      !- Outlet Port
  {fb6b0ad9-cdc6-4af5-8793-d688506d98b8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c7c1f544-78cd-496d-aee2-2b156cab96ff}, !- Handle
  {fb6b0ad9-cdc6-4af5-8793-d688506d98b8}, !- Source Object
  5,                                      !- Outlet Port
  {19d71c56-204c-438d-8382-aa778b1e1482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fdc0b4b-96d9-4237-bc18-d2e882e02e7d}, !- Handle
  {19d71c56-204c-438d-8382-aa778b1e1482}, !- Source Object
  3,                                      !- Outlet Port
  {7b1cb4f2-ddf7-4019-b467-18992a11d1c9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3f337421-fa7d-4f46-9dc8-59f4940376fc}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b9ab02c9-5008-4003-ba61-0afb05601ef1}, !- Control Zone or Zone List Name
  {2be6383f-95a7-4b24-b894-66e63997afd2}, !- Cooling Control Zone or Zone List Name
  {9a5d1661-7d6c-4fa8-9330-073bd780c03a}, !- Heating Control Zone or Zone List Name
  {1602f364-1225-4666-8c7c-f6657e047188}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b9ab02c9-5008-4003-ba61-0afb05601ef1}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {2be6383f-95a7-4b24-b894-66e63997afd2}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9a5d1661-7d6c-4fa8-9330-073bd780c03a}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1602f364-1225-4666-8c7c-f6657e047188}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2199198f-eb1d-4f13-aef5-23ccb142bd89}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {41033801-c9fb-48df-b944-67f7ff2648d2}, !- Air Inlet Node Name
  {18a5715b-1086-411a-b646-571562fe089c}, !- Air Outlet Node Name
  0.16906176339765;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ec9aef5-2895-49ae-8b2f-da9d49b95b6c}, !- Handle
  Zone Retail Retail A end_a - Story Ground Return Air Node, !- Name
  {260814a8-2182-4564-ad71-1d55964d8e11}, !- Inlet Port
  {8d5443ef-dc09-48cf-9c53-45cda6a4917f}; !- Outlet Port

OS:Connection,
  {b1acfe2c-9639-4b21-9a34-a57fb63453a9}, !- Handle
  {46a7b38c-04a2-4874-ba55-2c5f1f4e361c}, !- Source Object
  3,                                      !- Outlet Port
  {8a81a30a-d0bd-45db-9d2a-b9908bf04644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260814a8-2182-4564-ad71-1d55964d8e11}, !- Handle
  {c4dcc902-a200-4de3-915f-81c00326d8f6}, !- Source Object
  2,                                      !- Outlet Port
  {6ec9aef5-2895-49ae-8b2f-da9d49b95b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d5443ef-dc09-48cf-9c53-45cda6a4917f}, !- Handle
  {6ec9aef5-2895-49ae-8b2f-da9d49b95b6c}, !- Source Object
  3,                                      !- Outlet Port
  {497e0bde-d544-4de3-942b-958efed90c46}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a11167b3-f0cc-4a36-822e-053953f02a3f}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {691b2a7b-30e2-45c1-82c5-f07f4e2b7eb4}, !- Inlet Port
  {41033801-c9fb-48df-b944-67f7ff2648d2}; !- Outlet Port

OS:Connection,
  {691b2a7b-30e2-45c1-82c5-f07f4e2b7eb4}, !- Handle
  {ead7fedd-e1e9-4ef4-8573-3aceab4230ce}, !- Source Object
  3,                                      !- Outlet Port
  {a11167b3-f0cc-4a36-822e-053953f02a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41033801-c9fb-48df-b944-67f7ff2648d2}, !- Handle
  {a11167b3-f0cc-4a36-822e-053953f02a3f}, !- Source Object
  3,                                      !- Outlet Port
  {2199198f-eb1d-4f13-aef5-23ccb142bd89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18a5715b-1086-411a-b646-571562fe089c}, !- Handle
  {2199198f-eb1d-4f13-aef5-23ccb142bd89}, !- Source Object
  4,                                      !- Outlet Port
  {46a7b38c-04a2-4874-ba55-2c5f1f4e361c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c26382c7-b054-4ebe-981d-2c069cdfa5f8}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {07a131c2-879c-4081-8d84-f998bf2c1643}, !- Availability Schedule
  {2824e426-5fed-43e3-a121-3d915708d59f}, !- Availability Manager List Name
  3.24587599571386,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e8cec091-5dd3-4165-815b-0fb6aadba169}, !- Supply Side Inlet Node Name
  {36c5d07e-2180-4772-adb2-60bc67048157}, !- Demand Side Outlet Node Name
  {b9e04a3b-42de-4ce6-8419-1a2e0e9b5758}, !- Demand Side Inlet Node A
  {024e7b0a-557a-4be4-9b55-42ccd911be59}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9f8335c1-3db4-4174-9010-2ca2b3838794}, !- Demand Mixer Name
  {abf8b6db-4812-4609-a00b-4037f2f1297e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cf6d061c-6f59-4220-aa6e-caf28927b484}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e8cec091-5dd3-4165-815b-0fb6aadba169}, !- Inlet Port
  {1e8041ff-2de7-460b-8268-5e4b81df2a5e}; !- Outlet Port

OS:Node,
  {76d7725a-67d8-4566-89f5-30c691672103}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1e0aa432-47fb-4225-9420-de7d6486edcc}, !- Inlet Port
  {024e7b0a-557a-4be4-9b55-42ccd911be59}; !- Outlet Port

OS:Connection,
  {e8cec091-5dd3-4165-815b-0fb6aadba169}, !- Handle
  {c26382c7-b054-4ebe-981d-2c069cdfa5f8}, !- Source Object
  9,                                      !- Outlet Port
  {cf6d061c-6f59-4220-aa6e-caf28927b484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024e7b0a-557a-4be4-9b55-42ccd911be59}, !- Handle
  {76d7725a-67d8-4566-89f5-30c691672103}, !- Source Object
  3,                                      !- Outlet Port
  {c26382c7-b054-4ebe-981d-2c069cdfa5f8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a8d0986e-96f5-4516-99af-8a9269a20b42}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b9e04a3b-42de-4ce6-8419-1a2e0e9b5758}, !- Inlet Port
  {53d92325-be8e-48a8-bdb6-3875c20fb1bd}; !- Outlet Port

OS:Node,
  {4facb4f4-174d-4f4b-a112-73ebdb34b082}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {fe825590-eccc-486c-b1b6-8698c70e3ef9}, !- Inlet Port
  {36c5d07e-2180-4772-adb2-60bc67048157}; !- Outlet Port

OS:Node,
  {74d82876-f2ac-4e02-8daf-446d6755212f}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9dfeff4c-cd71-44da-82e6-5e15ee78d6a3}, !- Inlet Port
  {68da5e1f-2065-4c91-a1ec-221334a90bf3}; !- Outlet Port

OS:Connection,
  {b9e04a3b-42de-4ce6-8419-1a2e0e9b5758}, !- Handle
  {c26382c7-b054-4ebe-981d-2c069cdfa5f8}, !- Source Object
  11,                                     !- Outlet Port
  {a8d0986e-96f5-4516-99af-8a9269a20b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c5d07e-2180-4772-adb2-60bc67048157}, !- Handle
  {4facb4f4-174d-4f4b-a112-73ebdb34b082}, !- Source Object
  3,                                      !- Outlet Port
  {c26382c7-b054-4ebe-981d-2c069cdfa5f8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {abf8b6db-4812-4609-a00b-4037f2f1297e}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {53d92325-be8e-48a8-bdb6-3875c20fb1bd}, !- Inlet Node Name
  {d4a1f3b2-0efa-4465-be0f-034e0c098d6e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9f8335c1-3db4-4174-9010-2ca2b3838794}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {fe825590-eccc-486c-b1b6-8698c70e3ef9}, !- Outlet Node Name
  {d6fd5f9c-b6f8-4fa9-8e3d-1037de2ea99c}; !- Inlet Node Name 1

OS:Connection,
  {53d92325-be8e-48a8-bdb6-3875c20fb1bd}, !- Handle
  {a8d0986e-96f5-4516-99af-8a9269a20b42}, !- Source Object
  3,                                      !- Outlet Port
  {abf8b6db-4812-4609-a00b-4037f2f1297e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe825590-eccc-486c-b1b6-8698c70e3ef9}, !- Handle
  {9f8335c1-3db4-4174-9010-2ca2b3838794}, !- Source Object
  2,                                      !- Outlet Port
  {4facb4f4-174d-4f4b-a112-73ebdb34b082}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {601b6a4a-7448-46d5-87b0-29f60f9de2d4}, !- Handle
  {c26382c7-b054-4ebe-981d-2c069cdfa5f8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.24587599571386,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  46461.74,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  71513.15,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2824e426-5fed-43e3-a121-3d915708d59f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {67a54be1-efdb-489d-b345-2ab8747277db}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9698e045-6519-4e43-a9bf-0216e707c4f5}, !- Handle
  Zone Retail Retail B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4a612ad9-981e-45b0-9356-1c445eecf6a6}, !- Control Zone Name
  {76d7725a-67d8-4566-89f5-30c691672103}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a5d7807a-c829-4f56-b7c7-0483ecece019}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Gas Htg Coil 1020kBtu/hr 0.8 Thermal Eff, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  132334.066706965,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0a88bdbb-4acc-4d97-b9a0-36a2413df53d}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC No Heat, !- Name
  {4aabede4-25b3-4a84-873e-b0ecf306c9ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {66535932-9f0a-483b-9c47-6a325366e0ee}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 334kBtu/hr 8.5EER 388kBtu/hr 9.3EER, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  60740.5577595149,                       !- Rated Total Cooling Capacity {W}
  0.80022587935604,                       !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  3.24587599571386,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {373a7bf4-2f5d-4b50-8115-a76c5565705d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4c1e1ff-d835-42e4-afab-58e05d827c5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52504df5-cc28-49ad-8506-136ead7ee778}, !- Energy Input Ratio Function of Temperature Curve Name
  {de771ff9-c669-4e44-9e59-bbec90eaab0a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2c2da5d-350c-475a-a4c0-2fba49ab22f3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {781390ca-275c-41fa-b582-7605ccdf737e}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Fan, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  3.24587599571386,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a4a40ccf-75c7-4ff1-bed0-9a0750d4d3cd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d0f22a7-29b3-43ad-bb23-6e74cf4eeea7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a4a40ccf-75c7-4ff1-bed0-9a0750d4d3cd}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2d0f22a7-29b3-43ad-bb23-6e74cf4eeea7}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {10e6eebc-2788-47d6-828e-d8c5d602ef1c}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4a612ad9-981e-45b0-9356-1c445eecf6a6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {170194f6-7189-4cdc-b546-112cf21273ff}, !- Air Inlet Node Name
  {1e0aa432-47fb-4225-9420-de7d6486edcc}, !- Air Outlet Node Name
  {781390ca-275c-41fa-b582-7605ccdf737e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {07a131c2-879c-4081-8d84-f998bf2c1643}, !- Supply Air Fan Operating Mode Schedule Name
  {a5d7807a-c829-4f56-b7c7-0483ecece019}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {66535932-9f0a-483b-9c47-6a325366e0ee}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0a88bdbb-4acc-4d97-b9a0-36a2413df53d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  3.24587599571386,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  3.24587599571386,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1e0aa432-47fb-4225-9420-de7d6486edcc}, !- Handle
  {10e6eebc-2788-47d6-828e-d8c5d602ef1c}, !- Source Object
  7,                                      !- Outlet Port
  {76d7725a-67d8-4566-89f5-30c691672103}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {37d1022d-50bb-4d90-aa22-94cfcbf76469}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.24550089868922,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  3.24587599571386,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b2d1ef8d-781d-457a-a352-0e4d764f3b55}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {aff36e95-210a-4909-b9d9-30c9e80383ce}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5a7b1c7a-af51-4b48-9bcd-23a9baba2c3e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5a7b1c7a-af51-4b48-9bcd-23a9baba2c3e}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {090fc289-f96e-4199-9b07-9b75c614ef2e}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC OA System, !- Name
  {37d1022d-50bb-4d90-aa22-94cfcbf76469}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4c23181b-d5d0-4ad2-8132-e2b473d3b8aa}, !- Mixed Air Node Name
  {c56db471-3d78-4944-9b35-da8c5049d905}, !- Outdoor Air Stream Node Name
  {50eba27d-3884-49a1-86fa-d87e96039b20}, !- Relief Air Stream Node Name
  {1e8041ff-2de7-460b-8268-5e4b81df2a5e}; !- Return Air Stream Node Name

OS:Node,
  {13b2e5f7-1631-4b7b-9435-f636e4a67cea}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c56db471-3d78-4944-9b35-da8c5049d905}; !- Outlet Port

OS:Connection,
  {c56db471-3d78-4944-9b35-da8c5049d905}, !- Handle
  {13b2e5f7-1631-4b7b-9435-f636e4a67cea}, !- Source Object
  3,                                      !- Outlet Port
  {090fc289-f96e-4199-9b07-9b75c614ef2e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ac659b7-a9d4-40aa-97d9-c2d806ae1c28}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {50eba27d-3884-49a1-86fa-d87e96039b20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50eba27d-3884-49a1-86fa-d87e96039b20}, !- Handle
  {090fc289-f96e-4199-9b07-9b75c614ef2e}, !- Source Object
  7,                                      !- Outlet Port
  {4ac659b7-a9d4-40aa-97d9-c2d806ae1c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a16406a-38a2-4cea-afba-12031a830dc7}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4c23181b-d5d0-4ad2-8132-e2b473d3b8aa}, !- Inlet Port
  {170194f6-7189-4cdc-b546-112cf21273ff}; !- Outlet Port

OS:Connection,
  {1e8041ff-2de7-460b-8268-5e4b81df2a5e}, !- Handle
  {cf6d061c-6f59-4220-aa6e-caf28927b484}, !- Source Object
  3,                                      !- Outlet Port
  {090fc289-f96e-4199-9b07-9b75c614ef2e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4c23181b-d5d0-4ad2-8132-e2b473d3b8aa}, !- Handle
  {090fc289-f96e-4199-9b07-9b75c614ef2e}, !- Source Object
  5,                                      !- Outlet Port
  {1a16406a-38a2-4cea-afba-12031a830dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {170194f6-7189-4cdc-b546-112cf21273ff}, !- Handle
  {1a16406a-38a2-4cea-afba-12031a830dc7}, !- Source Object
  3,                                      !- Outlet Port
  {10e6eebc-2788-47d6-828e-d8c5d602ef1c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {67a54be1-efdb-489d-b345-2ab8747277db}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2e9f55fa-f4e5-451d-a2aa-7d87031f3282}, !- Control Zone or Zone List Name
  {ee5f963b-e542-44cd-bfab-3a4ed2d95bc3}, !- Cooling Control Zone or Zone List Name
  {89a9d373-a590-4fec-a640-a147ec42277b}, !- Heating Control Zone or Zone List Name
  {e7f8f7ef-d37e-4706-9627-cce44cb5970d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2e9f55fa-f4e5-451d-a2aa-7d87031f3282}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {ee5f963b-e542-44cd-bfab-3a4ed2d95bc3}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {89a9d373-a590-4fec-a640-a147ec42277b}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e7f8f7ef-d37e-4706-9627-cce44cb5970d}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {053f87be-4061-4744-9e16-693474e28af2}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {0ea252ad-8971-4c8b-b61e-8a74e82d206b}, !- Air Inlet Node Name
  {9dfeff4c-cd71-44da-82e6-5e15ee78d6a3}, !- Air Outlet Node Name
  3.24587599571386;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a4677d5-40ae-41eb-bf81-fa4a28eeef80}, !- Handle
  Zone Retail Retail B  - Story Ground Return Air Node, !- Name
  {337d8feb-ead7-4527-b327-85dd8b5e2d4c}, !- Inlet Port
  {d6fd5f9c-b6f8-4fa9-8e3d-1037de2ea99c}; !- Outlet Port

OS:Connection,
  {68da5e1f-2065-4c91-a1ec-221334a90bf3}, !- Handle
  {74d82876-f2ac-4e02-8daf-446d6755212f}, !- Source Object
  3,                                      !- Outlet Port
  {1ad7f7bc-0263-4de9-83d6-e326b9e66493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {337d8feb-ead7-4527-b327-85dd8b5e2d4c}, !- Handle
  {88bf4773-99a9-47a1-a424-53588ff25acb}, !- Source Object
  2,                                      !- Outlet Port
  {2a4677d5-40ae-41eb-bf81-fa4a28eeef80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6fd5f9c-b6f8-4fa9-8e3d-1037de2ea99c}, !- Handle
  {2a4677d5-40ae-41eb-bf81-fa4a28eeef80}, !- Source Object
  3,                                      !- Outlet Port
  {9f8335c1-3db4-4174-9010-2ca2b3838794}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92382844-9eb2-4232-909a-6dbb6b99556b}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d4a1f3b2-0efa-4465-be0f-034e0c098d6e}, !- Inlet Port
  {0ea252ad-8971-4c8b-b61e-8a74e82d206b}; !- Outlet Port

OS:Connection,
  {d4a1f3b2-0efa-4465-be0f-034e0c098d6e}, !- Handle
  {abf8b6db-4812-4609-a00b-4037f2f1297e}, !- Source Object
  3,                                      !- Outlet Port
  {92382844-9eb2-4232-909a-6dbb6b99556b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea252ad-8971-4c8b-b61e-8a74e82d206b}, !- Handle
  {92382844-9eb2-4232-909a-6dbb6b99556b}, !- Source Object
  3,                                      !- Outlet Port
  {053f87be-4061-4744-9e16-693474e28af2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9dfeff4c-cd71-44da-82e6-5e15ee78d6a3}, !- Handle
  {053f87be-4061-4744-9e16-693474e28af2}, !- Source Object
  4,                                      !- Outlet Port
  {74d82876-f2ac-4e02-8daf-446d6755212f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e001889d-500f-4b1b-94cd-18848ff257ff}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {19262357-e86d-4e9c-a157-183b0c152aa7}, !- Availability Schedule
  {a3483d38-d003-4436-a15d-c9fbea657d51}, !- Availability Manager List Name
  0.852181597396871,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6970a63e-b70a-4f44-85b5-eb8828a24cb4}, !- Supply Side Inlet Node Name
  {c93851e0-c5b7-40d7-9be8-16a00364d660}, !- Demand Side Outlet Node Name
  {36b61981-6339-410b-b364-c8b92d3d0630}, !- Demand Side Inlet Node A
  {89e6e0eb-c126-49ac-9083-f616f53dd38f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6b1cadbb-e8a5-4460-8e66-702a61584254}, !- Demand Mixer Name
  {f7a12650-f4de-44ce-ac19-90abdac9fabe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {87f4bb37-bd88-4d62-86e4-ac95f4b62e1c}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6970a63e-b70a-4f44-85b5-eb8828a24cb4}, !- Inlet Port
  {059f737b-6a07-45c8-808b-1ac6e2cb89c1}; !- Outlet Port

OS:Node,
  {6042f87b-33e7-47ce-a130-521a92236b24}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c7abf581-9007-4ac0-9771-1312710d5526}, !- Inlet Port
  {89e6e0eb-c126-49ac-9083-f616f53dd38f}; !- Outlet Port

OS:Connection,
  {6970a63e-b70a-4f44-85b5-eb8828a24cb4}, !- Handle
  {e001889d-500f-4b1b-94cd-18848ff257ff}, !- Source Object
  9,                                      !- Outlet Port
  {87f4bb37-bd88-4d62-86e4-ac95f4b62e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e6e0eb-c126-49ac-9083-f616f53dd38f}, !- Handle
  {6042f87b-33e7-47ce-a130-521a92236b24}, !- Source Object
  3,                                      !- Outlet Port
  {e001889d-500f-4b1b-94cd-18848ff257ff}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1bd5f8bb-f28c-42e4-add3-5be98746ea69}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {36b61981-6339-410b-b364-c8b92d3d0630}, !- Inlet Port
  {6a6aa0f5-8424-495d-a261-e98b4389bbcf}; !- Outlet Port

OS:Node,
  {16fc214e-29c3-406e-8abc-2ac9552e7615}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {6d954696-71be-4c80-985d-a5a8eff42e7a}, !- Inlet Port
  {c93851e0-c5b7-40d7-9be8-16a00364d660}; !- Outlet Port

OS:Node,
  {5a4de751-0055-4cc2-8587-c28401cd881a}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {84d0fcad-b3d7-4893-a48f-4ac16d979b33}, !- Inlet Port
  {ec9e72da-ca35-4d43-8b5d-9a46bbef9909}; !- Outlet Port

OS:Connection,
  {36b61981-6339-410b-b364-c8b92d3d0630}, !- Handle
  {e001889d-500f-4b1b-94cd-18848ff257ff}, !- Source Object
  11,                                     !- Outlet Port
  {1bd5f8bb-f28c-42e4-add3-5be98746ea69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c93851e0-c5b7-40d7-9be8-16a00364d660}, !- Handle
  {16fc214e-29c3-406e-8abc-2ac9552e7615}, !- Source Object
  3,                                      !- Outlet Port
  {e001889d-500f-4b1b-94cd-18848ff257ff}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f7a12650-f4de-44ce-ac19-90abdac9fabe}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {6a6aa0f5-8424-495d-a261-e98b4389bbcf}, !- Inlet Node Name
  {b089fdee-01d7-4a14-8972-a6831af0dcfa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6b1cadbb-e8a5-4460-8e66-702a61584254}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {6d954696-71be-4c80-985d-a5a8eff42e7a}, !- Outlet Node Name
  {7989ef9f-bbe6-4cdf-a358-e1bfc12a6838}; !- Inlet Node Name 1

OS:Connection,
  {6a6aa0f5-8424-495d-a261-e98b4389bbcf}, !- Handle
  {1bd5f8bb-f28c-42e4-add3-5be98746ea69}, !- Source Object
  3,                                      !- Outlet Port
  {f7a12650-f4de-44ce-ac19-90abdac9fabe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d954696-71be-4c80-985d-a5a8eff42e7a}, !- Handle
  {6b1cadbb-e8a5-4460-8e66-702a61584254}, !- Source Object
  2,                                      !- Outlet Port
  {16fc214e-29c3-406e-8abc-2ac9552e7615}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd024699-7dee-4939-bf60-578ca16d3fea}, !- Handle
  {e001889d-500f-4b1b-94cd-18848ff257ff}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.852181597396871,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  10775.45,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  12647.98,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a3483d38-d003-4436-a15d-c9fbea657d51}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {7840920c-2a4d-48b7-a6eb-de38830c6044}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {79a08650-6d7f-4987-8e53-f8c72a360628}, !- Handle
  Zone Retail Retail B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5be2f9d3-c33e-4833-8a2b-1d0728a78e9d}, !- Control Zone Name
  {6042f87b-33e7-47ce-a130-521a92236b24}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f1b0377f-6bda-415b-9150-24f4d7d8ce10}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Gas Htg Coil 154kBtu/hr 0.8 Thermal Eff, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  31779.1860158484,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {87ec4270-f705-4f25-8260-e719a4595c8d}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC No Heat, !- Name
  {4aabede4-25b3-4a84-873e-b0ecf306c9ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f9ad2c3e-c468-4f73-8949-be597e65e415}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 76kBtu/hr 8.9EER 82kBtu/hr 10.1EER, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  14106.6313093341,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  0.852181597396871,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {373a7bf4-2f5d-4b50-8115-a76c5565705d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4c1e1ff-d835-42e4-afab-58e05d827c5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52504df5-cc28-49ad-8506-136ead7ee778}, !- Energy Input Ratio Function of Temperature Curve Name
  {de771ff9-c669-4e44-9e59-bbec90eaab0a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2c2da5d-350c-475a-a4c0-2fba49ab22f3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a6a0f3a3-53e7-4771-95c7-a7a76428cf5a}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Fan, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.852181597396871,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9057b176-aa7a-492a-8251-a584f03978c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3566ffef-30be-44ec-b6f7-c4f0b135b2fa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9057b176-aa7a-492a-8251-a584f03978c2}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3566ffef-30be-44ec-b6f7-c4f0b135b2fa}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f6e6b894-985b-43ba-b60b-da7a29a1b59c}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5be2f9d3-c33e-4833-8a2b-1d0728a78e9d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {37be7940-4f81-4ccc-9690-5e8da4d15bc5}, !- Air Inlet Node Name
  {c7abf581-9007-4ac0-9771-1312710d5526}, !- Air Outlet Node Name
  {a6a0f3a3-53e7-4771-95c7-a7a76428cf5a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {19262357-e86d-4e9c-a157-183b0c152aa7}, !- Supply Air Fan Operating Mode Schedule Name
  {f1b0377f-6bda-415b-9150-24f4d7d8ce10}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f9ad2c3e-c468-4f73-8949-be597e65e415}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {87ec4270-f705-4f25-8260-e719a4595c8d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.852181597396871,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.852181597396871,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c7abf581-9007-4ac0-9771-1312710d5526}, !- Handle
  {f6e6b894-985b-43ba-b60b-da7a29a1b59c}, !- Source Object
  7,                                      !- Outlet Port
  {6042f87b-33e7-47ce-a130-521a92236b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {09ad658f-35e4-4beb-862d-bde8ec24b606}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.217234597652996,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.852181597396871,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {040188ca-a0de-431b-97a3-aaf395be8a0c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {68d36153-0edf-47af-b5d5-d3af498b51a9}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9fbd0489-3534-4e7a-b57e-383aeeee7ee1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9fbd0489-3534-4e7a-b57e-383aeeee7ee1}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {03876f29-e4f4-41f2-9be3-59d9fb90fd6f}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC OA System, !- Name
  {09ad658f-35e4-4beb-862d-bde8ec24b606}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a93103a7-4209-4239-9309-099f50995967}, !- Mixed Air Node Name
  {90325f1d-9d7c-4691-99ed-1844a9b248a4}, !- Outdoor Air Stream Node Name
  {d0e0fec3-7ccd-4846-bc81-27e32d729b0f}, !- Relief Air Stream Node Name
  {059f737b-6a07-45c8-808b-1ac6e2cb89c1}; !- Return Air Stream Node Name

OS:Node,
  {c4aec40a-8967-4895-9f4a-389fa9ca81ce}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {90325f1d-9d7c-4691-99ed-1844a9b248a4}; !- Outlet Port

OS:Connection,
  {90325f1d-9d7c-4691-99ed-1844a9b248a4}, !- Handle
  {c4aec40a-8967-4895-9f4a-389fa9ca81ce}, !- Source Object
  3,                                      !- Outlet Port
  {03876f29-e4f4-41f2-9be3-59d9fb90fd6f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {28d96cee-97ae-4560-bc20-4117a7d412a0}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {d0e0fec3-7ccd-4846-bc81-27e32d729b0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0e0fec3-7ccd-4846-bc81-27e32d729b0f}, !- Handle
  {03876f29-e4f4-41f2-9be3-59d9fb90fd6f}, !- Source Object
  7,                                      !- Outlet Port
  {28d96cee-97ae-4560-bc20-4117a7d412a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8bb98a5-8245-43ff-aa2d-300eb525d729}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a93103a7-4209-4239-9309-099f50995967}, !- Inlet Port
  {37be7940-4f81-4ccc-9690-5e8da4d15bc5}; !- Outlet Port

OS:Connection,
  {059f737b-6a07-45c8-808b-1ac6e2cb89c1}, !- Handle
  {87f4bb37-bd88-4d62-86e4-ac95f4b62e1c}, !- Source Object
  3,                                      !- Outlet Port
  {03876f29-e4f4-41f2-9be3-59d9fb90fd6f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a93103a7-4209-4239-9309-099f50995967}, !- Handle
  {03876f29-e4f4-41f2-9be3-59d9fb90fd6f}, !- Source Object
  5,                                      !- Outlet Port
  {a8bb98a5-8245-43ff-aa2d-300eb525d729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37be7940-4f81-4ccc-9690-5e8da4d15bc5}, !- Handle
  {a8bb98a5-8245-43ff-aa2d-300eb525d729}, !- Source Object
  3,                                      !- Outlet Port
  {f6e6b894-985b-43ba-b60b-da7a29a1b59c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7840920c-2a4d-48b7-a6eb-de38830c6044}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a824fbaf-5367-4bcd-9a71-c59f58bee307}, !- Control Zone or Zone List Name
  {fa2da416-3058-4259-9602-60cc1fb02cf7}, !- Cooling Control Zone or Zone List Name
  {d8628650-bb7c-4fff-8ce7-90470aec0d46}, !- Heating Control Zone or Zone List Name
  {16094bf4-7db0-48a9-b99a-1cc0101feaed}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a824fbaf-5367-4bcd-9a71-c59f58bee307}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {fa2da416-3058-4259-9602-60cc1fb02cf7}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d8628650-bb7c-4fff-8ce7-90470aec0d46}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {16094bf4-7db0-48a9-b99a-1cc0101feaed}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6afd9ffc-e50e-4f7b-8325-3e24e41bfdf2}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {ca34bf3f-8542-4ace-b4af-04173dd5030b}, !- Air Inlet Node Name
  {84d0fcad-b3d7-4893-a48f-4ac16d979b33}, !- Air Outlet Node Name
  0.852181597396871;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f137b1ce-5f77-4bcf-a42a-498a08440686}, !- Handle
  Zone Retail Retail B end_a - Story Ground Return Air Node, !- Name
  {b32d4bec-4dbd-41ab-a645-4047bcea673e}, !- Inlet Port
  {7989ef9f-bbe6-4cdf-a358-e1bfc12a6838}; !- Outlet Port

OS:Connection,
  {ec9e72da-ca35-4d43-8b5d-9a46bbef9909}, !- Handle
  {5a4de751-0055-4cc2-8587-c28401cd881a}, !- Source Object
  3,                                      !- Outlet Port
  {be446641-8f64-488d-8d3d-4c9367ab2d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b32d4bec-4dbd-41ab-a645-4047bcea673e}, !- Handle
  {2bff221f-37b6-4616-931e-a00c8b28134e}, !- Source Object
  2,                                      !- Outlet Port
  {f137b1ce-5f77-4bcf-a42a-498a08440686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7989ef9f-bbe6-4cdf-a358-e1bfc12a6838}, !- Handle
  {f137b1ce-5f77-4bcf-a42a-498a08440686}, !- Source Object
  3,                                      !- Outlet Port
  {6b1cadbb-e8a5-4460-8e66-702a61584254}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8ae74ac-063c-4a36-8b71-dff90d2ef9ae}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b089fdee-01d7-4a14-8972-a6831af0dcfa}, !- Inlet Port
  {ca34bf3f-8542-4ace-b4af-04173dd5030b}; !- Outlet Port

OS:Connection,
  {b089fdee-01d7-4a14-8972-a6831af0dcfa}, !- Handle
  {f7a12650-f4de-44ce-ac19-90abdac9fabe}, !- Source Object
  3,                                      !- Outlet Port
  {c8ae74ac-063c-4a36-8b71-dff90d2ef9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca34bf3f-8542-4ace-b4af-04173dd5030b}, !- Handle
  {c8ae74ac-063c-4a36-8b71-dff90d2ef9ae}, !- Source Object
  3,                                      !- Outlet Port
  {6afd9ffc-e50e-4f7b-8325-3e24e41bfdf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84d0fcad-b3d7-4893-a48f-4ac16d979b33}, !- Handle
  {6afd9ffc-e50e-4f7b-8325-3e24e41bfdf2}, !- Source Object
  4,                                      !- Outlet Port
  {5a4de751-0055-4cc2-8587-c28401cd881a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {46d35c33-b6a3-4351-bd01-3057ecbd99f9}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {65519e08-91ab-46f5-a178-65d433e4cebc}, !- Availability Schedule
  {2abee3c8-01ac-4b93-b053-b5d1c4b84b07}, !- Availability Manager List Name
  0.613731529914692,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2b4b834a-de80-489f-97ed-8810cc9477c6}, !- Supply Side Inlet Node Name
  {c18b25d6-6cea-4dce-81a0-539c91db3347}, !- Demand Side Outlet Node Name
  {50678243-ba7e-400e-89e3-1b71e97ef46f}, !- Demand Side Inlet Node A
  {ae5d4b21-abd9-457a-8706-5328eaa09102}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2eaa7e98-9f70-492f-92c5-7840a342087a}, !- Demand Mixer Name
  {f397790d-253f-48b9-87e0-e9745c68bdfd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {121abc43-13ab-4ecf-ab6e-10145da6faac}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {2b4b834a-de80-489f-97ed-8810cc9477c6}, !- Inlet Port
  {e442fbcc-0d10-4ab9-85e3-1a178289ec45}; !- Outlet Port

OS:Node,
  {65b04aa2-67e2-4ed4-b4ad-d6eadf390865}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5b7fd712-f9c3-4266-be5a-6f97bf15c549}, !- Inlet Port
  {ae5d4b21-abd9-457a-8706-5328eaa09102}; !- Outlet Port

OS:Connection,
  {2b4b834a-de80-489f-97ed-8810cc9477c6}, !- Handle
  {46d35c33-b6a3-4351-bd01-3057ecbd99f9}, !- Source Object
  9,                                      !- Outlet Port
  {121abc43-13ab-4ecf-ab6e-10145da6faac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae5d4b21-abd9-457a-8706-5328eaa09102}, !- Handle
  {65b04aa2-67e2-4ed4-b4ad-d6eadf390865}, !- Source Object
  3,                                      !- Outlet Port
  {46d35c33-b6a3-4351-bd01-3057ecbd99f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ea85e825-e335-487e-b910-04b9bad6d8f0}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {50678243-ba7e-400e-89e3-1b71e97ef46f}, !- Inlet Port
  {fa54d253-9b94-42ff-8266-5b7a212a01d3}; !- Outlet Port

OS:Node,
  {8814efcc-2282-43d2-8d2b-7145193fc25a}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {92a624d0-2a98-4787-8716-e468cbcca520}, !- Inlet Port
  {c18b25d6-6cea-4dce-81a0-539c91db3347}; !- Outlet Port

OS:Node,
  {9afda6ba-c93c-4b57-a82d-c12c40485175}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {785b3f84-bec0-4460-9c78-593edc1e39f6}, !- Inlet Port
  {aaeadb63-1347-4620-96ed-a4490059d45a}; !- Outlet Port

OS:Connection,
  {50678243-ba7e-400e-89e3-1b71e97ef46f}, !- Handle
  {46d35c33-b6a3-4351-bd01-3057ecbd99f9}, !- Source Object
  11,                                     !- Outlet Port
  {ea85e825-e335-487e-b910-04b9bad6d8f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c18b25d6-6cea-4dce-81a0-539c91db3347}, !- Handle
  {8814efcc-2282-43d2-8d2b-7145193fc25a}, !- Source Object
  3,                                      !- Outlet Port
  {46d35c33-b6a3-4351-bd01-3057ecbd99f9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f397790d-253f-48b9-87e0-e9745c68bdfd}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {fa54d253-9b94-42ff-8266-5b7a212a01d3}, !- Inlet Node Name
  {6dc60126-6093-4056-88a7-52d132a411e9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2eaa7e98-9f70-492f-92c5-7840a342087a}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {92a624d0-2a98-4787-8716-e468cbcca520}, !- Outlet Node Name
  {65d319ee-e9e8-412f-8110-2116bf1bd062}; !- Inlet Node Name 1

OS:Connection,
  {fa54d253-9b94-42ff-8266-5b7a212a01d3}, !- Handle
  {ea85e825-e335-487e-b910-04b9bad6d8f0}, !- Source Object
  3,                                      !- Outlet Port
  {f397790d-253f-48b9-87e0-e9745c68bdfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92a624d0-2a98-4787-8716-e468cbcca520}, !- Handle
  {2eaa7e98-9f70-492f-92c5-7840a342087a}, !- Source Object
  2,                                      !- Outlet Port
  {8814efcc-2282-43d2-8d2b-7145193fc25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e7a619d9-a5f9-48a0-b375-a31139305688}, !- Handle
  {46d35c33-b6a3-4351-bd01-3057ecbd99f9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.613731529914692,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  8107.86,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  10557,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2abee3c8-01ac-4b93-b053-b5d1c4b84b07}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {3a4e365e-4e0d-4fcb-872c-13252bbf725f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bdfa0a37-1ca1-4888-a5ef-fd08925e1fab}, !- Handle
  Zone Retail Retail C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f7d66925-e1ea-4c82-aaab-f00b9979eca4}, !- Control Zone Name
  {65b04aa2-67e2-4ed4-b4ad-d6eadf390865}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {0d334e37-394a-4377-9dd4-07b43080c826}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Gas Htg Coil 117kBtu/hr 0.8 Thermal Eff, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  23594.6234294296,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b4b0fcfc-043c-47d5-964e-5ce89c9d2361}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC No Heat, !- Name
  {4aabede4-25b3-4a84-873e-b0ecf306c9ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c2104cc1-122d-4f51-a94a-b6cc3c43a585}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 57kBtu/hr 9.7SEER 62kBtu/hr 13.0SEER, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  10256.8990632434,                       !- Rated Total Cooling Capacity {W}
  0.800161728416159,                      !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.613731529914692,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {373a7bf4-2f5d-4b50-8115-a76c5565705d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4c1e1ff-d835-42e4-afab-58e05d827c5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52504df5-cc28-49ad-8506-136ead7ee778}, !- Energy Input Ratio Function of Temperature Curve Name
  {de771ff9-c669-4e44-9e59-bbec90eaab0a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2c2da5d-350c-475a-a4c0-2fba49ab22f3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9de7cc91-b7d0-4bc5-b074-adc951ef685d}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Fan, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.613731529914692,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3af6406e-75aa-4225-aa4e-d53429f88993}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de04efda-fec3-4eee-9f54-054f7db471cd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3af6406e-75aa-4225-aa4e-d53429f88993}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de04efda-fec3-4eee-9f54-054f7db471cd}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {74b4d9ac-38ad-4bfd-b15c-5fbddcce5262}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f7d66925-e1ea-4c82-aaab-f00b9979eca4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {75b00cac-6341-464d-92c3-999909e57ca3}, !- Air Inlet Node Name
  {5b7fd712-f9c3-4266-be5a-6f97bf15c549}, !- Air Outlet Node Name
  {9de7cc91-b7d0-4bc5-b074-adc951ef685d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {65519e08-91ab-46f5-a178-65d433e4cebc}, !- Supply Air Fan Operating Mode Schedule Name
  {0d334e37-394a-4377-9dd4-07b43080c826}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c2104cc1-122d-4f51-a94a-b6cc3c43a585}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b4b0fcfc-043c-47d5-964e-5ce89c9d2361}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.613731529914692,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.613731529914692,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5b7fd712-f9c3-4266-be5a-6f97bf15c549}, !- Handle
  {74b4d9ac-38ad-4bfd-b15c-5fbddcce5262}, !- Source Object
  7,                                      !- Outlet Port
  {65b04aa2-67e2-4ed4-b4ad-d6eadf390865}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1beeb744-1bd5-4bfe-8f57-09fec0b82464}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.182646965731294,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.613731529914692,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0d8d01f2-d293-4c60-b1d4-b9081ea2388d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f13d0555-9dc0-4eaa-b9a8-8925c5f30b72}, !- Maximum Fraction of Outdoor Air Schedule Name
  {60dba60f-72f3-4b50-b6d4-d38d5d1883c2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {60dba60f-72f3-4b50-b6d4-d38d5d1883c2}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bc29bd0d-5ccb-4178-9c65-b8011d9e4187}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC OA System, !- Name
  {1beeb744-1bd5-4bfe-8f57-09fec0b82464}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b8f16258-9643-4345-b477-ba43eb70e1b7}, !- Mixed Air Node Name
  {7cc5c556-b1fa-4a16-adcd-bcac6ead10e1}, !- Outdoor Air Stream Node Name
  {1f8fd61d-82df-4060-bcf9-9873a9c250cb}, !- Relief Air Stream Node Name
  {e442fbcc-0d10-4ab9-85e3-1a178289ec45}; !- Return Air Stream Node Name

OS:Node,
  {bdafb56a-0258-4755-8c72-a4d35d6d7013}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7cc5c556-b1fa-4a16-adcd-bcac6ead10e1}; !- Outlet Port

OS:Connection,
  {7cc5c556-b1fa-4a16-adcd-bcac6ead10e1}, !- Handle
  {bdafb56a-0258-4755-8c72-a4d35d6d7013}, !- Source Object
  3,                                      !- Outlet Port
  {bc29bd0d-5ccb-4178-9c65-b8011d9e4187}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4a3d96d6-a729-4fbd-b0a4-5293729333cf}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {1f8fd61d-82df-4060-bcf9-9873a9c250cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f8fd61d-82df-4060-bcf9-9873a9c250cb}, !- Handle
  {bc29bd0d-5ccb-4178-9c65-b8011d9e4187}, !- Source Object
  7,                                      !- Outlet Port
  {4a3d96d6-a729-4fbd-b0a4-5293729333cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53415732-341a-46ad-ad12-e96569f6af9d}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b8f16258-9643-4345-b477-ba43eb70e1b7}, !- Inlet Port
  {75b00cac-6341-464d-92c3-999909e57ca3}; !- Outlet Port

OS:Connection,
  {e442fbcc-0d10-4ab9-85e3-1a178289ec45}, !- Handle
  {121abc43-13ab-4ecf-ab6e-10145da6faac}, !- Source Object
  3,                                      !- Outlet Port
  {bc29bd0d-5ccb-4178-9c65-b8011d9e4187}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b8f16258-9643-4345-b477-ba43eb70e1b7}, !- Handle
  {bc29bd0d-5ccb-4178-9c65-b8011d9e4187}, !- Source Object
  5,                                      !- Outlet Port
  {53415732-341a-46ad-ad12-e96569f6af9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b00cac-6341-464d-92c3-999909e57ca3}, !- Handle
  {53415732-341a-46ad-ad12-e96569f6af9d}, !- Source Object
  3,                                      !- Outlet Port
  {74b4d9ac-38ad-4bfd-b15c-5fbddcce5262}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3a4e365e-4e0d-4fcb-872c-13252bbf725f}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7c689d5e-dadb-4d0f-9b6e-474b51901fdf}, !- Control Zone or Zone List Name
  {53057b7b-2dd0-4bf5-8323-d733524acf42}, !- Cooling Control Zone or Zone List Name
  {b65203a8-ee5e-4ec2-aa5f-c6797b0d1a51}, !- Heating Control Zone or Zone List Name
  {f062db20-8d36-4810-8c06-dbb90d13227f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7c689d5e-dadb-4d0f-9b6e-474b51901fdf}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {53057b7b-2dd0-4bf5-8323-d733524acf42}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b65203a8-ee5e-4ec2-aa5f-c6797b0d1a51}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f062db20-8d36-4810-8c06-dbb90d13227f}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3c824a10-f98d-485a-8165-b0d10c842d6a}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {73db007a-0f66-48d9-85e2-1d69ce7965e2}, !- Air Inlet Node Name
  {785b3f84-bec0-4460-9c78-593edc1e39f6}, !- Air Outlet Node Name
  0.613731529914692;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d14f8f69-4de2-42eb-bbdf-3a536d0faa39}, !- Handle
  Zone Retail Retail C  - Story Ground Return Air Node, !- Name
  {293e9120-aeb7-450f-82c8-851e9fd810af}, !- Inlet Port
  {65d319ee-e9e8-412f-8110-2116bf1bd062}; !- Outlet Port

OS:Connection,
  {aaeadb63-1347-4620-96ed-a4490059d45a}, !- Handle
  {9afda6ba-c93c-4b57-a82d-c12c40485175}, !- Source Object
  3,                                      !- Outlet Port
  {c116f6f8-2957-499d-b777-f5b0de5652e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {293e9120-aeb7-450f-82c8-851e9fd810af}, !- Handle
  {5a560a06-87d3-4cad-a29f-05f440616bfa}, !- Source Object
  2,                                      !- Outlet Port
  {d14f8f69-4de2-42eb-bbdf-3a536d0faa39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d319ee-e9e8-412f-8110-2116bf1bd062}, !- Handle
  {d14f8f69-4de2-42eb-bbdf-3a536d0faa39}, !- Source Object
  3,                                      !- Outlet Port
  {2eaa7e98-9f70-492f-92c5-7840a342087a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {692c6e73-fedd-4a2a-8e49-f7f67bcdc0ed}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6dc60126-6093-4056-88a7-52d132a411e9}, !- Inlet Port
  {73db007a-0f66-48d9-85e2-1d69ce7965e2}; !- Outlet Port

OS:Connection,
  {6dc60126-6093-4056-88a7-52d132a411e9}, !- Handle
  {f397790d-253f-48b9-87e0-e9745c68bdfd}, !- Source Object
  3,                                      !- Outlet Port
  {692c6e73-fedd-4a2a-8e49-f7f67bcdc0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73db007a-0f66-48d9-85e2-1d69ce7965e2}, !- Handle
  {692c6e73-fedd-4a2a-8e49-f7f67bcdc0ed}, !- Source Object
  3,                                      !- Outlet Port
  {3c824a10-f98d-485a-8165-b0d10c842d6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {785b3f84-bec0-4460-9c78-593edc1e39f6}, !- Handle
  {3c824a10-f98d-485a-8165-b0d10c842d6a}, !- Source Object
  4,                                      !- Outlet Port
  {9afda6ba-c93c-4b57-a82d-c12c40485175}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4f54d59e-0bbe-4aad-98aa-e2b90526b887}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {12940d0b-d974-49e2-80a3-3ad6141a7dd3}, !- Availability Schedule
  {b49c6cd4-4c2f-411f-a0fe-94c5ad1e4b63}, !- Availability Manager List Name
  0.14791932271377,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {81ff36c0-2785-4d64-9287-ff22cc08b717}, !- Supply Side Inlet Node Name
  {6fa3e439-96f9-43ff-8fa0-7e9dad409689}, !- Demand Side Outlet Node Name
  {06bdb38b-fd31-43a4-a86e-d86578868534}, !- Demand Side Inlet Node A
  {712c20bd-46ee-4daa-b5b9-874657f351d4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {304e90af-0ec8-4d2a-86c3-f7524b5aabce}, !- Demand Mixer Name
  {3292e0ef-5fda-4faa-a17e-c5cd0d0ea08c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {273b891a-3e85-482e-81e7-247820f03eca}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {81ff36c0-2785-4d64-9287-ff22cc08b717}, !- Inlet Port
  {5ace6c11-44c2-4647-8470-d24bed5a421b}; !- Outlet Port

OS:Node,
  {ce1097b7-ac96-4cd0-ab97-85072c7d3472}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1309995a-cb73-41d2-a8d1-6c3c88398ee7}, !- Inlet Port
  {712c20bd-46ee-4daa-b5b9-874657f351d4}; !- Outlet Port

OS:Connection,
  {81ff36c0-2785-4d64-9287-ff22cc08b717}, !- Handle
  {4f54d59e-0bbe-4aad-98aa-e2b90526b887}, !- Source Object
  9,                                      !- Outlet Port
  {273b891a-3e85-482e-81e7-247820f03eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {712c20bd-46ee-4daa-b5b9-874657f351d4}, !- Handle
  {ce1097b7-ac96-4cd0-ab97-85072c7d3472}, !- Source Object
  3,                                      !- Outlet Port
  {4f54d59e-0bbe-4aad-98aa-e2b90526b887}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2c82657f-9229-44fe-9c1a-ec7fbd5ff1b4}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {06bdb38b-fd31-43a4-a86e-d86578868534}, !- Inlet Port
  {ed2ab663-e04e-4774-be28-2f4d9a873136}; !- Outlet Port

OS:Node,
  {b0aa7f83-2b96-47bb-9b02-b82aedcf5da0}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {4d240282-0cb7-4279-b1ba-f5716555fdea}, !- Inlet Port
  {6fa3e439-96f9-43ff-8fa0-7e9dad409689}; !- Outlet Port

OS:Node,
  {040513b4-1a28-4415-8681-67aa0dd0007f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1a645561-97dc-414b-8d89-f3867bf5859a}, !- Inlet Port
  {303cf499-d700-4ece-b9f7-12f8c7714f08}; !- Outlet Port

OS:Connection,
  {06bdb38b-fd31-43a4-a86e-d86578868534}, !- Handle
  {4f54d59e-0bbe-4aad-98aa-e2b90526b887}, !- Source Object
  11,                                     !- Outlet Port
  {2c82657f-9229-44fe-9c1a-ec7fbd5ff1b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa3e439-96f9-43ff-8fa0-7e9dad409689}, !- Handle
  {b0aa7f83-2b96-47bb-9b02-b82aedcf5da0}, !- Source Object
  3,                                      !- Outlet Port
  {4f54d59e-0bbe-4aad-98aa-e2b90526b887}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3292e0ef-5fda-4faa-a17e-c5cd0d0ea08c}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {ed2ab663-e04e-4774-be28-2f4d9a873136}, !- Inlet Node Name
  {de8caedb-4ff8-4411-99e6-2986a4c67424}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {304e90af-0ec8-4d2a-86c3-f7524b5aabce}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {4d240282-0cb7-4279-b1ba-f5716555fdea}, !- Outlet Node Name
  {c9de16c3-8ed4-4083-9d0f-4e4c1ae2124c}; !- Inlet Node Name 1

OS:Connection,
  {ed2ab663-e04e-4774-be28-2f4d9a873136}, !- Handle
  {2c82657f-9229-44fe-9c1a-ec7fbd5ff1b4}, !- Source Object
  3,                                      !- Outlet Port
  {3292e0ef-5fda-4faa-a17e-c5cd0d0ea08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d240282-0cb7-4279-b1ba-f5716555fdea}, !- Handle
  {304e90af-0ec8-4d2a-86c3-f7524b5aabce}, !- Source Object
  2,                                      !- Outlet Port
  {b0aa7f83-2b96-47bb-9b02-b82aedcf5da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f85e6b85-8a9d-4e14-a082-986533cce5c1}, !- Handle
  {4f54d59e-0bbe-4aad-98aa-e2b90526b887}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.14791932271377,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1787.22,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2861.89,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b49c6cd4-4c2f-411f-a0fe-94c5ad1e4b63}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {7ab1fd7a-80f0-427e-bbf4-fee2941d9858}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {acf6ff21-efc9-4ebe-8532-a2b583620ade}, !- Handle
  Zone Retail Retail C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {77ce4f6e-4901-4f9a-b1bf-f69183af9718}, !- Control Zone Name
  {ce1097b7-ac96-4cd0-ab97-85072c7d3472}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f1a2f1fa-b2c0-4650-8d76-9b31640061ae}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Gas Htg Coil 25kBtu/hr 0.8 Thermal Eff, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  5358.31498152676,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7787912d-715e-417a-b71d-b5c3f5b50267}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC No Heat, !- Name
  {4aabede4-25b3-4a84-873e-b0ecf306c9ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a496a248-a4c5-46cc-ac11-2abea73b95ba}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 13kBtu/hr 9.7SEER 14kBtu/hr 13.0SEER, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  2448.59001347078,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.14791932271377,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {373a7bf4-2f5d-4b50-8115-a76c5565705d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c4c1e1ff-d835-42e4-afab-58e05d827c5c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {52504df5-cc28-49ad-8506-136ead7ee778}, !- Energy Input Ratio Function of Temperature Curve Name
  {de771ff9-c669-4e44-9e59-bbec90eaab0a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2c2da5d-350c-475a-a4c0-2fba49ab22f3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5a07feb2-49d8-49f5-9bb4-335a9ee6a740}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Fan, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.14791932271377,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {abe50d99-4347-47fd-9970-7dcc5726c4d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39308c10-eaf5-44bf-a172-959036329e6b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {abe50d99-4347-47fd-9970-7dcc5726c4d6}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39308c10-eaf5-44bf-a172-959036329e6b}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {614661d4-78eb-4d94-a40b-e9985df0e743}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {77ce4f6e-4901-4f9a-b1bf-f69183af9718}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {30fd7273-5521-4adf-98c2-7ec94e9b4d04}, !- Air Inlet Node Name
  {1309995a-cb73-41d2-a8d1-6c3c88398ee7}, !- Air Outlet Node Name
  {5a07feb2-49d8-49f5-9bb4-335a9ee6a740}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {12940d0b-d974-49e2-80a3-3ad6141a7dd3}, !- Supply Air Fan Operating Mode Schedule Name
  {f1a2f1fa-b2c0-4650-8d76-9b31640061ae}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a496a248-a4c5-46cc-ac11-2abea73b95ba}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7787912d-715e-417a-b71d-b5c3f5b50267}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.14791932271377,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.14791932271377,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1309995a-cb73-41d2-a8d1-6c3c88398ee7}, !- Handle
  {614661d4-78eb-4d94-a40b-e9985df0e743}, !- Source Object
  7,                                      !- Outlet Port
  {ce1097b7-ac96-4cd0-ab97-85072c7d3472}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3cd10054-d57a-40fd-9223-270d12492480}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.14791932271377,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9b3e78d8-15f9-4b30-a86c-c459c6c13e36}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {829402a7-9cca-408c-a75d-5db8aa1c3db5}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a6506360-5415-44dd-b4c9-ff39bd8487ea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a6506360-5415-44dd-b4c9-ff39bd8487ea}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0ec75f0f-89be-4aec-9250-3b201d9b0284}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC OA System, !- Name
  {3cd10054-d57a-40fd-9223-270d12492480}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {36d4ec44-6d4a-48fd-8f06-71d195554517}, !- Mixed Air Node Name
  {09956ae3-95f7-4924-9938-5de1902088bf}, !- Outdoor Air Stream Node Name
  {ae0e823f-4f26-450d-a280-9e3e31cafcec}, !- Relief Air Stream Node Name
  {5ace6c11-44c2-4647-8470-d24bed5a421b}; !- Return Air Stream Node Name

OS:Node,
  {082900ee-1bc9-45bc-aede-df6ad1936ccd}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {09956ae3-95f7-4924-9938-5de1902088bf}; !- Outlet Port

OS:Connection,
  {09956ae3-95f7-4924-9938-5de1902088bf}, !- Handle
  {082900ee-1bc9-45bc-aede-df6ad1936ccd}, !- Source Object
  3,                                      !- Outlet Port
  {0ec75f0f-89be-4aec-9250-3b201d9b0284}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e66c9c79-db62-40e6-9ee2-3a01899b43fd}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {ae0e823f-4f26-450d-a280-9e3e31cafcec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae0e823f-4f26-450d-a280-9e3e31cafcec}, !- Handle
  {0ec75f0f-89be-4aec-9250-3b201d9b0284}, !- Source Object
  7,                                      !- Outlet Port
  {e66c9c79-db62-40e6-9ee2-3a01899b43fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7543a4f-635f-4f77-b068-d9ab2c919e63}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {36d4ec44-6d4a-48fd-8f06-71d195554517}, !- Inlet Port
  {30fd7273-5521-4adf-98c2-7ec94e9b4d04}; !- Outlet Port

OS:Connection,
  {5ace6c11-44c2-4647-8470-d24bed5a421b}, !- Handle
  {273b891a-3e85-482e-81e7-247820f03eca}, !- Source Object
  3,                                      !- Outlet Port
  {0ec75f0f-89be-4aec-9250-3b201d9b0284}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {36d4ec44-6d4a-48fd-8f06-71d195554517}, !- Handle
  {0ec75f0f-89be-4aec-9250-3b201d9b0284}, !- Source Object
  5,                                      !- Outlet Port
  {c7543a4f-635f-4f77-b068-d9ab2c919e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30fd7273-5521-4adf-98c2-7ec94e9b4d04}, !- Handle
  {c7543a4f-635f-4f77-b068-d9ab2c919e63}, !- Source Object
  3,                                      !- Outlet Port
  {614661d4-78eb-4d94-a40b-e9985df0e743}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7ab1fd7a-80f0-427e-bbf4-fee2941d9858}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {12aa4d86-20a1-4574-b16b-5b8fb61648b5}, !- Control Zone or Zone List Name
  {f084c326-896f-4046-9c4e-67d5e2ad1f74}, !- Cooling Control Zone or Zone List Name
  {3565b944-9653-4242-9d16-37266e4d1d57}, !- Heating Control Zone or Zone List Name
  {2754a660-190b-45ec-ba69-c45b9b276340}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {12aa4d86-20a1-4574-b16b-5b8fb61648b5}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {f084c326-896f-4046-9c4e-67d5e2ad1f74}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3565b944-9653-4242-9d16-37266e4d1d57}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2754a660-190b-45ec-ba69-c45b9b276340}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {52e1673e-01d9-4a9c-9580-249407853dd8}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {002ed653-b79f-4c29-9181-e389ca8aeb72}, !- Air Inlet Node Name
  {1a645561-97dc-414b-8d89-f3867bf5859a}, !- Air Outlet Node Name
  0.14791932271377;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc491b0c-a06c-4a58-b07a-9102f4e5c2e3}, !- Handle
  Zone Retail Retail C end_a - Story Ground Return Air Node, !- Name
  {046ec60f-830b-48d5-be56-b9d17c60fce6}, !- Inlet Port
  {c9de16c3-8ed4-4083-9d0f-4e4c1ae2124c}; !- Outlet Port

OS:Connection,
  {303cf499-d700-4ece-b9f7-12f8c7714f08}, !- Handle
  {040513b4-1a28-4415-8681-67aa0dd0007f}, !- Source Object
  3,                                      !- Outlet Port
  {5092d047-1c89-4f9e-b9bf-71af45c24042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {046ec60f-830b-48d5-be56-b9d17c60fce6}, !- Handle
  {9df42460-34ae-4d25-81a2-2f605535665f}, !- Source Object
  2,                                      !- Outlet Port
  {bc491b0c-a06c-4a58-b07a-9102f4e5c2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9de16c3-8ed4-4083-9d0f-4e4c1ae2124c}, !- Handle
  {bc491b0c-a06c-4a58-b07a-9102f4e5c2e3}, !- Source Object
  3,                                      !- Outlet Port
  {304e90af-0ec8-4d2a-86c3-f7524b5aabce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f0f2417-ac9e-4fbd-8a11-1d34838e17b9}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {de8caedb-4ff8-4411-99e6-2986a4c67424}, !- Inlet Port
  {002ed653-b79f-4c29-9181-e389ca8aeb72}; !- Outlet Port

OS:Connection,
  {de8caedb-4ff8-4411-99e6-2986a4c67424}, !- Handle
  {3292e0ef-5fda-4faa-a17e-c5cd0d0ea08c}, !- Source Object
  3,                                      !- Outlet Port
  {0f0f2417-ac9e-4fbd-8a11-1d34838e17b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002ed653-b79f-4c29-9181-e389ca8aeb72}, !- Handle
  {0f0f2417-ac9e-4fbd-8a11-1d34838e17b9}, !- Source Object
  3,                                      !- Outlet Port
  {52e1673e-01d9-4a9c-9580-249407853dd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a645561-97dc-414b-8d89-f3867bf5859a}, !- Handle
  {52e1673e-01d9-4a9c-9580-249407853dd8}, !- Source Object
  4,                                      !- Outlet Port
  {040513b4-1a28-4415-8681-67aa0dd0007f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e2ed9fba-4c34-474c-a1b8-7a7439afebc8}, !- Handle
  Zone Retail Entry A  - Story Ground UnitHeater Fan, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  0.00526336612816903,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {33a37420-f7e8-4d16-8c9f-6b3f3b37c6a8}, !- Handle
  Zone Retail Entry A  - Story Ground UnitHeater Gas Htg Coil 1kBtu/hr 0.8 Thermal Eff, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  162.402622158436,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {ec6a176c-73e6-47f8-a0f2-d01af72ec536}, !- Handle
  Zone Retail Entry A  - Story Ground Unit Heater, !- Name
  {3ca38973-4815-4ce4-a2a6-fd40f514326f}, !- Availability Schedule Name
  {6ada2e62-9941-4516-b095-8231ec028b43}, !- Air Inlet Node Name
  {c670d57d-211a-488b-9488-982ed7060b04}, !- Air Outlet Node Name
  {e2ed9fba-4c34-474c-a1b8-7a7439afebc8}, !- Supply Air Fan Name
  0.00526336612816903,                    !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {33a37420-f7e8-4d16-8c9f-6b3f3b37c6a8}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {7df79474-07ff-41f2-813a-1de9c3c8bae7}, !- Handle
  Zone Retail Entry A  - Story Ground Unit Heater Inlet Air Node, !- Name
  {42ae3707-5fae-4680-abc1-5be774cad220}, !- Inlet Port
  {6ada2e62-9941-4516-b095-8231ec028b43}; !- Outlet Port

OS:Connection,
  {42ae3707-5fae-4680-abc1-5be774cad220}, !- Handle
  {9df1e83c-c565-43da-a1e9-514a29dbb45f}, !- Source Object
  2,                                      !- Outlet Port
  {7df79474-07ff-41f2-813a-1de9c3c8bae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ada2e62-9941-4516-b095-8231ec028b43}, !- Handle
  {7df79474-07ff-41f2-813a-1de9c3c8bae7}, !- Source Object
  3,                                      !- Outlet Port
  {ec6a176c-73e6-47f8-a0f2-d01af72ec536}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1152352f-5cea-4708-a13a-bc9fe55444b9}, !- Handle
  Zone Retail Entry A  - Story Ground Unit Heater Outlet Air Node, !- Name
  {c670d57d-211a-488b-9488-982ed7060b04}, !- Inlet Port
  {c64ebefe-3625-4f89-87f0-950d5a072f5b}; !- Outlet Port

OS:Connection,
  {c64ebefe-3625-4f89-87f0-950d5a072f5b}, !- Handle
  {1152352f-5cea-4708-a13a-bc9fe55444b9}, !- Source Object
  3,                                      !- Outlet Port
  {ade5808f-b904-4e38-a73f-3fbf4778e7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c670d57d-211a-488b-9488-982ed7060b04}, !- Handle
  {ec6a176c-73e6-47f8-a0f2-d01af72ec536}, !- Source Object
  4,                                      !- Outlet Port
  {1152352f-5cea-4708-a13a-bc9fe55444b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
