
OS:Version,
  {6fb0ca02-62b5-4de3-aa6c-dceb672a8774}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {49843765-3ada-4665-997e-4b44d1f0a1ed}; !- Handle

OS:Site,
  {135850a3-791c-4739-b9e6-10fb682d890c}, !- Handle
  Williamsport Lycomi_PA_USA,             !- Name
  41.24,                                  !- Latitude {deg}
  -76.92,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  160,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {6d9136ea-a2fb-4bcc-b608-7b30b9ef1044}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {f2f557de-1f21-40ec-af52-dee25b4e0c64}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {03c30cf9-3e22-4673-933b-45587a7a1628}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {3ccc2711-8147-463a-ba9a-2ae30fc283bc}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {80275422-1dce-4346-8bbc-30bff0941101}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {9af9e7da-7d7d-4754-affe-d93ac14fef9b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {8958d7d8-ee02-4f99-a9b0-5a5f6530c879}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {0b2bcd4a-1c3f-4104-a10b-d3cb570d9bfe}, !- Handle
  Williamsport Lycomi,                    !- City
  PA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725140,                                 !- WMO Number
  41.24,                                  !- Latitude {deg}
  -76.92,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  160,                                    !- Elevation {m}
  /weather/G4200970.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {3fc780f1-c468-4ba4-af9c-2ca92b298000}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.9366666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.59;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {d9961643-e88b-4cc0-ace5-6c063a4a2aed}, !- Handle
  Williamsport Lycomi Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99418,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.463,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.06;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6e262dab-5f7d-485a-91a7-ceb48eb80eef}, !- Handle
  Williamsport Lycomi Ann Clg .4% Condns WB=>MDB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99418,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.463,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.06;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3fec0151-4958-4239-8500-829d4389ded9}, !- Handle
  Williamsport Lycomi Ann Htg 99.6% Condns DB 1, !- Name
  -14.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99418,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -14.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a85454e8-9665-4058-bc24-889b53ccf079}, !- Handle
  Williamsport Lycomi August .4% Condns DB=>MCWB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99418,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.458,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.093;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {55d2265f-9c99-4b5a-b47e-6d2270134651}, !- Handle
  Williamsport Lycomi October .4% Condns DB=>MCWB 1, !- Name
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99418,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.487;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b8246c6e-d993-4e11-b021-710e15c31a56}, !- Handle
  Williamsport Lycomi September .4% Condns DB=>MCWB 1, !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99418,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.313;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {dbc78869-229d-40cb-8583-90ceb80dea5e}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {b8678fd0-7dc4-4747-aabe-c2bff1937bff}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {bfd7e2c7-5a22-4804-9679-ad421e66b168}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {9c6547d9-de24-4afe-a789-40c2757b3882}, !- Handle
  ComStock DOE Ref Pre-1980|Outpatient,   !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {ed64ab5e-c30c-47a9-80ce-05bf7553a5fa}, !- Default Construction Set Name
  {eb5750a3-29cd-42b2-8a6e-6982f4855413}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Outpatient;                             !- Standards Building Type

OS:AdditionalProperties,
  {1efce157-0a4e-48f1-acef-e8e4a03abc6a}, !- Handle
  {9c6547d9-de24-4afe-a789-40c2757b3882}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  10,                                     !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  11.5,                                   !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  15.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA Middle Atlantic,               !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  2,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double - No LowE - Clear - Aluminum,    !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  outpatient,                             !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  RFCEc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Middle Atlantic,                        !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Middle Atlantic,                        !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  Northeast,                              !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  5A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  5A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Cold,                                   !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  4,                                      !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  the Rural Eastern Climate Zone 5A Area, !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Electric,                               !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Electric,                               !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G4200970,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock 90.1-2007,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock DOE Ref 1980-2004,             !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock 90.1-2007,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref Pre-1980,              !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2007,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref Pre-1980,              !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref Pre-1980,              !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref Pre-1980,              !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2007,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock 90.1-2007,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2007,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref Pre-1980,              !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2007,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref Pre-1980,              !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref Pre-1980,              !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref Pre-1980,              !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  RFCEc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  FuelOil,                                !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fanon_vent,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PSZ-AC with gas boiler,                 !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  999,                                    !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  999,                                    !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  999,                                    !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  999,                                    !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  PJM,                                    !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  no_modification,                        !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  NA,                                     !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  NA,                                     !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G4200970,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G42001000,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G4200970081000,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  no_modification,                        !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  NA,                                     !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  NA,                                     !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  122,                                    !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Mid-Atlantic,                           !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  5001_10000,                             !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  PA&#44 Northumberland County,           !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR07,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  PA&#44 01000,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  0,                                      !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  PA,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G420,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Pennsylvania,                           !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  mass,                                   !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_PA_Williamsport.Lycomi.725140_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Williamsport_Regional_Ap,               !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  8.0,                                    !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  7.5,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  12.0,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  10.25,                                  !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  _1pct,                                  !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2015,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2002,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2015,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2015,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  pre_1978,                               !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2011,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  pre_1978,                               !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  pre_1978,                               !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  pre_1978,                               !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1958,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref Pre-1980,              !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref Pre-1980,              !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref Pre-1980,              !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2007,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2007,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2007,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004;             !- Feature Value 130

OS:SpaceType,
  {935ea770-9b70-4002-9cd0-cbbe80e683f6}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ecece940-ef3f-402c-8c7e-71d8af915f99}, !- Default Schedule Set Name
  {4283aee4-af66-47b5-ac2d-dd90106a15b9}, !- Group Rendering Name
  {b925dfcb-91fe-4fb6-b20e-a6b2a84c647a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  BioHazard;                              !- Standards Space Type

OS:Rendering:Color,
  {4283aee4-af66-47b5-ac2d-dd90106a15b9}, !- Handle
  Outpatient BioHazard,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {445bbc90-38f2-4c7f-a266-cd22ac6a019c}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ddcf03ee-d5a7-4921-85be-65b3e01cca33}, !- Default Schedule Set Name
  {962421f6-54dd-4a7c-adbd-a43e7b1420ca}, !- Group Rendering Name
  {486d59d1-8ab6-44a9-a797-24b75c848e18}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MedGas;                                 !- Standards Space Type

OS:Rendering:Color,
  {962421f6-54dd-4a7c-adbd-a43e7b1420ca}, !- Handle
  Outpatient MedGas,                      !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {9343de63-57a6-4229-956f-db6e2d1131b1}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {86ebe44a-2e58-41d7-b172-57c73011d55b}, !- Default Schedule Set Name
  {0e3521cf-0674-40bf-8d47-7f424bc20e9f}, !- Group Rendering Name
  {fa6378e7-fdae-4a84-952a-bc691bd6cb0f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  DressingRoom;                           !- Standards Space Type

OS:Rendering:Color,
  {0e3521cf-0674-40bf-8d47-7f424bc20e9f}, !- Handle
  Outpatient DressingRoom,                !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {696f01da-1041-43eb-bc15-6c3d031f1756}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {f4f6e659-2c2a-4e20-b749-77b473adcd27}, !- Default Schedule Set Name
  {60fdb9e7-1bc9-4a36-8d0d-1ea0bbc04406}, !- Group Rendering Name
  {7156359a-92d6-4c37-bafe-e561a85aa413}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ElevatorPumpRoom;                       !- Standards Space Type

OS:Rendering:Color,
  {60fdb9e7-1bc9-4a36-8d0d-1ea0bbc04406}, !- Handle
  Outpatient ElevatorPumpRoom,            !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {3f81552f-c08a-422e-87d6-41f2a7bcf6e0}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d63852ec-e21a-4f0b-8519-fa119b37a827}, !- Default Schedule Set Name
  {4d63717e-0243-4500-9ce4-e08cbc7144f0}, !- Group Rendering Name
  {3b881053-e236-44f5-ad9a-697704fc6f04}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Anesthesia;                             !- Standards Space Type

OS:Rendering:Color,
  {4d63717e-0243-4500-9ce4-e08cbc7144f0}, !- Handle
  Outpatient Anesthesia,                  !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {32b51f7b-1fc1-47bf-b464-8b5f5f90e3a8}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {20712a66-c388-4585-9814-7ee2165823eb}, !- Default Schedule Set Name
  {fe394614-f18f-441a-95c5-c36e0b46953b}, !- Group Rendering Name
  {0e97d4f6-ac01-43f5-95ef-9eb38bf05e7e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {fe394614-f18f-441a-95c5-c36e0b46953b}, !- Handle
  Outpatient IT_Room,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {5daa186d-3b8a-4bac-a865-9ba9d00d59c7}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a53539c4-16db-4770-9e27-a99ba616ec65}, !- Default Schedule Set Name
  {acc15aa6-29ed-4615-a218-b3216e748d7a}, !- Group Rendering Name
  {be39dec6-a2c8-402c-b259-e6ab54a64131}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI_Control;                            !- Standards Space Type

OS:Rendering:Color,
  {acc15aa6-29ed-4615-a218-b3216e748d7a}, !- Handle
  Outpatient MRI_Control,                 !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {4821dda2-ab03-49a8-9ea4-7204b05b0084}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7442d84e-f35e-4a14-9615-f1a17cb51e4a}, !- Default Schedule Set Name
  {de009b27-35ef-4076-94ca-a8a4a383a57c}, !- Group Rendering Name
  {da01a3f7-1ae2-4b8a-bb71-d7e7fbabaaf6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  ProcedureRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {de009b27-35ef-4076-94ca-a8a4a383a57c}, !- Handle
  Outpatient ProcedureRoom,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {cb468c92-f521-4492-bf7f-391c75b298c4}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d0eef8e8-cb50-4469-be47-9c397f92c731}, !- Default Schedule Set Name
  {fe004219-d5b4-4146-933c-288340992e50}, !- Group Rendering Name
  {b911aa2f-23b9-4092-b10a-3a6a5f38763a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  CleanWork;                              !- Standards Space Type

OS:Rendering:Color,
  {fe004219-d5b4-4146-933c-288340992e50}, !- Handle
  Outpatient CleanWork,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {53bc1b92-954c-4e7c-9c31-2014335c9318}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {22e993dc-9391-4c82-83b2-ca4cc7a6e550}, !- Default Schedule Set Name
  {ba9cac85-bafd-459d-a735-58b1e0c217e8}, !- Group Rendering Name
  {c149438b-4047-4f55-beda-89e3349d983b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {ba9cac85-bafd-459d-a735-58b1e0c217e8}, !- Handle
  Outpatient Conference,                  !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {ec3e7d5e-f030-4b03-b390-a90e10d222ac}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2cb3e11a-a033-4b6c-92ea-6d4ca6d4684c}, !- Default Schedule Set Name
  {fc0ed377-f689-4dc3-8bb5-5d855bf52b0c}, !- Group Rendering Name
  {0664c2ab-9199-4353-b603-7a47dc947a25}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Soil Work;                              !- Standards Space Type

OS:Rendering:Color,
  {fc0ed377-f689-4dc3-8bb5-5d855bf52b0c}, !- Handle
  Outpatient Soil Work,                   !- Name
  204,                                    !- Rendering Red Value
  120,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {da5f010b-1743-4969-a558-234409071dcb}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {9a1fc6a2-92ab-4165-b4bd-cd5c530877de}, !- Default Schedule Set Name
  {ce2e6984-c123-47cf-ace5-107a46a9a706}, !- Group Rendering Name
  {b3b904da-515c-4d1d-bedf-fd5142986312}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {ce2e6984-c123-47cf-ace5-107a46a9a706}, !- Handle
  Outpatient Cafe,                        !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {87f6cc45-3e78-4fce-8170-6d4cfce4e1a5}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {79f625ce-5417-4426-9669-7eaccad1fb09}, !- Default Schedule Set Name
  {f9d356dc-6289-433b-b2f9-2611f56eab56}, !- Group Rendering Name
  {e8f4d98b-a293-422a-a15a-38c4ffc1b71d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  MRI;                                    !- Standards Space Type

OS:Rendering:Color,
  {f9d356dc-6289-433b-b2f9-2611f56eab56}, !- Handle
  Outpatient MRI,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {ca0373db-6f2a-4a45-9c54-28e055f7c4b4}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {25b5ed85-0122-42d4-8a62-31525a58036a}, !- Default Schedule Set Name
  {1dd1dafe-97f7-4581-b0e6-691c0e640094}, !- Group Rendering Name
  {0867fa7f-1d96-48aa-aac8-a8acf9631115}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {1dd1dafe-97f7-4581-b0e6-691c0e640094}, !- Handle
  Outpatient Elec/MechRoom,               !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {a8555d19-42f2-46b7-ab6c-af535491a231}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {9db90336-72ca-4e94-b9d4-92dfab6036b8}, !- Default Schedule Set Name
  {57ac49de-0838-4381-abb5-52e05218d078}, !- Group Rendering Name
  {a48426b2-598d-45a3-aff8-d089b7ed7313}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PreOp;                                  !- Standards Space Type

OS:Rendering:Color,
  {57ac49de-0838-4381-abb5-52e05218d078}, !- Handle
  Outpatient PreOp,                       !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {2eecd79e-bd51-41d8-a119-c96bfd11b9e2}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {0aafb90b-ca0a-49f6-9a33-c9e1496ca922}, !- Default Schedule Set Name
  {62582add-6b69-47a6-a553-856ff91ab1e7}, !- Group Rendering Name
  {91ebb75d-10bc-4d79-b837-6e3a8d957057}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {62582add-6b69-47a6-a553-856ff91ab1e7}, !- Handle
  Outpatient Stair,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {f3869291-c2a8-45b5-919a-f05f54b7a6e6}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {f615cdaf-2cd9-441b-8b10-d4af2505838c}, !- Default Schedule Set Name
  {cd02ac81-a7e6-48a2-93bf-2d1a940b7973}, !- Group Rendering Name
  {ef7218de-8acc-4332-945f-4372515454ff}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {cd02ac81-a7e6-48a2-93bf-2d1a940b7973}, !- Handle
  Outpatient Lobby,                       !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {b6d87c9a-a19c-4833-934a-9d6b0080e1d4}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8f18985d-9efc-4e9a-9e77-37591bb8fd26}, !- Default Schedule Set Name
  {f7da511c-5428-48ea-bb4d-19bb9aa998e6}, !- Group Rendering Name
  {ceed7179-d350-4791-a2f2-4ab111d73893}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  NurseStation;                           !- Standards Space Type

OS:Rendering:Color,
  {f7da511c-5428-48ea-bb4d-19bb9aa998e6}, !- Handle
  Outpatient NurseStation,                !- Name
  31,                                     !- Rendering Red Value
  162,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {2149f6a1-fb59-48c1-842e-c1a6c04f94db}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ff683728-ac70-4002-bc4a-e33ba1e5386d}, !- Default Schedule Set Name
  {61c05ffd-0d9d-4c06-9dac-035da0db69d5}, !- Group Rendering Name
  {dbd4ad30-65c9-4794-9baa-45028a6f72d4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  LockerRoom;                             !- Standards Space Type

OS:Rendering:Color,
  {61c05ffd-0d9d-4c06-9dac-035da0db69d5}, !- Handle
  Outpatient LockerRoom,                  !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {42317bf9-c5e2-4af3-ad2a-e7ac61a74860}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {08d1e00d-ab5a-4a76-9b84-799e1d8c7db2}, !- Default Schedule Set Name
  {14a86ff2-34e8-41f6-982c-044707ae94f8}, !- Group Rendering Name
  {9b05c99e-3b2a-4068-b042-ecbdee450519}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Toilet;                                 !- Standards Space Type

OS:Rendering:Color,
  {14a86ff2-34e8-41f6-982c-044707ae94f8}, !- Handle
  Outpatient Toilet,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {7895b95c-f987-4b58-94b5-ba894abd2503}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {fea21239-6366-49c5-b167-bfad694ebfd1}, !- Default Schedule Set Name
  {3b7c5c1f-a098-4b01-87d6-e408f966cb4e}, !- Group Rendering Name
  {6a6522a2-5fb1-47d6-887d-2479369af889}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Xray;                                   !- Standards Space Type

OS:Rendering:Color,
  {3b7c5c1f-a098-4b01-87d6-e408f966cb4e}, !- Handle
  Outpatient Xray,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {e209e765-7ecd-4a15-a84d-8d195c51c26b}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {43dbb7bf-db40-454f-bbcc-2ee92ee3fef0}, !- Default Schedule Set Name
  {ed8026ae-8c3c-4871-b780-6fe91c57a06d}, !- Group Rendering Name
  {00b03996-0d36-49a6-a3c2-ec317f529580}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PACU;                                   !- Standards Space Type

OS:Rendering:Color,
  {ed8026ae-8c3c-4871-b780-6fe91c57a06d}, !- Handle
  Outpatient PACU,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {3f0ec96f-5ed8-4cfd-b255-fa6eb5c3271c}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {70f11e99-ed36-4ccb-8ffd-a8becdee7238}, !- Default Schedule Set Name
  {a2dad71d-cd0b-4174-b0f5-76a783596fbb}, !- Group Rendering Name
  {2972a5cc-0c8a-4306-8dda-60740315b29f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Lounge;                                 !- Standards Space Type

OS:Rendering:Color,
  {a2dad71d-cd0b-4174-b0f5-76a783596fbb}, !- Handle
  Outpatient Lounge,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {b6f1b760-0514-4e57-b857-b7ba6a36f60e}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8049a4ce-9ae0-495f-afb4-fddfab91a3f3}, !- Default Schedule Set Name
  {8984ad35-9c9e-4722-92b6-ef6f5699859a}, !- Group Rendering Name
  {df70ad6b-ab20-464b-b558-d50c1f416c8d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  OR;                                     !- Standards Space Type

OS:Rendering:Color,
  {8984ad35-9c9e-4722-92b6-ef6f5699859a}, !- Handle
  Outpatient OR,                          !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  159;                                    !- Rendering Blue Value

OS:SpaceType,
  {e22e51c2-8078-4661-a016-1e5d6e452c24}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c570d451-9faf-4700-a167-027462f740a1}, !- Default Schedule Set Name
  {26f21bbc-dc73-407b-882b-7c2a2c3f7860}, !- Group Rendering Name
  {f5bacbe9-a3fe-4321-a0e2-be0b31bfd1ab}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Reception;                              !- Standards Space Type

OS:Rendering:Color,
  {26f21bbc-dc73-407b-882b-7c2a2c3f7860}, !- Handle
  Outpatient Reception,                   !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9d583e44-c28b-4023-b535-a5f6495863b6}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b01eb56c-71db-42bb-9749-3db420e53aab}, !- Default Schedule Set Name
  {685d0262-e1b1-4967-a325-c01b2d47808b}, !- Group Rendering Name
  {d8ff836e-756f-43d7-88ac-ef5ca7dbdc4f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  PhysicalTherapy;                        !- Standards Space Type

OS:Rendering:Color,
  {685d0262-e1b1-4967-a325-c01b2d47808b}, !- Handle
  Outpatient PhysicalTherapy,             !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {7177f630-101d-4379-a778-a32cdec2162a}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2086cad0-039d-4bef-a41a-b2025a788a36}, !- Default Schedule Set Name
  {1ecc96ce-a2b9-4799-9b54-ed01fd94165f}, !- Group Rendering Name
  {7f840403-0f54-4d1f-ac43-c2405334b00a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Janitor;                                !- Standards Space Type

OS:Rendering:Color,
  {1ecc96ce-a2b9-4799-9b54-ed01fd94165f}, !- Handle
  Outpatient Janitor,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {3135cc74-1417-4ee4-b14d-48c6cccf6d67}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {6c328296-ec5e-49b0-a32c-0f6e849592e2}, !- Default Schedule Set Name
  {6f6155e0-d55e-4dce-a548-f63bc7dde611}, !- Group Rendering Name
  {76e3d664-af8a-44cc-b1ac-9450869b73c1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Exam;                                   !- Standards Space Type

OS:Rendering:Color,
  {6f6155e0-d55e-4dce-a548-f63bc7dde611}, !- Handle
  Outpatient Exam,                        !- Name
  136,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {affad852-7422-44e2-b599-3ef8c5f17ba1}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c3c48070-5b63-4d3d-9f8b-61986e14d86f}, !- Default Schedule Set Name
  {37a18bf9-ea84-4e29-80fa-981be488d985}, !- Group Rendering Name
  {1d0b7af9-2831-436b-b05f-9bc824854e68}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {37a18bf9-ea84-4e29-80fa-981be488d985}, !- Handle
  Outpatient Office,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {3fa266f9-4524-4ebe-992e-a8a5c3fe535a}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b8cc49f7-dc86-472b-b3e2-accfdcbb5bcc}, !- Default Schedule Set Name
  {d3efb74d-1e09-4f23-9ebb-03ea86079a36}, !- Group Rendering Name
  {850a0d45-a445-4528-9026-62abbfe27ed8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Outpatient,                             !- Standards Building Type
  Hall;                                   !- Standards Space Type

OS:Rendering:Color,
  {d3efb74d-1e09-4f23-9ebb-03ea86079a36}, !- Handle
  Outpatient Hall,                        !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:BuildingStory,
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c1d754af-e74b-452f-9d1f-81c349ccec53}, !- Handle
  Outpatient Janitor  - Story Ground,     !- Name
  {7177f630-101d-4379-a778-a32cdec2162a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {4fb61b00-e96d-4ef0-ae37-3893c6b76110}; !- Thermal Zone Name

OS:Surface,
  {06c30650-f443-4939-aa87-448f7561cdd2}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {19f5683c-e205-4cb3-9eb5-3b5a509f3edb}, !- Construction Name
  {c1d754af-e74b-452f-9d1f-81c349ccec53}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 1 {m}
  0, 10.1872030503929, 0,                 !- X,Y,Z Vertex 2 {m}
  5.01502416386323, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  5.01502416386323, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9671cd6-3eb8-485a-9670-4da9a078845d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d754af-e74b-452f-9d1f-81c349ccec53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 10.1872030503929, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd502142-406d-494d-88ed-2e93deb5e578}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d754af-e74b-452f-9d1f-81c349ccec53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 1 {m}
  5.01502416386323, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  5.01502416386323, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  0, 10.1872030503929, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e0c65cc-81e0-455c-9d48-ef5fee29af7c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d754af-e74b-452f-9d1f-81c349ccec53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e47347b0-3e70-4026-98db-35052efe7901}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01502416386323, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.01502416386323, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.01502416386323, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  5.01502416386323, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baef4fa4-3db7-41d2-9dc6-672032e5016e}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1d754af-e74b-452f-9d1f-81c349ccec53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01502416386323, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0, -8.88178419700125e-16, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 3 {m}
  5.01502416386323, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85287223-1b74-4584-aad6-7f803712d78e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {c1d754af-e74b-452f-9d1f-81c349ccec53}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01502416386323, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  5.01502416386323, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4fb61b00-e96d-4ef0-ae37-3893c6b76110}, !- Handle
  Zone Outpatient Janitor  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65bfc1d3-7522-4b41-931d-2a7ec2fea8c5}, !- Zone Air Inlet Port List
  {91aab639-5067-4d89-b79d-3d11156a4d1a}, !- Zone Air Exhaust Port List
  {ab183e34-3caf-4848-8063-a80b98dbf97c}, !- Zone Air Node Name
  {0bf2a1e4-0c27-40dc-8af0-62a6c936e0ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16e2cc86-eb72-441f-be57-b84f310adc0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d932f14-9a18-416d-8622-83a90a23b761}, !- Handle
  Zone Outpatient Janitor  - Story Ground Zone Air Node, !- Name
  {ab183e34-3caf-4848-8063-a80b98dbf97c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab183e34-3caf-4848-8063-a80b98dbf97c}, !- Handle
  {4fb61b00-e96d-4ef0-ae37-3893c6b76110}, !- Source Object
  11,                                     !- Outlet Port
  {8d932f14-9a18-416d-8622-83a90a23b761}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65bfc1d3-7522-4b41-931d-2a7ec2fea8c5}, !- Handle
  {4fb61b00-e96d-4ef0-ae37-3893c6b76110}, !- HVAC Component
  {a924d94e-6aac-4c96-9bb2-402a0e4b52fa}; !- Port 1

OS:PortList,
  {91aab639-5067-4d89-b79d-3d11156a4d1a}, !- Handle
  {4fb61b00-e96d-4ef0-ae37-3893c6b76110}; !- HVAC Component

OS:PortList,
  {0bf2a1e4-0c27-40dc-8af0-62a6c936e0ca}, !- Handle
  {4fb61b00-e96d-4ef0-ae37-3893c6b76110}, !- HVAC Component
  {098f5dd5-0ef4-4ea0-aebb-f25ccb0e1897}; !- Port 1

OS:Sizing:Zone,
  {ce6f0c04-8353-452a-82ca-9c7eab5daa27}, !- Handle
  {4fb61b00-e96d-4ef0-ae37-3893c6b76110}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b0b9c8c8-c89f-4d0b-a276-92a9af618aa1}, !- Handle
  Zone Outpatient Janitor  - Story Ground Zone HVAC Equipment List, !- Name
  {4fb61b00-e96d-4ef0-ae37-3893c6b76110}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a0e1cf7-0629-41d5-9d47-e55e60793c68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0e314d3b-0251-46a4-b3c5-35524605e63a}, !- Handle
  Outpatient MRI  - Story Ground,         !- Name
  {87f6cc45-3e78-4fce-8170-6d4cfce4e1a5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.78018847540627,                      !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {9891d3d8-b600-4853-bf66-d6aedca39342}; !- Thermal Zone Name

OS:Surface,
  {3402bcf0-4a3d-4343-b7a6-6dc6bc4654ce}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {a3e48c48-3ce4-4c69-9d99-edc70223b0b4}, !- Construction Name
  {0e314d3b-0251-46a4-b3c5-35524605e63a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 1 {m}
  0, 10.1872030503929, 0,                 !- X,Y,Z Vertex 2 {m}
  0.51149424506715, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  0.51149424506715, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47347b0-3e70-4026-98db-35052efe7901}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e314d3b-0251-46a4-b3c5-35524605e63a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e0c65cc-81e0-455c-9d48-ef5fee29af7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 10.1872030503929, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d2d820b-826f-45be-a88f-f5044130eb78}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e314d3b-0251-46a4-b3c5-35524605e63a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 1 {m}
  0.51149424506715, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  0.51149424506715, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  0, 10.1872030503929, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba5924b-f704-4bbd-8af4-eb7546e5bb2b}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e314d3b-0251-46a4-b3c5-35524605e63a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a212aff8-e7ed-4a4d-a66c-6960888b86d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.51149424506715, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0.51149424506715, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.51149424506715, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  0.51149424506715, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa6287a3-4d15-40c4-9cd9-512dc3e67775}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e314d3b-0251-46a4-b3c5-35524605e63a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.51149424506715, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0, -8.88178419700125e-16, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 3 {m}
  0.51149424506715, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8894be-badb-4868-b5f9-60fb9cf4bd41}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {0e314d3b-0251-46a4-b3c5-35524605e63a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.51149424506715, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0.51149424506715, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9891d3d8-b600-4853-bf66-d6aedca39342}, !- Handle
  Zone Outpatient MRI  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5925e9e3-2fb3-46d2-9915-1f51d4663000}, !- Zone Air Inlet Port List
  {362dceee-cc10-4de8-b50b-7046ac6dc986}, !- Zone Air Exhaust Port List
  {969457a7-7de2-434d-a014-cf6c7caf1a46}, !- Zone Air Node Name
  {d8fc9e04-d5b7-4d95-a25c-6cabc93304c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db5eff46-4c2e-463f-a507-e591a7570390}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5b0ae4b-8f92-4874-880a-97b5f8c168ea}, !- Handle
  Zone Outpatient MRI  - Story Ground Zone Air Node, !- Name
  {969457a7-7de2-434d-a014-cf6c7caf1a46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {969457a7-7de2-434d-a014-cf6c7caf1a46}, !- Handle
  {9891d3d8-b600-4853-bf66-d6aedca39342}, !- Source Object
  11,                                     !- Outlet Port
  {c5b0ae4b-8f92-4874-880a-97b5f8c168ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5925e9e3-2fb3-46d2-9915-1f51d4663000}, !- Handle
  {9891d3d8-b600-4853-bf66-d6aedca39342}, !- HVAC Component
  {bbb47187-0611-4d08-9ed6-d48ed927c381}; !- Port 1

OS:PortList,
  {362dceee-cc10-4de8-b50b-7046ac6dc986}, !- Handle
  {9891d3d8-b600-4853-bf66-d6aedca39342}, !- HVAC Component
  {3c9ca065-9374-4a4d-b04a-a29cbd1844af}; !- Port 1

OS:PortList,
  {d8fc9e04-d5b7-4d95-a25c-6cabc93304c6}, !- Handle
  {9891d3d8-b600-4853-bf66-d6aedca39342}, !- HVAC Component
  {ab76e339-5d84-4139-8ca9-759f8433265a}; !- Port 1

OS:Sizing:Zone,
  {9681ee68-4539-40dd-871d-c8449af263b9}, !- Handle
  {9891d3d8-b600-4853-bf66-d6aedca39342}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa22b832-07d0-4c6f-bc28-8513fe1a599d}, !- Handle
  Zone Outpatient MRI  - Story Ground Zone HVAC Equipment List, !- Name
  {9891d3d8-b600-4853-bf66-d6aedca39342}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69714645-4969-4c66-a499-d5902c649b42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b2063985-848f-4fce-9eb4-3d9a3c43d592}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5aeb6af6-cfe5-46b4-90c9-f004813f82d0}, !- Handle
  Outpatient Elec/MechRoom  - Story Ground, !- Name
  {ca0373db-6f2a-4a45-9c54-28e055f7c4b4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.26869423033912,                      !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {ffeabc53-7da8-42c7-9e13-2016e6dddfd7}; !- Thermal Zone Name

OS:Surface,
  {075e73fc-0777-472b-b62b-50cb3c0b1985}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {1aaf631b-a3f7-4627-b13d-f078b4b21554}, !- Construction Name
  {5aeb6af6-cfe5-46b4-90c9-f004813f82d0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  0.813448859912336, 10.1872030503929, 0, !- X,Y,Z Vertex 3 {m}
  0.813448859912336, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a212aff8-e7ed-4a4d-a66c-6960888b86d5}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aeb6af6-cfe5-46b4-90c9-f004813f82d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ba5924b-f704-4bbd-8af4-eb7546e5bb2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 10.1872030503929, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cdac3b7-6c42-4b89-9594-3d9250ab8f81}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aeb6af6-cfe5-46b4-90c9-f004813f82d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  0.813448859912336, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  0.813448859912336, 10.1872030503929, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d4b7fd-3937-41a9-84fe-eb4cb705d5f1}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aeb6af6-cfe5-46b4-90c9-f004813f82d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d64728f8-dbfb-4743-b37f-07d1c8d02bc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.813448859912336, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0.813448859912336, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.813448859912336, 10.1872030503929, 0, !- X,Y,Z Vertex 3 {m}
  0.813448859912336, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4439a94c-28db-46f8-a4f3-e367b25c3ced}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aeb6af6-cfe5-46b4-90c9-f004813f82d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.813448859912336, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  0.813448859912336, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0dbb08d-8fa4-48a4-a125-4085278722a9}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {5aeb6af6-cfe5-46b4-90c9-f004813f82d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.813448859912336, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0.813448859912336, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ffeabc53-7da8-42c7-9e13-2016e6dddfd7}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41f6384e-70c3-4c8f-8dc2-319a336546d8}, !- Zone Air Inlet Port List
  {82a685f5-ce50-4e4c-a573-deb34bb25c7c}, !- Zone Air Exhaust Port List
  {4e851123-08dd-4138-ad38-4ae0b2b9be3d}, !- Zone Air Node Name
  {c06b3574-e932-4ae9-842d-de23c36fee45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2ca748bb-44e6-404b-808d-34899bbf0680}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7059368f-f382-4034-8b33-e7ef41d48e03}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground Zone Air Node, !- Name
  {4e851123-08dd-4138-ad38-4ae0b2b9be3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e851123-08dd-4138-ad38-4ae0b2b9be3d}, !- Handle
  {ffeabc53-7da8-42c7-9e13-2016e6dddfd7}, !- Source Object
  11,                                     !- Outlet Port
  {7059368f-f382-4034-8b33-e7ef41d48e03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41f6384e-70c3-4c8f-8dc2-319a336546d8}, !- Handle
  {ffeabc53-7da8-42c7-9e13-2016e6dddfd7}, !- HVAC Component
  {8e22b504-1a71-4316-9e99-5896e1d5f95e}; !- Port 1

OS:PortList,
  {82a685f5-ce50-4e4c-a573-deb34bb25c7c}, !- Handle
  {ffeabc53-7da8-42c7-9e13-2016e6dddfd7}; !- HVAC Component

OS:PortList,
  {c06b3574-e932-4ae9-842d-de23c36fee45}, !- Handle
  {ffeabc53-7da8-42c7-9e13-2016e6dddfd7}, !- HVAC Component
  {302dbdb2-a0fb-4c96-833d-3fc36882718f}; !- Port 1

OS:Sizing:Zone,
  {8765806c-640e-4ba5-9ea8-34cf53aa503b}, !- Handle
  {ffeabc53-7da8-42c7-9e13-2016e6dddfd7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {47945388-89d9-44e3-96b6-44af773a465a}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {ffeabc53-7da8-42c7-9e13-2016e6dddfd7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9987845a-f10e-4cec-9e10-035781d8dd7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5024f686-5d00-4333-b31e-0ff7a8af0c32}, !- Handle
  Outpatient PreOp  - Story Ground,       !- Name
  {a8555d19-42f2-46b7-ab6c-af535491a231}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.45524537042678,                      !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {25a31c61-f6b9-4627-9286-c8c9441d1639}; !- Thermal Zone Name

OS:Surface,
  {47b85f0b-0dc0-421c-9492-ab86d308ac12}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {b44ef4a6-8bb4-4d11-9a96-9fa9cdc0b830}, !- Construction Name
  {5024f686-5d00-4333-b31e-0ff7a8af0c32}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  0.962705531455887, 10.1872030503929, 0, !- X,Y,Z Vertex 3 {m}
  0.962705531455887, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d64728f8-dbfb-4743-b37f-07d1c8d02bc7}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5024f686-5d00-4333-b31e-0ff7a8af0c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d4b7fd-3937-41a9-84fe-eb4cb705d5f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1badb670-7421-4c7a-8b79-2e7bdded3c3f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5024f686-5d00-4333-b31e-0ff7a8af0c32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  0.962705531455887, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  0.962705531455887, 10.1872030503929, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97ea87b1-de60-4fa5-be96-5cd537cb0919}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5024f686-5d00-4333-b31e-0ff7a8af0c32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4daad68-dbb4-48b4-addd-037f76ff15d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.962705531455887, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0.962705531455887, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  0.962705531455887, 10.1872030503929, 0, !- X,Y,Z Vertex 3 {m}
  0.962705531455887, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6505bc88-6dcb-4f33-9a2a-95935f55ab57}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5024f686-5d00-4333-b31e-0ff7a8af0c32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.962705531455887, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  0.962705531455887, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c251c657-b8b5-4e9e-a1d6-5114e8d197a9}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {5024f686-5d00-4333-b31e-0ff7a8af0c32}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.962705531455887, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0.962705531455887, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {25a31c61-f6b9-4627-9286-c8c9441d1639}, !- Handle
  Zone Outpatient PreOp  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb570b70-98cc-4073-b21a-5f6b21444697}, !- Zone Air Inlet Port List
  {8338a8a2-1bea-478a-9102-18516f9e7754}, !- Zone Air Exhaust Port List
  {d7861fc0-6110-4a50-8ad4-a306131e0f83}, !- Zone Air Node Name
  {6a5c101b-6e83-4a19-9104-7b0af0d593e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d681285e-f7bb-423c-af17-d72456e46905}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e422bcfa-9b54-40ee-83c8-7f3b9d4e3fdd}, !- Handle
  Zone Outpatient PreOp  - Story Ground Zone Air Node, !- Name
  {d7861fc0-6110-4a50-8ad4-a306131e0f83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7861fc0-6110-4a50-8ad4-a306131e0f83}, !- Handle
  {25a31c61-f6b9-4627-9286-c8c9441d1639}, !- Source Object
  11,                                     !- Outlet Port
  {e422bcfa-9b54-40ee-83c8-7f3b9d4e3fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb570b70-98cc-4073-b21a-5f6b21444697}, !- Handle
  {25a31c61-f6b9-4627-9286-c8c9441d1639}, !- HVAC Component
  {c70afb0a-b65f-443c-a790-4ca54d161454}; !- Port 1

OS:PortList,
  {8338a8a2-1bea-478a-9102-18516f9e7754}, !- Handle
  {25a31c61-f6b9-4627-9286-c8c9441d1639}; !- HVAC Component

OS:PortList,
  {6a5c101b-6e83-4a19-9104-7b0af0d593e8}, !- Handle
  {25a31c61-f6b9-4627-9286-c8c9441d1639}, !- HVAC Component
  {f7c66935-82ab-4bab-a459-f64ff0f18de4}; !- Port 1

OS:Sizing:Zone,
  {168f2758-4287-4143-b11f-4534305d3cc7}, !- Handle
  {25a31c61-f6b9-4627-9286-c8c9441d1639}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e73c77d-a78b-4d71-91ed-55977e792381}, !- Handle
  Zone Outpatient PreOp  - Story Ground Zone HVAC Equipment List, !- Name
  {25a31c61-f6b9-4627-9286-c8c9441d1639}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {532388b8-d671-44e0-8df0-0ecfb81e6057}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fc02dfde-cd96-45fb-8e3a-d01d8c350309}, !- Handle
  Outpatient Stair  - Story Ground,       !- Name
  {2eecd79e-bd51-41d8-a119-c96bfd11b9e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.49253983897089,                      !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {f7e65918-d724-4456-9695-afcea8458598}; !- Thermal Zone Name

OS:Surface,
  {5a2703f6-9ae6-4d84-bb62-32bdccb82b9d}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {bea41854-95fd-416c-b0c0-5352344dff95}, !- Construction Name
  {fc02dfde-cd96-45fb-8e3a-d01d8c350309}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  1.08957370226791, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.08957370226791, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4daad68-dbb4-48b4-addd-037f76ff15d5}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc02dfde-cd96-45fb-8e3a-d01d8c350309}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97ea87b1-de60-4fa5-be96-5cd537cb0919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d9b049-c3b7-438c-a762-bc8b00e2c572}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc02dfde-cd96-45fb-8e3a-d01d8c350309}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08957370226791, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  1.08957370226791, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfdcf32f-e965-490d-9b17-09aa4ddaedc3}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc02dfde-cd96-45fb-8e3a-d01d8c350309}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41eb4e57-965e-467e-9775-20e09557e3a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08957370226791, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08957370226791, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.08957370226791, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.08957370226791, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5696e8db-f3c7-4046-a802-583ed5dc41f0}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc02dfde-cd96-45fb-8e3a-d01d8c350309}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08957370226791, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.08957370226791, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3d3f167-bac4-43ff-9b97-7efa707f122d}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {fc02dfde-cd96-45fb-8e3a-d01d8c350309}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08957370226791, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.08957370226791, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f7e65918-d724-4456-9695-afcea8458598}, !- Handle
  Zone Outpatient Stair  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98484064-dcf2-4ed4-a628-b331bba175d2}, !- Zone Air Inlet Port List
  {928073db-2ee1-4570-8b54-f294540792b1}, !- Zone Air Exhaust Port List
  {1501c9c4-b3c2-4b72-944e-807c869516de}, !- Zone Air Node Name
  {f5efc3a0-e40b-4b83-b10c-fc4390a3be50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aaa4adf2-f9a4-46d4-bf79-b98feff8ef61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d55e70af-c177-4a50-9645-b427a4159e45}, !- Handle
  Zone Outpatient Stair  - Story Ground Zone Air Node, !- Name
  {1501c9c4-b3c2-4b72-944e-807c869516de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1501c9c4-b3c2-4b72-944e-807c869516de}, !- Handle
  {f7e65918-d724-4456-9695-afcea8458598}, !- Source Object
  11,                                     !- Outlet Port
  {d55e70af-c177-4a50-9645-b427a4159e45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98484064-dcf2-4ed4-a628-b331bba175d2}, !- Handle
  {f7e65918-d724-4456-9695-afcea8458598}, !- HVAC Component
  {c6925f8b-22bd-4aaf-a456-bc493b8402c3}; !- Port 1

OS:PortList,
  {928073db-2ee1-4570-8b54-f294540792b1}, !- Handle
  {f7e65918-d724-4456-9695-afcea8458598}; !- HVAC Component

OS:PortList,
  {f5efc3a0-e40b-4b83-b10c-fc4390a3be50}, !- Handle
  {f7e65918-d724-4456-9695-afcea8458598}, !- HVAC Component
  {562a231c-5da8-4e59-8539-acfae31323c9}; !- Port 1

OS:Sizing:Zone,
  {818595a1-d1a7-4d46-a779-95cc6ae65adf}, !- Handle
  {f7e65918-d724-4456-9695-afcea8458598}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c635f546-ab74-4a4e-8dd8-ab65b1d3b61e}, !- Handle
  Zone Outpatient Stair  - Story Ground Zone HVAC Equipment List, !- Name
  {f7e65918-d724-4456-9695-afcea8458598}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc3cea14-d1b5-4c9f-81a2-97042ae556b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {44245c2e-ee8e-403a-87e7-1602e4f39a0b}, !- Handle
  Outpatient Lobby  - Story Ground,       !- Name
  {f3869291-c2a8-45b5-919a-f05f54b7a6e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -6.40296613670298,                      !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {3e82ee0c-1cbe-4cad-b133-9ca934e1eb39}; !- Thermal Zone Name

OS:Surface,
  {875ea027-1f29-4bfa-abb8-ce7e50eefe0a}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {f89e921c-cf69-4b1d-a287-f11217a5b1c3}, !- Construction Name
  {44245c2e-ee8e-403a-87e7-1602e4f39a0b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  1.13435070373096, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.13435070373096, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41eb4e57-965e-467e-9775-20e09557e3a3}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44245c2e-ee8e-403a-87e7-1602e4f39a0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfdcf32f-e965-490d-9b17-09aa4ddaedc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 10.1872030503929, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c34b2cc1-beb1-4926-bf19-6092b82edc26}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44245c2e-ee8e-403a-87e7-1602e4f39a0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  1.13435070373096, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  1.13435070373096, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7771c45-656d-4ea2-b174-649f25d96fd9}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44245c2e-ee8e-403a-87e7-1602e4f39a0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04a5de13-04d7-4f78-b1c4-f2a3b6a8ccb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13435070373096, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.13435070373096, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.13435070373096, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.13435070373096, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e1741d8-d124-477f-8855-26061a110699}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44245c2e-ee8e-403a-87e7-1602e4f39a0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13435070373096, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.13435070373096, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff92753-6a24-4abb-b9d9-020c3c5cc7a2}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {44245c2e-ee8e-403a-87e7-1602e4f39a0b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13435070373096, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.13435070373096, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3e82ee0c-1cbe-4cad-b133-9ca934e1eb39}, !- Handle
  Zone Outpatient Lobby  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca0561a4-0f87-47d4-ac6a-bd107c112486}, !- Zone Air Inlet Port List
  {44af767c-820b-49e1-a19a-4190bb0933e3}, !- Zone Air Exhaust Port List
  {75aa55d4-3077-4d06-8adb-6cdf9ece83e7}, !- Zone Air Node Name
  {a550b34a-c3b2-4375-b060-131ee96b080d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ea71e7c-010b-4549-8e44-52809af3034e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eba5424e-f9b1-46fa-be71-f5dbaf6a75b2}, !- Handle
  Zone Outpatient Lobby  - Story Ground Zone Air Node, !- Name
  {75aa55d4-3077-4d06-8adb-6cdf9ece83e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75aa55d4-3077-4d06-8adb-6cdf9ece83e7}, !- Handle
  {3e82ee0c-1cbe-4cad-b133-9ca934e1eb39}, !- Source Object
  11,                                     !- Outlet Port
  {eba5424e-f9b1-46fa-be71-f5dbaf6a75b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca0561a4-0f87-47d4-ac6a-bd107c112486}, !- Handle
  {3e82ee0c-1cbe-4cad-b133-9ca934e1eb39}, !- HVAC Component
  {df665cc9-17a3-4bdb-bdfb-fc9ff266efc6}; !- Port 1

OS:PortList,
  {44af767c-820b-49e1-a19a-4190bb0933e3}, !- Handle
  {3e82ee0c-1cbe-4cad-b133-9ca934e1eb39}; !- HVAC Component

OS:PortList,
  {a550b34a-c3b2-4375-b060-131ee96b080d}, !- Handle
  {3e82ee0c-1cbe-4cad-b133-9ca934e1eb39}, !- HVAC Component
  {9b26301c-2306-42e4-ae98-2d96471ba65e}; !- Port 1

OS:Sizing:Zone,
  {78156a34-2eb8-43be-b627-fe38abe93085}, !- Handle
  {3e82ee0c-1cbe-4cad-b133-9ca934e1eb39}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {83620f3d-1d48-40b3-b0de-e29af2c411df}, !- Handle
  Zone Outpatient Lobby  - Story Ground Zone HVAC Equipment List, !- Name
  {3e82ee0c-1cbe-4cad-b133-9ca934e1eb39}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6f4814c-75fb-4e0d-9d28-0f00692f41f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3cc244eb-ab06-4f4a-b959-db639de45a85}, !- Handle
  Outpatient NurseStation  - Story Ground, !- Name
  {b6d87c9a-a19c-4833-934a-9d6b0080e1d4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.26861543297202,                      !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {602238e4-54f9-45ef-9c6d-1761fcb98f62}; !- Thermal Zone Name

OS:Surface,
  {6ea8132b-fb2c-4aab-a781-073c6b833253}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {21a69d52-83d5-4288-b785-d6eececd9d42}, !- Construction Name
  {3cc244eb-ab06-4f4a-b959-db639de45a85}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  1.41047554608654, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.41047554608654, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a5de13-04d7-4f78-b1c4-f2a3b6a8ccb9}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cc244eb-ab06-4f4a-b959-db639de45a85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7771c45-656d-4ea2-b174-649f25d96fd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 10.1872030503929, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f96e367d-8ee7-4bcd-a414-724cd3307ed6}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cc244eb-ab06-4f4a-b959-db639de45a85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  1.41047554608654, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  1.41047554608654, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e69c0de-5c6e-4a8a-acac-52bd20230911}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cc244eb-ab06-4f4a-b959-db639de45a85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e6d048e-4cde-477e-83b8-0a8d117922c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41047554608654, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.41047554608654, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.41047554608654, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.41047554608654, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5db55c5-fb37-4a02-9226-28d1b26f42ca}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cc244eb-ab06-4f4a-b959-db639de45a85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41047554608654, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.41047554608654, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b28806f-b6c8-42a7-9709-26539bf7c6cc}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {3cc244eb-ab06-4f4a-b959-db639de45a85}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41047554608654, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.41047554608654, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {602238e4-54f9-45ef-9c6d-1761fcb98f62}, !- Handle
  Zone Outpatient NurseStation  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe168e47-0998-47b2-b7bd-a4b6f8c4a8c3}, !- Zone Air Inlet Port List
  {32827e6c-7efc-4391-82bd-bf03285df6cf}, !- Zone Air Exhaust Port List
  {285ca16a-fd2c-44c3-8a10-545ae6e6764d}, !- Zone Air Node Name
  {b26dc6d2-990c-4c89-84e9-3173aa4c68ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58ce5bb0-525e-4d5a-93de-8e8b6855fc0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e90043c9-c615-4748-ab00-5e8bb49e9423}, !- Handle
  Zone Outpatient NurseStation  - Story Ground Zone Air Node, !- Name
  {285ca16a-fd2c-44c3-8a10-545ae6e6764d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {285ca16a-fd2c-44c3-8a10-545ae6e6764d}, !- Handle
  {602238e4-54f9-45ef-9c6d-1761fcb98f62}, !- Source Object
  11,                                     !- Outlet Port
  {e90043c9-c615-4748-ab00-5e8bb49e9423}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe168e47-0998-47b2-b7bd-a4b6f8c4a8c3}, !- Handle
  {602238e4-54f9-45ef-9c6d-1761fcb98f62}, !- HVAC Component
  {68c29dbc-7a80-4457-94e7-1f0c08a5c4c6}; !- Port 1

OS:PortList,
  {32827e6c-7efc-4391-82bd-bf03285df6cf}, !- Handle
  {602238e4-54f9-45ef-9c6d-1761fcb98f62}; !- HVAC Component

OS:PortList,
  {b26dc6d2-990c-4c89-84e9-3173aa4c68ac}, !- Handle
  {602238e4-54f9-45ef-9c6d-1761fcb98f62}, !- HVAC Component
  {b85c43c8-1eae-4ed6-913b-1d130f556ca2}; !- Port 1

OS:Sizing:Zone,
  {edae5a4e-dd29-4bc7-97af-9235547a8f5a}, !- Handle
  {602238e4-54f9-45ef-9c6d-1761fcb98f62}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8f41e15b-3e16-414c-8cef-3c0b0767caa1}, !- Handle
  Zone Outpatient NurseStation  - Story Ground Zone HVAC Equipment List, !- Name
  {602238e4-54f9-45ef-9c6d-1761fcb98f62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {46e21361-c781-49df-83a8-88869beb1127}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b81188a1-b046-43b3-855c-6becfc5f8798}, !- Handle
  Outpatient LockerRoom  - Story Ground,  !- Name
  {2149f6a1-fb59-48c1-842e-c1a6c04f94db}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.85813988688548,                      !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {59930da7-2bdc-4545-ab58-a763dbea9fcc}; !- Thermal Zone Name

OS:Surface,
  {9c8108ab-3188-4120-94ba-ecf603adc2f0}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {4004da9f-4280-4a90-af43-1e63f7ce3df1}, !- Construction Name
  {b81188a1-b046-43b3-855c-6becfc5f8798}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  1.41793837966371, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.41793837966371, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e6d048e-4cde-477e-83b8-0a8d117922c0}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b81188a1-b046-43b3-855c-6becfc5f8798}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e69c0de-5c6e-4a8a-acac-52bd20230911}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-16, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-16, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea19c905-6d0b-4099-bef6-99222805d622}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b81188a1-b046-43b3-855c-6becfc5f8798}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  1.41793837966371, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  1.41793837966371, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43634060-c749-46f7-920e-3fae88d20908}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b81188a1-b046-43b3-855c-6becfc5f8798}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10c14352-8d33-46ba-9d34-30a25f9b1062}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41793837966371, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.41793837966371, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.41793837966371, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.41793837966371, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d80f24a-ff88-4dd6-a1f8-1bf34fdf1db9}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b81188a1-b046-43b3-855c-6becfc5f8798}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41793837966371, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.41793837966371, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9db80da-3cf2-4657-9853-e1f171b99a1c}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {b81188a1-b046-43b3-855c-6becfc5f8798}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.41793837966371, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.41793837966371, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {59930da7-2bdc-4545-ab58-a763dbea9fcc}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6faaad79-f4fd-4296-aede-cdc6a15d7719}, !- Zone Air Inlet Port List
  {f01023c1-c693-4f4d-a716-44bd4f52ec0e}, !- Zone Air Exhaust Port List
  {5996abd4-8d9e-410e-a477-2d876ed2b6e3}, !- Zone Air Node Name
  {bf7360b1-1814-4833-beee-bb3116e869f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76373bb9-2a19-467c-8d27-2face19f50d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49dac599-afa0-4a90-aacc-f316442adf65}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground Zone Air Node, !- Name
  {5996abd4-8d9e-410e-a477-2d876ed2b6e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5996abd4-8d9e-410e-a477-2d876ed2b6e3}, !- Handle
  {59930da7-2bdc-4545-ab58-a763dbea9fcc}, !- Source Object
  11,                                     !- Outlet Port
  {49dac599-afa0-4a90-aacc-f316442adf65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6faaad79-f4fd-4296-aede-cdc6a15d7719}, !- Handle
  {59930da7-2bdc-4545-ab58-a763dbea9fcc}, !- HVAC Component
  {854166a3-0cee-4f9b-b7b9-b953a95ce2c0}; !- Port 1

OS:PortList,
  {f01023c1-c693-4f4d-a716-44bd4f52ec0e}, !- Handle
  {59930da7-2bdc-4545-ab58-a763dbea9fcc}; !- HVAC Component

OS:PortList,
  {bf7360b1-1814-4833-beee-bb3116e869f5}, !- Handle
  {59930da7-2bdc-4545-ab58-a763dbea9fcc}, !- HVAC Component
  {3ba1fe42-53a2-448d-8e80-915b46d0d388}; !- Port 1

OS:Sizing:Zone,
  {fd102cea-df44-4b11-8c7b-346e0681d468}, !- Handle
  {59930da7-2bdc-4545-ab58-a763dbea9fcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4cff22a0-1695-41f6-ae5a-3a00cd1091a6}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {59930da7-2bdc-4545-ab58-a763dbea9fcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a499001a-7ce0-4701-a78b-a28c66d92ab5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {da69e7e3-fec5-4005-9191-95ba52492257}, !- Handle
  Outpatient Toilet  - Story Ground,      !- Name
  {42317bf9-c5e2-4af3-ad2a-e7ac61a74860}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.44020150722177,                      !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {c40a230e-e277-42a3-88bd-c21a60610568}; !- Thermal Zone Name

OS:Surface,
  {91640e2b-b633-495a-b60f-f291689d0253}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {8db481e9-a4ea-428f-8968-d9bf6dbbd730}, !- Construction Name
  {da69e7e3-fec5-4005-9191-95ba52492257}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  1.44032688039524, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.44032688039524, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10c14352-8d33-46ba-9d34-30a25f9b1062}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da69e7e3-fec5-4005-9191-95ba52492257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43634060-c749-46f7-920e-3fae88d20908}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e334d252-b89f-42b8-bdc8-3de71d6a5a7b}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da69e7e3-fec5-4005-9191-95ba52492257}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  1.44032688039524, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  1.44032688039524, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {299d7753-d818-4b91-ae94-75d20990ed64}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da69e7e3-fec5-4005-9191-95ba52492257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d394e45-16b3-4428-8052-cf6425d86eff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44032688039524, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.44032688039524, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.44032688039524, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.44032688039524, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e05dbe8c-ecfa-4bdb-b1ee-191c8f538eb0}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da69e7e3-fec5-4005-9191-95ba52492257}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44032688039524, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-16, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.44032688039524, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8e05152-95aa-49c9-ab99-5e085a11c6c6}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {da69e7e3-fec5-4005-9191-95ba52492257}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44032688039524, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.44032688039524, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-16, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c40a230e-e277-42a3-88bd-c21a60610568}, !- Handle
  Zone Outpatient Toilet  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ca1aa2b-b93f-4343-ab12-2299ccadfe28}, !- Zone Air Inlet Port List
  {f3a8a3ee-7b9e-49da-b548-b549ce7df482}, !- Zone Air Exhaust Port List
  {92420513-60f7-41ac-a443-8c3a5f970073}, !- Zone Air Node Name
  {711195fb-e3ab-4494-8a81-b0260be38637}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d74dd84c-e912-4d21-b03d-4e3cf34f6e4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dc56b13-4c77-45e8-8c3c-bc9af03e25dd}, !- Handle
  Zone Outpatient Toilet  - Story Ground Zone Air Node, !- Name
  {92420513-60f7-41ac-a443-8c3a5f970073}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92420513-60f7-41ac-a443-8c3a5f970073}, !- Handle
  {c40a230e-e277-42a3-88bd-c21a60610568}, !- Source Object
  11,                                     !- Outlet Port
  {3dc56b13-4c77-45e8-8c3c-bc9af03e25dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ca1aa2b-b93f-4343-ab12-2299ccadfe28}, !- Handle
  {c40a230e-e277-42a3-88bd-c21a60610568}, !- HVAC Component
  {ea2712d9-ff1a-4293-b8da-b375b6ce56cf}; !- Port 1

OS:PortList,
  {f3a8a3ee-7b9e-49da-b548-b549ce7df482}, !- Handle
  {c40a230e-e277-42a3-88bd-c21a60610568}, !- HVAC Component
  {bf49cec0-2a8e-45f5-8ee1-12c455fd0b39}; !- Port 1

OS:PortList,
  {711195fb-e3ab-4494-8a81-b0260be38637}, !- Handle
  {c40a230e-e277-42a3-88bd-c21a60610568}, !- HVAC Component
  {23a821f7-5ca7-4231-a0d1-cf58566d59fa}; !- Port 1

OS:Sizing:Zone,
  {523fecbc-d3f2-4233-a949-4fde5a9791e1}, !- Handle
  {c40a230e-e277-42a3-88bd-c21a60610568}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a93f3501-e3be-4cbd-8d11-88dd651a1e88}, !- Handle
  Zone Outpatient Toilet  - Story Ground Zone HVAC Equipment List, !- Name
  {c40a230e-e277-42a3-88bd-c21a60610568}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {171f0a70-507f-45e9-8a07-f1068077f12d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f611ce03-4bd0-46a3-9fb4-4fbf90b006ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {029e7bea-8015-42b4-9e6e-86239f2f5713}, !- Handle
  Outpatient Office  - Story Ground,      !- Name
  {affad852-7422-44e2-b599-3ef8c5f17ba1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.999874626826526,                     !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {8dfedd70-0df2-4a3e-94fd-2b548789ace0}; !- Thermal Zone Name

OS:Surface,
  {22fb5282-eb64-4c3c-a2a9-1a94a782171a}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {1203132d-c4b5-482c-b240-d787c24e8d44}, !- Construction Name
  {029e7bea-8015-42b4-9e6e-86239f2f5713}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  1.48137246506972, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.48137246506972, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d394e45-16b3-4428-8052-cf6425d86eff}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {029e7bea-8015-42b4-9e6e-86239f2f5713}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {299d7753-d818-4b91-ae94-75d20990ed64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99680288865056e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.99680288865056e-15, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  -3.99680288865056e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.99680288865056e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56cf4f86-2ab3-4271-963c-65cc0017f5af}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {029e7bea-8015-42b4-9e6e-86239f2f5713}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  1.48137246506972, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  1.48137246506972, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e8feec-aa83-4793-af47-29b7436aca43}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {029e7bea-8015-42b4-9e6e-86239f2f5713}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0278bf0e-f939-46ec-9be6-fd562d557d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48137246506972, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.48137246506972, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.48137246506972, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.48137246506972, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4dee981-558d-421e-ba8f-d5fe69b41c4e}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {029e7bea-8015-42b4-9e6e-86239f2f5713}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48137246506972, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.48137246506972, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f640b150-516e-4b68-a88b-c67cec9d4758}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {029e7bea-8015-42b4-9e6e-86239f2f5713}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48137246506972, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.48137246506972, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8dfedd70-0df2-4a3e-94fd-2b548789ace0}, !- Handle
  Zone Outpatient Office  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e88b6d7d-295f-49b0-b36a-f82a7eacd709}, !- Zone Air Inlet Port List
  {e8bdd1d1-de17-4ff6-af0f-d9828ab8e10c}, !- Zone Air Exhaust Port List
  {ce80a7a0-5cd6-4fb3-a495-22bbe27d7599}, !- Zone Air Node Name
  {f8c6d802-f537-4cc4-951b-4e8bb1bf66b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42c1fbf1-0ef8-4b39-884a-385603747798}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef5afb81-2afc-4188-83f5-9fdac1ddecfc}, !- Handle
  Zone Outpatient Office  - Story Ground Zone Air Node, !- Name
  {ce80a7a0-5cd6-4fb3-a495-22bbe27d7599}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce80a7a0-5cd6-4fb3-a495-22bbe27d7599}, !- Handle
  {8dfedd70-0df2-4a3e-94fd-2b548789ace0}, !- Source Object
  11,                                     !- Outlet Port
  {ef5afb81-2afc-4188-83f5-9fdac1ddecfc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e88b6d7d-295f-49b0-b36a-f82a7eacd709}, !- Handle
  {8dfedd70-0df2-4a3e-94fd-2b548789ace0}, !- HVAC Component
  {b3eb7e6f-6463-47de-8f7a-634a701a99cd}; !- Port 1

OS:PortList,
  {e8bdd1d1-de17-4ff6-af0f-d9828ab8e10c}, !- Handle
  {8dfedd70-0df2-4a3e-94fd-2b548789ace0}; !- HVAC Component

OS:PortList,
  {f8c6d802-f537-4cc4-951b-4e8bb1bf66b2}, !- Handle
  {8dfedd70-0df2-4a3e-94fd-2b548789ace0}, !- HVAC Component
  {7f88950a-2288-420e-8eb1-9278d083e93e}; !- Port 1

OS:Sizing:Zone,
  {50981567-9365-493c-bf38-ec08fe2f3b1c}, !- Handle
  {8dfedd70-0df2-4a3e-94fd-2b548789ace0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2ff37cb6-b7f8-4671-b590-18122f90fad7}, !- Handle
  Zone Outpatient Office  - Story Ground Zone HVAC Equipment List, !- Name
  {8dfedd70-0df2-4a3e-94fd-2b548789ace0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {441bdead-098c-4dd1-9d93-2bcf5b74b232}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {28d1accc-7cca-4406-a590-8913dcb3c5df}, !- Handle
  Outpatient Xray  - Story Ground,        !- Name
  {7895b95c-f987-4b58-94b5-ba894abd2503}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.481497838243195,                      !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {74c2d2f5-aad3-4c01-9b9d-4e26732ac952}; !- Thermal Zone Name

OS:Surface,
  {bade7bd7-b516-4d52-8fdd-a711d6dcf564}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {ac877491-de6e-4a9a-9576-8894bf610d07}, !- Construction Name
  {28d1accc-7cca-4406-a590-8913dcb3c5df}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.66533453693773e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.66533453693773e-16, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  1.64182338697903, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.64182338697903, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0278bf0e-f939-46ec-9be6-fd562d557d70}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d1accc-7cca-4406-a590-8913dcb3c5df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12e8feec-aa83-4793-af47-29b7436aca43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.43689570931383e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.43689570931383e-16, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  -9.43689570931383e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -9.43689570931383e-16, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f05f2672-d879-4f42-b6f9-c28bd729fca2}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d1accc-7cca-4406-a590-8913dcb3c5df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.66533453693773e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  1.64182338697903, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  1.64182338697903, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  -1.66533453693773e-16, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f284cb6-6bb5-4bd2-b2bd-384bbcc7005c}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d1accc-7cca-4406-a590-8913dcb3c5df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cd77dc1-af5f-45d9-9078-aaaee450ea46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64182338697903, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.64182338697903, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64182338697903, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.64182338697903, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f721dc-6858-42cb-9dca-b1c31d67ed49}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d1accc-7cca-4406-a590-8913dcb3c5df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64182338697903, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.66533453693773e-16, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.66533453693773e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.64182338697903, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc3ff576-c6c6-4adb-bb82-b951f5f0a6e4}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {28d1accc-7cca-4406-a590-8913dcb3c5df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64182338697903, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.64182338697903, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.66533453693773e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.66533453693773e-16, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {74c2d2f5-aad3-4c01-9b9d-4e26732ac952}, !- Handle
  Zone Outpatient Xray  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87871437-4432-4764-b48b-c83dc603e5e3}, !- Zone Air Inlet Port List
  {659da129-95d5-4788-b135-90f404aa51b9}, !- Zone Air Exhaust Port List
  {d015154d-359b-4d75-b56e-3ef6fb568abf}, !- Zone Air Node Name
  {0c9b71a8-615a-4543-9cfe-265910b23229}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54b89565-62c5-4296-892f-ede33754dea5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffcd7d50-c211-4d60-814f-c18ad9cee7e3}, !- Handle
  Zone Outpatient Xray  - Story Ground Zone Air Node, !- Name
  {d015154d-359b-4d75-b56e-3ef6fb568abf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d015154d-359b-4d75-b56e-3ef6fb568abf}, !- Handle
  {74c2d2f5-aad3-4c01-9b9d-4e26732ac952}, !- Source Object
  11,                                     !- Outlet Port
  {ffcd7d50-c211-4d60-814f-c18ad9cee7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87871437-4432-4764-b48b-c83dc603e5e3}, !- Handle
  {74c2d2f5-aad3-4c01-9b9d-4e26732ac952}, !- HVAC Component
  {c8e77a67-2a7e-4774-8c2f-f728507d356f}; !- Port 1

OS:PortList,
  {659da129-95d5-4788-b135-90f404aa51b9}, !- Handle
  {74c2d2f5-aad3-4c01-9b9d-4e26732ac952}; !- HVAC Component

OS:PortList,
  {0c9b71a8-615a-4543-9cfe-265910b23229}, !- Handle
  {74c2d2f5-aad3-4c01-9b9d-4e26732ac952}, !- HVAC Component
  {1f49feda-5134-4a9e-9227-c518f5b1fead}; !- Port 1

OS:Sizing:Zone,
  {3ab4fade-b6a1-481f-a322-5658b46732d0}, !- Handle
  {74c2d2f5-aad3-4c01-9b9d-4e26732ac952}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc7ca0cb-aacd-48c1-9e1a-44c16c8fbe47}, !- Handle
  Zone Outpatient Xray  - Story Ground Zone HVAC Equipment List, !- Name
  {74c2d2f5-aad3-4c01-9b9d-4e26732ac952}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70fce1d3-ecab-4b0e-8d2f-44326d315e37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c2963038-e55e-4c2c-a872-4bd1e80408a0}, !- Handle
  Outpatient PACU  - Story Ground,        !- Name
  {e209e765-7ecd-4a15-a84d-8d195c51c26b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.12332122522223,                       !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {673d135a-65cd-488d-85fe-5d6669a78849}; !- Thermal Zone Name

OS:Surface,
  {54392bdd-5573-46fc-a7b0-0a7d3846a03b}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {28f555e9-486c-4742-a865-11307db0c608}, !- Construction Name
  {c2963038-e55e-4c2c-a872-4bd1e80408a0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  1.73137738990516, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.73137738990516, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd77dc1-af5f-45d9-9078-aaaee450ea46}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2963038-e55e-4c2c-a872-4bd1e80408a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f284cb6-6bb5-4bd2-b2bd-384bbcc7005c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.88498130835069e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.88498130835069e-15, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  -4.88498130835069e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.88498130835069e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5c2a9a7-dc83-4873-a077-d293808ca991}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2963038-e55e-4c2c-a872-4bd1e80408a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  1.73137738990516, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  1.73137738990516, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88c51197-dc40-4ece-a44b-6f1c6040be13}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2963038-e55e-4c2c-a872-4bd1e80408a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {545ed96e-1096-45b1-90c6-fd4ac2604ba0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73137738990516, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.73137738990516, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.73137738990516, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  1.73137738990516, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a71c73-0e05-4d0c-84b5-2c5420f3f854}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2963038-e55e-4c2c-a872-4bd1e80408a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73137738990516, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.73137738990516, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9c8f0c-d09b-495b-a54a-bc06fb1db5dc}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {c2963038-e55e-4c2c-a872-4bd1e80408a0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73137738990516, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  1.73137738990516, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {673d135a-65cd-488d-85fe-5d6669a78849}, !- Handle
  Zone Outpatient PACU  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c027f73f-d82d-4d11-a083-716f74db6eb2}, !- Zone Air Inlet Port List
  {c7cce01a-b631-4994-932d-dd8f5dabafeb}, !- Zone Air Exhaust Port List
  {9367ff6f-0f17-4e19-9546-6d2431b9e042}, !- Zone Air Node Name
  {92f845dd-e5bd-498d-b80b-5111bd49f78c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {22224659-3e22-49ef-a8d8-9dbf8484032d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfeeb4b4-335e-4d87-ba93-52a57544c7bb}, !- Handle
  Zone Outpatient PACU  - Story Ground Zone Air Node, !- Name
  {9367ff6f-0f17-4e19-9546-6d2431b9e042}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9367ff6f-0f17-4e19-9546-6d2431b9e042}, !- Handle
  {673d135a-65cd-488d-85fe-5d6669a78849}, !- Source Object
  11,                                     !- Outlet Port
  {cfeeb4b4-335e-4d87-ba93-52a57544c7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c027f73f-d82d-4d11-a083-716f74db6eb2}, !- Handle
  {673d135a-65cd-488d-85fe-5d6669a78849}, !- HVAC Component
  {5239b476-72eb-4d4b-aecc-b87d0032b875}; !- Port 1

OS:PortList,
  {c7cce01a-b631-4994-932d-dd8f5dabafeb}, !- Handle
  {673d135a-65cd-488d-85fe-5d6669a78849}; !- HVAC Component

OS:PortList,
  {92f845dd-e5bd-498d-b80b-5111bd49f78c}, !- Handle
  {673d135a-65cd-488d-85fe-5d6669a78849}, !- HVAC Component
  {d050ca32-2a37-4d70-bb96-39193e21608d}; !- Port 1

OS:Sizing:Zone,
  {a029ecc8-d672-4b51-a694-86fe4da34f7d}, !- Handle
  {673d135a-65cd-488d-85fe-5d6669a78849}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6dbd5960-7db3-4444-a1ca-780ea371e5b4}, !- Handle
  Zone Outpatient PACU  - Story Ground Zone HVAC Equipment List, !- Name
  {673d135a-65cd-488d-85fe-5d6669a78849}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {463c2c68-d34c-41ca-a6ef-3b93fa5f33d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d3916ee3-a0d9-43f3-b984-8b96517feb8b}, !- Handle
  Outpatient Lounge  - Story Ground,      !- Name
  {3f0ec96f-5ed8-4cfd-b255-fa6eb5c3271c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.85469861512739,                       !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {bb3ac0bd-a759-4229-a076-3bc3f7de873e}; !- Thermal Zone Name

OS:Surface,
  {74321a7f-5d56-4253-9933-96b92be6b841}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {99954081-0051-4128-b601-f67a9d8a6de8}, !- Construction Name
  {d3916ee3-a0d9-43f3-b984-8b96517feb8b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  2.18661023811299, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  2.18661023811299, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {545ed96e-1096-45b1-90c6-fd4ac2604ba0}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3916ee3-a0d9-43f3-b984-8b96517feb8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88c51197-dc40-4ece-a44b-6f1c6040be13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 10.1872030503929, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {816d8687-5c49-4efd-be55-aebe63b62669}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3916ee3-a0d9-43f3-b984-8b96517feb8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  2.18661023811299, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  2.18661023811299, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2221914d-952e-43be-bc71-1c3487bdee32}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3916ee3-a0d9-43f3-b984-8b96517feb8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dbb021a-a6f0-4119-94c6-b10a95620501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.18661023811299, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.18661023811299, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.18661023811299, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  2.18661023811299, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d175565-9b4a-4049-8de7-0c33b3078496}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3916ee3-a0d9-43f3-b984-8b96517feb8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.18661023811299, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.18661023811299, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59099a2d-7639-4542-8dfb-6165e85a0c2c}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {d3916ee3-a0d9-43f3-b984-8b96517feb8b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.18661023811299, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.18661023811299, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb3ac0bd-a759-4229-a076-3bc3f7de873e}, !- Handle
  Zone Outpatient Lounge  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {369b8d6e-5382-42bc-bbbd-bdcf9e946372}, !- Zone Air Inlet Port List
  {04b787d1-b2a4-49e7-9dff-2051ddde66cc}, !- Zone Air Exhaust Port List
  {8abb9412-e0ee-4049-9db4-45a83b13edaa}, !- Zone Air Node Name
  {09f79ec7-b55c-4b25-9d84-d64f07b4f845}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cfaae4ee-7ec9-4483-b898-7d5be4b80a41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d45e2ed-663f-42c1-b3d7-d63df9c4d1ba}, !- Handle
  Zone Outpatient Lounge  - Story Ground Zone Air Node, !- Name
  {8abb9412-e0ee-4049-9db4-45a83b13edaa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8abb9412-e0ee-4049-9db4-45a83b13edaa}, !- Handle
  {bb3ac0bd-a759-4229-a076-3bc3f7de873e}, !- Source Object
  11,                                     !- Outlet Port
  {6d45e2ed-663f-42c1-b3d7-d63df9c4d1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {369b8d6e-5382-42bc-bbbd-bdcf9e946372}, !- Handle
  {bb3ac0bd-a759-4229-a076-3bc3f7de873e}, !- HVAC Component
  {2ad49a3c-3dba-46c6-8cfe-36d3988ca64a}; !- Port 1

OS:PortList,
  {04b787d1-b2a4-49e7-9dff-2051ddde66cc}, !- Handle
  {bb3ac0bd-a759-4229-a076-3bc3f7de873e}; !- HVAC Component

OS:PortList,
  {09f79ec7-b55c-4b25-9d84-d64f07b4f845}, !- Handle
  {bb3ac0bd-a759-4229-a076-3bc3f7de873e}, !- HVAC Component
  {a4247190-163d-4ef1-8598-940cb44868f4}; !- Port 1

OS:Sizing:Zone,
  {b07a7c1f-d57a-46fd-a878-1ba45beb29be}, !- Handle
  {bb3ac0bd-a759-4229-a076-3bc3f7de873e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0b3d307e-0e14-439c-80af-8fefc00e54f3}, !- Handle
  Zone Outpatient Lounge  - Story Ground Zone HVAC Equipment List, !- Name
  {bb3ac0bd-a759-4229-a076-3bc3f7de873e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7b3e0d1-a701-446e-97fb-2b18dc042958}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {46ee1b36-4a19-4174-a6cb-f32e787890d3}, !- Handle
  Outpatient OR  - Story Ground,          !- Name
  {b6f1b760-0514-4e57-b857-b7ba6a36f60e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.04130885324038,                       !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {c55e3755-6d0f-4e2d-9243-23ad1cf21317}; !- Thermal Zone Name

OS:Surface,
  {c6e51da6-e3d9-4057-bf4f-3bf8c202b496}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {e88a5039-ecb3-4632-bc18-43637f7c26c6}, !- Construction Name
  {46ee1b36-4a19-4174-a6cb-f32e787890d3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  2.58214041770339, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  2.58214041770339, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dbb021a-a6f0-4119-94c6-b10a95620501}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46ee1b36-4a19-4174-a6cb-f32e787890d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2221914d-952e-43be-bc71-1c3487bdee32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d48e5189-85ac-4e99-8e3f-52be1a269aec}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46ee1b36-4a19-4174-a6cb-f32e787890d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  2.58214041770339, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  2.58214041770339, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d56b666-841d-42b2-b8d0-f33fcb97ce6d}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46ee1b36-4a19-4174-a6cb-f32e787890d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81fb28b0-cd6e-4ff5-91ea-5544485e55de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58214041770339, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.58214041770339, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.58214041770339, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  2.58214041770339, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd936b10-0f26-4b02-a295-7da8ba8ba14b}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46ee1b36-4a19-4174-a6cb-f32e787890d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58214041770339, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.58214041770339, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d90859e4-a695-449d-becf-9b9155ea0c02}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {46ee1b36-4a19-4174-a6cb-f32e787890d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.58214041770339, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.58214041770339, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c55e3755-6d0f-4e2d-9243-23ad1cf21317}, !- Handle
  Zone Outpatient OR  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74c61fa2-f9f7-487b-ab88-078eb7788431}, !- Zone Air Inlet Port List
  {cbc29856-16c8-4bc8-8558-83d4191ca80e}, !- Zone Air Exhaust Port List
  {280e5dfd-1940-4377-8259-1e62008bc7a8}, !- Zone Air Node Name
  {c4030934-6108-415a-87c3-6ee7801f8554}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78881077-af6a-4b86-ae64-3d33a02951b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3aa67a20-a7f4-4dbb-9ac2-70d0e81f1292}, !- Handle
  Zone Outpatient OR  - Story Ground Zone Air Node, !- Name
  {280e5dfd-1940-4377-8259-1e62008bc7a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {280e5dfd-1940-4377-8259-1e62008bc7a8}, !- Handle
  {c55e3755-6d0f-4e2d-9243-23ad1cf21317}, !- Source Object
  11,                                     !- Outlet Port
  {3aa67a20-a7f4-4dbb-9ac2-70d0e81f1292}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74c61fa2-f9f7-487b-ab88-078eb7788431}, !- Handle
  {c55e3755-6d0f-4e2d-9243-23ad1cf21317}, !- HVAC Component
  {0a5a9786-0906-4872-af5b-09faf8bb2204}; !- Port 1

OS:PortList,
  {cbc29856-16c8-4bc8-8558-83d4191ca80e}, !- Handle
  {c55e3755-6d0f-4e2d-9243-23ad1cf21317}; !- HVAC Component

OS:PortList,
  {c4030934-6108-415a-87c3-6ee7801f8554}, !- Handle
  {c55e3755-6d0f-4e2d-9243-23ad1cf21317}, !- HVAC Component
  {9e4e3f6c-002f-4f3a-96a1-3bd8249627a4}; !- Port 1

OS:Sizing:Zone,
  {c98f60fa-593e-492c-ac2f-5e1197a8defb}, !- Handle
  {c55e3755-6d0f-4e2d-9243-23ad1cf21317}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7dfc8fa4-55f0-4d8d-af7c-cff2666f8c0e}, !- Handle
  Zone Outpatient OR  - Story Ground Zone HVAC Equipment List, !- Name
  {c55e3755-6d0f-4e2d-9243-23ad1cf21317}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b55f191e-10d3-4995-ab99-fc41cdd2c70b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {56e10894-8647-4301-b22e-c3a68419ba6f}, !- Handle
  Outpatient Reception  - Story Ground,   !- Name
  {e22e51c2-8078-4661-a016-1e5d6e452c24}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62344927094377,                       !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {a3120a06-85e2-4734-8292-4b115e340454}; !- Thermal Zone Name

OS:Surface,
  {17ea9df1-9da2-472b-95a4-16fb2fbf7ec9}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {45049d35-aa32-4e62-942e-3164d65dac4f}, !- Construction Name
  {56e10894-8647-4301-b22e-c3a68419ba6f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 1 {m}
  0, 10.1872030503929, 0,                 !- X,Y,Z Vertex 2 {m}
  2.72393425566973, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  2.72393425566973, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81fb28b0-cd6e-4ff5-91ea-5544485e55de}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56e10894-8647-4301-b22e-c3a68419ba6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d56b666-841d-42b2-b8d0-f33fcb97ce6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 10.1872030503929, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0575d020-47b9-4acb-bf38-226e6f4184a7}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56e10894-8647-4301-b22e-c3a68419ba6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.72393425566973, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  2.72393425566973, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  0, 10.1872030503929, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6070ae4-1c2f-420f-bcfe-1b6e4aa7a96b}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56e10894-8647-4301-b22e-c3a68419ba6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad97fe03-8d31-4c0a-9f74-adb5121239a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72393425566973, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.72393425566973, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  2.72393425566973, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  2.72393425566973, 10.1872030503929, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b292dbff-fa3c-4566-8c8b-9b49e267a316}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56e10894-8647-4301-b22e-c3a68419ba6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72393425566973, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0, -8.88178419700125e-16, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 3 {m}
  2.72393425566973, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c730db-dece-4e81-b696-fa70f4d67d50}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {56e10894-8647-4301-b22e-c3a68419ba6f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72393425566973, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.72393425566973, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3120a06-85e2-4734-8292-4b115e340454}, !- Handle
  Zone Outpatient Reception  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44106474-59d3-4b95-a8cc-95ae8c79a6a2}, !- Zone Air Inlet Port List
  {5f7acb28-c79b-42f0-84b1-767161ad3d27}, !- Zone Air Exhaust Port List
  {fb28cb1e-2d73-4e68-aa05-21991e447954}, !- Zone Air Node Name
  {a846a978-32fb-49a9-9a3b-650fb24e2f16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f38eb22f-2d6c-4cb7-9d77-c0ad564ea33e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16ef107b-60ad-4a70-b9dd-2cb088dbd32b}, !- Handle
  Zone Outpatient Reception  - Story Ground Zone Air Node, !- Name
  {fb28cb1e-2d73-4e68-aa05-21991e447954}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb28cb1e-2d73-4e68-aa05-21991e447954}, !- Handle
  {a3120a06-85e2-4734-8292-4b115e340454}, !- Source Object
  11,                                     !- Outlet Port
  {16ef107b-60ad-4a70-b9dd-2cb088dbd32b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44106474-59d3-4b95-a8cc-95ae8c79a6a2}, !- Handle
  {a3120a06-85e2-4734-8292-4b115e340454}, !- HVAC Component
  {9765a8ae-cedd-46f9-9d42-db50365ca523}; !- Port 1

OS:PortList,
  {5f7acb28-c79b-42f0-84b1-767161ad3d27}, !- Handle
  {a3120a06-85e2-4734-8292-4b115e340454}; !- HVAC Component

OS:PortList,
  {a846a978-32fb-49a9-9a3b-650fb24e2f16}, !- Handle
  {a3120a06-85e2-4734-8292-4b115e340454}, !- HVAC Component
  {b4c63990-2eaa-4352-956a-f1a6afe2ee01}; !- Port 1

OS:Sizing:Zone,
  {ce98a126-f4fa-418f-b392-1e4f2fb1b118}, !- Handle
  {a3120a06-85e2-4734-8292-4b115e340454}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bbaccdf5-b6e1-4887-844f-73103c97ce14}, !- Handle
  Zone Outpatient Reception  - Story Ground Zone HVAC Equipment List, !- Name
  {a3120a06-85e2-4734-8292-4b115e340454}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f094d70-a0e7-41b4-b107-b8d29f4fecab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6ef1aab4-cc31-4c48-8560-7d52c82d4114}, !- Handle
  Outpatient PhysicalTherapy  - Story Ground, !- Name
  {9d583e44-c28b-4023-b535-a5f6495863b6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.3473835266135,                       !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {669f6550-b85b-49eb-9e7c-1226cd2aa83a}; !- Thermal Zone Name

OS:Surface,
  {0c75c099-395a-448f-9ebe-bf900ebc8cda}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {d77fcced-73a8-439d-bffc-b7a187c93669}, !- Construction Name
  {6ef1aab4-cc31-4c48-8560-7d52c82d4114}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  3.44782911265597, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  3.44782911265597, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad97fe03-8d31-4c0a-9f74-adb5121239a0}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ef1aab4-cc31-4c48-8560-7d52c82d4114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6070ae4-1c2f-420f-bcfe-1b6e4aa7a96b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.1872030503929, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 10.1872030503929, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21d6c06-17a4-4e62-8dbe-059c75e50473}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ef1aab4-cc31-4c48-8560-7d52c82d4114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.01980662698043e-14, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  3.44782911265597, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  3.44782911265597, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {399880d5-a414-4d22-946a-fc7307dc1e75}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ef1aab4-cc31-4c48-8560-7d52c82d4114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44782911265597, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  3.44782911265597, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  3.44782911265597, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.44782911265597, 10.1872030503929, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4829ea8-626e-4239-8bd6-0c731a500203}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ef1aab4-cc31-4c48-8560-7d52c82d4114}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44782911265597, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.01980662698043e-14, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.44782911265597, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b9f1177-e958-4e1f-a81d-4557efead6e5}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {6ef1aab4-cc31-4c48-8560-7d52c82d4114}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44782911265597, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  3.44782911265597, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  -3.01980662698043e-14, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.01980662698043e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {669f6550-b85b-49eb-9e7c-1226cd2aa83a}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44a12659-2853-4342-96c7-5a75eb4c6c9d}, !- Zone Air Inlet Port List
  {7bfd60fb-4b98-4327-9d7e-05327a8e0331}, !- Zone Air Exhaust Port List
  {b727eb46-2426-4995-8dbd-dbb6ca4a48cd}, !- Zone Air Node Name
  {2f30af7b-bee1-4007-97d8-e99ef0e693d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80782d35-6426-4f17-be38-f555497aa231}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c47a34a9-7fe0-4efc-bad2-4e2f1289e11d}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground Zone Air Node, !- Name
  {b727eb46-2426-4995-8dbd-dbb6ca4a48cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b727eb46-2426-4995-8dbd-dbb6ca4a48cd}, !- Handle
  {669f6550-b85b-49eb-9e7c-1226cd2aa83a}, !- Source Object
  11,                                     !- Outlet Port
  {c47a34a9-7fe0-4efc-bad2-4e2f1289e11d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44a12659-2853-4342-96c7-5a75eb4c6c9d}, !- Handle
  {669f6550-b85b-49eb-9e7c-1226cd2aa83a}, !- HVAC Component
  {39927666-dcdd-47eb-9916-0b5a81366ca4}; !- Port 1

OS:PortList,
  {7bfd60fb-4b98-4327-9d7e-05327a8e0331}, !- Handle
  {669f6550-b85b-49eb-9e7c-1226cd2aa83a}; !- HVAC Component

OS:PortList,
  {2f30af7b-bee1-4007-97d8-e99ef0e693d9}, !- Handle
  {669f6550-b85b-49eb-9e7c-1226cd2aa83a}, !- HVAC Component
  {6b30a1de-7da2-4552-b9cf-9f46327fd850}; !- Port 1

OS:Sizing:Zone,
  {3c83a740-44d7-4319-a4f5-ddbcbeef8a33}, !- Handle
  {669f6550-b85b-49eb-9e7c-1226cd2aa83a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {67568d60-7957-4905-915d-95a9714a0190}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground Zone HVAC Equipment List, !- Name
  {669f6550-b85b-49eb-9e7c-1226cd2aa83a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {506cba63-0144-43af-8bbf-e86068f2311a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {ee11fc86-e8e3-4de7-b467-0ae8816c86df}, !- Handle
  Story Top,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {39dfddea-020f-48c7-bb64-7567cf354983}, !- Handle
  Outpatient Exam A  - Story Top,         !- Name
  {3135cc74-1417-4ee4-b14d-48c6cccf6d67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ee11fc86-e8e3-4de7-b467-0ae8816c86df}, !- Building Story Name
  {a4d036ee-8c4a-499f-be6a-9d0bd2f9f3bd}; !- Thermal Zone Name

OS:Surface,
  {34ee35f7-8834-4cff-b954-eafc5b117c90}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {251a09cc-5796-4fb5-8478-33f418e83e1d}, !- Construction Name
  {39dfddea-020f-48c7-bb64-7567cf354983}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 1 {m}
  0, 1.77491228223067, 0,                 !- X,Y,Z Vertex 2 {m}
  22.037747553405, 1.77491228223067, 0,   !- X,Y,Z Vertex 3 {m}
  22.037747553405, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {762ffa49-179d-49a3-ac60-3c68f78576a9}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39dfddea-020f-48c7-bb64-7567cf354983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.88178419700125e-16, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 1.77491228223067, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 1.77491228223067, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de01cf66-9447-4e55-8106-ba991ed37c5b}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39dfddea-020f-48c7-bb64-7567cf354983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c10d1250-2b24-43a9-91ca-f7bacb5f8bb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.037747553405, 1.77491228223067, 3.048, !- X,Y,Z Vertex 1 {m}
  22.037747553405, 1.77491228223067, 0,   !- X,Y,Z Vertex 2 {m}
  0, 1.77491228223067, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.77491228223067, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ff2d054-2632-42e6-bf00-aa8a1a2162b5}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39dfddea-020f-48c7-bb64-7567cf354983}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae5b2058-b472-431f-81e5-2d5c198dd394}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.037747553405, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  22.037747553405, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  22.037747553405, 1.77491228223067, 0,   !- X,Y,Z Vertex 3 {m}
  22.037747553405, 1.77491228223067, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f991ad6-7c27-438c-8ab8-ff31e2a8fa1f}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39dfddea-020f-48c7-bb64-7567cf354983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.037747553405, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  0, -8.88178419700125e-16, 3.048,        !- X,Y,Z Vertex 2 {m}
  0, -8.88178419700125e-16, 0,            !- X,Y,Z Vertex 3 {m}
  22.037747553405, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e399a3-6a76-4628-a492-6d88ed676593}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39dfddea-020f-48c7-bb64-7567cf354983}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.037747553405, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  22.037747553405, 1.77491228223067, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 1.77491228223067, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -8.88178419700125e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4d036ee-8c4a-499f-be6a-9d0bd2f9f3bd}, !- Handle
  Zone Outpatient Exam A  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b48f34dd-6149-468a-b561-b046607cc775}, !- Zone Air Inlet Port List
  {3093b9ff-d48c-4bc4-82bc-30748c92c66c}, !- Zone Air Exhaust Port List
  {6f347a96-050f-4697-9884-b05371ebcf47}, !- Zone Air Node Name
  {1737def4-0209-488f-b86d-2dfcbd738d54}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ba7c4ea-3c7f-4b0b-892d-73b6263e2e4d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a952adb8-d8a3-431e-a4ac-5dcec654a350}, !- Handle
  Zone Outpatient Exam A  - Story Top Zone Air Node, !- Name
  {6f347a96-050f-4697-9884-b05371ebcf47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f347a96-050f-4697-9884-b05371ebcf47}, !- Handle
  {a4d036ee-8c4a-499f-be6a-9d0bd2f9f3bd}, !- Source Object
  11,                                     !- Outlet Port
  {a952adb8-d8a3-431e-a4ac-5dcec654a350}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b48f34dd-6149-468a-b561-b046607cc775}, !- Handle
  {a4d036ee-8c4a-499f-be6a-9d0bd2f9f3bd}, !- HVAC Component
  {71a866dd-56e8-4c95-b023-6ac56a7ca6e4}; !- Port 1

OS:PortList,
  {3093b9ff-d48c-4bc4-82bc-30748c92c66c}, !- Handle
  {a4d036ee-8c4a-499f-be6a-9d0bd2f9f3bd}; !- HVAC Component

OS:PortList,
  {1737def4-0209-488f-b86d-2dfcbd738d54}, !- Handle
  {a4d036ee-8c4a-499f-be6a-9d0bd2f9f3bd}, !- HVAC Component
  {00501950-b626-4750-8ba7-5400841dcb4a}; !- Port 1

OS:Sizing:Zone,
  {63886d2a-8919-4663-8810-ca61dd3ed709}, !- Handle
  {a4d036ee-8c4a-499f-be6a-9d0bd2f9f3bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {06c42cdb-ff96-4347-a479-950dbe78f1e2}, !- Handle
  Zone Outpatient Exam A  - Story Top Zone HVAC Equipment List, !- Name
  {a4d036ee-8c4a-499f-be6a-9d0bd2f9f3bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27fccaff-4f95-4f0f-873a-8f427ac90c96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ff50a7e7-6dcb-4819-be5c-917c01879005}, !- Handle
  Outpatient Hall B  - Story Top,         !- Name
  {3fa266f9-4524-4ebe-992e-a8a5c3fe535a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  -3.3186892429658,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ee11fc86-e8e3-4de7-b467-0ae8816c86df}, !- Building Story Name
  {fed43edc-308b-488c-93d6-fd8f5636df26}; !- Thermal Zone Name

OS:Surface,
  {cb033f72-94fd-4b55-9e57-5fde49f35f50}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {251a09cc-5796-4fb5-8478-33f418e83e1d}, !- Construction Name
  {ff50a7e7-6dcb-4819-be5c-917c01879005}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-16, 0,            !- X,Y,Z Vertex 1 {m}
  0, 6.6373784859316, 0,                  !- X,Y,Z Vertex 2 {m}
  22.037747553405, 6.6373784859316, 0,    !- X,Y,Z Vertex 3 {m}
  22.037747553405, -4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8d566c-7bb9-462c-bcd7-e72b1968ffa0}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff50a7e7-6dcb-4819-be5c-917c01879005}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.44089209850063e-16, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, 6.6373784859316, 3.048,              !- X,Y,Z Vertex 2 {m}
  0, 6.6373784859316, 0,                  !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-16, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afd3a940-df59-462e-ae70-0fa355fab676}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff50a7e7-6dcb-4819-be5c-917c01879005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b27323-3a1e-4541-a027-8c378f5c619c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.037747553405, 6.6373784859316, 3.048, !- X,Y,Z Vertex 1 {m}
  22.037747553405, 6.6373784859316, 0,    !- X,Y,Z Vertex 2 {m}
  0, 6.6373784859316, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 6.6373784859316, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b2b9114-e488-4876-9120-9bc9c8e8d7ef}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff50a7e7-6dcb-4819-be5c-917c01879005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d2236d3-95c2-400a-8373-abb99cac1d3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.037747553405, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  22.037747553405, -4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  22.037747553405, 6.6373784859316, 0,    !- X,Y,Z Vertex 3 {m}
  22.037747553405, 6.6373784859316, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c10d1250-2b24-43a9-91ca-f7bacb5f8bb9}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff50a7e7-6dcb-4819-be5c-917c01879005}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de01cf66-9447-4e55-8106-ba991ed37c5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  22.037747553405, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  22.037747553405, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a0a35a-d084-464b-bdbe-8f4d90aab1f9}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff50a7e7-6dcb-4819-be5c-917c01879005}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.037747553405, -4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  22.037747553405, 6.6373784859316, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 6.6373784859316, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, -4.44089209850063e-16, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fed43edc-308b-488c-93d6-fd8f5636df26}, !- Handle
  Zone Outpatient Hall B  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d0cc4f1-2fc3-4f47-98b9-7c89fea9732c}, !- Zone Air Inlet Port List
  {f7ec96d3-dbac-4e34-b36b-504a7d3403c2}, !- Zone Air Exhaust Port List
  {7e3a5de2-598b-4510-a1a5-700e58ed8d39}, !- Zone Air Node Name
  {96a3a936-89d7-4f5e-b67d-626a78f18c59}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d739dbb-fc25-48fa-b04c-1cb0dfe19dde}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {665877d5-b7fb-4f35-82af-5112eae83ca7}, !- Handle
  Zone Outpatient Hall B  - Story Top Zone Air Node, !- Name
  {7e3a5de2-598b-4510-a1a5-700e58ed8d39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e3a5de2-598b-4510-a1a5-700e58ed8d39}, !- Handle
  {fed43edc-308b-488c-93d6-fd8f5636df26}, !- Source Object
  11,                                     !- Outlet Port
  {665877d5-b7fb-4f35-82af-5112eae83ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d0cc4f1-2fc3-4f47-98b9-7c89fea9732c}, !- Handle
  {fed43edc-308b-488c-93d6-fd8f5636df26}, !- HVAC Component
  {1f352163-a7ce-4ea6-b36b-3f3f8b9c0f6d}; !- Port 1

OS:PortList,
  {f7ec96d3-dbac-4e34-b36b-504a7d3403c2}, !- Handle
  {fed43edc-308b-488c-93d6-fd8f5636df26}; !- HVAC Component

OS:PortList,
  {96a3a936-89d7-4f5e-b67d-626a78f18c59}, !- Handle
  {fed43edc-308b-488c-93d6-fd8f5636df26}, !- HVAC Component
  {a4baec01-8b44-4c37-ba39-e516c3fc096f}; !- Port 1

OS:Sizing:Zone,
  {bed5dbc8-f80e-4176-839d-159ce539b59d}, !- Handle
  {fed43edc-308b-488c-93d6-fd8f5636df26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1638ef50-74df-43b4-81c9-5033961399ef}, !- Handle
  Zone Outpatient Hall B  - Story Top Zone HVAC Equipment List, !- Name
  {fed43edc-308b-488c-93d6-fd8f5636df26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2d2ecb0-f595-49d2-b1a9-771598eb205b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eca295a6-0313-4c9d-9ea4-ad1fa7b6ad1f}, !- Handle
  Outpatient Exam C  - Story Top,         !- Name
  {3135cc74-1417-4ee4-b14d-48c6cccf6d67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.7952126392695,                      !- X Origin {m}
  3.3186892429658,                        !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ee11fc86-e8e3-4de7-b467-0ae8816c86df}, !- Building Story Name
  {3fad446c-6a76-405f-8007-a878b9c31420}; !- Thermal Zone Name

OS:Surface,
  {4b403ca6-d0ff-4939-9947-6f7fa8bd79de}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {251a09cc-5796-4fb5-8478-33f418e83e1d}, !- Construction Name
  {eca295a6-0313-4c9d-9ea4-ad1fa7b6ad1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-16, 0,             !- X,Y,Z Vertex 1 {m}
  0, 1.77491228223067, 0,                 !- X,Y,Z Vertex 2 {m}
  22.037747553405, 1.77491228223067, 0,   !- X,Y,Z Vertex 3 {m}
  22.037747553405, 4.44089209850063e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eedd3887-68bf-4184-830e-60edfd0b48fa}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca295a6-0313-4c9d-9ea4-ad1fa7b6ad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-16, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 1.77491228223067, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 1.77491228223067, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-16, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {effd09aa-7ab1-4bab-b05b-c4e4ffab6b12}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca295a6-0313-4c9d-9ea4-ad1fa7b6ad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77491228223067, 3.048,             !- X,Y,Z Vertex 1 {m}
  22.037747553405, 1.77491228223067, 3.048, !- X,Y,Z Vertex 2 {m}
  22.037747553405, 1.77491228223067, 0,   !- X,Y,Z Vertex 3 {m}
  0, 1.77491228223067, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {023c43a5-443e-45e3-8883-ff0ab74d13f5}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca295a6-0313-4c9d-9ea4-ad1fa7b6ad1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fa4e759-f847-487a-ac93-fc398441ba5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.037747553405, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  22.037747553405, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 2 {m}
  22.037747553405, 1.77491228223067, 0,   !- X,Y,Z Vertex 3 {m}
  22.037747553405, 1.77491228223067, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b27323-3a1e-4541-a027-8c378f5c619c}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca295a6-0313-4c9d-9ea4-ad1fa7b6ad1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afd3a940-df59-462e-ae70-0fa355fab676}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.44089209850063e-16, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 4.44089209850063e-16, 0,             !- X,Y,Z Vertex 2 {m}
  22.037747553405, 4.44089209850063e-16, 0, !- X,Y,Z Vertex 3 {m}
  22.037747553405, 4.44089209850063e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa50ade9-f35f-476f-bb5e-816827467b5d}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eca295a6-0313-4c9d-9ea4-ad1fa7b6ad1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.037747553405, 4.44089209850063e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  22.037747553405, 1.77491228223067, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 1.77491228223067, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 4.44089209850063e-16, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3fad446c-6a76-405f-8007-a878b9c31420}, !- Handle
  Zone Outpatient Exam C  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f356149c-105d-4615-ab18-2eeb0c434cb6}, !- Zone Air Inlet Port List
  {dd7e0b64-a993-4388-81cb-d41773c8fb1e}, !- Zone Air Exhaust Port List
  {26f52e27-3e4a-4756-8a21-5b976a6784da}, !- Zone Air Node Name
  {33be12cf-fa89-498c-ab0d-f3f39f150792}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b6b156c-77ba-4205-a896-85329b002f71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a86c6077-8356-4fe4-8e52-f43a2f78737a}, !- Handle
  Zone Outpatient Exam C  - Story Top Zone Air Node, !- Name
  {26f52e27-3e4a-4756-8a21-5b976a6784da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26f52e27-3e4a-4756-8a21-5b976a6784da}, !- Handle
  {3fad446c-6a76-405f-8007-a878b9c31420}, !- Source Object
  11,                                     !- Outlet Port
  {a86c6077-8356-4fe4-8e52-f43a2f78737a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f356149c-105d-4615-ab18-2eeb0c434cb6}, !- Handle
  {3fad446c-6a76-405f-8007-a878b9c31420}, !- HVAC Component
  {86151d51-fbad-4ef2-b2ee-f3e028dd8af6}; !- Port 1

OS:PortList,
  {dd7e0b64-a993-4388-81cb-d41773c8fb1e}, !- Handle
  {3fad446c-6a76-405f-8007-a878b9c31420}; !- HVAC Component

OS:PortList,
  {33be12cf-fa89-498c-ab0d-f3f39f150792}, !- Handle
  {3fad446c-6a76-405f-8007-a878b9c31420}, !- HVAC Component
  {436559b4-5ef9-4d61-8bb0-54c383c4d5f1}; !- Port 1

OS:Sizing:Zone,
  {f0ac367b-afa7-4934-9c0b-e6a3889ee30b}, !- Handle
  {3fad446c-6a76-405f-8007-a878b9c31420}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d60b17f3-b645-4eb8-adee-1ace918c7613}, !- Handle
  Zone Outpatient Exam C  - Story Top Zone HVAC Equipment List, !- Name
  {3fad446c-6a76-405f-8007-a878b9c31420}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1340baef-ffb7-4ccb-867a-f6d6ba6a570b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f33e590e-33c6-4255-a26a-48e8c69c3d65}, !- Handle
  Outpatient Office  - Story Top,         !- Name
  {affad852-7422-44e2-b599-3ef8c5f17ba1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.24253491413545,                       !- X Origin {m}
  -5.09360152519647,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ee11fc86-e8e3-4de7-b467-0ae8816c86df}, !- Building Story Name
  {37bfa37e-af82-4181-a2a7-70db5899797a}; !- Thermal Zone Name

OS:Surface,
  {044a3700-2dba-476a-9df1-66d22d0f7e64}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {251a09cc-5796-4fb5-8478-33f418e83e1d}, !- Construction Name
  {f33e590e-33c6-4255-a26a-48e8c69c3d65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  7.55267772513405, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  7.55267772513405, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae5b2058-b472-431f-81e5-2d5c198dd394}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33e590e-33c6-4255-a26a-48e8c69c3d65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ff2d054-2632-42e6-bf00-aa8a1a2162b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06261699229071e-14, 1.77491228223067, 3.048, !- X,Y,Z Vertex 1 {m}
  5.06261699229071e-14, 1.77491228223067, 0, !- X,Y,Z Vertex 2 {m}
  5.06261699229071e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.06261699229071e-14, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c6b0a40-438a-45c6-b938-83d9d30520f0}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33e590e-33c6-4255-a26a-48e8c69c3d65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  7.55267772513405, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  7.55267772513405, 10.1872030503929, 0,  !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 10.1872030503929, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc362d5-4e26-460f-a252-60eca81623c4}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33e590e-33c6-4255-a26a-48e8c69c3d65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.55267772513405, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  7.55267772513405, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  7.55267772513405, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  7.55267772513405, 10.1872030503929, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a899b4ee-3810-4980-9b21-6894b934f2c9}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33e590e-33c6-4255-a26a-48e8c69c3d65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.55267772513405, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  7.55267772513405, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27dd197-1a8f-44bc-8116-175ffbdf400b}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f33e590e-33c6-4255-a26a-48e8c69c3d65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.55267772513405, -8.88178419700125e-16, 3.048, !- X,Y,Z Vertex 1 {m}
  7.55267772513405, 10.1872030503929, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 10.1872030503929, 3.048, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -8.88178419700125e-16, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {37bfa37e-af82-4181-a2a7-70db5899797a}, !- Handle
  Zone Outpatient Office  - Story Top,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebf7cc65-e2cd-483a-83d1-18e78119538c}, !- Zone Air Inlet Port List
  {743a6bee-821e-470b-b753-740a3799be5b}, !- Zone Air Exhaust Port List
  {d5965e61-c4b3-4f57-98bb-352177ca4aa6}, !- Zone Air Node Name
  {bac8d553-276f-4e42-a23d-4a17db4b933b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb66d645-65fa-4b71-996b-2ac2b3e23ca8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b01e9fcc-acfa-4ba0-b041-d8f7e8260e3d}, !- Handle
  Zone Outpatient Office  - Story Top Zone Air Node, !- Name
  {d5965e61-c4b3-4f57-98bb-352177ca4aa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5965e61-c4b3-4f57-98bb-352177ca4aa6}, !- Handle
  {37bfa37e-af82-4181-a2a7-70db5899797a}, !- Source Object
  11,                                     !- Outlet Port
  {b01e9fcc-acfa-4ba0-b041-d8f7e8260e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebf7cc65-e2cd-483a-83d1-18e78119538c}, !- Handle
  {37bfa37e-af82-4181-a2a7-70db5899797a}, !- HVAC Component
  {1db7bce9-3a79-421b-935c-533b30bd020a}; !- Port 1

OS:PortList,
  {743a6bee-821e-470b-b753-740a3799be5b}, !- Handle
  {37bfa37e-af82-4181-a2a7-70db5899797a}; !- HVAC Component

OS:PortList,
  {bac8d553-276f-4e42-a23d-4a17db4b933b}, !- Handle
  {37bfa37e-af82-4181-a2a7-70db5899797a}, !- HVAC Component
  {a745ebd4-de7d-4046-bb29-6c3d46a07736}; !- Port 1

OS:Sizing:Zone,
  {0011fa22-7f27-4431-906a-c68be3fd43c5}, !- Handle
  {37bfa37e-af82-4181-a2a7-70db5899797a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5ccea763-77af-4598-bdcf-3afd17acdc40}, !- Handle
  Zone Outpatient Office  - Story Top Zone HVAC Equipment List, !- Name
  {37bfa37e-af82-4181-a2a7-70db5899797a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5658cae8-a188-47f4-b747-16512b092592}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {7fa4e759-f847-487a-ac93-fc398441ba5c}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33e590e-33c6-4255-a26a-48e8c69c3d65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {023c43a5-443e-45e3-8883-ff0ab74d13f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06261699229071e-14, 10.1872030503929, 3.048, !- X,Y,Z Vertex 1 {m}
  5.06261699229071e-14, 10.1872030503929, 0, !- X,Y,Z Vertex 2 {m}
  5.06261699229071e-14, 8.41229076816227, 0, !- X,Y,Z Vertex 3 {m}
  5.06261699229071e-14, 8.41229076816227, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2236d3-95c2-400a-8373-abb99cac1d3b}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f33e590e-33c6-4255-a26a-48e8c69c3d65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b2b9114-e488-4876-9120-9bc9c8e8d7ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06261699229071e-14, 8.41229076816227, 3.048, !- X,Y,Z Vertex 1 {m}
  5.06261699229071e-14, 8.41229076816227, 0, !- X,Y,Z Vertex 2 {m}
  5.06261699229071e-14, 1.77491228223067, 0, !- X,Y,Z Vertex 3 {m}
  5.06261699229071e-14, 1.77491228223067, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b3cf074-c4e8-4508-be00-7e074a412fee}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {0575d020-47b9-4acb-bf38-226e6f4184a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.69853425566973, 10.1872030503929, 0.793059239144729, !- X,Y,Z Vertex 1 {m}
  2.69853425566973, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 10.1872030503929, 0.793059239144729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cb61a4b-bd40-429f-a055-5412378d49f7}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {b292dbff-fa3c-4566-8c8b-9b49e267a316}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -8.88178419700125e-16, 0.793059239144729, !- X,Y,Z Vertex 1 {m}
  0.0254, -8.88178419700125e-16, 0.762,   !- X,Y,Z Vertex 2 {m}
  2.69853425566973, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  2.69853425566973, -8.88178419700125e-16, 0.793059239144729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d55ad84-39b9-445b-b232-27c2e4f0f8d5}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {25d9b049-c3b7-438c-a762-bc8b00e2c572}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.06417370226791, 10.1872030503929, 0.793970588370325, !- X,Y,Z Vertex 1 {m}
  1.06417370226791, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999999, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999999, 10.1872030503929, 0.793970588370325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8daf58b4-d8de-4cf5-b784-cf35a966fbd6}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {5696e8db-f3c7-4046-a802-583ed5dc41f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, -8.88178419700125e-16, 0.793970588370325, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  1.06417370226791, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  1.06417370226791, -8.88178419700125e-16, 0.793970588370325; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cd95111-2cae-430b-b2ff-3dcf6bd869d5}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {b21d6c06-17a4-4e62-8dbe-059c75e50473}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.42242911265597, 10.1872030503929, 0.792935805337149, !- X,Y,Z Vertex 1 {m}
  3.42242911265597, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999701, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999701, 10.1872030503929, 0.792935805337149; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a366d1e3-75bf-480f-b4c5-64725d5869b5}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {a4829ea8-626e-4239-8bd6-0c731a500203}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999698, -8.88178419700125e-16, 0.792935805337149, !- X,Y,Z Vertex 1 {m}
  0.0253999999999698, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  3.42242911265597, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  3.42242911265597, -8.88178419700125e-16, 0.792935805337149; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41757d18-5a84-4f36-a93f-d2268606fdd8}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {399880d5-a414-4d22-946a-fc7307dc1e75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.44782911265597, 0.0253999999999991, 0.792632754778229, !- X,Y,Z Vertex 1 {m}
  3.44782911265597, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  3.44782911265597, 10.1618030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  3.44782911265597, 10.1618030503929, 0.792632754778229; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3fda504-f337-4c51-a425-c9f49e93c1ff}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {1badb670-7421-4c7a-8b79-2e7bdded3c3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.937305531455887, 10.1872030503929, 0.794177965355609, !- X,Y,Z Vertex 1 {m}
  0.937305531455887, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999964, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999964, 10.1872030503929, 0.794177965355609; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28ee8c3a-2bfb-462e-ba3b-1276b927fdb4}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {6505bc88-6dcb-4f33-9a2a-95935f55ab57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -8.88178419700125e-16, 0.794177965355609, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  0.937305531455887, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  0.937305531455887, -8.88178419700125e-16, 0.794177965355609; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0914661-a615-4cda-b009-df87f23b11f6}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {dd936b10-0f26-4b02-a295-7da8ba8ba14b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, -8.88178419700125e-16, 0.793091685409505, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  2.55674041770339, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  2.55674041770339, -8.88178419700125e-16, 0.793091685409505; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71532b96-28e8-4fdf-8b1a-b682ef89b3f9}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {d48e5189-85ac-4e99-8e3f-52be1a269aec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.55674041770339, 10.1872030503929, 0.793091685409505, !- X,Y,Z Vertex 1 {m}
  2.55674041770339, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 10.1872030503929, 0.793091685409505; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38c236ea-24a4-48c1-9a2d-d3bcdb69948b}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {e5c2a9a7-dc83-4873-a077-d293808ca991}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.70597738990516, 10.1872030503929, 0.793401340492441, !- X,Y,Z Vertex 1 {m}
  1.70597738990516, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000008, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000008, 10.1872030503929, 0.793401340492441; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb6e9317-b804-4c02-8a88-d2b52105e325}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {c6a71c73-0e05-4d0c-84b5-2c5420f3f854}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, -8.88178419700125e-16, 0.793401340492441, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  1.70597738990516, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  1.70597738990516, -8.88178419700125e-16, 0.793401340492441; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {617aef90-aab7-4eed-998e-eeaac089e2f2}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {f05f2672-d879-4f42-b6f9-c28bd729fca2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.61642338697903, 10.1872030503929, 0.79345320002501, !- X,Y,Z Vertex 1 {m}
  1.61642338697903, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999996, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999996, 10.1872030503929, 0.79345320002501; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {026491c0-0dc9-460e-a1d1-29e8cc27cd9c}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {65f721dc-6858-42cb-9dca-b1c31d67ed49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999998, -8.88178419700125e-16, 0.79345320002501, !- X,Y,Z Vertex 1 {m}
  0.0253999999999998, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  1.61642338697903, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  1.61642338697903, -8.88178419700125e-16, 0.79345320002501; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afcff924-9c9a-4404-8e11-a41013f86139}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {c34b2cc1-beb1-4926-bf19-6092b82edc26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.10895070373096, 10.1872030503929, 0.79390899081203, !- X,Y,Z Vertex 1 {m}
  1.10895070373096, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000043, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000043, 10.1872030503929, 0.79390899081203; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93527de2-d314-49d4-82ad-0ed7194f1b75}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {3e1741d8-d124-477f-8855-26061a110699}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, -8.88178419700125e-16, 0.79390899081203, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  1.10895070373096, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  1.10895070373096, -8.88178419700125e-16, 0.79390899081203; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9da12e75-dcd2-4064-bdd1-8c6b150c7312}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {816d8687-5c49-4efd-be55-aebe63b62669}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.16121023811299, 10.1872030503929, 0.793204963282023, !- X,Y,Z Vertex 1 {m}
  2.16121023811299, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 10.1872030503929, 0.793204963282023; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05a558e7-7c1b-4ff9-8d39-39e1ea6b02fb}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {6d175565-9b4a-4049-8de7-0c33b3078496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999973, -8.88178419700125e-16, 0.793204963282023, !- X,Y,Z Vertex 1 {m}
  0.0253999999999973, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  2.16121023811299, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  2.16121023811299, -8.88178419700125e-16, 0.793204963282023; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9176c61-2b87-46f5-932d-7c1e6852ee36}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {0cdac3b7-6c42-4b89-9594-3d9250ab8f81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.788048859912336, 10.1872030503929, 0.79451027117903, !- X,Y,Z Vertex 1 {m}
  0.788048859912336, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999964, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999964, 10.1872030503929, 0.79451027117903; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {368c863a-9b4a-47d0-89a3-753c6fd2bb00}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {4439a94c-28db-46f8-a4f3-e367b25c3ced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -8.88178419700125e-16, 0.79451027117903, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  0.788048859912336, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  0.788048859912336, -8.88178419700125e-16, 0.79451027117903; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04960478-3a91-4929-bdd2-b2ed052ad1b3}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {a9671cd6-3eb8-485a-9670-4da9a078845d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.1618030503929, 0.792632754778229, !- X,Y,Z Vertex 1 {m}
  0, 10.1618030503929, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 0.792632754778229; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e671a83d-8a45-4977-9a45-9bd08b6a749c}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {fd502142-406d-494d-88ed-2e93deb5e578}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.98962416386323, 10.1872030503929, 0.792791908557891, !- X,Y,Z Vertex 1 {m}
  4.98962416386323, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 10.1872030503929, 0.792791908557891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6f94d9d-52a4-4d3e-9a25-de9199ae213c}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {baef4fa4-3db7-41d2-9dc6-672032e5016e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -8.88178419700125e-16, 0.792791908557891, !- X,Y,Z Vertex 1 {m}
  0.0254, -8.88178419700125e-16, 0.762,   !- X,Y,Z Vertex 2 {m}
  4.98962416386323, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  4.98962416386323, -8.88178419700125e-16, 0.792791908557891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d81c3d61-f22f-43dc-8dba-352e69c9e9e2}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {5d2d820b-826f-45be-a88f-f5044130eb78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.48609424506715, 10.1872030503929, 0.795840979687893, !- X,Y,Z Vertex 1 {m}
  0.48609424506715, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254, 10.1872030503929, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.0254, 10.1872030503929, 0.795840979687893; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11a47218-dc45-44bb-b3be-c3ca5070b1a9}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {fa6287a3-4d15-40c4-9cd9-512dc3e67775}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -8.88178419700125e-16, 0.795840979687893, !- X,Y,Z Vertex 1 {m}
  0.0254, -8.88178419700125e-16, 0.762,   !- X,Y,Z Vertex 2 {m}
  0.48609424506715, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  0.48609424506715, -8.88178419700125e-16, 0.795840979687893; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7e894a0-d946-42b0-8165-e568da2b71e5}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {f96e367d-8ee7-4bcd-a414-724cd3307ed6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.38507554608654, 10.1872030503929, 0.793618789326951, !- X,Y,Z Vertex 1 {m}
  1.38507554608654, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999954, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999954, 10.1872030503929, 0.793618789326951; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c55a508-b348-430a-9ae8-f51d14bc9cdd}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {f5db55c5-fb37-4a02-9226-28d1b26f42ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, -8.88178419700125e-16, 0.793618789326951, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  1.38507554608654, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  1.38507554608654, -8.88178419700125e-16, 0.793618789326951; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76f3a832-0659-4d70-8c51-04fb4ff23c11}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {ea19c905-6d0b-4099-bef6-99222805d622}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39253837966371, 10.1872030503929, 0.793612572988245, !- X,Y,Z Vertex 1 {m}
  1.39253837966371, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000008, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000008, 10.1872030503929, 0.793612572988245; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d22ba755-8e00-404d-98ff-55060bf7e881}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {0d80f24a-ff88-4dd6-a1f8-1bf34fdf1db9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, -8.88178419700125e-16, 0.793612572988245, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  1.39253837966371, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  1.39253837966371, -8.88178419700125e-16, 0.793612572988245; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c7fb137-f01f-4a42-a671-c3ff54ccb94b}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {e334d252-b89f-42b8-bdc8-3de71d6a5a7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.41492688039524, 10.1872030503929, 0.793594324610661, !- X,Y,Z Vertex 1 {m}
  1.41492688039524, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 10.1872030503929, 0.793594324610661; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2dcde347-0bc6-4d58-922c-a1a5f0b34d36}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {e05dbe8c-ecfa-4bdb-b1ee-191c8f538eb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999996, -8.88178419700125e-16, 0.793594324610661, !- X,Y,Z Vertex 1 {m}
  0.0253999999999996, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  1.41492688039524, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  1.41492688039524, -8.88178419700125e-16, 0.793594324610661; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {819a5466-3113-4a48-801a-88ed398e5f81}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {56cf4f86-2ab3-4271-963c-65cc0017f5af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.45597246506972, 10.1872030503929, 0.793562352720891, !- X,Y,Z Vertex 1 {m}
  1.45597246506972, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999996, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999996, 10.1872030503929, 0.793562352720891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e64d5b3-46ec-4111-93c0-30943dcc4cb1}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {e4dee981-558d-421e-ba8f-d5fe69b41c4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999998, -8.88178419700125e-16, 0.793562352720891, !- X,Y,Z Vertex 1 {m}
  0.0253999999999998, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  1.45597246506972, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  1.45597246506972, -8.88178419700125e-16, 0.793562352720891; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fc0aa2e-0577-480b-8fc7-19da0bdfaf79}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {dc8d566c-7bb9-462c-bcd7-e72b1968ffa0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.6119784859316, 0.792715081689728,  !- X,Y,Z Vertex 1 {m}
  0, 6.6119784859316, 0.762,              !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999985, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999985, 0.792715081689728; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4af45e25-c5f8-4d11-8b66-251d2ee0c065}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {eedd3887-68bf-4184-830e-60edfd0b48fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.74951228223067, 0.793378076080055, !- X,Y,Z Vertex 1 {m}
  0, 1.74951228223067, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 0.793378076080055; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {976d7bba-c32e-47da-875e-ed10d1299f3c}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {effd09aa-7ab1-4bab-b05b-c4e4ffab6b12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.012347553405, 1.77491228223067, 0.792550422872308, !- X,Y,Z Vertex 1 {m}
  22.012347553405, 1.77491228223067, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 1.77491228223067, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 1.77491228223067, 0.792550422872308; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5e1cca8-b7be-4a00-8dd7-a26a6f5e4b46}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {1c6b0a40-438a-45c6-b938-83d9d30520f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.52727772513405, 10.1872030503929, 0.792686399525123, !- X,Y,Z Vertex 1 {m}
  7.52727772513405, 10.1872030503929, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000021, 10.1872030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000021, 10.1872030503929, 0.792686399525123; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdd23fc2-dca9-4602-afbd-50b798ea9f61}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {a899b4ee-3810-4980-9b21-6894b934f2c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, -8.88178419700125e-16, 0.792686399525123, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  7.52727772513405, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  7.52727772513405, -8.88178419700125e-16, 0.792686399525123; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af276c5b-fae3-4418-b1f8-1858da4f865a}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {abc362d5-4e26-460f-a252-60eca81623c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.55267772513405, 0.0253999999999991, 0.792632754778229, !- X,Y,Z Vertex 1 {m}
  7.55267772513405, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  7.55267772513405, 10.1618030503929, 0.762, !- X,Y,Z Vertex 3 {m}
  7.55267772513405, 10.1618030503929, 0.792632754778229; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a19696e-c982-414f-af78-eb508e814fbc}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {762ffa49-179d-49a3-ac60-3c68f78576a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.74951228223067, 0.793378076080055, !- X,Y,Z Vertex 1 {m}
  0, 1.74951228223067, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.025399999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.025399999999999, 0.793378076080055; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3372a0f2-4240-4090-adfa-bc9b3d15ed0b}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {0f991ad6-7c27-438c-8ab8-ff31e2a8fa1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -8.88178419700125e-16, 0.792550422872308, !- X,Y,Z Vertex 1 {m}
  0.0254, -8.88178419700125e-16, 0.762,   !- X,Y,Z Vertex 2 {m}
  22.012347553405, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  22.012347553405, -8.88178419700125e-16, 0.792550422872308; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b2c87b09-9004-45a8-ae1b-b6c2bcbbdbfe}, !- Handle
  Outpatient Cafe  - Story Ground,        !- Name
  {da5f010b-1743-4969-a558-234409071dcb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.7552126392695,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {6eedf3a4-bf23-4910-945f-524fcabfead8}; !- Thermal Zone Name

OS:Surface,
  {ae6f802f-e550-4652-b4c2-0459ee6d1490}, !- Handle
  Surface 123,                            !- Name
  Floor,                                  !- Surface Type
  {96141e38-ba1d-42d4-acbc-9f95392c2166}, !- Construction Name
  {b2c87b09-9004-45a8-ae1b-b6c2bcbbdbfe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.60800958887653, 0,                 !- X,Y,Z Vertex 2 {m}
  1.6993489597001, 4.60800958887653, 0,   !- X,Y,Z Vertex 3 {m}
  1.6993489597001, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73176496-176c-4925-8626-27b41333a524}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c87b09-9004-45a8-ae1b-b6c2bcbbdbfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 4.60800958887653, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 4.60800958887653, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b872c33-3b19-495d-90b4-e57168c8fcde}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {b2c87b09-9004-45a8-ae1b-b6c2bcbbdbfe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.60800958887653, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.6993489597001, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  1.6993489597001, 4.60800958887653, 0,   !- X,Y,Z Vertex 3 {m}
  0, 4.60800958887653, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d0206ff-3863-4d7a-b389-657ce06efe36}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2c87b09-9004-45a8-ae1b-b6c2bcbbdbfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a910f10d-19d2-4426-8df6-7334f8c46eb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.69934895970006, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.69934895970006, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.69934895970006, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  1.69934895970006, 4.60800958887653, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9504bbee-a43c-4f23-9c0f-46c68d63a5d7}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {b2c87b09-9004-45a8-ae1b-b6c2bcbbdbfe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6993489597001, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-14, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  1.6993489597001, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28237cc0-5197-4890-91d3-fcf2cae7db50}, !- Handle
  Surface 128,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {b2c87b09-9004-45a8-ae1b-b6c2bcbbdbfe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6993489597001, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.6993489597001, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.60800958887653, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6eedf3a4-bf23-4910-945f-524fcabfead8}, !- Handle
  Zone Outpatient Cafe  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02bb148f-a755-4d98-b712-9d89824f9327}, !- Zone Air Inlet Port List
  {19b3b723-21a7-4ad7-ad8d-ed72ab44a788}, !- Zone Air Exhaust Port List
  {ac8f1a25-81d3-4174-ab55-e8432ae29d52}, !- Zone Air Node Name
  {dd6ea87d-82d3-4d8f-af7e-da90ef6b4334}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df9c38f1-2987-46fd-bfcf-c08a2f69fa62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ab91cf5-fd7a-49c3-81af-29499e719f35}, !- Handle
  Zone Outpatient Cafe  - Story Ground Zone Air Node, !- Name
  {ac8f1a25-81d3-4174-ab55-e8432ae29d52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac8f1a25-81d3-4174-ab55-e8432ae29d52}, !- Handle
  {6eedf3a4-bf23-4910-945f-524fcabfead8}, !- Source Object
  11,                                     !- Outlet Port
  {8ab91cf5-fd7a-49c3-81af-29499e719f35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02bb148f-a755-4d98-b712-9d89824f9327}, !- Handle
  {6eedf3a4-bf23-4910-945f-524fcabfead8}, !- HVAC Component
  {796e4181-aaec-4a49-adaa-7c422b3db02f}; !- Port 1

OS:PortList,
  {19b3b723-21a7-4ad7-ad8d-ed72ab44a788}, !- Handle
  {6eedf3a4-bf23-4910-945f-524fcabfead8}; !- HVAC Component

OS:PortList,
  {dd6ea87d-82d3-4d8f-af7e-da90ef6b4334}, !- Handle
  {6eedf3a4-bf23-4910-945f-524fcabfead8}, !- HVAC Component
  {1f605a68-f386-4d3b-9180-51ed8a147117}; !- Port 1

OS:Sizing:Zone,
  {8309618d-ce87-47b4-8c0c-dcb14658e6c1}, !- Handle
  {6eedf3a4-bf23-4910-945f-524fcabfead8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d1aa51ca-5bd8-4c44-a907-4cc3366fdf46}, !- Handle
  Zone Outpatient Cafe  - Story Ground Zone HVAC Equipment List, !- Name
  {6eedf3a4-bf23-4910-945f-524fcabfead8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {959a42ad-fb9a-4b55-b5a3-5213e9f3d123}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dac6e6ec-2c4c-4ea9-99dd-d6ee7ecfb2c3}, !- Handle
  Outpatient BioHazard  - Story Ground,   !- Name
  {935ea770-9b70-4002-9cd0-cbbe80e683f6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  77.4545615989696,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {d9b11125-0675-4d9f-a989-257b930b0a32}; !- Thermal Zone Name

OS:Surface,
  {e2a08344-a48a-4c2e-a7ab-d5df965e125b}, !- Handle
  Surface 129,                            !- Name
  Floor,                                  !- Surface Type
  {1c91ba55-66a2-4395-bf5d-33a950b840c0}, !- Construction Name
  {dac6e6ec-2c4c-4ea9-99dd-d6ee7ecfb2c3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  0.23097947025056, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  0.23097947025056, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a910f10d-19d2-4426-8df6-7334f8c46eb6}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac6e6ec-2c4c-4ea9-99dd-d6ee7ecfb2c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d0206ff-3863-4d7a-b389-657ce06efe36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c446bf4d-3298-4b7a-b1fd-d72123b722b5}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {dac6e6ec-2c4c-4ea9-99dd-d6ee7ecfb2c3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  0.23097947025056, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  0.23097947025056, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.60800958887653, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {890614b2-c2fe-4f28-a73d-3aa72eee8f48}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac6e6ec-2c4c-4ea9-99dd-d6ee7ecfb2c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69e27d72-a25a-438a-a78c-85c48f2c6d24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.230979470250659, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.230979470250659, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.230979470250659, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  0.230979470250659, 4.60800958887653, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf2ab3e9-cdc6-4c62-9e29-72a610baeeab}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {dac6e6ec-2c4c-4ea9-99dd-d6ee7ecfb2c3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.23097947025056, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.23097947025056, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63c15839-c91e-46e4-a326-173b7c75c767}, !- Handle
  Surface 134,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {dac6e6ec-2c4c-4ea9-99dd-d6ee7ecfb2c3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.23097947025056, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.23097947025056, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d9b11125-0675-4d9f-a989-257b930b0a32}, !- Handle
  Zone Outpatient BioHazard  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7deecfb7-c28d-4591-b19c-8c5257e7be38}, !- Zone Air Inlet Port List
  {a4cbce61-2c5e-49a6-a450-9fd95e749220}, !- Zone Air Exhaust Port List
  {3704f2f5-1e28-4e30-9a27-75f40c61ac4e}, !- Zone Air Node Name
  {42d8c858-cfcc-4de5-8b66-e1812749bb20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d61fd76d-fbb9-4175-a671-1a5fd84ace17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ddf1f0a-f60d-4a0b-b990-2d9dceff5afe}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Zone Air Node, !- Name
  {3704f2f5-1e28-4e30-9a27-75f40c61ac4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3704f2f5-1e28-4e30-9a27-75f40c61ac4e}, !- Handle
  {d9b11125-0675-4d9f-a989-257b930b0a32}, !- Source Object
  11,                                     !- Outlet Port
  {2ddf1f0a-f60d-4a0b-b990-2d9dceff5afe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7deecfb7-c28d-4591-b19c-8c5257e7be38}, !- Handle
  {d9b11125-0675-4d9f-a989-257b930b0a32}, !- HVAC Component
  {7fc6f5da-e7f0-4c38-9dc8-a7a2e9f72dfe}; !- Port 1

OS:PortList,
  {a4cbce61-2c5e-49a6-a450-9fd95e749220}, !- Handle
  {d9b11125-0675-4d9f-a989-257b930b0a32}; !- HVAC Component

OS:PortList,
  {42d8c858-cfcc-4de5-8b66-e1812749bb20}, !- Handle
  {d9b11125-0675-4d9f-a989-257b930b0a32}, !- HVAC Component
  {070d2620-f963-4cc3-b4b8-7f21bdf53a34}; !- Port 1

OS:Sizing:Zone,
  {01780f43-f312-4b5c-93f0-276a99435e76}, !- Handle
  {d9b11125-0675-4d9f-a989-257b930b0a32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8d21b5d3-c026-4334-b33f-1e4b38b99a03}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Zone HVAC Equipment List, !- Name
  {d9b11125-0675-4d9f-a989-257b930b0a32}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17858484-4862-49c6-8a8a-893ff8851a45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0a94df94-3f9a-4cb9-b746-fa2026a5f0a6}, !- Handle
  Outpatient MedGas  - Story Ground,      !- Name
  {445bbc90-38f2-4c7f-a266-cd22ac6a019c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  77.6855410692202,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {070768c7-5742-4881-a351-9fecc311ad5c}; !- Thermal Zone Name

OS:Surface,
  {a7189ac0-3747-40d3-8f60-fc6e8763bf95}, !- Handle
  Surface 135,                            !- Name
  Floor,                                  !- Surface Type
  {1c91ba55-66a2-4395-bf5d-33a950b840c0}, !- Construction Name
  {0a94df94-3f9a-4cb9-b746-fa2026a5f0a6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  0.230979470250546, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  0.230979470250546, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e27d72-a25a-438a-a78c-85c48f2c6d24}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a94df94-3f9a-4cb9-b746-fa2026a5f0a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {890614b2-c2fe-4f28-a73d-3aa72eee8f48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
