  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4fc1ce6-cfdb-421e-969e-d3dfa7c477c7}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {0a94df94-3f9a-4cb9-b746-fa2026a5f0a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  0.230979470250546, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  0.230979470250546, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.60800958887653, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab1aafc-6c7d-4e52-9a64-2edf269505eb}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a94df94-3f9a-4cb9-b746-fa2026a5f0a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {137040e3-e91b-4c94-8cfd-470ad0f3eb12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.230979470250546, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.230979470250546, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.230979470250546, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  0.230979470250546, 4.60800958887653, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff3ac39e-0a2e-4e0d-bc31-94d4e2a0494f}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {0a94df94-3f9a-4cb9-b746-fa2026a5f0a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.230979470250546, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.230979470250546, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c08051fd-7418-4abb-9723-47ce1bb44d8a}, !- Handle
  Surface 140,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {0a94df94-3f9a-4cb9-b746-fa2026a5f0a6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.230979470250546, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.230979470250546, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {070768c7-5742-4881-a351-9fecc311ad5c}, !- Handle
  Zone Outpatient MedGas  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1e34225-1fb7-4b99-95db-0c832a601c8c}, !- Zone Air Inlet Port List
  {5fe268e6-f1b1-4802-a49d-7611cde7e662}, !- Zone Air Exhaust Port List
  {6dab1ed5-a839-47d6-b5a8-bfe791756c86}, !- Zone Air Node Name
  {23d32aaf-39b4-467f-bc8a-bfc2f7eaef31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d304674-f264-4cac-a253-57cec3a1ad15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72f10990-9c41-43fe-864e-50ca9d387c25}, !- Handle
  Zone Outpatient MedGas  - Story Ground Zone Air Node, !- Name
  {6dab1ed5-a839-47d6-b5a8-bfe791756c86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6dab1ed5-a839-47d6-b5a8-bfe791756c86}, !- Handle
  {070768c7-5742-4881-a351-9fecc311ad5c}, !- Source Object
  11,                                     !- Outlet Port
  {72f10990-9c41-43fe-864e-50ca9d387c25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1e34225-1fb7-4b99-95db-0c832a601c8c}, !- Handle
  {070768c7-5742-4881-a351-9fecc311ad5c}, !- HVAC Component
  {73507658-6ef5-4457-8b85-6dafa7d19c26}; !- Port 1

OS:PortList,
  {5fe268e6-f1b1-4802-a49d-7611cde7e662}, !- Handle
  {070768c7-5742-4881-a351-9fecc311ad5c}; !- HVAC Component

OS:PortList,
  {23d32aaf-39b4-467f-bc8a-bfc2f7eaef31}, !- Handle
  {070768c7-5742-4881-a351-9fecc311ad5c}, !- HVAC Component
  {fba1fb60-a33b-4851-ae48-50c94469023d}; !- Port 1

OS:Sizing:Zone,
  {c57b44be-7a7d-409e-b9e5-701124d37017}, !- Handle
  {070768c7-5742-4881-a351-9fecc311ad5c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4688234b-b21d-4e8c-ac36-2287a3a1c957}, !- Handle
  Zone Outpatient MedGas  - Story Ground Zone HVAC Equipment List, !- Name
  {070768c7-5742-4881-a351-9fecc311ad5c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a053a6f6-4907-41bf-810d-5ca5ca69e4d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d3e805ac-a2c0-44f7-b0c6-18a1223244f7}, !- Handle
  Outpatient DressingRoom  - Story Ground, !- Name
  {9343de63-57a6-4229-956f-db6e2d1131b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  77.9165205394707,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {412a75f4-baf7-4df3-930c-a0dec2fadea8}; !- Thermal Zone Name

OS:Surface,
  {8e683ac8-8c80-49ad-a6b0-af11e9d43ed6}, !- Handle
  Surface 141,                            !- Name
  Floor,                                  !- Surface Type
  {1b05bb0f-c93d-4ff8-aff7-2ed1635a681f}, !- Construction Name
  {d3e805ac-a2c0-44f7-b0c6-18a1223244f7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  0.34646920537574, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  0.34646920537574, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {137040e3-e91b-4c94-8cfd-470ad0f3eb12}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3e805ac-a2c0-44f7-b0c6-18a1223244f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eab1aafc-6c7d-4e52-9a64-2edf269505eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c09d105-5ab5-48ee-baae-d20f17484c04}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {d3e805ac-a2c0-44f7-b0c6-18a1223244f7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  0.34646920537574, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  0.34646920537574, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.60800958887653, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e642d34-38a0-4f26-a728-34eb534d5201}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3e805ac-a2c0-44f7-b0c6-18a1223244f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaf1f9b9-712b-41a3-9d9e-40d8bc45c1e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.34646920537574, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.34646920537574, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.34646920537574, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  0.34646920537574, 4.60800958887653, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77bf27a3-ebdd-42c0-aa0d-2253fac73b46}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {d3e805ac-a2c0-44f7-b0c6-18a1223244f7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.34646920537574, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.34646920537574, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {087b55d6-143b-42d7-9378-85b4e9cf1d2d}, !- Handle
  Surface 146,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {d3e805ac-a2c0-44f7-b0c6-18a1223244f7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.34646920537574, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.34646920537574, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {412a75f4-baf7-4df3-930c-a0dec2fadea8}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {452b3ea4-a1d7-4b46-af35-fb4a5020a175}, !- Zone Air Inlet Port List
  {c0208c01-2370-41e2-a9b1-fd42eb263451}, !- Zone Air Exhaust Port List
  {60c83b91-2cc5-4473-9a66-8d7607310bcf}, !- Zone Air Node Name
  {25ed1b03-0744-4d2c-9427-ae255f925ada}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b92d7e4-0efb-46cf-812d-5ea8de85fb0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e54c21c5-d660-46e7-953d-399ff20e880b}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Zone Air Node, !- Name
  {60c83b91-2cc5-4473-9a66-8d7607310bcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60c83b91-2cc5-4473-9a66-8d7607310bcf}, !- Handle
  {412a75f4-baf7-4df3-930c-a0dec2fadea8}, !- Source Object
  11,                                     !- Outlet Port
  {e54c21c5-d660-46e7-953d-399ff20e880b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {452b3ea4-a1d7-4b46-af35-fb4a5020a175}, !- Handle
  {412a75f4-baf7-4df3-930c-a0dec2fadea8}, !- HVAC Component
  {db51e20d-c325-420f-b78a-09554be10fa5}; !- Port 1

OS:PortList,
  {c0208c01-2370-41e2-a9b1-fd42eb263451}, !- Handle
  {412a75f4-baf7-4df3-930c-a0dec2fadea8}; !- HVAC Component

OS:PortList,
  {25ed1b03-0744-4d2c-9427-ae255f925ada}, !- Handle
  {412a75f4-baf7-4df3-930c-a0dec2fadea8}, !- HVAC Component
  {1eed0814-25ac-4914-abc9-742583fb2dd3}; !- Port 1

OS:Sizing:Zone,
  {10dc592a-031b-4744-8f35-d166858daa7c}, !- Handle
  {412a75f4-baf7-4df3-930c-a0dec2fadea8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b196248c-c974-4afb-9b61-54174b138d4b}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {412a75f4-baf7-4df3-930c-a0dec2fadea8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f636d29-1e35-435a-b13a-f6b28ea46adc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d6dc1f69-4e1b-4931-825c-67a3478476f4}, !- Handle
  Outpatient ElevatorPumpRoom  - Story Ground, !- Name
  {696f01da-1041-43eb-bc15-6c3d031f1756}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.2629897448464,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {96acb7f2-99c7-4e64-b0a3-07a8e9e74d45}; !- Thermal Zone Name

OS:Surface,
  {beca17a3-0066-4d00-bba4-7a2121aa9924}, !- Handle
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  {a7d27520-d8f9-402b-977f-2a89eb7679ff}, !- Construction Name
  {d6dc1f69-4e1b-4931-825c-67a3478476f4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  0.362967738965096, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  0.362967738965096, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf1f9b9-712b-41a3-9d9e-40d8bc45c1e9}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6dc1f69-4e1b-4931-825c-67a3478476f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e642d34-38a0-4f26-a728-34eb534d5201}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a121923-1e1d-4e94-afce-342800146ab9}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {d6dc1f69-4e1b-4931-825c-67a3478476f4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  0.362967738965096, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  0.362967738965096, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.60800958887653, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9faa27f4-52ac-4686-8dc5-6bf995f0fff4}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6dc1f69-4e1b-4931-825c-67a3478476f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9176735f-4564-4347-baa9-5a27ba50ae82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.362967738965096, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.362967738965096, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.362967738965096, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  0.362967738965096, 4.60800958887653, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf71341-5290-4292-8d46-320edb212d02}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {d6dc1f69-4e1b-4931-825c-67a3478476f4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.362967738965096, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.362967738965096, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7904bbe5-453c-4571-9f30-320f4f58ae23}, !- Handle
  Surface 152,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {d6dc1f69-4e1b-4931-825c-67a3478476f4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.362967738965096, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.362967738965096, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {96acb7f2-99c7-4e64-b0a3-07a8e9e74d45}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e79fe67c-7f57-4b98-bc81-6cd815015e9a}, !- Zone Air Inlet Port List
  {c17baf7a-46fd-4410-8382-727eb5259adc}, !- Zone Air Exhaust Port List
  {e8529a3e-61ed-40a0-859b-dae86b7c3ca0}, !- Zone Air Node Name
  {6d59e60d-c507-4ef0-8e57-5dfc4d1e08fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66d45a94-b986-40f8-b2e5-adc13f4a0c20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ef6509f-fd6c-475f-86c2-73ff4c18c045}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Zone Air Node, !- Name
  {e8529a3e-61ed-40a0-859b-dae86b7c3ca0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8529a3e-61ed-40a0-859b-dae86b7c3ca0}, !- Handle
  {96acb7f2-99c7-4e64-b0a3-07a8e9e74d45}, !- Source Object
  11,                                     !- Outlet Port
  {9ef6509f-fd6c-475f-86c2-73ff4c18c045}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e79fe67c-7f57-4b98-bc81-6cd815015e9a}, !- Handle
  {96acb7f2-99c7-4e64-b0a3-07a8e9e74d45}, !- HVAC Component
  {aa25daa5-6185-4da4-bed6-6337b7b7f6c1}; !- Port 1

OS:PortList,
  {c17baf7a-46fd-4410-8382-727eb5259adc}, !- Handle
  {96acb7f2-99c7-4e64-b0a3-07a8e9e74d45}; !- HVAC Component

OS:PortList,
  {6d59e60d-c507-4ef0-8e57-5dfc4d1e08fb}, !- Handle
  {96acb7f2-99c7-4e64-b0a3-07a8e9e74d45}, !- HVAC Component
  {08781d06-a224-4ffb-89e9-a3ffa122e749}; !- Port 1

OS:Sizing:Zone,
  {783891a3-f861-4415-bd5a-a167e1412f28}, !- Handle
  {96acb7f2-99c7-4e64-b0a3-07a8e9e74d45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3be775c3-3888-48fa-8fb7-25f8e14b15a1}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {96acb7f2-99c7-4e64-b0a3-07a8e9e74d45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30b9cbf8-806f-4500-813d-5968375894a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1ecfcd7a-9360-408e-9bb3-d623037bf90c}, !- Handle
  Outpatient Anesthesia  - Story Ground,  !- Name
  {3f81552f-c08a-422e-87d6-41f2a7bcf6e0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  78.6259574838115,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {07ee5373-043a-4fd5-a216-b6f9a28e4ca0}; !- Thermal Zone Name

OS:Surface,
  {0c1bde32-936e-441b-b3c2-6c4aabbf3822}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  {d331e170-12ce-4976-9aa2-c1cddf7df2f7}, !- Construction Name
  {1ecfcd7a-9360-408e-9bb3-d623037bf90c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  0.428961873322407, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  0.428961873322407, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9176735f-4564-4347-baa9-5a27ba50ae82}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ecfcd7a-9360-408e-9bb3-d623037bf90c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9faa27f4-52ac-4686-8dc5-6bf995f0fff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7e7724f-8edf-4552-b7d0-e8396b51b103}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {1ecfcd7a-9360-408e-9bb3-d623037bf90c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  0.428961873322407, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  0.428961873322407, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.60800958887653, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0d28994-2ee0-487e-a096-e79868c1da84}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ecfcd7a-9360-408e-9bb3-d623037bf90c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {247ca681-d391-4017-a019-ec88e2f90ae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.428961873322407, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.428961873322407, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.428961873322407, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  0.428961873322407, 4.60800958887653, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dfcadec-0fbc-47ab-bc6e-1d2c65f7b680}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {1ecfcd7a-9360-408e-9bb3-d623037bf90c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.428961873322407, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.428961873322407, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d16cba97-a330-4795-b196-7bd4666f5d70}, !- Handle
  Surface 158,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {1ecfcd7a-9360-408e-9bb3-d623037bf90c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.428961873322407, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.428961873322407, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {07ee5373-043a-4fd5-a216-b6f9a28e4ca0}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb700975-c87b-4205-85a4-47e9ee1d3c25}, !- Zone Air Inlet Port List
  {01161d88-69ed-40a0-add0-d2e24b391a9c}, !- Zone Air Exhaust Port List
  {446bb38d-7a63-44d3-9471-a2bf89260044}, !- Zone Air Node Name
  {6e7ae286-a161-4b32-841a-061f7a01adce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd4dd1c6-696a-4f40-975c-ea36afc49f0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bcf4a22-2319-4ddb-a1ae-8f79d5c6b6b4}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Zone Air Node, !- Name
  {446bb38d-7a63-44d3-9471-a2bf89260044}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {446bb38d-7a63-44d3-9471-a2bf89260044}, !- Handle
  {07ee5373-043a-4fd5-a216-b6f9a28e4ca0}, !- Source Object
  11,                                     !- Outlet Port
  {6bcf4a22-2319-4ddb-a1ae-8f79d5c6b6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb700975-c87b-4205-85a4-47e9ee1d3c25}, !- Handle
  {07ee5373-043a-4fd5-a216-b6f9a28e4ca0}, !- HVAC Component
  {03d9d01e-c4b6-47b2-a3a5-d04bbbbf156d}; !- Port 1

OS:PortList,
  {01161d88-69ed-40a0-add0-d2e24b391a9c}, !- Handle
  {07ee5373-043a-4fd5-a216-b6f9a28e4ca0}, !- HVAC Component
  {f5839977-d663-4af1-bf4d-62f9082ace4b}; !- Port 1

OS:PortList,
  {6e7ae286-a161-4b32-841a-061f7a01adce}, !- Handle
  {07ee5373-043a-4fd5-a216-b6f9a28e4ca0}, !- HVAC Component
  {3d28ee14-d294-415d-ac7e-8b98fb6bcba2}; !- Port 1

OS:Sizing:Zone,
  {0452a02a-bf54-4233-b8cc-54a081c316f5}, !- Handle
  {07ee5373-043a-4fd5-a216-b6f9a28e4ca0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {16045ff7-4f85-4665-9b47-b4b8863616f7}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Zone HVAC Equipment List, !- Name
  {07ee5373-043a-4fd5-a216-b6f9a28e4ca0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0d7b51b-f603-4986-afd5-70d95782f9a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {64cd298f-15fa-497a-9448-be1eec897ae2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {caa82acd-d41a-4591-baad-aedfd71361f8}, !- Handle
  Outpatient IT_Room  - Story Ground,     !- Name
  {32b51f7b-1fc1-47bf-b464-8b5f5f90e3a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.0549193571339,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {d834d2b2-f6fb-4121-ace8-57c4fefa224f}; !- Thermal Zone Name

OS:Surface,
  {943638e1-a8a8-4c63-96d0-f52ea8c100b3}, !- Handle
  Surface 159,                            !- Name
  Floor,                                  !- Surface Type
  {bc55d5e1-bc5a-4019-965d-e2e7903a012c}, !- Construction Name
  {caa82acd-d41a-4591-baad-aedfd71361f8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  0.44546040691165, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  0.44546040691165, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247ca681-d391-4017-a019-ec88e2f90ae5}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa82acd-d41a-4591-baad-aedfd71361f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0d28994-2ee0-487e-a096-e79868c1da84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {242f2586-f4ec-4efe-bf76-54676bb7d7ce}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {caa82acd-d41a-4591-baad-aedfd71361f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  0.44546040691165, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  0.44546040691165, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.60800958887653, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e19a3731-986f-4bff-810f-3c3001c29ee0}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {caa82acd-d41a-4591-baad-aedfd71361f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {420f8ba9-f83d-4061-a824-a142ba6d0def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.44546040691165, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.44546040691165, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.44546040691165, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  0.44546040691165, 4.60800958887653, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd1f143-055b-4d40-91ae-a495fad58296}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {caa82acd-d41a-4591-baad-aedfd71361f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.44546040691165, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.44546040691165, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {189537a8-19f6-4819-aadf-56b7b97330cb}, !- Handle
  Surface 164,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {caa82acd-d41a-4591-baad-aedfd71361f8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.44546040691165, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.44546040691165, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d834d2b2-f6fb-4121-ace8-57c4fefa224f}, !- Handle
  Zone Outpatient IT_Room  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b456e1d1-c86d-4f71-b426-52113db9b900}, !- Zone Air Inlet Port List
  {fabb19fb-fe1e-4225-a4fd-2fa0e8f017ef}, !- Zone Air Exhaust Port List
  {b1734c21-3135-46e9-b30d-436923c4743b}, !- Zone Air Node Name
  {8b8b4411-4856-4dd3-86ac-05c7910d2aaa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ca7c6d7-9095-42b9-9cb6-ad11e04ec8e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33580f5e-ef42-4292-a98e-acf702af431c}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Zone Air Node, !- Name
  {b1734c21-3135-46e9-b30d-436923c4743b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1734c21-3135-46e9-b30d-436923c4743b}, !- Handle
  {d834d2b2-f6fb-4121-ace8-57c4fefa224f}, !- Source Object
  11,                                     !- Outlet Port
  {33580f5e-ef42-4292-a98e-acf702af431c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b456e1d1-c86d-4f71-b426-52113db9b900}, !- Handle
  {d834d2b2-f6fb-4121-ace8-57c4fefa224f}, !- HVAC Component
  {fb5cb652-7e73-4112-bda7-5dd8914c6fe3}; !- Port 1

OS:PortList,
  {fabb19fb-fe1e-4225-a4fd-2fa0e8f017ef}, !- Handle
  {d834d2b2-f6fb-4121-ace8-57c4fefa224f}; !- HVAC Component

OS:PortList,
  {8b8b4411-4856-4dd3-86ac-05c7910d2aaa}, !- Handle
  {d834d2b2-f6fb-4121-ace8-57c4fefa224f}, !- HVAC Component
  {a50f5d54-d2bf-46fa-bbac-de9ab61a68b7}; !- Port 1

OS:Sizing:Zone,
  {5f72d4c2-25f6-48c6-b6ca-a66ac11c9c48}, !- Handle
  {d834d2b2-f6fb-4121-ace8-57c4fefa224f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6d781aaf-23b8-4111-8194-9a0da1977bd7}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Zone HVAC Equipment List, !- Name
  {d834d2b2-f6fb-4121-ace8-57c4fefa224f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed5c418e-d0d5-49f6-b375-3525ff29f3db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7622f12b-16df-4ff2-81ee-292168ae7d94}, !- Handle
  Outpatient MRI  - Story Ground 1,       !- Name
  {87f6cc45-3e78-4fce-8170-6d4cfce4e1a5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.5003797640455,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {ea3e1807-5172-4cb9-8b20-dc067c4dcb8a}; !- Thermal Zone Name

OS:Surface,
  {0f876dd8-a7d8-4071-83a8-1dd5ca34e049}, !- Handle
  Surface 165,                            !- Name
  Floor,                                  !- Surface Type
  {bd8e19a1-0f93-4d7b-9a8f-e7272e5e4d43}, !- Construction Name
  {7622f12b-16df-4ff2-81ee-292168ae7d94}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  0.634552102175647, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  0.634552102175647, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {420f8ba9-f83d-4061-a824-a142ba6d0def}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7622f12b-16df-4ff2-81ee-292168ae7d94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e19a3731-986f-4bff-810f-3c3001c29ee0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {885b650f-b8d6-4335-88a7-c036e45157c9}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {7622f12b-16df-4ff2-81ee-292168ae7d94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  0.634552102175647, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  0.634552102175647, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.60800958887653, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9e97999-17d8-4c6f-98dc-fafdcfab25ae}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7622f12b-16df-4ff2-81ee-292168ae7d94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9be493d0-6e0c-4fc5-a431-b51a6604fd42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.634552102175647, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.634552102175647, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.634552102175647, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  0.634552102175647, 4.60800958887653, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82a97b98-7fc3-4bbf-a5eb-c12936585493}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {7622f12b-16df-4ff2-81ee-292168ae7d94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.634552102175647, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.634552102175647, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c98d445-70ac-4e25-b454-c05c89732bef}, !- Handle
  Surface 170,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {7622f12b-16df-4ff2-81ee-292168ae7d94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.634552102175647, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.634552102175647, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ea3e1807-5172-4cb9-8b20-dc067c4dcb8a}, !- Handle
  Zone Outpatient MRI  - Story Ground 1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2493405b-30b2-4b75-85ed-2f9393dc053f}, !- Zone Air Inlet Port List
  {ed07a072-437d-4d7c-9724-66e4d5857e61}, !- Zone Air Exhaust Port List
  {3086a957-0ffb-4093-b3ed-56bd1a8974f2}, !- Zone Air Node Name
  {67805201-2fc5-4e07-8efe-6e75b25e40ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f8bf534d-8336-465b-80df-9c6a96b28d9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4af0e6d-55b8-4c2c-92fc-b5d6f8abb07f}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 Zone Air Node, !- Name
  {3086a957-0ffb-4093-b3ed-56bd1a8974f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3086a957-0ffb-4093-b3ed-56bd1a8974f2}, !- Handle
  {ea3e1807-5172-4cb9-8b20-dc067c4dcb8a}, !- Source Object
  11,                                     !- Outlet Port
  {b4af0e6d-55b8-4c2c-92fc-b5d6f8abb07f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2493405b-30b2-4b75-85ed-2f9393dc053f}, !- Handle
  {ea3e1807-5172-4cb9-8b20-dc067c4dcb8a}, !- HVAC Component
  {2ece1eb5-59c8-4cb4-9f70-6fec0ff76d46}; !- Port 1

OS:PortList,
  {ed07a072-437d-4d7c-9724-66e4d5857e61}, !- Handle
  {ea3e1807-5172-4cb9-8b20-dc067c4dcb8a}, !- HVAC Component
  {a4576ab5-0ab4-49e7-9d49-b6d3ae2049aa}; !- Port 1

OS:PortList,
  {67805201-2fc5-4e07-8efe-6e75b25e40ba}, !- Handle
  {ea3e1807-5172-4cb9-8b20-dc067c4dcb8a}, !- HVAC Component
  {8c913e3b-b89d-434f-87cb-a97e0530531f}; !- Port 1

OS:Sizing:Zone,
  {2724b8c9-4781-4e14-9aa1-2cc41811acb8}, !- Handle
  {ea3e1807-5172-4cb9-8b20-dc067c4dcb8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4fb22f89-9b31-481b-82b6-172550bafc8f}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {ea3e1807-5172-4cb9-8b20-dc067c4dcb8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07803e57-3bb2-440a-8c07-22367ee42805}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {43700fc6-785d-4110-8ab3-0bc9dcfef929}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {11f5ba38-bd7b-4f5c-af26-e64bae3ae37e}, !- Handle
  Outpatient MRI_Control  - Story Ground, !- Name
  {5daa186d-3b8a-4bac-a865-9ba9d00d59c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80.1349318662212,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {c1b9d718-86ee-459b-b378-7df4bfb07597}; !- Thermal Zone Name

OS:Surface,
  {8409dd89-6100-4bd0-9222-034141a92701}, !- Handle
  Surface 171,                            !- Name
  Floor,                                  !- Surface Type
  {15a53779-f6f3-4a4b-9ef0-aece65daacc6}, !- Construction Name
  {11f5ba38-bd7b-4f5c-af26-e64bae3ae37e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  0.676439877162224, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  0.676439877162224, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be493d0-6e0c-4fc5-a431-b51a6604fd42}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11f5ba38-bd7b-4f5c-af26-e64bae3ae37e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9e97999-17d8-4c6f-98dc-fafdcfab25ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ccdd02-fec7-4718-96b8-539fed741e73}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {11f5ba38-bd7b-4f5c-af26-e64bae3ae37e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  0.676439877162224, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  0.676439877162224, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.60800958887653, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb96a672-f97e-4332-8f1d-62e810edcfe7}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11f5ba38-bd7b-4f5c-af26-e64bae3ae37e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad83e5d7-7b0c-4ffd-a07a-b7029243fdc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.676439877162224, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.676439877162224, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.676439877162224, 4.60800958887653, 0, !- X,Y,Z Vertex 3 {m}
  0.676439877162224, 4.60800958887653, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39033dc1-0dee-4b75-94e5-5bfab4e47fda}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {11f5ba38-bd7b-4f5c-af26-e64bae3ae37e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.676439877162224, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.676439877162224, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1015f9f-65bd-461d-aa63-c480deff55f9}, !- Handle
  Surface 176,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {11f5ba38-bd7b-4f5c-af26-e64bae3ae37e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.676439877162224, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0.676439877162224, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c1b9d718-86ee-459b-b378-7df4bfb07597}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2724ca2f-a73c-4545-8fbf-816e9ee1647b}, !- Zone Air Inlet Port List
  {c215f491-e80b-45fc-a84a-3955410f611e}, !- Zone Air Exhaust Port List
  {467fdd50-fdde-4a1c-a0de-507b4f6e8473}, !- Zone Air Node Name
  {657abde4-354b-45a1-95b2-68aac9a7342e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1285ce14-58f9-4df0-8d3c-defb7bd48257}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c3716f3-0b90-4381-b795-6bc0f84d1865}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Zone Air Node, !- Name
  {467fdd50-fdde-4a1c-a0de-507b4f6e8473}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {467fdd50-fdde-4a1c-a0de-507b4f6e8473}, !- Handle
  {c1b9d718-86ee-459b-b378-7df4bfb07597}, !- Source Object
  11,                                     !- Outlet Port
  {8c3716f3-0b90-4381-b795-6bc0f84d1865}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2724ca2f-a73c-4545-8fbf-816e9ee1647b}, !- Handle
  {c1b9d718-86ee-459b-b378-7df4bfb07597}, !- HVAC Component
  {1d6b439f-f37a-4331-af90-5ef9047ea701}; !- Port 1

OS:PortList,
  {c215f491-e80b-45fc-a84a-3955410f611e}, !- Handle
  {c1b9d718-86ee-459b-b378-7df4bfb07597}, !- HVAC Component
  {ca01b77e-363e-41f2-854c-06c632fa9b1d}; !- Port 1

OS:PortList,
  {657abde4-354b-45a1-95b2-68aac9a7342e}, !- Handle
  {c1b9d718-86ee-459b-b378-7df4bfb07597}, !- HVAC Component
  {cb4ba6b0-cee9-41b8-818d-7807d0b50f75}; !- Port 1

OS:Sizing:Zone,
  {5e39ee06-d229-48d3-b349-a7f3d381bb53}, !- Handle
  {c1b9d718-86ee-459b-b378-7df4bfb07597}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c6413a29-21d5-4f18-ae5c-451362124309}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Zone HVAC Equipment List, !- Name
  {c1b9d718-86ee-459b-b378-7df4bfb07597}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {461e41f2-f1cf-4688-895f-3b5dcf1e1028}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {776ad9d4-98de-4084-acaf-f7cc57ecc5bd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ad3fca3b-23d3-4330-9274-e230cb463b69}, !- Handle
  Outpatient ProcedureRoom  - Story Ground, !- Name
  {4821dda2-ab03-49a8-9ea4-7204b05b0084}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  80.8113717433834,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {d868c87f-8b90-489a-9d8c-821b7fc5fd08}; !- Thermal Zone Name

OS:Surface,
  {e92770c5-b1d3-4e66-8d1d-7805bb916c11}, !- Handle
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  {5948aacd-3e2e-4d35-a0a5-aadfcd0e7474}, !- Construction Name
  {ad3fca3b-23d3-4330-9274-e230cb463b69}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  1.15489735125253, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  1.15489735125253, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad83e5d7-7b0c-4ffd-a07a-b7029243fdc6}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3fca3b-23d3-4330-9274-e230cb463b69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb96a672-f97e-4332-8f1d-62e810edcfe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78202127-c5e0-4107-8201-45de546ea1cb}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {ad3fca3b-23d3-4330-9274-e230cb463b69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  1.15489735125253, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  1.15489735125253, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.60800958887653, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea23b73d-18ed-4fe1-b5f4-be1d39f0b7b4}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad3fca3b-23d3-4330-9274-e230cb463b69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b917631-5bb2-42b7-8f7e-50c401f4e396}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15489735125253, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.15489735125253, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.15489735125253, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  1.15489735125253, 4.60800958887653, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15a215ea-c106-443f-be98-9c433e3f4d28}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {ad3fca3b-23d3-4330-9274-e230cb463b69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15489735125253, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.15489735125253, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0729cecc-0ebc-4c4d-aefc-4050385bfb3e}, !- Handle
  Surface 182,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {ad3fca3b-23d3-4330-9274-e230cb463b69}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15489735125253, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.15489735125253, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d868c87f-8b90-489a-9d8c-821b7fc5fd08}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a5fc927-497a-4ab8-995b-0cc9b9d824a2}, !- Zone Air Inlet Port List
  {b671d75a-0a85-4b71-9513-438a434468cb}, !- Zone Air Exhaust Port List
  {b025f309-e8b5-461b-9628-c2b841952280}, !- Zone Air Node Name
  {7bb38af6-07f2-431f-8e62-3943fbb5646d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9eddaede-b21b-4b22-9d2f-82943757c922}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f897925-19de-480b-9635-27a8487f5d1e}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Zone Air Node, !- Name
  {b025f309-e8b5-461b-9628-c2b841952280}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b025f309-e8b5-461b-9628-c2b841952280}, !- Handle
  {d868c87f-8b90-489a-9d8c-821b7fc5fd08}, !- Source Object
  11,                                     !- Outlet Port
  {1f897925-19de-480b-9635-27a8487f5d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a5fc927-497a-4ab8-995b-0cc9b9d824a2}, !- Handle
  {d868c87f-8b90-489a-9d8c-821b7fc5fd08}, !- HVAC Component
  {eb835c5a-ceb1-4f12-9a19-c117346aa345}; !- Port 1

OS:PortList,
  {b671d75a-0a85-4b71-9513-438a434468cb}, !- Handle
  {d868c87f-8b90-489a-9d8c-821b7fc5fd08}; !- HVAC Component

OS:PortList,
  {7bb38af6-07f2-431f-8e62-3943fbb5646d}, !- Handle
  {d868c87f-8b90-489a-9d8c-821b7fc5fd08}, !- HVAC Component
  {9d519381-02b1-43fd-9124-a38328b4f73a}; !- Port 1

OS:Sizing:Zone,
  {582d9aec-e0c7-4f0a-89c0-892fbf5d406f}, !- Handle
  {d868c87f-8b90-489a-9d8c-821b7fc5fd08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3d8de3d3-c9fe-471d-9e74-b13b05041750}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Zone HVAC Equipment List, !- Name
  {d868c87f-8b90-489a-9d8c-821b7fc5fd08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee86ab39-9580-40e4-9262-ca63826c5383}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {24510d94-be27-4e34-9cf4-93d25232f4a8}, !- Handle
  Outpatient CleanWork  - Story Ground,   !- Name
  {cb468c92-f521-4492-bf7f-391c75b298c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  81.9662690946359,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {7ab02e70-71fe-45ab-bc57-1b45d16f474d}; !- Thermal Zone Name

OS:Surface,
  {dd82ddc7-6815-4248-b296-3c1af435fe40}, !- Handle
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  {0834d1c6-aad1-436a-8fc6-3673a33a3036}, !- Construction Name
  {24510d94-be27-4e34-9cf4-93d25232f4a8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.60800958887653, 0,                 !- X,Y,Z Vertex 2 {m}
  1.1713958848418, 4.60800958887653, 0,   !- X,Y,Z Vertex 3 {m}
  1.1713958848418, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b917631-5bb2-42b7-8f7e-50c401f4e396}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24510d94-be27-4e34-9cf4-93d25232f4a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea23b73d-18ed-4fe1-b5f4-be1d39f0b7b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5a65c0f-a2b4-491f-b44f-5fd74357ebc3}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {24510d94-be27-4e34-9cf4-93d25232f4a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.60800958887653, 3.048,             !- X,Y,Z Vertex 1 {m}
  1.1713958848418, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  1.1713958848418, 4.60800958887653, 0,   !- X,Y,Z Vertex 3 {m}
  0, 4.60800958887653, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1aea3dc-85f8-4657-8806-23299681298a}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24510d94-be27-4e34-9cf4-93d25232f4a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79f599a4-5ea7-473f-a47d-64891096b1c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1713958848418, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.1713958848418, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.1713958848418, 4.60800958887653, 0,   !- X,Y,Z Vertex 3 {m}
  1.1713958848418, 4.60800958887653, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddb2b92c-6ee9-40a4-8d88-17d9b04b1bf0}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {24510d94-be27-4e34-9cf4-93d25232f4a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1713958848418, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-14, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  1.1713958848418, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a08169d-c09a-4bb2-9668-42d65b7676c4}, !- Handle
  Surface 188,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {24510d94-be27-4e34-9cf4-93d25232f4a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1713958848418, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.1713958848418, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.60800958887653, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ab02e70-71fe-45ab-bc57-1b45d16f474d}, !- Handle
  Zone Outpatient CleanWork  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {404584fa-3eb3-4bcb-8767-d5a649d889b2}, !- Zone Air Inlet Port List
  {ef9c0d92-826a-45c4-b966-f64d24488521}, !- Zone Air Exhaust Port List
  {de9c6e05-e8ba-4329-9aad-3d053e2fc783}, !- Zone Air Node Name
  {40bc5ad0-9f7c-496d-9e04-7fc9ecc97a68}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe7b6d1e-34c5-404e-b241-da4457666c71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18f4e78d-bb02-49fa-a56c-a3f6ef85cd8e}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Zone Air Node, !- Name
  {de9c6e05-e8ba-4329-9aad-3d053e2fc783}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de9c6e05-e8ba-4329-9aad-3d053e2fc783}, !- Handle
  {7ab02e70-71fe-45ab-bc57-1b45d16f474d}, !- Source Object
  11,                                     !- Outlet Port
  {18f4e78d-bb02-49fa-a56c-a3f6ef85cd8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {404584fa-3eb3-4bcb-8767-d5a649d889b2}, !- Handle
  {7ab02e70-71fe-45ab-bc57-1b45d16f474d}, !- HVAC Component
  {457d4888-b579-426b-b78e-fc01f45c1a2d}; !- Port 1

OS:PortList,
  {ef9c0d92-826a-45c4-b966-f64d24488521}, !- Handle
  {7ab02e70-71fe-45ab-bc57-1b45d16f474d}; !- HVAC Component

OS:PortList,
  {40bc5ad0-9f7c-496d-9e04-7fc9ecc97a68}, !- Handle
  {7ab02e70-71fe-45ab-bc57-1b45d16f474d}, !- HVAC Component
  {7cc7104c-c8a9-4d8b-be74-3a231889509b}; !- Port 1

OS:Sizing:Zone,
  {77c0c771-6ac5-4e06-b927-a9e2ca994ecd}, !- Handle
  {7ab02e70-71fe-45ab-bc57-1b45d16f474d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cb15d068-4a91-47cf-8585-4b69bcd5f907}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Zone HVAC Equipment List, !- Name
  {7ab02e70-71fe-45ab-bc57-1b45d16f474d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a89b537a-f323-4787-bded-18a7179dbf57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3f486536-ee40-48bf-a5d0-b8e6dd396f96}, !- Handle
  Outpatient Conference  - Story Ground,  !- Name
  {53bc1b92-954c-4e7c-9c31-2014335c9318}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  83.1376649794777,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {8313ef7b-067a-43ce-ac00-bddf65345e63}; !- Thermal Zone Name

OS:Surface,
  {829e4c88-837f-425e-a355-a95f0f74b065}, !- Handle
  Surface 189,                            !- Name
  Floor,                                  !- Surface Type
  {f237416e-1020-425b-bb09-ace3d19ee9c1}, !- Construction Name
  {3f486536-ee40-48bf-a5d0-b8e6dd396f96}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  1.35287975432435, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  1.35287975432435, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f599a4-5ea7-473f-a47d-64891096b1c1}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f486536-ee40-48bf-a5d0-b8e6dd396f96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1aea3dc-85f8-4657-8806-23299681298a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.60800958887653, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 4.60800958887653, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67213c59-1f46-4221-a2fa-190904e9b845}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {3f486536-ee40-48bf-a5d0-b8e6dd396f96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  1.35287975432435, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  1.35287975432435, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.60800958887653, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a9c483-73a4-4c62-a9a8-844f54e0855c}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f486536-ee40-48bf-a5d0-b8e6dd396f96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50413be5-8370-4363-8f1b-d4cb88f9048b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35287975432435, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.35287975432435, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.35287975432435, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  1.35287975432435, 4.60800958887653, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7010b2ea-2375-47d7-ad9f-add7ba501c23}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {3f486536-ee40-48bf-a5d0-b8e6dd396f96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35287975432435, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.35287975432435, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b38400f7-4535-4939-a8c7-8143b7ec7294}, !- Handle
  Surface 194,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {3f486536-ee40-48bf-a5d0-b8e6dd396f96}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35287975432435, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.35287975432435, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8313ef7b-067a-43ce-ac00-bddf65345e63}, !- Handle
  Zone Outpatient Conference  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e0e1f08-080b-4adc-a14a-51db7ce4d84e}, !- Zone Air Inlet Port List
  {4a5769f6-a5d2-47de-b8b1-ca055285a8bf}, !- Zone Air Exhaust Port List
  {557ec3cd-fcb0-4af9-a68d-94a8d4e7bc37}, !- Zone Air Node Name
  {d04d028a-a557-4e7c-a74f-40a19dd27770}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ad76415-3260-4c87-bf61-de090befd5ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c59a2b86-1dd0-4991-ae22-45ce0de076cc}, !- Handle
  Zone Outpatient Conference  - Story Ground Zone Air Node, !- Name
  {557ec3cd-fcb0-4af9-a68d-94a8d4e7bc37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {557ec3cd-fcb0-4af9-a68d-94a8d4e7bc37}, !- Handle
  {8313ef7b-067a-43ce-ac00-bddf65345e63}, !- Source Object
  11,                                     !- Outlet Port
  {c59a2b86-1dd0-4991-ae22-45ce0de076cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e0e1f08-080b-4adc-a14a-51db7ce4d84e}, !- Handle
  {8313ef7b-067a-43ce-ac00-bddf65345e63}, !- HVAC Component
  {c045f48a-4958-4a04-a9f0-9905395d67ee}; !- Port 1

OS:PortList,
  {4a5769f6-a5d2-47de-b8b1-ca055285a8bf}, !- Handle
  {8313ef7b-067a-43ce-ac00-bddf65345e63}; !- HVAC Component

OS:PortList,
  {d04d028a-a557-4e7c-a74f-40a19dd27770}, !- Handle
  {8313ef7b-067a-43ce-ac00-bddf65345e63}, !- HVAC Component
  {98dd0d41-0205-4438-8d32-f515c1132174}; !- Port 1

OS:Sizing:Zone,
  {8931ae04-3255-42c0-8985-7233537bdc43}, !- Handle
  {8313ef7b-067a-43ce-ac00-bddf65345e63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4a773923-5e64-41f5-bc2c-454c2e9736bb}, !- Handle
  Zone Outpatient Conference  - Story Ground Zone HVAC Equipment List, !- Name
  {8313ef7b-067a-43ce-ac00-bddf65345e63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d019cf73-948d-4ce1-a74c-ab327e10ba70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {baf7730d-bf9a-46de-85e4-1051d6f3bf0f}, !- Handle
  Outpatient Soil Work  - Story Ground,   !- Name
  {ec3e7d5e-f030-4b03-b390-a90e10d222ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  84.4905447338021,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0941812d-4137-4e29-b980-6bbc3e69a60f}, !- Building Story Name
  {f5c95051-6769-4feb-993d-eba48ad551ba}; !- Thermal Zone Name

OS:Surface,
  {a2dd56ed-d431-45c0-913d-7ad7e00d1005}, !- Handle
  Surface 195,                            !- Name
  Floor,                                  !- Surface Type
  {2f524bbd-9217-48a6-ba81-e1f8524f765d}, !- Construction Name
  {baf7730d-bf9a-46de-85e4-1051d6f3bf0f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  1.45187095586036, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  1.45187095586036, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50413be5-8370-4363-8f1b-d4cb88f9048b}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baf7730d-bf9a-46de-85e4-1051d6f3bf0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6a9c483-73a4-4c62-a9a8-844f54e0855c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.60800958887653, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4237645-abea-4c4f-83dd-09164421bc2a}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {baf7730d-bf9a-46de-85e4-1051d6f3bf0f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  1.45187095586036, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  1.45187095586036, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.60800958887653, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d788656-4f4b-48dc-994d-0ff2645b542e}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {baf7730d-bf9a-46de-85e4-1051d6f3bf0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45187095586036, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  1.45187095586036, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.45187095586036, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.45187095586036, 4.60800958887653, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b8e57a2-59de-4026-b1d9-31016f06bdc1}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {baf7730d-bf9a-46de-85e4-1051d6f3bf0f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45187095586036, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.45187095586036, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c68452-acda-41dc-978e-53d11027a8c3}, !- Handle
  Surface 200,                            !- Name
  RoofCeiling,                            !- Surface Type
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  {baf7730d-bf9a-46de-85e4-1051d6f3bf0f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.45187095586036, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.45187095586036, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.60800958887653, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 2.8421709430404e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f5c95051-6769-4feb-993d-eba48ad551ba}, !- Handle
  Zone Outpatient Soil Work  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cd4d1a5-7d84-415f-a038-11a5ae3f1ac5}, !- Zone Air Inlet Port List
  {22575b89-a290-4eed-b3df-12b7434ff200}, !- Zone Air Exhaust Port List
  {293866cd-3881-4db4-891e-f8a3416742aa}, !- Zone Air Node Name
  {6bd6e635-e58e-4a83-a511-0754f32bab12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ebbcde87-1414-4e27-a5a4-c398debd910d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7101555-baa8-4afe-b4ae-b160152ec326}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Zone Air Node, !- Name
  {293866cd-3881-4db4-891e-f8a3416742aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {293866cd-3881-4db4-891e-f8a3416742aa}, !- Handle
  {f5c95051-6769-4feb-993d-eba48ad551ba}, !- Source Object
  11,                                     !- Outlet Port
  {d7101555-baa8-4afe-b4ae-b160152ec326}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cd4d1a5-7d84-415f-a038-11a5ae3f1ac5}, !- Handle
  {f5c95051-6769-4feb-993d-eba48ad551ba}, !- HVAC Component
  {00f0ddbf-49d0-4b8a-b20f-391dcf285613}; !- Port 1

OS:PortList,
  {22575b89-a290-4eed-b3df-12b7434ff200}, !- Handle
  {f5c95051-6769-4feb-993d-eba48ad551ba}, !- HVAC Component
  {6af3ceff-fb6e-447d-85eb-856a63d0031d}; !- Port 1

OS:PortList,
  {6bd6e635-e58e-4a83-a511-0754f32bab12}, !- Handle
  {f5c95051-6769-4feb-993d-eba48ad551ba}, !- HVAC Component
  {dc0d60d0-424a-43f8-8e42-40975ea5581f}; !- Port 1

OS:Sizing:Zone,
  {e4dea7de-f585-41b2-b5b4-d3fdce2e9915}, !- Handle
  {f5c95051-6769-4feb-993d-eba48ad551ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3f135d79-e4c0-454e-a5c3-eb07c789b16b}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Zone HVAC Equipment List, !- Name
  {f5c95051-6769-4feb-993d-eba48ad551ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed339cc5-93c9-4bbb-a1b5-c52e542af885}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3c2430e8-c406-4b7e-a7ab-b40fb1c9d941}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a95a1a97-e682-4ceb-a500-fc9350bff417}, !- Handle
  Outpatient Office  - Story Top 1,       !- Name
  {affad852-7422-44e2-b599-3ef8c5f17ba1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  75.7552126392695,                       !- X Origin {m}
  66.0536015251965,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {ee11fc86-e8e3-4de7-b467-0ae8816c86df}, !- Building Story Name
  {a4ce9746-4af5-4cb2-a16a-808b51257802}; !- Thermal Zone Name

OS:Surface,
  {0394bdab-d0ac-4337-a7e2-5c99c3750ce1}, !- Handle
  Surface 201,                            !- Name
  Floor,                                  !- Surface Type
  {251a09cc-5796-4fb5-8478-33f418e83e1d}, !- Construction Name
  {a95a1a97-e682-4ceb-a500-fc9350bff417}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.60800958887653, 0,                 !- X,Y,Z Vertex 2 {m}
  10.1872030503929, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  10.1872030503929, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb49a5e9-f699-48ac-963c-8e006064422a}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95a1a97-e682-4ceb-a500-fc9350bff417}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 3.048,          !- X,Y,Z Vertex 1 {m}
  0, 4.60800958887653, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 4.60800958887653, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f14c9aa4-f794-4e3b-919e-dba7d4285bb3}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {a95a1a97-e682-4ceb-a500-fc9350bff417}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.60800958887653, 3.048,             !- X,Y,Z Vertex 1 {m}
  10.1872030503929, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  10.1872030503929, 4.60800958887653, 0,  !- X,Y,Z Vertex 3 {m}
  0, 4.60800958887653, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc34a0d6-a0ab-4f0a-8d16-4f9aca285d57}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a95a1a97-e682-4ceb-a500-fc9350bff417}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1872030503929, 4.60800958887653, 3.048, !- X,Y,Z Vertex 1 {m}
  10.1872030503929, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  10.1872030503929, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.1872030503929, 4.60800958887653, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1708a5d5-b56a-4789-a6ec-329756e8cdb4}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  {a95a1a97-e682-4ceb-a500-fc9350bff417}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1872030503929, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-14, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  10.1872030503929, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3874c9f4-53a0-4129-b6e4-b2cfac21bbb9}, !- Handle
  Surface 206,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a95a1a97-e682-4ceb-a500-fc9350bff417}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.1872030503929, 2.8421709430404e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  10.1872030503929, 4.60800958887653, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 4.60800958887653, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4ce9746-4af5-4cb2-a16a-808b51257802}, !- Handle
  Zone Outpatient Office  - Story Top 1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca95eee6-ac73-4c0f-a6a8-b295272ceac8}, !- Zone Air Inlet Port List
  {a1ae1e27-c7bc-4e66-8cae-b6b24434f129}, !- Zone Air Exhaust Port List
  {48a302eb-060e-43d5-979e-f252606247d3}, !- Zone Air Node Name
  {11d24283-02dd-43dc-9b08-05190bf05264}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5be2110a-cd16-4141-83cd-2a8ea2d7c9cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2a608aa-b3af-45f4-aa9d-9b92e57649b7}, !- Handle
  Zone Outpatient Office  - Story Top 1 Zone Air Node, !- Name
  {48a302eb-060e-43d5-979e-f252606247d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48a302eb-060e-43d5-979e-f252606247d3}, !- Handle
  {a4ce9746-4af5-4cb2-a16a-808b51257802}, !- Source Object
  11,                                     !- Outlet Port
  {d2a608aa-b3af-45f4-aa9d-9b92e57649b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca95eee6-ac73-4c0f-a6a8-b295272ceac8}, !- Handle
  {a4ce9746-4af5-4cb2-a16a-808b51257802}, !- HVAC Component
  {9386627b-2acf-416b-bf07-747ced392e5f}; !- Port 1

OS:PortList,
  {a1ae1e27-c7bc-4e66-8cae-b6b24434f129}, !- Handle
  {a4ce9746-4af5-4cb2-a16a-808b51257802}; !- HVAC Component

OS:PortList,
  {11d24283-02dd-43dc-9b08-05190bf05264}, !- Handle
  {a4ce9746-4af5-4cb2-a16a-808b51257802}, !- HVAC Component
  {28609ae5-ee15-423f-a3f5-1d6aab67d6a0}; !- Port 1

OS:Sizing:Zone,
  {716166af-2b3e-45f7-a06f-ba17ceb7e452}, !- Handle
  {a4ce9746-4af5-4cb2-a16a-808b51257802}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f77828b9-847a-47f8-b0e4-7d1783954f0e}, !- Handle
  Zone Outpatient Office  - Story Top 1 Zone HVAC Equipment List, !- Name
  {a4ce9746-4af5-4cb2-a16a-808b51257802}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {add10f9c-334c-4fd7-babf-463a8b39bed2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {8135111a-67e2-4aed-b192-184e0275a289}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {73176496-176c-4925-8626-27b41333a524}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.58260958887653, 0.792819765808397, !- X,Y,Z Vertex 1 {m}
  0, 4.58260958887653, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000278, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000278, 0.792819765808397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d287523-2996-4c8e-849e-45c07ed7bb3d}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {1d788656-4f4b-48dc-994d-0ff2645b542e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.45187095586036, 0.0254000000000284, 0.792819765808397, !- X,Y,Z Vertex 1 {m}
  1.45187095586036, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  1.45187095586036, 4.58260958887653, 0.762, !- X,Y,Z Vertex 3 {m}
  1.45187095586036, 4.58260958887653, 0.792819765808397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {288804ef-2bfc-4e4b-bec7-13405dce0fa1}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {bb49a5e9-f699-48ac-963c-8e006064422a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.58260958887653, 0.792819765808397, !- X,Y,Z Vertex 1 {m}
  0, 4.58260958887653, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000278, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000278, 0.792819765808397; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {882974f5-1d33-45c1-b3d5-3fa0b7f59947}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Construction Name
  {dc34a0d6-a0ab-4f0a-8d16-4f9aca285d57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.1872030503929, 0.0254000000000284, 0.792819765808397, !- X,Y,Z Vertex 1 {m}
  10.1872030503929, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  10.1872030503929, 4.58260958887653, 0.762, !- X,Y,Z Vertex 3 {m}
  10.1872030503929, 4.58260958887653, 0.792819765808397; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {d862ef48-6329-4d14-bbf0-c7ce08a5cade}, !- Handle
  Outpatient Anesthesia Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ce024e1f-2641-420f-979e-42d290ea9fdc}, !- Handle
  {d862ef48-6329-4d14-bbf0-c7ce08a5cade}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c080bd69-cb91-421e-81ad-cde66d5d80bf}, !- Handle
  Outpatient Anesthesia Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dfce5169-0b90-4d8e-9c4a-9f292c8292bf}, !- Handle
  Outpatient Anesthesia Elec Equip,       !- Name
  {c080bd69-cb91-421e-81ad-cde66d5d80bf}, !- Electric Equipment Definition Name
  {3f81552f-c08a-422e-87d6-41f2a7bcf6e0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3b881053-e236-44f5-ad9a-697704fc6f04}, !- Handle
  Outpatient Anesthesia Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d63852ec-e21a-4f0b-8519-fa119b37a827}, !- Handle
  Outpatient Anesthesia Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Handle
  Outpatient Bldg Occ,                    !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  {e4cd14e2-c2fe-4a27-ba3d-eac68cd52f5e}, !- Default Day Schedule Name
  {292ab769-bd96-4023-92e3-a8e919c0960a}, !- Summer Design Day Schedule Name
  {bce85ccd-7385-444b-8aa2-3383c0909482}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4cd14e2-c2fe-4a27-ba3d-eac68cd52f5e}, !- Handle
  Outpatient Bldg Occ Default,            !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.06875,                                !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0875,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.10625,                                !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.125,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.14375,                                !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1625,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.18125,                                !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.35,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.7,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.75,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.6,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.55,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.4625,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.425,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.3875,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.3125,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.275,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.2375,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.18125,                                !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.1625,                                 !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.14375,                                !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.125,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.10625,                                !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0.0875,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.06875,                                !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.05,                                   !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05;                                   !- Value Until Time 44

OS:Schedule:Day,
  {292ab769-bd96-4023-92e3-a8e919c0960a}, !- Handle
  Outpatient Bldg Occ Summer Design Day,  !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {db74ae39-8a3b-454b-835f-aaf672c5c65a}, !- Handle
  Schedule Rule 1,                        !- Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e69d2b7-945d-4c2e-bdef-2b4b5f6de4f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e69d2b7-945d-4c2e-bdef-2b4b5f6de4f1}, !- Handle
  Outpatient Bldg Occ Sat Day,            !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  15,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.06875,                                !- Value Until Time 3
  9,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0875,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.10625,                                !- Value Until Time 5
  10,                                     !- Hour 6
  15,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0.14375,                                !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.18125,                                !- Value Until Time 9
  11,                                     !- Hour 10
  15,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.2125,                                 !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.225,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2375,                                 !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.2625,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2875,                                 !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.292857142857143,                      !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.285714285714286,                      !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.278571428571429,                      !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.271428571428571,                      !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.264285714285714,                      !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.257142857142857,                      !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.242857142857143,                      !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.235714285714286,                      !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.228571428571429,                      !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.221428571428571,                      !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.214285714285714,                      !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.207142857142857,                      !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  20,                                     !- Hour 34
  15,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  20,                                     !- Hour 35
  30,                                     !- Minute 35
  0.190625,                               !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.18125,                                !- Value Until Time 36
  21,                                     !- Hour 37
  0,                                      !- Minute 37
  0.171875,                               !- Value Until Time 37
  21,                                     !- Hour 38
  15,                                     !- Minute 38
  0.1625,                                 !- Value Until Time 38
  21,                                     !- Hour 39
  30,                                     !- Minute 39
  0.153125,                               !- Value Until Time 39
  21,                                     !- Hour 40
  45,                                     !- Minute 40
  0.14375,                                !- Value Until Time 40
  22,                                     !- Hour 41
  0,                                      !- Minute 41
  0.134375,                               !- Value Until Time 41
  22,                                     !- Hour 42
  15,                                     !- Minute 42
  0.125,                                  !- Value Until Time 42
  22,                                     !- Hour 43
  30,                                     !- Minute 43
  0.115625,                               !- Value Until Time 43
  22,                                     !- Hour 44
  45,                                     !- Minute 44
  0.10625,                                !- Value Until Time 44
  23,                                     !- Hour 45
  0,                                      !- Minute 45
  0.096875,                               !- Value Until Time 45
  23,                                     !- Hour 46
  15,                                     !- Minute 46
  0.0875,                                 !- Value Until Time 46
  23,                                     !- Hour 47
  30,                                     !- Minute 47
  0.078125,                               !- Value Until Time 47
  23,                                     !- Hour 48
  45,                                     !- Minute 48
  0.06875,                                !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.059375;                               !- Value Until Time 49

OS:Schedule:Day,
  {bce85ccd-7385-444b-8aa2-3383c0909482}, !- Handle
  Outpatient Bldg Occ Winter Design Day,  !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {88c1b3b2-98c8-436d-9e88-6b7e69469703}, !- Handle
  Schedule Rule 2,                        !- Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {451f9fc0-2d81-4629-95ae-0e26dfa3ba56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {451f9fc0-2d81-4629-95ae-0e26dfa3ba56}, !- Handle
  Outpatient Bldg Occ WntrDsn|Sun Day,    !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- Handle
  Outpatient Activity,                    !- Name
  {2ca8e90c-5e6d-42d2-aead-0fe2b084877b}, !- Schedule Type Limits Name
  {73c154d5-3790-4802-88d0-2d6ed6a8287c}, !- Default Day Schedule Name
  {d2beb495-96e2-48e6-b066-1b0d7e2b7889}, !- Summer Design Day Schedule Name
  {79ca3cd8-b7d5-40ce-a687-08de9917131b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73c154d5-3790-4802-88d0-2d6ed6a8287c}, !- Handle
  Outpatient Activity Default,            !- Name
  {2ca8e90c-5e6d-42d2-aead-0fe2b084877b}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {79ca3cd8-b7d5-40ce-a687-08de9917131b}, !- Handle
  Outpatient Activity Winter Design Day,  !- Name
  {2ca8e90c-5e6d-42d2-aead-0fe2b084877b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d2beb495-96e2-48e6-b066-1b0d7e2b7889}, !- Handle
  Outpatient Activity Summer Design Day,  !- Name
  {2ca8e90c-5e6d-42d2-aead-0fe2b084877b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2ca8e90c-5e6d-42d2-aead-0fe2b084877b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Handle
  Outpatient Bldg Light,                  !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  {0ac67663-845c-443f-9de1-7b7bc2623e0f}, !- Default Day Schedule Name
  {f05eb4e8-0c2c-4783-a902-4742d7b47a1b}, !- Summer Design Day Schedule Name
  {99091e31-68ec-404b-b5e5-f28bb652e787}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ac67663-845c-443f-9de1-7b7bc2623e0f}, !- Handle
  Outpatient Bldg Light Default,          !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.675,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.825,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.8625,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.825,                                  !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.7875,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.75,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.7125,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.675,                                  !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.6375,                                 !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.6,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.5625,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.525,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.4875,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.45,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.4125,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.375,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.3375,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.25,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.225,                                  !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.175,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0.15,                                   !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.125,                                  !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.1,                                    !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1;                                    !- Value Until Time 44

OS:Schedule:Day,
  {f05eb4e8-0c2c-4783-a902-4742d7b47a1b}, !- Handle
  Outpatient Bldg Light Summer Design Day, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {34f05fcf-3414-42fb-8326-f9337d7458d1}, !- Handle
  Schedule Rule 3,                        !- Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9568946-d8b5-4b07-94d7-05eb028f7bf2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9568946-d8b5-4b07-94d7-05eb028f7bf2}, !- Handle
  Outpatient Bldg Light Sat Day,          !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  15,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.125,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  45,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.175,                                  !- Value Until Time 5
  10,                                     !- Hour 6
  15,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0.225,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.275,                                  !- Value Until Time 9
  11,                                     !- Hour 10
  15,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.3125,                                 !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.325,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3375,                                 !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.3625,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.375,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3875,                                 !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.392857142857143,                      !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.385714285714286,                      !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.378571428571429,                      !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.371428571428571,                      !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.364285714285714,                      !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.357142857142857,                      !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.342857142857143,                      !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.335714285714286,                      !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.328571428571429,                      !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.321428571428571,                      !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.314285714285714,                      !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.307142857142857,                      !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  20,                                     !- Hour 34
  15,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  20,                                     !- Hour 35
  30,                                     !- Minute 35
  0.2875,                                 !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  21,                                     !- Hour 37
  0,                                      !- Minute 37
  0.2625,                                 !- Value Until Time 37
  21,                                     !- Hour 38
  15,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  21,                                     !- Hour 39
  30,                                     !- Minute 39
  0.2375,                                 !- Value Until Time 39
  21,                                     !- Hour 40
  45,                                     !- Minute 40
  0.225,                                  !- Value Until Time 40
  22,                                     !- Hour 41
  0,                                      !- Minute 41
  0.2125,                                 !- Value Until Time 41
  22,                                     !- Hour 42
  15,                                     !- Minute 42
  0.2,                                    !- Value Until Time 42
  22,                                     !- Hour 43
  30,                                     !- Minute 43
  0.1875,                                 !- Value Until Time 43
  22,                                     !- Hour 44
  45,                                     !- Minute 44
  0.175,                                  !- Value Until Time 44
  23,                                     !- Hour 45
  0,                                      !- Minute 45
  0.1625,                                 !- Value Until Time 45
  23,                                     !- Hour 46
  15,                                     !- Minute 46
  0.15,                                   !- Value Until Time 46
  23,                                     !- Hour 47
  30,                                     !- Minute 47
  0.1375,                                 !- Value Until Time 47
  23,                                     !- Hour 48
  45,                                     !- Minute 48
  0.125,                                  !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.1125;                                 !- Value Until Time 49

OS:Schedule:Day,
  {99091e31-68ec-404b-b5e5-f28bb652e787}, !- Handle
  Outpatient Bldg Light Winter Design Day, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f6c691e1-0a44-4a28-a3f0-ce32018d4d80}, !- Handle
  Schedule Rule 4,                        !- Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {032f2906-c070-4122-8588-ff98c33b32bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {032f2906-c070-4122-8588-ff98c33b32bd}, !- Handle
  Outpatient Bldg Light WntrDsn|Sun Day,  !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Handle
  Outpatient Bldg Equip,                  !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  {82c48501-aa04-4abb-b4e4-840ec450afae}, !- Default Day Schedule Name
  {d263b4e0-6636-4bef-ae7c-b9c6f1edcf80}, !- Summer Design Day Schedule Name
  {763aa52a-183d-41cf-ab23-7f08c43dca4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82c48501-aa04-4abb-b4e4-840ec450afae}, !- Handle
  Outpatient Bldg Equip Default,          !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5625,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.625,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.6875,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.8125,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.875,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.9375,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  12,                                     !- Hour 19
  45,                                     !- Minute 19
  0.9375,                                 !- Value Until Time 19
  13,                                     !- Hour 20
  0,                                      !- Minute 20
  0.875,                                  !- Value Until Time 20
  13,                                     !- Hour 21
  15,                                     !- Minute 21
  0.8125,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  30,                                     !- Minute 22
  0.75,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.6875,                                 !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.625,                                  !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.5625,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.475,                                  !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.45,                                   !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.425,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.375,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.35,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.325,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3;                                    !- Value Until Time 35

OS:Schedule:Day,
  {d263b4e0-6636-4bef-ae7c-b9c6f1edcf80}, !- Handle
  Outpatient Bldg Equip Summer Design Day, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {25c9a7f8-ad30-4659-bc37-95a236cfe5e0}, !- Handle
  Schedule Rule 5,                        !- Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9020d6e-fa8d-495e-862e-4bd9a2306047}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9020d6e-fa8d-495e-862e-4bd9a2306047}, !- Handle
  Outpatient Bldg Equip Sat Day,          !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  15,                                     !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.325,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  45,                                     !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.375,                                  !- Value Until Time 5
  10,                                     !- Hour 6
  15,                                     !- Minute 6
  0.4,                                    !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0.425,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.45,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.475,                                  !- Value Until Time 9
  11,                                     !- Hour 10
  15,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.5375,                                 !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.575,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6125,                                 !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.65,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.6875,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.725,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7625,                                 !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.8,                                    !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.8,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.778571428571429,                      !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.757142857142857,                      !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.735714285714286,                      !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.714285714285714,                      !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.692857142857143,                      !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.671428571428571,                      !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.628571428571429,                      !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.607142857142857,                      !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.585714285714286,                      !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.564285714285714,                      !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.542857142857143,                      !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.521428571428571,                      !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  20,                                     !- Hour 34
  15,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  20,                                     !- Hour 35
  30,                                     !- Minute 35
  0.4875,                                 !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.475,                                  !- Value Until Time 36
  21,                                     !- Hour 37
  0,                                      !- Minute 37
  0.4625,                                 !- Value Until Time 37
  21,                                     !- Hour 38
  15,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  21,                                     !- Hour 39
  30,                                     !- Minute 39
  0.4375,                                 !- Value Until Time 39
  21,                                     !- Hour 40
  45,                                     !- Minute 40
  0.425,                                  !- Value Until Time 40
  22,                                     !- Hour 41
  0,                                      !- Minute 41
  0.4125,                                 !- Value Until Time 41
  22,                                     !- Hour 42
  15,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  22,                                     !- Hour 43
  30,                                     !- Minute 43
  0.3875,                                 !- Value Until Time 43
  22,                                     !- Hour 44
  45,                                     !- Minute 44
  0.375,                                  !- Value Until Time 44
  23,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3625,                                 !- Value Until Time 45
  23,                                     !- Hour 46
  15,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  23,                                     !- Hour 47
  30,                                     !- Minute 47
  0.3375,                                 !- Value Until Time 47
  23,                                     !- Hour 48
  45,                                     !- Minute 48
  0.325,                                  !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.3125;                                 !- Value Until Time 49

OS:Schedule:Day,
  {763aa52a-183d-41cf-ab23-7f08c43dca4f}, !- Handle
  Outpatient Bldg Equip Winter Design Day, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {fe4c050d-6b30-43c5-bddc-d72d02f2397b}, !- Handle
  Schedule Rule 6,                        !- Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad30e582-5720-4bf2-b3af-4dc18e72c31e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad30e582-5720-4bf2-b3af-4dc18e72c31e}, !- Handle
  Outpatient Bldg Equip WntrDsn|Sun Day,  !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Handle
  Outpatient Infil,                       !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  {030371ac-c16e-4132-8a8e-5f11970e97bf}, !- Default Day Schedule Name
  {c5377137-b348-409c-a1d2-c6040de1c7f5}, !- Summer Design Day Schedule Name
  {58624c78-d130-46b6-9c08-2f7cdde5a5fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {030371ac-c16e-4132-8a8e-5f11970e97bf}, !- Handle
  Outpatient Infil Default,               !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {58624c78-d130-46b6-9c08-2f7cdde5a5fb}, !- Handle
  Outpatient Infil Winter Design Day,     !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5377137-b348-409c-a1d2-c6040de1c7f5}, !- Handle
  Outpatient Infil Summer Design Day,     !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {e344fdda-8a92-4020-aed7-ff0c411c56ac}, !- Handle
  Outpatient BioHazard Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dc2c4577-c7ee-4133-86b8-af18d4891bd7}, !- Handle
  {e344fdda-8a92-4020-aed7-ff0c411c56ac}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c50ea6bf-a4cc-4da0-9d54-845eb60f4daf}, !- Handle
  Outpatient BioHazard Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {77626197-754b-4f6f-a276-5892a3ee6afa}, !- Handle
  Outpatient BioHazard Elec Equip,        !- Name
  {c50ea6bf-a4cc-4da0-9d54-845eb60f4daf}, !- Electric Equipment Definition Name
  {935ea770-9b70-4002-9cd0-cbbe80e683f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b925dfcb-91fe-4fb6-b20e-a6b2a84c647a}, !- Handle
  Outpatient BioHazard Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ecece940-ef3f-402c-8c7e-71d8af915f99}, !- Handle
  Outpatient BioHazard Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {55735b66-58a8-4feb-a419-34701aa3f71c}, !- Handle
  Outpatient Cafe People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.999967277712333,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {32cf54ff-c428-4a17-855d-b383587bbefc}, !- Handle
  Outpatient Cafe People,                 !- Name
  {55735b66-58a8-4feb-a419-34701aa3f71c}, !- People Definition Name
  {da5f010b-1743-4969-a558-234409071dcb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Handle
  Clothing Schedule,                      !- Name
  {61cc9e30-0aff-455d-aede-27e9a1e76b2c}, !- Schedule Type Limits Name
  {277ba5b8-06c4-401d-8e30-ccbbae19ee03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {277ba5b8-06c4-401d-8e30-ccbbae19ee03}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {61cc9e30-0aff-455d-aede-27e9a1e76b2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d832b7eb-d8f8-4c38-807c-cb7a87cd2285}, !- Handle
  Schedule Rule 7,                        !- Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf32353e-110a-453a-ac64-b0d72d34380e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cf32353e-110a-453a-ac64-b0d72d34380e}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {61cc9e30-0aff-455d-aede-27e9a1e76b2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {61cc9e30-0aff-455d-aede-27e9a1e76b2c}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Handle
  Air Velocity Schedule,                  !- Name
  {9543a842-8be4-4f67-af85-142d1f72b89b}, !- Schedule Type Limits Name
  {2a9bcec8-e976-4fbe-ab3b-792eb350d108}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a9bcec8-e976-4fbe-ab3b-792eb350d108}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {9543a842-8be4-4f67-af85-142d1f72b89b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9543a842-8be4-4f67-af85-142d1f72b89b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Handle
  Work Efficiency Schedule,               !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  {a6e18aeb-943c-4932-8db4-0110d47bc214}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6e18aeb-943c-4932-8db4-0110d47bc214}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {6e5c1a64-517b-455f-a8e3-a3106050c198}, !- Handle
  Outpatient Cafe Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {81fe0aec-1f77-47b1-8744-54dd3fcdfa03}, !- Handle
  {6e5c1a64-517b-455f-a8e3-a3106050c198}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {4b3828a8-8b30-4282-bca0-d050552e36fc}, !- Handle
  Outpatient Cafe Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fe2800a3-5cd5-4d97-8cbb-0927e19ca46d}, !- Handle
  Outpatient Cafe Elec Equip,             !- Name
  {4b3828a8-8b30-4282-bca0-d050552e36fc}, !- Electric Equipment Definition Name
  {da5f010b-1743-4969-a558-234409071dcb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b3b904da-515c-4d1d-bedf-fd5142986312}, !- Handle
  Outpatient Cafe Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9a1fc6a2-92ab-4165-b4bd-cd5c530877de}, !- Handle
  Outpatient Cafe Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2d98552a-af78-4c32-ac8b-286a32ff8964}, !- Handle
  Outpatient CleanWork People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7b1d4212-76ff-4440-a35b-53e9715e0d7c}, !- Handle
  Outpatient CleanWork People,            !- Name
  {2d98552a-af78-4c32-ac8b-286a32ff8964}, !- People Definition Name
  {cb468c92-f521-4492-bf7f-391c75b298c4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {665484da-2887-40ca-b7ec-ecb29fde9b89}, !- Handle
  Outpatient CleanWork Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f878d4e4-8da9-4c74-ba38-58175a5ff511}, !- Handle
  {665484da-2887-40ca-b7ec-ecb29fde9b89}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.3846,                                 !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.3846,                                 !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e9bcc016-2a31-4536-9f04-89506473a20c}, !- Handle
  Outpatient CleanWork Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2292ce95-be5f-449e-8e2b-365832c56822}, !- Handle
  Outpatient CleanWork Elec Equip,        !- Name
  {e9bcc016-2a31-4536-9f04-89506473a20c}, !- Electric Equipment Definition Name
  {cb468c92-f521-4492-bf7f-391c75b298c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b911aa2f-23b9-4092-b10a-3a6a5f38763a}, !- Handle
  Outpatient CleanWork Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d0eef8e8-cb50-4469-be47-9c397f92c731}, !- Handle
  Outpatient CleanWork Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {951af6e7-d624-48e3-8c5f-056935b75106}, !- Handle
  Outpatient Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.499983638856167,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d7ff7610-06a5-4a68-b687-08df73f9cfe3}, !- Handle
  Outpatient Conference People,           !- Name
  {951af6e7-d624-48e3-8c5f-056935b75106}, !- People Definition Name
  {53bc1b92-954c-4e7c-9c31-2014335c9318}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c9350fb3-f0e1-4970-a774-efcd5497b8be}, !- Handle
  Outpatient Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a8f03be7-519b-4e67-a5ff-3e65a17c28fa}, !- Handle
  {c9350fb3-f0e1-4970-a774-efcd5497b8be}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9a97ee39-bec3-4918-86ea-3fd058eded28}, !- Handle
  Outpatient Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f0ffcfe5-6e3a-4bff-9388-cc7f89ef2b9e}, !- Handle
  Outpatient Conference Elec Equip,       !- Name
  {9a97ee39-bec3-4918-86ea-3fd058eded28}, !- Electric Equipment Definition Name
  {53bc1b92-954c-4e7c-9c31-2014335c9318}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c149438b-4047-4f55-beda-89e3349d983b}, !- Handle
  Outpatient Conference Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {22e993dc-9391-4c82-83b2-ca4cc7a6e550}, !- Handle
  Outpatient Conference Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6f1a01fb-47f9-429b-b640-fc12551e9f3d}, !- Handle
  Outpatient DressingRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {df08a26d-6352-4bb4-a8bf-543f6dacc8f3}, !- Handle
  Outpatient DressingRoom People,         !- Name
  {6f1a01fb-47f9-429b-b640-fc12551e9f3d}, !- People Definition Name
  {9343de63-57a6-4229-956f-db6e2d1131b1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4a5d2ef0-9b6b-4382-b4ac-be0a1aa2d0ea}, !- Handle
  Outpatient DressingRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c0290763-1bdc-4167-9324-0aced8d9228f}, !- Handle
  {4a5d2ef0-9b6b-4382-b4ac-be0a1aa2d0ea}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6c4bf5ea-55f9-415e-a9b9-3b5889be6385}, !- Handle
  Outpatient DressingRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a1c30914-d26a-4800-b64c-2716e1b6f7d3}, !- Handle
  Outpatient DressingRoom Elec Equip,     !- Name
  {6c4bf5ea-55f9-415e-a9b9-3b5889be6385}, !- Electric Equipment Definition Name
  {9343de63-57a6-4229-956f-db6e2d1131b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fa6378e7-fdae-4a84-952a-bc691bd6cb0f}, !- Handle
  Outpatient DressingRoom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {86ebe44a-2e58-41d7-b172-57c73011d55b}, !- Handle
  Outpatient DressingRoom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c471f5fa-3787-4f9b-afc0-7ee4013ac69c}, !- Handle
  Outpatient Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b8cdd536-6ac3-4a3b-8360-5d3eb1d56c77}, !- Handle
  {c471f5fa-3787-4f9b-afc0-7ee4013ac69c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7874a971-7d84-4282-843b-93366fe0a4d1}, !- Handle
  Outpatient Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  53.8195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0ba6e54b-b0d6-4461-814c-5909c4b6bfba}, !- Handle
  Outpatient Elec/MechRoom Elec Equip,    !- Name
  {7874a971-7d84-4282-843b-93366fe0a4d1}, !- Electric Equipment Definition Name
  {ca0373db-6f2a-4a45-9c54-28e055f7c4b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0867fa7f-1d96-48aa-aac8-a8acf9631115}, !- Handle
  Outpatient Elec/MechRoom Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {25b5ed85-0122-42d4-8a62-31525a58036a}, !- Handle
  Outpatient Elec/MechRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0c25df27-b980-40ff-99b5-ea02407a826c}, !- Handle
  Outpatient ElevatorPumpRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4c0496bb-6cb1-4ca4-b028-f0091235c99a}, !- Handle
  {0c25df27-b980-40ff-99b5-ea02407a826c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {7156359a-92d6-4c37-bafe-e561a85aa413}, !- Handle
  Outpatient ElevatorPumpRoom Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f4f6e659-2c2a-4e20-b749-77b473adcd27}, !- Handle
  Outpatient ElevatorPumpRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {bfe665cb-b78e-4b4b-839f-eb326fdfe348}, !- Handle
  Outpatient Exam People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {658c517b-e749-4652-be84-4842b43f0c75}, !- Handle
  Outpatient Exam People,                 !- Name
  {bfe665cb-b78e-4b4b-839f-eb326fdfe348}, !- People Definition Name
  {3135cc74-1417-4ee4-b14d-48c6cccf6d67}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bd078e62-c0fa-4207-a5c7-0c968e772343}, !- Handle
  Outpatient Exam Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6bf52189-e7a3-4ed8-8f90-b5999b529c4e}, !- Handle
  {bd078e62-c0fa-4207-a5c7-0c968e772343}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a2539dc2-daf9-4ec2-97a0-7b409ec9fae9}, !- Handle
  Outpatient Exam Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1fa9cec0-a663-486b-be78-01514e23fc03}, !- Handle
  Outpatient Exam Elec Equip,             !- Name
  {a2539dc2-daf9-4ec2-97a0-7b409ec9fae9}, !- Electric Equipment Definition Name
  {3135cc74-1417-4ee4-b14d-48c6cccf6d67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {76e3d664-af8a-44cc-b1ac-9450869b73c1}, !- Handle
  Outpatient Exam Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6c328296-ec5e-49b0-a32c-0f6e849592e2}, !- Handle
  Outpatient Exam Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e757c869-4050-4cf2-ba2d-297954ba439e}, !- Handle
  Outpatient Hall Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a38a2d5c-0f3e-4259-af8d-e11a7fe54d4e}, !- Handle
  {e757c869-4050-4cf2-ba2d-297954ba439e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bf4f1798-b7fe-4577-a1bc-8fce0c28928a}, !- Handle
  Outpatient Hall Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ce86b89f-aa96-4bd1-a416-414975948015}, !- Handle
  Outpatient Hall Elec Equip,             !- Name
  {bf4f1798-b7fe-4577-a1bc-8fce0c28928a}, !- Electric Equipment Definition Name
  {3fa266f9-4524-4ebe-992e-a8a5c3fe535a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {850a0d45-a445-4528-9026-62abbfe27ed8}, !- Handle
  Outpatient Hall Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b8cc49f7-dc86-472b-b3e2-accfdcbb5bcc}, !- Handle
  Outpatient Hall Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5e33205e-12bc-4151-8e8c-fd47795dd3e5}, !- Handle
  Outpatient IT_Room People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6f97d190-d50c-4690-85c1-2e362aa7b733}, !- Handle
  Outpatient IT_Room People,              !- Name
  {5e33205e-12bc-4151-8e8c-fd47795dd3e5}, !- People Definition Name
  {32b51f7b-1fc1-47bf-b464-8b5f5f90e3a8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bf581d2b-4aa3-475d-a669-b20a4bed362a}, !- Handle
  Outpatient IT_Room Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {faa22901-444e-481a-995b-7c33c508108c}, !- Handle
  {bf581d2b-4aa3-475d-a669-b20a4bed362a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {12d3bb3b-9310-46bd-b760-f096a8504bd8}, !- Handle
  Outpatient IT_Room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d74cbe12-61c3-4496-ac4e-a6d773e4f692}, !- Handle
  Outpatient IT_Room Elec Equip,          !- Name
  {12d3bb3b-9310-46bd-b760-f096a8504bd8}, !- Electric Equipment Definition Name
  {32b51f7b-1fc1-47bf-b464-8b5f5f90e3a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0e97d4f6-ac01-43f5-95ef-9eb38bf05e7e}, !- Handle
  Outpatient IT_Room Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {20712a66-c388-4585-9814-7ee2165823eb}, !- Handle
  Outpatient IT_Room Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d81a2c13-33b6-42a9-a5d2-8f88a4e197f0}, !- Handle
  Outpatient Janitor Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {eac47e1c-7f0e-4d60-b32e-054509972bd5}, !- Handle
  {d81a2c13-33b6-42a9-a5d2-8f88a4e197f0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {7f840403-0f54-4d1f-ac43-c2405334b00a}, !- Handle
  Outpatient Janitor Ventilation,         !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2086cad0-039d-4bef-a41a-b2025a788a36}, !- Handle
  Outpatient Janitor Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {d8f613b4-b6c7-4ae0-8a1c-3fc45a87ac83}, !- Handle
  Outpatient Lobby People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {46b4c3a5-0bf1-4342-9266-becc477e0a4d}, !- Handle
  Outpatient Lobby People,                !- Name
  {d8f613b4-b6c7-4ae0-8a1c-3fc45a87ac83}, !- People Definition Name
  {f3869291-c2a8-45b5-919a-f05f54b7a6e6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7e57f995-cc68-4c37-a41d-ab89e0a814a5}, !- Handle
  Outpatient Lobby Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {454349c1-2879-42ef-8977-92488646767d}, !- Handle
  {7e57f995-cc68-4c37-a41d-ab89e0a814a5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5966b9cf-b131-4082-897a-324395fe65f1}, !- Handle
  Outpatient Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d277d5c7-fec7-4c43-8151-bb17970251f1}, !- Handle
  Outpatient Lobby Elec Equip,            !- Name
  {5966b9cf-b131-4082-897a-324395fe65f1}, !- Electric Equipment Definition Name
  {f3869291-c2a8-45b5-919a-f05f54b7a6e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ef7218de-8acc-4332-945f-4372515454ff}, !- Handle
  Outpatient Lobby Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f615cdaf-2cd9-441b-8b10-d4af2505838c}, !- Handle
  Outpatient Lobby Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {805ada34-c35b-4270-a62b-6f7f859aa7df}, !- Handle
  Outpatient LockerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a6e7ceb6-28c9-449e-9de3-de16a56efbf9}, !- Handle
  Outpatient LockerRoom People,           !- Name
  {805ada34-c35b-4270-a62b-6f7f859aa7df}, !- People Definition Name
  {2149f6a1-fb59-48c1-842e-c1a6c04f94db}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4371e4a2-d3ee-4915-8cc5-36bfb26b991d}, !- Handle
  Outpatient LockerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {66c2e878-2808-4c4f-842c-b72c5b8e1333}, !- Handle
  {4371e4a2-d3ee-4915-8cc5-36bfb26b991d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bd8db949-2e79-4eaf-be41-54eab8561f49}, !- Handle
  Outpatient LockerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {907c1d07-f5c4-4dc1-b08b-58def26688aa}, !- Handle
  Outpatient LockerRoom Elec Equip,       !- Name
  {bd8db949-2e79-4eaf-be41-54eab8561f49}, !- Electric Equipment Definition Name
  {2149f6a1-fb59-48c1-842e-c1a6c04f94db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dbd4ad30-65c9-4794-9baa-45028a6f72d4}, !- Handle
  Outpatient LockerRoom Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ff683728-ac70-4002-bc4a-e33ba1e5386d}, !- Handle
  Outpatient LockerRoom Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {16182712-734a-4414-a586-bfe047d41fc7}, !- Handle
  Outpatient Lounge People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bb59bbcf-0500-464e-b0f7-86f26afdee06}, !- Handle
  Outpatient Lounge People,               !- Name
  {16182712-734a-4414-a586-bfe047d41fc7}, !- People Definition Name
  {3f0ec96f-5ed8-4cfd-b255-fa6eb5c3271c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3d68cf41-83f5-47c2-865d-5478b4868f3b}, !- Handle
  Outpatient Lounge Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {73564643-29e2-46e7-8127-d0924044c5f1}, !- Handle
  {3d68cf41-83f5-47c2-865d-5478b4868f3b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {61627f27-74b0-4368-a359-1ab75da82f05}, !- Handle
  Outpatient Lounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ce451a9b-9b09-48eb-8873-2cc69a9ec93e}, !- Handle
  Outpatient Lounge Elec Equip,           !- Name
  {61627f27-74b0-4368-a359-1ab75da82f05}, !- Electric Equipment Definition Name
  {3f0ec96f-5ed8-4cfd-b255-fa6eb5c3271c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2972a5cc-0c8a-4306-8dda-60740315b29f}, !- Handle
  Outpatient Lounge Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {70f11e99-ed36-4ccb-8ffd-a8becdee7238}, !- Handle
  Outpatient Lounge Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {337037aa-6c17-42d1-b7fa-547a65dfd8b4}, !- Handle
  Outpatient MedGas Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {729df974-782a-498c-925e-0c45a9d7ccd3}, !- Handle
  {337037aa-6c17-42d1-b7fa-547a65dfd8b4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {732952dd-aadf-4a90-bded-244d6faa167e}, !- Handle
  Outpatient MedGas Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1866a7c1-654f-4411-9a29-f5d5c02991a8}, !- Handle
  Outpatient MedGas Elec Equip,           !- Name
  {732952dd-aadf-4a90-bded-244d6faa167e}, !- Electric Equipment Definition Name
  {445bbc90-38f2-4c7f-a266-cd22ac6a019c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {486d59d1-8ab6-44a9-a797-24b75c848e18}, !- Handle
  Outpatient MedGas Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ddcf03ee-d5a7-4921-85be-65b3e01cca33}, !- Handle
  Outpatient MedGas Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5fccd37a-eb4e-4610-a2b5-e47fdf6d0f38}, !- Handle
  Outpatient MRI People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d66d19f9-b9ea-4ee9-b04a-46f23c6b1f4c}, !- Handle
  Outpatient MRI People,                  !- Name
  {5fccd37a-eb4e-4610-a2b5-e47fdf6d0f38}, !- People Definition Name
  {87f6cc45-3e78-4fce-8170-6d4cfce4e1a5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1834542f-f5f1-4364-bf63-b2704e32ff2d}, !- Handle
  Outpatient MRI Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {34b1b831-927f-4e61-be85-5c3248333c70}, !- Handle
  {1834542f-f5f1-4364-bf63-b2704e32ff2d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5dd07cd0-cb22-4170-9575-2ff5c2bfa01c}, !- Handle
  Outpatient MRI Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {96eb74f4-e638-4fa0-ad09-cedcba8a4f9b}, !- Handle
  Outpatient MRI Elec Equip,              !- Name
  {5dd07cd0-cb22-4170-9575-2ff5c2bfa01c}, !- Electric Equipment Definition Name
  {87f6cc45-3e78-4fce-8170-6d4cfce4e1a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e8f4d98b-a293-422a-a15a-38c4ffc1b71d}, !- Handle
  Outpatient MRI Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {79f625ce-5417-4426-9669-7eaccad1fb09}, !- Handle
  Outpatient MRI Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {67cb682a-87eb-4ddf-a392-af0da65d6c6e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {67cb682a-87eb-4ddf-a392-af0da65d6c6e}, !- Handle
  Outpatient Radiology Equip,             !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  {9a5811ea-f70b-4ed2-9a31-bb0e24d1d211}, !- Default Day Schedule Name
  {b3feeffc-1e4b-4db9-84dc-06a950374643}, !- Summer Design Day Schedule Name
  {3961d4a8-0a6c-48ff-946b-8745efb1d8a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a5811ea-f70b-4ed2-9a31-bb0e24d1d211}, !- Handle
  Outpatient Radiology Equip Default,     !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b3feeffc-1e4b-4db9-84dc-06a950374643}, !- Handle
  Outpatient Radiology Equip Summer Design Day, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3961d4a8-0a6c-48ff-946b-8745efb1d8a6}, !- Handle
  Outpatient Radiology Equip Winter Design Day, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.01;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {8899ea4b-7599-4321-9781-d463dc9edf65}, !- Handle
  Schedule Rule 8,                        !- Name
  {67cb682a-87eb-4ddf-a392-af0da65d6c6e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de71c5a4-62e6-4e0d-b1c1-24827be01338}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de71c5a4-62e6-4e0d-b1c1-24827be01338}, !- Handle
  Outpatient Radiology Equip WntrDsn|Sun Day, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01;                                   !- Value Until Time 2

OS:People:Definition,
  {99e343f6-57bc-4847-af36-af16b0ebde4d}, !- Handle
  Outpatient MRI_Control People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aec4483f-eaca-47c2-902b-9f6e25ba4226}, !- Handle
  Outpatient MRI_Control People,          !- Name
  {99e343f6-57bc-4847-af36-af16b0ebde4d}, !- People Definition Name
  {5daa186d-3b8a-4bac-a865-9ba9d00d59c7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {abf29697-6cff-42e9-9d1e-94eea8e2f33f}, !- Handle
  Outpatient MRI_Control Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dfdc2dcd-f833-4201-b1ce-88211368f0a9}, !- Handle
  {abf29697-6cff-42e9-9d1e-94eea8e2f33f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {55bb6355-4198-4f09-8502-396579fddae7}, !- Handle
  Outpatient MRI_Control Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b1eae66f-ccf5-4272-badf-57084f49887a}, !- Handle
  Outpatient MRI_Control Elec Equip,      !- Name
  {55bb6355-4198-4f09-8502-396579fddae7}, !- Electric Equipment Definition Name
  {5daa186d-3b8a-4bac-a865-9ba9d00d59c7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {be39dec6-a2c8-402c-b259-e6ab54a64131}, !- Handle
  Outpatient MRI_Control Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a53539c4-16db-4770-9e27-a99ba616ec65}, !- Handle
  Outpatient MRI_Control Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {fee400a8-464e-496f-b823-d76002bccf8d}, !- Handle
  Outpatient NurseStation People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8b179013-b4c1-4904-8b61-6c619587919a}, !- Handle
  Outpatient NurseStation People,         !- Name
  {fee400a8-464e-496f-b823-d76002bccf8d}, !- People Definition Name
  {b6d87c9a-a19c-4833-934a-9d6b0080e1d4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b5e11dd6-2c79-4464-ac9f-dc4f2b7037ee}, !- Handle
  Outpatient NurseStation Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8fc5940a-0c88-4a66-9e54-1f6a94b28da8}, !- Handle
  {b5e11dd6-2c79-4464-ac9f-dc4f2b7037ee}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d51b899a-f602-4e3c-94fa-8d0a5f1dd428}, !- Handle
  Outpatient NurseStation Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {774be897-9cf4-407f-b25d-d5f3831abfd7}, !- Handle
  Outpatient NurseStation Elec Equip,     !- Name
  {d51b899a-f602-4e3c-94fa-8d0a5f1dd428}, !- Electric Equipment Definition Name
  {b6d87c9a-a19c-4833-934a-9d6b0080e1d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ceed7179-d350-4791-a2f2-4ab111d73893}, !- Handle
  Outpatient NurseStation Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8f18985d-9efc-4e9a-9e77-37591bb8fd26}, !- Handle
  Outpatient NurseStation Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {133a7d94-69e1-4325-9a2c-707024024d54}, !- Handle
  Outpatient Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e4647a11-1309-4802-a2f3-c45cb5d05fb6}, !- Handle
  Outpatient Office People,               !- Name
  {133a7d94-69e1-4325-9a2c-707024024d54}, !- People Definition Name
  {affad852-7422-44e2-b599-3ef8c5f17ba1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {22619f30-7e54-4b21-a7a2-9928c22f379c}, !- Handle
  Outpatient Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.3750387500775,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c80274ae-c986-478b-8c07-83ebcf3ca9a2}, !- Handle
  {22619f30-7e54-4b21-a7a2-9928c22f379c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a5e0aab8-1764-41ec-b809-18f9e6800d02}, !- Handle
  Outpatient Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bf36d234-ff48-4b80-b182-9ca957dc2338}, !- Handle
  Outpatient Office Elec Equip,           !- Name
  {a5e0aab8-1764-41ec-b809-18f9e6800d02}, !- Electric Equipment Definition Name
  {affad852-7422-44e2-b599-3ef8c5f17ba1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1d0b7af9-2831-436b-b05f-9bc824854e68}, !- Handle
  Outpatient Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c3c48070-5b63-4d3d-9f8b-61986e14d86f}, !- Handle
  Outpatient Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {90ecac22-0a1e-4170-aeac-141df059028d}, !- Handle
  Outpatient OR People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {850193ee-17bb-445b-9a59-05c44ded0a5e}, !- Handle
  Outpatient OR People,                   !- Name
  {90ecac22-0a1e-4170-aeac-141df059028d}, !- People Definition Name
  {b6f1b760-0514-4e57-b857-b7ba6a36f60e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6078bb1d-eff2-4352-951a-0e0537c634e7}, !- Handle
  Outpatient OR Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  75.3473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d9a457ab-e3e1-42bb-98b2-73ed499d6ae1}, !- Handle
  {6078bb1d-eff2-4352-951a-0e0537c634e7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1283e239-b19b-4b70-b847-d9cc0b4f5f78}, !- Handle
  Outpatient OR Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {36723f06-ce9b-4e48-8404-d47da4f06343}, !- Handle
  Outpatient OR Elec Equip,               !- Name
  {1283e239-b19b-4b70-b847-d9cc0b4f5f78}, !- Electric Equipment Definition Name
  {b6f1b760-0514-4e57-b857-b7ba6a36f60e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {3e773a29-b441-4c33-ad3c-ee5ce327b173}, !- Handle
  Outpatient OR Gas Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  75.300081084655,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:GasEquipment,
  {4c39ca9e-425d-48b3-8ded-2b79e6dd6c99}, !- Handle
  Outpatient OR Gas Equip,                !- Name
  {3e773a29-b441-4c33-ad3c-ee5ce327b173}, !- Gas Equipment Definition Name
  {b6f1b760-0514-4e57-b857-b7ba6a36f60e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {df70ad6b-ab20-464b-b558-d50c1f416c8d}, !- Handle
  Outpatient OR Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8049a4ce-9ae0-495f-afb4-fddfab91a3f3}, !- Handle
  Outpatient OR Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6fe74e31-79f5-4ffe-95d5-ed5223cec4f1}, !- Handle
  Outpatient PACU People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a2f1e750-74d0-4ee5-85d8-f3be4796da19}, !- Handle
  Outpatient PACU People,                 !- Name
  {6fe74e31-79f5-4ffe-95d5-ed5223cec4f1}, !- People Definition Name
  {e209e765-7ecd-4a15-a84d-8d195c51c26b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {258e4f14-7d46-42a1-98ca-792c07787394}, !- Handle
  Outpatient PACU Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.7569939584324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {43526256-b9ea-456b-934d-c5a8c70edd40}, !- Handle
  {258e4f14-7d46-42a1-98ca-792c07787394}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2c4dc647-de3c-487c-9f31-7faa99ed404f}, !- Handle
  Outpatient PACU Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a778d850-a08b-48cf-be39-df4dbcab3ee9}, !- Handle
  Outpatient PACU Elec Equip,             !- Name
  {2c4dc647-de3c-487c-9f31-7faa99ed404f}, !- Electric Equipment Definition Name
  {e209e765-7ecd-4a15-a84d-8d195c51c26b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {00b03996-0d36-49a6-a3c2-ec317f529580}, !- Handle
  Outpatient PACU Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {43dbb7bf-db40-454f-bbcc-2ee92ee3fef0}, !- Handle
  Outpatient PACU Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {f80a9c6c-381a-4b68-9b6b-4355d9fa6b83}, !- Handle
  Outpatient PhysicalTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b6975be2-2b76-45e5-b949-21d7e125d3a7}, !- Handle
  Outpatient PhysicalTherapy People,      !- Name
  {f80a9c6c-381a-4b68-9b6b-4355d9fa6b83}, !- People Definition Name
  {9d583e44-c28b-4023-b535-a5f6495863b6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c414b505-5f88-4ee4-a0f2-f3514563103c}, !- Handle
  Outpatient PhysicalTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a034149f-b697-498c-bd2d-2942792faf85}, !- Handle
  {c414b505-5f88-4ee4-a0f2-f3514563103c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6b72715d-140a-4792-83fb-1740da312ee8}, !- Handle
  Outpatient PhysicalTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {838d0f6d-3031-40d6-b649-e6931abb6d2d}, !- Handle
  Outpatient PhysicalTherapy Elec Equip,  !- Name
  {6b72715d-140a-4792-83fb-1740da312ee8}, !- Electric Equipment Definition Name
  {9d583e44-c28b-4023-b535-a5f6495863b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d8ff836e-756f-43d7-88ac-ef5ca7dbdc4f}, !- Handle
  Outpatient PhysicalTherapy Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b01eb56c-71db-42bb-9749-3db420e53aab}, !- Handle
  Outpatient PhysicalTherapy Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {567e48c4-7cac-4c34-9266-2ed59d194916}, !- Handle
  Outpatient PreOp People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {779b2f3c-13e1-4dfe-a957-2d4ae072412d}, !- Handle
  Outpatient PreOp People,                !- Name
  {567e48c4-7cac-4c34-9266-2ed59d194916}, !- People Definition Name
  {a8555d19-42f2-46b7-ab6c-af535491a231}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ec399420-dba1-4882-a60f-db88438af1cd}, !- Handle
  Outpatient PreOp Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a9deb05a-4711-4050-af9f-a0f0c24c2e58}, !- Handle
  {ec399420-dba1-4882-a60f-db88438af1cd}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7430335f-079f-427b-ab90-d0965df234b1}, !- Handle
  Outpatient PreOp Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {49045a49-e77e-4827-baa3-017d86e6397d}, !- Handle
  Outpatient PreOp Elec Equip,            !- Name
  {7430335f-079f-427b-ab90-d0965df234b1}, !- Electric Equipment Definition Name
  {a8555d19-42f2-46b7-ab6c-af535491a231}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a48426b2-598d-45a3-aff8-d089b7ed7313}, !- Handle
  Outpatient PreOp Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00169164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9db90336-72ca-4e94-b9d4-92dfab6036b8}, !- Handle
  Outpatient PreOp Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {76817b06-0b70-4ece-86b2-91be89d6021b}, !- Handle
  Outpatient ProcedureRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2ae8cebf-a0c8-4c36-9d96-8c92245ee161}, !- Handle
  Outpatient ProcedureRoom People,        !- Name
  {76817b06-0b70-4ece-86b2-91be89d6021b}, !- People Definition Name
  {4821dda2-ab03-49a8-9ea4-7204b05b0084}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {933bf65a-c71c-4e9e-a68e-70207837a06b}, !- Handle
  Outpatient ProcedureRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e7619f6e-405d-49d6-a797-d0653ed87de7}, !- Handle
  {933bf65a-c71c-4e9e-a68e-70207837a06b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {798482f2-afcc-469a-b227-286fbc5bf822}, !- Handle
  Outpatient ProcedureRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1bc4c85f-cc7f-4f64-ae13-54dd4d42640e}, !- Handle
  Outpatient ProcedureRoom Elec Equip,    !- Name
  {798482f2-afcc-469a-b227-286fbc5bf822}, !- Electric Equipment Definition Name
  {4821dda2-ab03-49a8-9ea4-7204b05b0084}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {da01a3f7-1ae2-4b8a-bb71-d7e7fbabaaf6}, !- Handle
  Outpatient ProcedureRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7442d84e-f35e-4a14-9615-f1a17cb51e4a}, !- Handle
  Outpatient ProcedureRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {61d920f4-8df3-42f8-afb6-7cf878274f1b}, !- Handle
  Outpatient Reception People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c2451f43-c937-4e1d-8b7f-b55e3acec1f3}, !- Handle
  Outpatient Reception People,            !- Name
  {61d920f4-8df3-42f8-afb6-7cf878274f1b}, !- People Definition Name
  {e22e51c2-8078-4661-a016-1e5d6e452c24}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ac407b99-0a33-4bcb-90ca-2303451fcd2e}, !- Handle
  Outpatient Reception Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c91feee6-a20a-4d95-9215-723cbaa3cede}, !- Handle
  {ac407b99-0a33-4bcb-90ca-2303451fcd2e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {98f62eb9-c489-40ac-a01f-730315242689}, !- Handle
  Outpatient Reception Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ecef4c91-b2bc-4d1e-8934-6016b25aa8a1}, !- Handle
  Outpatient Reception Elec Equip,        !- Name
  {98f62eb9-c489-40ac-a01f-730315242689}, !- Electric Equipment Definition Name
  {e22e51c2-8078-4661-a016-1e5d6e452c24}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f5bacbe9-a3fe-4321-a0e2-be0b31bfd1ab}, !- Handle
  Outpatient Reception Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c570d451-9faf-4700-a167-027462f740a1}, !- Handle
  Outpatient Reception Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {05ba07c7-4af0-40e1-9460-aa3417225a03}, !- Handle
  Outpatient Soil Work People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {73c050ae-003d-4817-a0b9-46a0e843428a}, !- Handle
  Outpatient Soil Work People,            !- Name
  {05ba07c7-4af0-40e1-9460-aa3417225a03}, !- People Definition Name
  {ec3e7d5e-f030-4b03-b390-a90e10d222ac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f431d825-0f32-4d6f-8fc4-c570cd1a75f1}, !- Handle
  Outpatient Soil Work Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ea0c37ea-974d-4d5e-99ef-27ac0d334ce0}, !- Handle
  {f431d825-0f32-4d6f-8fc4-c570cd1a75f1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {59131884-fee0-4619-9d69-92f7c6c9baaf}, !- Handle
  Outpatient Soil Work Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d31ce7af-5808-45f7-bc3d-05487a6b3217}, !- Handle
  Outpatient Soil Work Elec Equip,        !- Name
  {59131884-fee0-4619-9d69-92f7c6c9baaf}, !- Electric Equipment Definition Name
  {ec3e7d5e-f030-4b03-b390-a90e10d222ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0664c2ab-9199-4353-b603-7a47dc947a25}, !- Handle
  Outpatient Soil Work Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00282448,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2cb3e11a-a033-4b6c-92ea-6d4ca6d4684c}, !- Handle
  Outpatient Soil Work Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e29bf53e-dec2-4880-aa91-b5d657b1b704}, !- Handle
  Outpatient Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b130d8a3-b4fb-4f9b-b11f-b108e4aca060}, !- Handle
  {e29bf53e-dec2-4880-aa91-b5d657b1b704}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {91ebb75d-10bc-4d79-b837-6e3a8d957057}, !- Handle
  Outpatient Stair Ventilation,           !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0aafb90b-ca0a-49f6-9a33-c9e1496ca922}, !- Handle
  Outpatient Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9421b6bf-1950-4542-8c00-3798b36adf34}, !- Handle
  Outpatient Toilet Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.580141,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8d047aa4-fc1e-4666-b881-425f48b2ba0c}, !- Handle
  {9421b6bf-1950-4542-8c00-3798b36adf34}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.76919999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2079,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0189,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d8275d60-adf0-412f-af5c-b8ec5e6eed29}, !- Handle
  Outpatient Toilet Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {2002923b-cdeb-43e9-b565-f76e9c2828b8}, !- Handle
  Outpatient Toilet Elec Equip,           !- Name
  {d8275d60-adf0-412f-af5c-b8ec5e6eed29}, !- Electric Equipment Definition Name
  {42317bf9-c5e2-4af3-ad2a-e7ac61a74860}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9b05c99e-3b2a-4068-b042-ecbdee450519}, !- Handle
  Outpatient Toilet Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {08d1e00d-ab5a-4a76-9b84-799e1d8c7db2}, !- Handle
  Outpatient Toilet Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {8721a7c4-e98b-43a4-bf2b-af5f42ffbdad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {66be0f50-2ce1-4b14-9799-8c7318018cd7}, !- Handle
  Outpatient Xray People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7e490cc6-6149-45bc-bb10-8c85e876d059}, !- Handle
  Outpatient Xray People,                 !- Name
  {66be0f50-2ce1-4b14-9799-8c7318018cd7}, !- People Definition Name
  {7895b95c-f987-4b58-94b5-ba894abd2503}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {16764e8e-185e-448e-945b-c783e6ff4e12}, !- Work Efficiency Schedule Name
  {7244cc7e-3f45-4594-8153-89c14b0321da}, !- Clothing Insulation Schedule Name
  {79727cd8-ffb8-42cf-9383-2e7da6081454}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b5c3fec4-08de-4f61-b63f-e20bb8a370d3}, !- Handle
  Outpatient Xray Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.642335,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1f9558cf-156e-4299-ba97-b20d32c79c06}, !- Handle
  {b5c3fec4-08de-4f61-b63f-e20bb8a370d3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {36487102-ae61-488e-bb98-0cdbfa794f78}, !- Handle
  Outpatient Xray Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d8c496d3-d71c-4e30-868e-b65e7a4efa88}, !- Handle
  Outpatient Xray Elec Equip,             !- Name
  {36487102-ae61-488e-bb98-0cdbfa794f78}, !- Electric Equipment Definition Name
  {7895b95c-f987-4b58-94b5-ba894abd2503}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6a6522a2-5fb1-47d6-887d-2479369af889}, !- Handle
  Outpatient Xray Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fea21239-6366-49c5-b167-bfad694ebfd1}, !- Handle
  Outpatient Xray Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9cd66238-543f-46d7-b3ba-dafd63bc14c4}, !- Number of People Schedule Name
  {f8b0f68f-fae5-42b3-8677-789887d8b444}, !- People Activity Level Schedule Name
  {d33e22f8-4f44-4d89-be21-a65440313882}, !- Lighting Schedule Name
  {67cb682a-87eb-4ddf-a392-af0da65d6c6e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {65dde44e-7017-4c48-9a6c-a6a286839464}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {f237416e-1020-425b-bb09-ace3d19ee9c1}, !- Handle
  Foundation F 126 Perim 0 Area 623,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  6.23408288052369,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0834d1c6-aad1-436a-8fc6-3673a33a3036}, !- Handle
  Foundation F 126 Perim 0 Area 54,       !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  5.39780346972149,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5948aacd-3e2e-4d35-a0a5-aadfcd0e7474}, !- Handle
  Foundation F 126 Perim 0 Area 532,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  5.3217780687396,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {28f555e9-486c-4742-a865-11307db0c608}, !- Handle
  Foundation F 126 Perim 346 Area 1764,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  17.6378930278231,                       !- Area {m2}
  3.46275477981032;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bea41854-95fd-416c-b0c0-5352344dff95}, !- Handle
  Foundation F 126 Perim 218 Area 111,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  11.0997085433715,                       !- Area {m2}
  2.17914740453582;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ac877491-de6e-4a9a-9576-8894bf610d07}, !- Handle
  Foundation F 126 Perim 328 Area 1673,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  16.7255882160392,                       !- Area {m2}
  3.28364677395806;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bd8e19a1-0f93-4d7b-9a8f-e7272e5e4d43}, !- Handle
  Foundation F 126 Perim 0 Area 292,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  2.92402217146732,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2f524bbd-9217-48a6-ba81-e1f8524f765d}, !- Handle
  Foundation F 126 Perim 461 Area 669,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  6.69023528641603,                       !- Area {m2}
  4.6080095888765;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {19f5683c-e205-4cb3-9eb5-3b5a509f3edb}, !- Handle
  Foundation F 126 Perim 2022 Area 5109,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  51.0890694599016,                       !- Area {m2}
  20.2172513781194;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d77fcced-73a8-439d-bffc-b7a187c93669}, !- Handle
  Foundation F 126 Perim 1708 Area 3512,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  35.1237352536827,                       !- Area {m2}
  17.0828612757049;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8db481e9-a4ea-428f-8968-d9bf6dbbd730}, !- Handle
  Foundation F 126 Perim 288 Area 1467,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  14.6729023895253,                       !- Area {m2}
  2.88065376079048;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b44ef4a6-8bb4-4d11-9a96-9fa9cdc0b830}, !- Handle
  Foundation F 126 Perim 193 Area 981,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  9.80727672667757,                       !- Area {m2}
  1.92541106291178;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4004da9f-4280-4a90-af43-1e63f7ce3df1}, !- Handle
  Foundation F 126 Perim 284 Area 1444,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  14.4448261865793,                       !- Area {m2}
  2.83587675932742;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d331e170-12ce-4976-9aa2-c1cddf7df2f7}, !- Handle
  Foundation F 126 Perim 0 Area 198,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1.97666042553201,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1aaf631b-a3f7-4627-b13d-f078b4b21554}, !- Handle
  Foundation F 126 Perim 163 Area 829,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  8.28676870703761,                       !- Area {m2}
  1.62689771982468;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {21a69d52-83d5-4288-b785-d6eececd9d42}, !- Handle
  Foundation F 126 Perim 282 Area 1437,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  14.3688007855974,                       !- Area {m2}
  2.82095109217309;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1c91ba55-66a2-4395-bf5d-33a950b840c0}, !- Handle
  Foundation F 126 Perim 0 Area 106,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1.06435561374787,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a3e48c48-3ce4-4c69-9d99-edc70223b0b4}, !- Handle
  Foundation F 126 Perim 102 Area 521,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  5.21069573360648,                       !- Area {m2}
  1.0229884901343;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {96141e38-ba1d-42d4-acbc-9f95392c2166}, !- Handle
  Foundation F 126 Perim 461 Area 783,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  7.83061630114537,                       !- Area {m2}
  4.6080095888765;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f89e921c-cf69-4b1d-a287-f11217a5b1c3}, !- Handle
  Foundation F 126 Perim 227 Area 1156,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  11.5558609492633,                       !- Area {m2}
  2.26870140746191;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {45049d35-aa32-4e62-942e-3164d65dac4f}, !- Handle
  Foundation F 126 Perim 545 Area 2775,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  27.7492713584284,                       !- Area {m2}
  5.44786851133946;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1b05bb0f-c93d-4ff8-aff7-2ed1635a681f}, !- Handle
  Foundation F 126 Perim 0 Area 16,       !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1.59653342062164,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e88a5039-ecb3-4632-bc18-43637f7c26c6}, !- Handle
  Foundation F 126 Perim 516 Area 263,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  26.3047887397708,                       !- Area {m2}
  5.16428083540678;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1203132d-c4b5-482c-b240-d787c24e8d44}, !- Handle
  Foundation F 126 Perim 296 Area 1509,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  15.0910420949263,                       !- Area {m2}
  2.96274493013944;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a7d27520-d8f9-402b-977f-2a89eb7679ff}, !- Handle
  Foundation F 126 Perim 0 Area 167,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1.67255882160405,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bc55d5e1-bc5a-4019-965d-e2e7903a012c}, !- Handle
  Foundation F 126 Perim 0 Area 205,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  2.05268582651351,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {99954081-0051-4128-b601-f67a9d8a6de8}, !- Handle
  Foundation F 126 Perim 437 Area 2228,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  22.275442487725,                        !- Area {m2}
  4.37322047622599;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {15a53779-f6f3-4a4b-9ef0-aece65daacc6}, !- Handle
  Foundation F 126 Perim 0 Area 312,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  3.11704144026191,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {ed64ab5e-c30c-47a9-80ce-05bf7553a5fa}, !- Handle
  ComStock DOE Ref Pre-1980 - Outpatient - ASHRAE 169-2013-5A, !- Name
  {5f64dd88-5512-465c-948d-6256aa5df1be}, !- Default Exterior Surface Constructions Name
  {81cc07a1-8196-4585-913a-4258ac079f45}, !- Default Interior Surface Constructions Name
  {6dd374de-c489-4abe-9721-a88c5aa76e9f}, !- Default Ground Contact Surface Constructions Name
  {46fd40ab-38d6-46b5-9997-dac2f1ae8b88}, !- Default Exterior SubSurface Constructions Name
  {858b4c28-b33d-4d0b-9225-303160e88a0d}, !- Default Interior SubSurface Constructions Name
  {dcbc8bd0-5813-4753-a14e-f908dd963145}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5f64dd88-5512-465c-948d-6256aa5df1be}, !- Handle
  Default Surface Constructions 1,        !- Name
  {210d2fba-9e47-4784-aa5d-a7dd639af9ec}, !- Floor Construction Name
  {be74d651-14c0-4481-a095-da0d3a87054b}, !- Wall Construction Name
  {28cb7361-faba-4a14-b8a6-617c8b8b97cc}; !- Roof Ceiling Construction Name

OS:Construction,
  {210d2fba-9e47-4784-aa5d-a7dd639af9ec}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {42991774-c15e-419b-b7f3-ed44b54a64c6}, !- Layer 1
  {d7a393b7-5efc-48f4-a8ab-bd9f1ccb5253}; !- Layer 2

OS:Material,
  {42991774-c15e-419b-b7f3-ed44b54a64c6}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d7a393b7-5efc-48f4-a8ab-bd9f1ccb5253}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {47cadac0-244e-44e2-a4f1-7c3f75099e55}, !- Handle
  {210d2fba-9e47-4784-aa5d-a7dd639af9ec}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {28cb7361-faba-4a14-b8a6-617c8b8b97cc}, !- Handle
  Typical IEAD Roof R-13.89,              !- Name
  ,                                       !- Surface Rendering Name
  {7ee5f58f-1876-4dbc-af28-2a5c6ec3a54d}, !- Layer 1
  {3499393b-a920-40c7-acd6-3b6037c83683}, !- Layer 2
  {f631a933-07ea-463a-91ff-72100bfa932b}; !- Layer 3

OS:Material,
  {7ee5f58f-1876-4dbc-af28-2a5c6ec3a54d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3499393b-a920-40c7-acd6-3b6037c83683}, !- Handle
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f631a933-07ea-463a-91ff-72100bfa932b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e0cd1984-cf20-486a-8db2-4bb06ecf46fb}, !- Handle
  {28cb7361-faba-4a14-b8a6-617c8b8b97cc}, !- Construction Name
