  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {81cc07a1-8196-4585-913a-4258ac079f45}, !- Handle
  Default Surface Constructions 2,        !- Name
  {251a09cc-5796-4fb5-8478-33f418e83e1d}, !- Floor Construction Name
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Wall Construction Name
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}; !- Roof Ceiling Construction Name

OS:Construction,
  {251a09cc-5796-4fb5-8478-33f418e83e1d}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {7d0772ab-7616-4445-a4bb-36e686df2def}, !- Layer 1
  {54d95f6c-a4e9-4617-8a40-4963eb1f2a7e}; !- Layer 2

OS:Material,
  {7d0772ab-7616-4445-a4bb-36e686df2def}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {54d95f6c-a4e9-4617-8a40-4963eb1f2a7e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1c9c24a6-271a-49e7-951d-f1ae873551f1}, !- Handle
  {251a09cc-5796-4fb5-8478-33f418e83e1d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {5b2a0ad4-ee5d-4a6d-a173-1a533216c6a1}, !- Layer 1
  {5b2a0ad4-ee5d-4a6d-a173-1a533216c6a1}; !- Layer 2

OS:Material,
  {5b2a0ad4-ee5d-4a6d-a173-1a533216c6a1}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9f06b0a6-12a9-4ef2-a3b3-1a6c9c07c40a}, !- Handle
  {5a9cdcb6-b0c2-4104-b013-15867bfe2215}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {54d95f6c-a4e9-4617-8a40-4963eb1f2a7e}, !- Layer 1
  {7d0772ab-7616-4445-a4bb-36e686df2def}; !- Layer 2

OS:StandardsInformation:Construction,
  {bfe4fd27-0a25-4155-80fb-81bc6157f43d}, !- Handle
  {6a53032f-9af4-40a3-bab4-811c9f7c5b38}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {6dd374de-c489-4abe-9721-a88c5aa76e9f}, !- Handle
  Default Surface Constructions 3,        !- Name
  {adbdfd02-805e-4366-85e0-50c426d58b32}, !- Floor Construction Name
  {0f9f99ee-563c-4160-8a2e-4c30177a272e}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {adbdfd02-805e-4366-85e0-50c426d58b32}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {d649f965-8b63-4c7e-89fe-436855d5b179}, !- Layer 1
  {d7a393b7-5efc-48f4-a8ab-bd9f1ccb5253}; !- Layer 2

OS:Material:NoMass,
  {605ec45f-e3d9-42ab-9683-203c5dfcf07c}, !- Handle
  Typical Insulation R-4.02,              !- Name
  Smooth,                                 !- Roughness
  0.708275328242591,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d649f965-8b63-4c7e-89fe-436855d5b179}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {76f4e780-afd5-4db4-9c4a-5bc21d014f1e}, !- Handle
  {adbdfd02-805e-4366-85e0-50c426d58b32}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0f9f99ee-563c-4160-8a2e-4c30177a272e}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {d93835a1-3c56-4a7d-92be-612a8239527f}; !- Layer 1

OS:Material,
  {d93835a1-3c56-4a7d-92be-612a8239527f}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b8f34695-e893-4df6-b642-87f32225ce70}, !- Handle
  {0f9f99ee-563c-4160-8a2e-4c30177a272e}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {46fd40ab-38d6-46b5-9997-dac2f1ae8b88}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {d18e07d2-6991-424a-a159-bc6cfaac0333}, !- Fixed Window Construction Name
  {fbc524b0-1296-494f-b884-f0544fc2dc82}, !- Operable Window Construction Name
  {81047f79-14c6-4b23-b0bb-589bff3e59a9}, !- Door Construction Name
  {2e43cb24-437c-445b-8b69-d50515834cc9}, !- Glass Door Construction Name
  {0425b850-9232-499b-8942-1985fa346810}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {b1d6a77a-24cc-494e-a1ff-62a5955b9396}, !- Tubular Daylight Dome Construction Name
  {b1d6a77a-24cc-494e-a1ff-62a5955b9396}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d18e07d2-6991-424a-a159-bc6cfaac0333}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {97cce5dd-ac3e-455f-9e4e-56a70799561c}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {97cce5dd-ac3e-455f-9e4e-56a70799561c}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {9c3795bc-60bc-42d5-92a4-7d6a487a7fab}, !- Handle
  {d18e07d2-6991-424a-a159-bc6cfaac0333}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {fbc524b0-1296-494f-b884-f0544fc2dc82}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {727b6538-7765-49ad-bd1a-284254f85363}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {727b6538-7765-49ad-bd1a-284254f85363}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {2a1f06dd-e7bc-45c6-83f0-00674989c4cb}, !- Handle
  {fbc524b0-1296-494f-b884-f0544fc2dc82}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {81047f79-14c6-4b23-b0bb-589bff3e59a9}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {f0b3b193-4d46-49ba-b853-c668d6ca612e}, !- Layer 1
  {605ec45f-e3d9-42ab-9683-203c5dfcf07c}; !- Layer 2

OS:Material,
  {f0b3b193-4d46-49ba-b853-c668d6ca612e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {09973ea1-93be-4d89-bb87-968ca73e8d8f}, !- Handle
  {81047f79-14c6-4b23-b0bb-589bff3e59a9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2e43cb24-437c-445b-8b69-d50515834cc9}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {c2e9fe36-2116-4408-a326-beeb13931210}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c2e9fe36-2116-4408-a326-beeb13931210}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c5db3dc5-38aa-4948-95c2-00b721067deb}, !- Handle
  {2e43cb24-437c-445b-8b69-d50515834cc9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {0425b850-9232-499b-8942-1985fa346810}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {605ec45f-e3d9-42ab-9683-203c5dfcf07c}; !- Layer 1

OS:StandardsInformation:Construction,
  {e4e67343-fd68-4e94-ad00-0b01c8cc03dd}, !- Handle
  {0425b850-9232-499b-8942-1985fa346810}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {b1d6a77a-24cc-494e-a1ff-62a5955b9396}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {bf76ba1b-a992-480a-aaee-85bd9bca351d}; !- Layer 1

OS:WindowMaterial:Glazing,
  {bf76ba1b-a992-480a-aaee-85bd9bca351d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {029c3694-69c5-4e1e-b086-220394d2dff8}, !- Handle
  {b1d6a77a-24cc-494e-a1ff-62a5955b9396}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {858b4c28-b33d-4d0b-9225-303160e88a0d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b1d6a77a-24cc-494e-a1ff-62a5955b9396}, !- Fixed Window Construction Name
  {b1d6a77a-24cc-494e-a1ff-62a5955b9396}, !- Operable Window Construction Name
  {d416dd8f-6058-415b-91fd-daf02adf7c98}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d416dd8f-6058-415b-91fd-daf02adf7c98}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {64d987a3-9f00-41a6-8987-a4d3e08c044f}; !- Layer 1

OS:Material,
  {64d987a3-9f00-41a6-8987-a4d3e08c044f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7cf6f965-5393-4cdc-909d-d78f8b5ec7e1}, !- Handle
  {d416dd8f-6058-415b-91fd-daf02adf7c98}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dcbc8bd0-5813-4753-a14e-f908dd963145}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {64d987a3-9f00-41a6-8987-a4d3e08c044f}; !- Layer 1

OS:StandardsInformation:Construction,
  {b7b18375-9bf4-450c-af61-932b552a8b2e}, !- Handle
  {dcbc8bd0-5813-4753-a14e-f908dd963145}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {be74d651-14c0-4481-a095-da0d3a87054b}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.41, !- Name
  ,                                       !- Surface Rendering Name
  {84e569d8-8d02-422e-bd6d-74ee4fb6a3fc}, !- Layer 1
  {1be1af42-0400-43f7-80f6-67927d09c476}, !- Layer 2
  {605ec45f-e3d9-42ab-9683-203c5dfcf07c}, !- Layer 3
  {1f0d3ba3-bcf9-4d6d-aaca-288d68895dba}; !- Layer 4

OS:Material,
  {84e569d8-8d02-422e-bd6d-74ee4fb6a3fc}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {1be1af42-0400-43f7-80f6-67927d09c476}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1f0d3ba3-bcf9-4d6d-aaca-288d68895dba}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5411a698-ca29-4d74-bccd-b7e8703cbc46}, !- Handle
  {be74d651-14c0-4481-a095-da0d3a87054b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Handle
  Always On Discrete,                     !- Name
  {f400a3d3-d515-4dfc-afdf-362833ddd96e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f400a3d3-d515-4dfc-afdf-362833ddd96e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {343eb5f5-7507-4cf0-b057-30e8ecfa87f2}, !- Handle
  9.7,                                    !- January Ground Temperature {C}
  6,                                      !- February Ground Temperature {C}
  -2.2,                                   !- March Ground Temperature {C}
  -3.4,                                   !- April Ground Temperature {C}
  -4.2,                                   !- May Ground Temperature {C}
  2.7,                                    !- June Ground Temperature {C}
  7.5,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  18.6,                                   !- September Ground Temperature {C}
  22,                                     !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  16.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {03950f2e-60bf-4d1e-829a-0efb654fb0a4}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {092e55a0-a58d-4f59-ab8e-a39c63a432da}, !- Default Day Schedule Name
  {9a7ebcc7-a1e7-490b-8de8-9b469e4fd1f1}, !- Summer Design Day Schedule Name
  {67bb63a3-dfde-4b3a-8976-ab9b057ee4cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {092e55a0-a58d-4f59-ab8e-a39c63a432da}, !- Handle
  34 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0158773013093289,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0317546026186577,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0423394701582103,                     !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0423394701582103,                     !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0317546026186577,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0158773013093289,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:AdditionalProperties,
  {e0ffd311-1304-4d19-8abd-d094be7dfc81}, !- Handle
  {03950f2e-60bf-4d1e-829a-0efb654fb0a4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.785433715220435,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  34,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {67bb63a3-dfde-4b3a-8976-ab9b057ee4cd}, !- Handle
  34 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a7ebcc7-a1e7-490b-8de8-9b469e4fd1f1}, !- Handle
  34 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44db2786-fbd6-425b-aaed-2f41421c56f6}, !- Handle
  34 space(s) Occ Sch Saturday Rule,      !- Name
  {03950f2e-60bf-4d1e-829a-0efb654fb0a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3510f228-d4ce-4a8a-8afc-72e9c12ec0b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3510f228-d4ce-4a8a-8afc-72e9c12ec0b8}, !- Handle
  34 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0158773013093289,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0105848675395526,                     !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0105848675395526,                     !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0158773013093289,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {493d4a59-e885-4a1a-abfa-4a59ccc0e673}, !- Handle
  34 space(s) Occ Sch Sunday Rule,        !- Name
  {03950f2e-60bf-4d1e-829a-0efb654fb0a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {006cdb7b-ee25-4301-a41b-9732ef41af10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {006cdb7b-ee25-4301-a41b-9732ef41af10}, !- Handle
  34 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00529243376977629,                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.00529243376977629,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {1cfd6192-3db1-4e7d-917b-121c3b6fa19e}, !- Handle
  Elevator Schedule 1,                    !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  {ae84d398-d5ca-4c84-9332-b1bc2eec7a6b}, !- Default Day Schedule Name
  {ecc0ecea-47cd-418f-8854-8f8fb2f89211}, !- Summer Design Day Schedule Name
  {7b85f107-9520-4cad-8fcf-4ca4aee260cc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9050705d-5260-46eb-9860-e71d16ca7d13}, !- Handle
  {1cfd6192-3db1-4e7d-917b-121c3b6fa19e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.785433715220435,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  34,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.042339470158210303;                   !- Feature Value 7

OS:Schedule:Day,
  {ae84d398-d5ca-4c84-9332-b1bc2eec7a6b}, !- Handle
  34 space(s) Occ Sch Default 1,          !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00396932532733222,                    !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00793865065466445,                    !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0119079759819967,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0158773013093289,                     !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0119079759819967,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.00793865065466445,                    !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.00396932532733222,                    !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.00793865065466443,                    !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0158773013093289,                     !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0238159519639933,                     !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0317546026186577,                     !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0344008195035458,                     !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.037047036388434,                      !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0396932532733222,                     !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.0423394701582103,                     !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.0317546026186577,                     !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.0211697350791052,                     !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.0105848675395526,                     !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.00158773013093289,                    !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.00317546026186577,                    !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.00476319039279866,                    !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.00635092052373154,                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.00793865065466443,                    !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.00952638078559731,                    !- Value Until Time 27
  10,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0111141109165302,                     !- Value Until Time 28
  11,                                     !- Hour 29
  0,                                      !- Minute 29
  0.0127018410474631,                     !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.014289571178396,                      !- Value Until Time 30
  11,                                     !- Hour 31
  30,                                     !- Minute 31
  0.0158773013093289,                     !- Value Until Time 31
  11,                                     !- Hour 32
  45,                                     !- Minute 32
  0.0174650314402617,                     !- Value Until Time 32
  12,                                     !- Hour 33
  0,                                      !- Minute 33
  0.0190527615711946,                     !- Value Until Time 33
  12,                                     !- Hour 34
  15,                                     !- Minute 34
  0.0206404917021275,                     !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.0222282218330604,                     !- Value Until Time 35
  12,                                     !- Hour 36
  45,                                     !- Minute 36
  0.0238159519639933,                     !- Value Until Time 36
  13,                                     !- Hour 37
  0,                                      !- Minute 37
  0.0254036820949262,                     !- Value Until Time 37
  13,                                     !- Hour 38
  15,                                     !- Minute 38
  0.026991412225859,                      !- Value Until Time 38
  13,                                     !- Hour 39
  30,                                     !- Minute 39
  0.0285791423567919,                     !- Value Until Time 39
  13,                                     !- Hour 40
  45,                                     !- Minute 40
  0.0301668724877248,                     !- Value Until Time 40
  14,                                     !- Hour 41
  0,                                      !- Minute 41
  0.0317546026186577,                     !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0,                                      !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.00396932532733222,                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.00793865065466445,                    !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0119079759819967,                     !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0158773013093289,                     !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.0119079759819967,                     !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.00793865065466445,                    !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.00396932532733222,                    !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0,                                      !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0;                                      !- Value Until Time 51

OS:Schedule:Day,
  {ecc0ecea-47cd-418f-8854-8f8fb2f89211}, !- Handle
  34 space(s) Occ Sch Summer Design Day 1, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b85f107-9520-4cad-8fcf-4ca4aee260cc}, !- Handle
  34 space(s) Occ Sch Winter Design Day 1, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {408bbc19-68b8-4b91-a7f6-64d9fcee0386}, !- Handle
  34 space(s) Occ Sch Sunday Rule 1,      !- Name
  {1cfd6192-3db1-4e7d-917b-121c3b6fa19e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e65c455-63b8-4da5-adc1-f724e588c603}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e65c455-63b8-4da5-adc1-f724e588c603}, !- Handle
  34 space(s) Occ Sch Sunday 1,           !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  15,                                     !- Minute 2
  0.00529243376977629,                    !- Value Until Time 2
  21,                                     !- Hour 3
  15,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  15,                                     !- Minute 4
  0.00529243376977629,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {967cda94-45f4-48ec-8732-214d4a879797}, !- Handle
  34 space(s) Occ Sch Saturday Rule 1,    !- Name
  {1cfd6192-3db1-4e7d-917b-121c3b6fa19e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca9168ba-bce7-4a29-838e-2202348254a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca9168ba-bce7-4a29-838e-2202348254a2}, !- Handle
  34 space(s) Occ Sch Saturday 1,         !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00396932532733222,                    !- Value Until Time 2
  9,                                      !- Hour 3
  15,                                     !- Minute 3
  0.00793865065466445,                    !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0119079759819967,                     !- Value Until Time 4
  9,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0158773013093289,                     !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0119079759819967,                     !- Value Until Time 6
  10,                                     !- Hour 7
  15,                                     !- Minute 7
  0.00793865065466445,                    !- Value Until Time 7
  10,                                     !- Hour 8
  30,                                     !- Minute 8
  0.00396932532733222,                    !- Value Until Time 8
  10,                                     !- Hour 9
  45,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00264621688488815,                    !- Value Until Time 10
  11,                                     !- Hour 11
  15,                                     !- Minute 11
  0.0052924337697763,                     !- Value Until Time 11
  11,                                     !- Hour 12
  30,                                     !- Minute 12
  0.00793865065466445,                    !- Value Until Time 12
  11,                                     !- Hour 13
  45,                                     !- Minute 13
  0.0105848675395526,                     !- Value Until Time 13
  12,                                     !- Hour 14
  0,                                      !- Minute 14
  0.00793865065466445,                    !- Value Until Time 14
  12,                                     !- Hour 15
  15,                                     !- Minute 15
  0.0052924337697763,                     !- Value Until Time 15
  12,                                     !- Hour 16
  30,                                     !- Minute 16
  0.00264621688488815,                    !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  16,                                     !- Hour 18
  15,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  16,                                     !- Hour 19
  30,                                     !- Minute 19
  0.00264621688488815,                    !- Value Until Time 19
  16,                                     !- Hour 20
  45,                                     !- Minute 20
  0.0052924337697763,                     !- Value Until Time 20
  17,                                     !- Hour 21
  0,                                      !- Minute 21
  0.00793865065466445,                    !- Value Until Time 21
  17,                                     !- Hour 22
  15,                                     !- Minute 22
  0.0105848675395526,                     !- Value Until Time 22
  17,                                     !- Hour 23
  30,                                     !- Minute 23
  0.00793865065466445,                    !- Value Until Time 23
  17,                                     !- Hour 24
  45,                                     !- Minute 24
  0.0052924337697763,                     !- Value Until Time 24
  18,                                     !- Hour 25
  0,                                      !- Minute 25
  0.00264621688488815,                    !- Value Until Time 25
  18,                                     !- Hour 26
  15,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  20,                                     !- Hour 27
  45,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  21,                                     !- Hour 28
  0,                                      !- Minute 28
  0.00396932532733222,                    !- Value Until Time 28
  21,                                     !- Hour 29
  15,                                     !- Minute 29
  0.00793865065466445,                    !- Value Until Time 29
  21,                                     !- Hour 30
  30,                                     !- Minute 30
  0.0119079759819967,                     !- Value Until Time 30
  21,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0158773013093289,                     !- Value Until Time 31
  22,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0119079759819967,                     !- Value Until Time 32
  22,                                     !- Hour 33
  15,                                     !- Minute 33
  0.00793865065466445,                    !- Value Until Time 33
  22,                                     !- Hour 34
  30,                                     !- Minute 34
  0.00396932532733222,                    !- Value Until Time 34
  22,                                     !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Ruleset,
  {e79a5cf9-09ab-462c-a03b-0486c2db3072}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {27a9aad4-0662-41d1-ac37-1e4d9bd0471c}, !- Default Day Schedule Name
  {ae8f4ca6-b9b0-4454-a666-ffea920b97d8}, !- Summer Design Day Schedule Name
  {7e492d7d-82c4-4d60-9b1e-a5f3105ce4ca}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d7b7c700-eea9-4ecf-92c8-92794cb3303a}, !- Handle
  {e79a5cf9-09ab-462c-a03b-0486c2db3072}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.785433715220435,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  34,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {27a9aad4-0662-41d1-ac37-1e4d9bd0471c}, !- Handle
  34 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {ae8f4ca6-b9b0-4454-a666-ffea920b97d8}, !- Handle
  34 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e492d7d-82c4-4d60-9b1e-a5f3105ce4ca}, !- Handle
  34 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1de261e4-ff4c-4afe-a685-f0718109e159}, !- Handle
  34 space(s) Occ Sch Sunday Rule 2,      !- Name
  {e79a5cf9-09ab-462c-a03b-0486c2db3072}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f465940-cb38-4892-9706-27c9c5124323}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f465940-cb38-4892-9706-27c9c5124323}, !- Handle
  34 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c2da942d-1828-4a2d-ab2c-7ceb1514ab0b}, !- Handle
  34 space(s) Occ Sch Saturday Rule 2,    !- Name
  {e79a5cf9-09ab-462c-a03b-0486c2db3072}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {195714d5-bcbf-41c5-8780-1f6b0aea8497}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {195714d5-bcbf-41c5-8780-1f6b0aea8497}, !- Handle
  34 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {7314ae3f-823f-424f-99ec-1168a29d25a5}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {57ed2f7a-9f9a-45ee-9c25-fe196849a132}, !- Default Day Schedule Name
  {711a7410-2ad2-4336-b340-8dcbf56de2d3}, !- Summer Design Day Schedule Name
  {9d2282d0-54d3-4cb3-9b55-99efdabbfbba}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {116916fd-7452-4b24-abbe-9cacf1a04bef}, !- Handle
  {7314ae3f-823f-424f-99ec-1168a29d25a5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  79.785433715220435,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  34,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {57ed2f7a-9f9a-45ee-9c25-fe196849a132}, !- Handle
  34 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {711a7410-2ad2-4336-b340-8dcbf56de2d3}, !- Handle
  34 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d2282d0-54d3-4cb3-9b55-99efdabbfbba}, !- Handle
  34 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {053a6a63-0845-47ea-8af5-8b32722a5686}, !- Handle
  34 space(s) Occ Sch Sunday Rule 3,      !- Name
  {7314ae3f-823f-424f-99ec-1168a29d25a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {354a8ca6-eac0-414b-8c4d-47c56e922444}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {354a8ca6-eac0-414b-8c4d-47c56e922444}, !- Handle
  34 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d9a77842-e975-47aa-8ecf-341f22d6f895}, !- Handle
  34 space(s) Occ Sch Saturday Rule 3,    !- Name
  {7314ae3f-823f-424f-99ec-1168a29d25a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0adf6b9-b2f6-4eeb-bd24-0e88d8a3537e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0adf6b9-b2f6-4eeb-bd24-0e88d8a3537e}, !- Handle
  34 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {55cd66c4-10e7-480e-b441-9ceb9daa88da}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6a9a9592-7d65-44a9-891a-f092206036e0}, !- Handle
  1 Elevator Lift Motors,                 !- Name
  {55cd66c4-10e7-480e-b441-9ceb9daa88da}, !- Electric Equipment Definition Name
  {c1d754af-e74b-452f-9d1f-81c349ccec53}, !- Space or SpaceType Name
  {1cfd6192-3db1-4e7d-917b-121c3b6fa19e}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5a647bdc-809f-4e26-bbd0-9dd6e8da5e53}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {1305cb64-dca0-4cc9-8c2b-03b7014350a8}, !- Handle
  Parking Areas and Drives,               !- Name
  {5a647bdc-809f-4e26-bbd0-9dd6e8da5e53}, !- Exterior Lights Definition Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15187.5,                                !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b573c0de-f84e-4cde-b506-c2f5db2622cf}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {cb60fde1-7a91-4707-b690-d98e87a56898}, !- Handle
  Building Facades,                       !- Name
  {b573c0de-f84e-4cde-b506-c2f5db2622cf}, !- Exterior Lights Definition Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2912.44343292706,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {989cfcb3-8d44-4ff1-a568-dff7f6b606b5}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {def7e4d5-e047-485b-9522-5a3db03c2ee6}, !- Handle
  Main Entries,                           !- Name
  {989cfcb3-8d44-4ff1-a568-dff7f6b606b5}, !- Exterior Lights Definition Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f758704e-cd6a-4550-84fc-49f26da0c786}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {64ec5dad-1b56-435f-a4e5-8957f94ad95b}, !- Handle
  Other Doors,                            !- Name
  {f758704e-cd6a-4550-84fc-49f26da0c786}, !- Exterior Lights Definition Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  7.78499999999998,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9085e58f-ef5b-4845-91af-28067a551fca}, !- Handle
  OutPatientHealthCare Hours_of_operation, !- Name
  {f400a3d3-d515-4dfc-afdf-362833ddd96e}, !- Schedule Type Limits Name
  {ffbfd72c-8f2f-498b-89a5-7d526377939e}, !- Default Day Schedule Name
  {4a68e200-6b73-4f24-972b-d4a26fc426cc}, !- Summer Design Day Schedule Name
  {4660a582-363f-4bd5-beb0-3e1c746244dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffbfd72c-8f2f-498b-89a5-7d526377939e}, !- Handle
  OutPatientHealthCare Hours_of_operation Default, !- Name
  {f400a3d3-d515-4dfc-afdf-362833ddd96e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4660a582-363f-4bd5-beb0-3e1c746244dd}, !- Handle
  OutPatientHealthCare Hours_of_operation Winter Design Day, !- Name
  {f400a3d3-d515-4dfc-afdf-362833ddd96e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a68e200-6b73-4f24-972b-d4a26fc426cc}, !- Handle
  OutPatientHealthCare Hours_of_operation Summer Design Day, !- Name
  {f400a3d3-d515-4dfc-afdf-362833ddd96e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {d0d7b51b-f603-4986-afd5-70d95782f9a5}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Exhaust Fan, !- Name
  {9085e58f-ef5b-4845-91af-28067a551fca}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0133885929056673,                     !- Maximum Flow Rate {m3/s}
  {375e9744-e411-4362-94a7-fb68d57b6155}, !- Air Inlet Node Name
  {5523daf8-0a47-48ac-a8c5-0cadabc498e8}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {9085e58f-ef5b-4845-91af-28067a551fca}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e41215be-6292-4464-af52-421c7d98049f}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {f5839977-d663-4af1-bf4d-62f9082ace4b}, !- Inlet Port
  {375e9744-e411-4362-94a7-fb68d57b6155}; !- Outlet Port

OS:Connection,
  {f5839977-d663-4af1-bf4d-62f9082ace4b}, !- Handle
  {01161d88-69ed-40a0-add0-d2e24b391a9c}, !- Source Object
  2,                                      !- Outlet Port
  {e41215be-6292-4464-af52-421c7d98049f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {375e9744-e411-4362-94a7-fb68d57b6155}, !- Handle
  {e41215be-6292-4464-af52-421c7d98049f}, !- Source Object
  3,                                      !- Outlet Port
  {d0d7b51b-f603-4986-afd5-70d95782f9a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {506813c2-80f8-47b1-93c7-d9403ade71d0}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {5523daf8-0a47-48ac-a8c5-0cadabc498e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5523daf8-0a47-48ac-a8c5-0cadabc498e8}, !- Handle
  {d0d7b51b-f603-4986-afd5-70d95782f9a5}, !- Source Object
  7,                                      !- Outlet Port
  {506813c2-80f8-47b1-93c7-d9403ade71d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {69714645-4969-4c66-a499-d5902c649b42}, !- Handle
  Zone Outpatient MRI  - Story Ground Exhaust Fan, !- Name
  {9085e58f-ef5b-4845-91af-28067a551fca}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.026470359943253,                      !- Maximum Flow Rate {m3/s}
  {546fbd1b-1df5-4eed-8057-ba29c1e87514}, !- Air Inlet Node Name
  {890c3055-dbae-4abb-aaa2-69277f3bfa4a}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {9085e58f-ef5b-4845-91af-28067a551fca}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {344a7782-4306-4ad1-9a69-6a3156dd044c}, !- Handle
  Zone Outpatient MRI  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {3c9ca065-9374-4a4d-b04a-a29cbd1844af}, !- Inlet Port
  {546fbd1b-1df5-4eed-8057-ba29c1e87514}; !- Outlet Port

OS:Connection,
  {3c9ca065-9374-4a4d-b04a-a29cbd1844af}, !- Handle
  {362dceee-cc10-4de8-b50b-7046ac6dc986}, !- Source Object
  2,                                      !- Outlet Port
  {344a7782-4306-4ad1-9a69-6a3156dd044c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546fbd1b-1df5-4eed-8057-ba29c1e87514}, !- Handle
  {344a7782-4306-4ad1-9a69-6a3156dd044c}, !- Source Object
  3,                                      !- Outlet Port
  {69714645-4969-4c66-a499-d5902c649b42}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0edccc5d-f1ec-4418-97b3-fca481ba58ee}, !- Handle
  Zone Outpatient MRI  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {890c3055-dbae-4abb-aaa2-69277f3bfa4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {890c3055-dbae-4abb-aaa2-69277f3bfa4a}, !- Handle
  {69714645-4969-4c66-a499-d5902c649b42}, !- Source Object
  7,                                      !- Outlet Port
  {0edccc5d-f1ec-4418-97b3-fca481ba58ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {07803e57-3bb2-440a-8c07-22367ee42805}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 Exhaust Fan, !- Name
  {9085e58f-ef5b-4845-91af-28067a551fca}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0148540470059688,                     !- Maximum Flow Rate {m3/s}
  {58ccac0e-d220-42b8-bdd2-a8a905c8e400}, !- Air Inlet Node Name
  {5cf2c0a3-cb06-43ee-a1a7-eb1feb7dc7de}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {9085e58f-ef5b-4845-91af-28067a551fca}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0c07cc29-919f-4e80-a54f-2435320b99bf}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 Exhaust Fan Inlet Air Node, !- Name
  {a4576ab5-0ab4-49e7-9d49-b6d3ae2049aa}, !- Inlet Port
  {58ccac0e-d220-42b8-bdd2-a8a905c8e400}; !- Outlet Port

OS:Connection,
  {a4576ab5-0ab4-49e7-9d49-b6d3ae2049aa}, !- Handle
  {ed07a072-437d-4d7c-9724-66e4d5857e61}, !- Source Object
  2,                                      !- Outlet Port
  {0c07cc29-919f-4e80-a54f-2435320b99bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58ccac0e-d220-42b8-bdd2-a8a905c8e400}, !- Handle
  {0c07cc29-919f-4e80-a54f-2435320b99bf}, !- Source Object
  3,                                      !- Outlet Port
  {07803e57-3bb2-440a-8c07-22367ee42805}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {531ff79d-1c25-4d95-9bf4-63f2afeb17f4}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 Exhaust Fan Outlet Air Node, !- Name
  {5cf2c0a3-cb06-43ee-a1a7-eb1feb7dc7de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cf2c0a3-cb06-43ee-a1a7-eb1feb7dc7de}, !- Handle
  {07803e57-3bb2-440a-8c07-22367ee42805}, !- Source Object
  7,                                      !- Outlet Port
  {531ff79d-1c25-4d95-9bf4-63f2afeb17f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {461e41f2-f1cf-4688-895f-3b5dcf1e1028}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Exhaust Fan, !- Name
  {9085e58f-ef5b-4845-91af-28067a551fca}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0158345858403559,                     !- Maximum Flow Rate {m3/s}
  {d37d774d-3115-4c93-832a-c549beeee679}, !- Air Inlet Node Name
  {a4655f79-111c-4178-bd61-8cd99bc65958}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {9085e58f-ef5b-4845-91af-28067a551fca}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {358ae215-39a7-4a5b-95f1-93f184e4a103}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {ca01b77e-363e-41f2-854c-06c632fa9b1d}, !- Inlet Port
  {d37d774d-3115-4c93-832a-c549beeee679}; !- Outlet Port

OS:Connection,
  {ca01b77e-363e-41f2-854c-06c632fa9b1d}, !- Handle
  {c215f491-e80b-45fc-a84a-3955410f611e}, !- Source Object
  2,                                      !- Outlet Port
  {358ae215-39a7-4a5b-95f1-93f184e4a103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d37d774d-3115-4c93-832a-c549beeee679}, !- Handle
  {358ae215-39a7-4a5b-95f1-93f184e4a103}, !- Source Object
  3,                                      !- Outlet Port
  {461e41f2-f1cf-4688-895f-3b5dcf1e1028}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3149931d-2d4e-47be-8b30-1f6bffae4101}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {a4655f79-111c-4178-bd61-8cd99bc65958}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4655f79-111c-4178-bd61-8cd99bc65958}, !- Handle
  {461e41f2-f1cf-4688-895f-3b5dcf1e1028}, !- Source Object
  7,                                      !- Outlet Port
  {3149931d-2d4e-47be-8b30-1f6bffae4101}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ed339cc5-93c9-4bbb-a1b5-c52e542af885}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Exhaust Fan, !- Name
  {9085e58f-ef5b-4845-91af-28067a551fca}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0566440469085922,                     !- Maximum Flow Rate {m3/s}
  {1e6ec621-4071-4016-865c-03bfcc2daf58}, !- Air Inlet Node Name
  {2bf6aa4c-f022-4b6d-a081-87c5b35442dc}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {9085e58f-ef5b-4845-91af-28067a551fca}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {cb84a38f-cfe9-467f-ab75-18b79e6dd092}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {6af3ceff-fb6e-447d-85eb-856a63d0031d}, !- Inlet Port
  {1e6ec621-4071-4016-865c-03bfcc2daf58}; !- Outlet Port

OS:Connection,
  {6af3ceff-fb6e-447d-85eb-856a63d0031d}, !- Handle
  {22575b89-a290-4eed-b3df-12b7434ff200}, !- Source Object
  2,                                      !- Outlet Port
  {cb84a38f-cfe9-467f-ab75-18b79e6dd092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6ec621-4071-4016-865c-03bfcc2daf58}, !- Handle
  {cb84a38f-cfe9-467f-ab75-18b79e6dd092}, !- Source Object
  3,                                      !- Outlet Port
  {ed339cc5-93c9-4bbb-a1b5-c52e542af885}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d9a1edcc-5c2e-4200-99dd-a5ac32d570c1}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {2bf6aa4c-f022-4b6d-a081-87c5b35442dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bf6aa4c-f022-4b6d-a081-87c5b35442dc}, !- Handle
  {ed339cc5-93c9-4bbb-a1b5-c52e542af885}, !- Source Object
  7,                                      !- Outlet Port
  {d9a1edcc-5c2e-4200-99dd-a5ac32d570c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {171f0a70-507f-45e9-8a07-f1068077f12d}, !- Handle
  Zone Outpatient Toilet  - Story Ground Exhaust Fan, !- Name
  {9085e58f-ef5b-4845-91af-28067a551fca}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.124230693788156,                      !- Maximum Flow Rate {m3/s}
  {33d9118a-2c55-4aa1-8040-511ef41ea616}, !- Air Inlet Node Name
  {7f2ef137-584b-4eaf-8ee6-87fa20de3fc2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {9085e58f-ef5b-4845-91af-28067a551fca}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {25c8e225-a50c-4091-bef6-ad069781f87d}, !- Handle
  Zone Outpatient Toilet  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {bf49cec0-2a8e-45f5-8ee1-12c455fd0b39}, !- Inlet Port
  {33d9118a-2c55-4aa1-8040-511ef41ea616}; !- Outlet Port

OS:Connection,
  {bf49cec0-2a8e-45f5-8ee1-12c455fd0b39}, !- Handle
  {f3a8a3ee-7b9e-49da-b548-b549ce7df482}, !- Source Object
  2,                                      !- Outlet Port
  {25c8e225-a50c-4091-bef6-ad069781f87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d9118a-2c55-4aa1-8040-511ef41ea616}, !- Handle
  {25c8e225-a50c-4091-bef6-ad069781f87d}, !- Source Object
  3,                                      !- Outlet Port
  {171f0a70-507f-45e9-8a07-f1068077f12d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05217781-38f9-4878-830f-5afb07c9394a}, !- Handle
  Zone Outpatient Toilet  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {7f2ef137-584b-4eaf-8ee6-87fa20de3fc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f2ef137-584b-4eaf-8ee6-87fa20de3fc2}, !- Handle
  {171f0a70-507f-45e9-8a07-f1068077f12d}, !- Source Object
  7,                                      !- Outlet Port
  {05217781-38f9-4878-830f-5afb07c9394a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d8d412e2-3032-43db-bde2-54fb5bb49183}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  {2383f624-87a0-435c-8978-dc521f9e8036}, !- Default Day Schedule Name
  {9cc05377-af38-454c-881f-b1959e81aee5}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {2383f624-87a0-435c-8978-dc521f9e8036}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Default, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8dddae99-bc9b-418e-860f-0c09a3bee7fb}, !- Handle
  Schedule Rule 9,                        !- Name
  {d8d412e2-3032-43db-bde2-54fb5bb49183}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {584609e7-3d22-4de2-b54a-4f9d1909fd24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {584609e7-3d22-4de2-b54a-4f9d1909fd24}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Sat Day, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  45,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0575,                                 !- Value Until Time 2
  11,                                     !- Hour 3
  15,                                     !- Minute 3
  0.105,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  30,                                     !- Minute 4
  0.1525,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  45,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.22,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  15,                                     !- Minute 7
  0.24,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  30,                                     !- Minute 8
  0.26,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  45,                                     !- Minute 9
  0.28,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.29,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  15,                                     !- Minute 11
  0.3,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  45,                                     !- Minute 12
  0.3,                                    !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2925,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  15,                                     !- Minute 14
  0.285,                                  !- Value Until Time 14
  14,                                     !- Hour 15
  30,                                     !- Minute 15
  0.2775,                                 !- Value Until Time 15
  14,                                     !- Hour 16
  45,                                     !- Minute 16
  0.27,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2625,                                 !- Value Until Time 17
  15,                                     !- Hour 18
  15,                                     !- Minute 18
  0.255,                                  !- Value Until Time 18
  15,                                     !- Hour 19
  30,                                     !- Minute 19
  0.2475,                                 !- Value Until Time 19
  15,                                     !- Hour 20
  45,                                     !- Minute 20
  0.24,                                   !- Value Until Time 20
  16,                                     !- Hour 21
  0,                                      !- Minute 21
  0.23875,                                !- Value Until Time 21
  16,                                     !- Hour 22
  15,                                     !- Minute 22
  0.2375,                                 !- Value Until Time 22
  16,                                     !- Hour 23
  30,                                     !- Minute 23
  0.23625,                                !- Value Until Time 23
  16,                                     !- Hour 24
  45,                                     !- Minute 24
  0.235,                                  !- Value Until Time 24
  17,                                     !- Hour 25
  0,                                      !- Minute 25
  0.23375,                                !- Value Until Time 25
  17,                                     !- Hour 26
  15,                                     !- Minute 26
  0.2325,                                 !- Value Until Time 26
  17,                                     !- Hour 27
  30,                                     !- Minute 27
  0.23125,                                !- Value Until Time 27
  17,                                     !- Hour 28
  45,                                     !- Minute 28
  0.23,                                   !- Value Until Time 28
  19,                                     !- Hour 29
  15,                                     !- Minute 29
  0.23,                                   !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.165,                                  !- Value Until Time 30
  19,                                     !- Hour 31
  45,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0775,                                 !- Value Until Time 32
  20,                                     !- Hour 33
  15,                                     !- Minute 33
  0.055,                                  !- Value Until Time 33
  20,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0325,                                 !- Value Until Time 34
  20,                                     !- Hour 35
  45,                                     !- Minute 35
  0.01,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.01;                                   !- Value Until Time 36

OS:Schedule:Day,
  {9cc05377-af38-454c-881f-b1959e81aee5}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Summer Design Day, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {b03baded-e907-4bcf-be84-7dd763eb3e95}, !- Handle
  Schedule Rule 10,                       !- Name
  {d8d412e2-3032-43db-bde2-54fb5bb49183}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93085ffe-7234-42b7-91b7-12a16500a73d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93085ffe-7234-42b7-91b7-12a16500a73d}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 SmrDsn|Wkdy Day, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.2025,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.395,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.5875,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.79,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.8,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.81,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.82,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.7925,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.765,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.7375,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.71,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.7375,                                 !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.765,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.7925,                                 !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.82,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.7175,                                 !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.615,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.5125,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.41,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.3525,                                 !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.295,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.2375,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.18,                                   !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0.2925,                                 !- Value Until Time 26
  14,                                     !- Hour 27
  30,                                     !- Minute 27
  0.405,                                  !- Value Until Time 27
  14,                                     !- Hour 28
  45,                                     !- Minute 28
  0.5175,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  0,                                      !- Minute 29
  0.63,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  15,                                     !- Minute 30
  0.5175,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.405,                                  !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.2925,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.18,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.16,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.14,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.12,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.1,                                    !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.0775,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.055,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.0325,                                 !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0.01,                                   !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0.01;                                   !- Value Until Time 42

OS:WaterUse:Connections,
  {085773f5-e5e0-48e5-a744-25abb0a9e697}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F, !- Name
  {39afa361-9c18-462b-a815-c5457aab62fb}, !- Inlet Node Name
  {b8a907a6-30ab-4d84-a65a-370eeb747ed7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9b634f96-03d7-4e5b-ab5f-ebe5df20ba41}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {95c9b6fe-288f-4aef-bdb7-b30dcf617108}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.0715194509369e-07,                    !- Peak Flow Rate {m3/s}
  {ce67481a-fa99-4e21-afbf-0ffc070a6004}, !- Target Temperature Schedule Name
  {d1a2866b-f1dd-4b61-a4cc-dbddabf97ca4}, !- Sensible Fraction Schedule Name
  {cf9fd3e4-391b-464c-92a9-d3749e1b2aaa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d1a2866b-f1dd-4b61-a4cc-dbddabf97ca4}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  {7fc37152-63dc-41b7-ab34-3d584a4b7a0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fc37152-63dc-41b7-ab34-3d584a4b7a0b}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf9fd3e4-391b-464c-92a9-d3749e1b2aaa}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  {56e43864-993d-4576-8aed-f055035ce2b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56e43864-993d-4576-8aed-f055035ce2b0}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce67481a-fa99-4e21-afbf-0ffc070a6004}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  {1dfd1d31-6ea3-4268-a83d-3ba3a7ab5d10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1dfd1d31-6ea3-4268-a83d-3ba3a7ab5d10}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {9b634f96-03d7-4e5b-ab5f-ebe5df20ba41}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Service Water Use 0.0gpm at 140F, !- Name
  {95c9b6fe-288f-4aef-bdb7-b30dcf617108}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8d412e2-3032-43db-bde2-54fb5bb49183}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {77f8e611-10f1-4dd1-84a4-1d04a0024815}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F, !- Name
  {1f44bd08-6a7e-4d9f-90ef-78a19f355d14}, !- Inlet Node Name
  {3be8280e-8c5f-4574-9bb3-f68d642032f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bbd4ea0d-7a67-49ad-8bb2-0b949b3e9f36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {594cccb4-5e6c-4810-a7ca-a14129e61914}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.09252436875603e-07,                   !- Peak Flow Rate {m3/s}
  {ce67481a-fa99-4e21-afbf-0ffc070a6004}, !- Target Temperature Schedule Name
  {d1a2866b-f1dd-4b61-a4cc-dbddabf97ca4}, !- Sensible Fraction Schedule Name
  {cf9fd3e4-391b-464c-92a9-d3749e1b2aaa}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {bbd4ea0d-7a67-49ad-8bb2-0b949b3e9f36}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Service Water Use 0.0gpm at 140F, !- Name
  {594cccb4-5e6c-4810-a7ca-a14129e61914}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8d412e2-3032-43db-bde2-54fb5bb49183}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6074f674-e41f-43ce-9ae1-0da03accab24}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F, !- Name
  {9dd4db95-e0e0-41fd-b607-2b783dbb7830}, !- Inlet Node Name
  {b00bbb28-f44f-4b87-a17a-aa64ab2c4644}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4343fbba-c2db-4a13-961d-23e4d4a21f4d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d862f02-fe15-4ed2-b2d2-6efff7a74c8b}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.09997438837409e-07,                   !- Peak Flow Rate {m3/s}
  {ce67481a-fa99-4e21-afbf-0ffc070a6004}, !- Target Temperature Schedule Name
  {d1a2866b-f1dd-4b61-a4cc-dbddabf97ca4}, !- Sensible Fraction Schedule Name
  {cf9fd3e4-391b-464c-92a9-d3749e1b2aaa}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4343fbba-c2db-4a13-961d-23e4d4a21f4d}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Service Water Use 0.0gpm at 140F, !- Name
  {1d862f02-fe15-4ed2-b2d2-6efff7a74c8b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8d412e2-3032-43db-bde2-54fb5bb49183}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {978ea4e9-e785-4827-a450-f044770974e3}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 WUC 0.06gpm at 140F, !- Name
  {678b06e3-7c53-4871-9ef3-75255078b104}, !- Inlet Node Name
  {06a0e0cf-766f-44e3-b429-c728495d73ba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b1abb44c-4140-4383-acbb-eaad1e9324b9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2966d705-e171-4b14-a1b5-76ffeebb1232}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.7846417306576e-06,                    !- Peak Flow Rate {m3/s}
  {ce67481a-fa99-4e21-afbf-0ffc070a6004}, !- Target Temperature Schedule Name
  {d1a2866b-f1dd-4b61-a4cc-dbddabf97ca4}, !- Sensible Fraction Schedule Name
  {cf9fd3e4-391b-464c-92a9-d3749e1b2aaa}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b1abb44c-4140-4383-acbb-eaad1e9324b9}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Service Water Use 0.06gpm at 140F, !- Name
  {2966d705-e171-4b14-a1b5-76ffeebb1232}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8d412e2-3032-43db-bde2-54fb5bb49183}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {855772ee-536c-4916-bf35-e794fe63fd05}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {518f19af-b2a4-4ce0-9033-599c59f9ece9}, !- Inlet Node Name
  {2daec7e2-9902-47d2-85ea-101547f5699f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4be11ff0-3527-47e3-8af6-12a4df1d70d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b9e588b-b192-4e8a-9faf-45b69a3a319d}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  6.31742835488195e-07,                   !- Peak Flow Rate {m3/s}
  {ce67481a-fa99-4e21-afbf-0ffc070a6004}, !- Target Temperature Schedule Name
  {d1a2866b-f1dd-4b61-a4cc-dbddabf97ca4}, !- Sensible Fraction Schedule Name
  {cf9fd3e4-391b-464c-92a9-d3749e1b2aaa}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4be11ff0-3527-47e3-8af6-12a4df1d70d2}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {5b9e588b-b192-4e8a-9faf-45b69a3a319d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8d412e2-3032-43db-bde2-54fb5bb49183}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e0c40965-4ff7-4e71-9003-85d50a142eae}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {abadb3b0-ba15-4392-9892-60c1c7cb9796}, !- Inlet Node Name
  {66db9131-f9cc-4000-bf52-6d412c411557}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e7e5cc13-a4b8-4edc-8930-884647230fd6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {53d58fe1-cdef-426d-ab2c-bb9ae8271d3b}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.20233104914074e-07,                   !- Peak Flow Rate {m3/s}
  {ce67481a-fa99-4e21-afbf-0ffc070a6004}, !- Target Temperature Schedule Name
  {d1a2866b-f1dd-4b61-a4cc-dbddabf97ca4}, !- Sensible Fraction Schedule Name
  {cf9fd3e4-391b-464c-92a9-d3749e1b2aaa}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e7e5cc13-a4b8-4edc-8930-884647230fd6}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {53d58fe1-cdef-426d-ab2c-bb9ae8271d3b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8d412e2-3032-43db-bde2-54fb5bb49183}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {20e1c10e-9556-4e63-9457-be598009656b}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {5739b29b-ca60-4873-9600-784822bb0c65}, !- Inlet Node Name
  {f94db4ac-8359-4c6c-9819-86d0e64456a4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {437cb76f-574c-427d-829e-51f618c92fd9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9ae6c076-6eda-4eae-8f48-9e5854ab2188}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.21258341757817e-07,                   !- Peak Flow Rate {m3/s}
  {ce67481a-fa99-4e21-afbf-0ffc070a6004}, !- Target Temperature Schedule Name
  {d1a2866b-f1dd-4b61-a4cc-dbddabf97ca4}, !- Sensible Fraction Schedule Name
  {cf9fd3e4-391b-464c-92a9-d3749e1b2aaa}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {437cb76f-574c-427d-829e-51f618c92fd9}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {9ae6c076-6eda-4eae-8f48-9e5854ab2188}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8d412e2-3032-43db-bde2-54fb5bb49183}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1a72f123-70a3-4fd5-9de3-ff5caf4280f3}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F, !- Name
  {96b7a26c-8078-4c39-a7e2-0503da2e53d5}, !- Inlet Node Name
  {dbc75fb6-078c-4649-832d-bd4408c2e39c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {96740666-ad0e-489e-8e1f-3367d67a4f7b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {67e43a9d-8e12-4462-9ed5-651e29d3f369}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.1134530432258e-07,                    !- Peak Flow Rate {m3/s}
  {ce67481a-fa99-4e21-afbf-0ffc070a6004}, !- Target Temperature Schedule Name
  {d1a2866b-f1dd-4b61-a4cc-dbddabf97ca4}, !- Sensible Fraction Schedule Name
  {cf9fd3e4-391b-464c-92a9-d3749e1b2aaa}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {96740666-ad0e-489e-8e1f-3367d67a4f7b}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Service Water Use 0.0gpm at 140F, !- Name
  {67e43a9d-8e12-4462-9ed5-651e29d3f369}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8d412e2-3032-43db-bde2-54fb5bb49183}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5c7775da-3fe7-401c-9fde-b3d79382246d}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F, !- Name
  {4cbe080b-b801-42ad-b7c3-f98c847a2bb2}, !- Inlet Node Name
  {bec16a19-4cba-405a-8185-8fb248b53642}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e8659782-7619-428a-b5d2-6a63cdc06b57}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e75a30e1-61a9-4d8f-83f6-df3dd5e0391c}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.10338898079975e-07,                   !- Peak Flow Rate {m3/s}
  {ce67481a-fa99-4e21-afbf-0ffc070a6004}, !- Target Temperature Schedule Name
  {d1a2866b-f1dd-4b61-a4cc-dbddabf97ca4}, !- Sensible Fraction Schedule Name
  {cf9fd3e4-391b-464c-92a9-d3749e1b2aaa}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e8659782-7619-428a-b5d2-6a63cdc06b57}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Service Water Use 0.0gpm at 140F, !- Name
  {e75a30e1-61a9-4d8f-83f6-df3dd5e0391c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d8d412e2-3032-43db-bde2-54fb5bb49183}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {3d841f21-adc3-4059-8cda-6950cab7a932}, !- Handle
  Outpatient Shared Service Water Loop,   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {83af052b-a9b5-4b9e-b462-c057f4453593}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  6.30596203602694e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000756715444323233,                   !- Plant Loop Volume {m3}
  {ed6a2211-4d3a-43ac-bb4e-7760ba0909e6}, !- Plant Side Inlet Node Name
  {d26f8ac6-6548-4756-9481-b16fe9d1f382}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {00bb2fd5-af79-4a3b-96ea-4947e063d28a}, !- Demand Side Inlet Node Name
  {36c216c0-148e-408c-a3ae-c1c96d6d5493}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0ba7226c-6e95-4918-b426-cd749fbba1ef}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c3733b69-9559-4358-ab8e-aa3be5747903}, !- Demand Mixer Name
  {2b90b92b-e695-4eb4-89a3-bda231a3ab1a}, !- Demand Splitter Name
  {6448f0db-ceee-4f87-83ea-dc2cbc474987}, !- Supply Mixer Name
  {999e61c1-625a-4986-8c5f-c9f19a81a6e0}; !- Supply Splitter Name

OS:Node,
  {39af9a6c-81d8-4e5b-9dc0-eb68e84aa2ca}, !- Handle
  Outpatient Shared Service Water Loop Supply Inlet Node, !- Name
  {ed6a2211-4d3a-43ac-bb4e-7760ba0909e6}, !- Inlet Port
  {eb971b67-de42-4c14-906e-772941340359}; !- Outlet Port

OS:Node,
  {83af052b-a9b5-4b9e-b462-c057f4453593}, !- Handle
  Outpatient Shared Service Water Loop Supply Outlet Node, !- Name
  {a49dff8f-80b1-44bb-b7e3-046f2137fe1d}, !- Inlet Port
  {d26f8ac6-6548-4756-9481-b16fe9d1f382}; !- Outlet Port

OS:Node,
  {e369601d-9545-4400-97f7-e4011d53aee2}, !- Handle
  40gal Electricity Water Heater - 5kBtu/hr Supply Inlet Water Node, !- Name
  {a8c0fa2d-8449-4219-9f37-befbcd3eb98f}, !- Inlet Port
  {9f1dc0a8-26a7-4d1d-8709-051b9024530d}; !- Outlet Port

OS:Connector:Mixer,
  {6448f0db-ceee-4f87-83ea-dc2cbc474987}, !- Handle
  Connector Mixer 1,                      !- Name
  {b4c5e16c-a520-4164-b2fc-30caaf7898c3}, !- Outlet Branch Name
  {eb668b72-8394-4aa0-a0dc-bcc1ba8e1d0f}, !- Inlet Branch Name 1
  {1d7d5d7e-c259-4706-8818-141d671684f7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {999e61c1-625a-4986-8c5f-c9f19a81a6e0}, !- Handle
  Connector Splitter 1,                   !- Name
  {9780a974-da79-482b-b5a1-b49a04ec5f8e}, !- Inlet Branch Name
  {a8c0fa2d-8449-4219-9f37-befbcd3eb98f}, !- Outlet Branch Name 1
  {d7796608-36da-4e9b-840b-533c560a153f}; !- Outlet Branch Name 2

OS:Connection,
  {ed6a2211-4d3a-43ac-bb4e-7760ba0909e6}, !- Handle
  {3d841f21-adc3-4059-8cda-6950cab7a932}, !- Source Object
  14,                                     !- Outlet Port
  {39af9a6c-81d8-4e5b-9dc0-eb68e84aa2ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c0fa2d-8449-4219-9f37-befbcd3eb98f}, !- Handle
  {999e61c1-625a-4986-8c5f-c9f19a81a6e0}, !- Source Object
  3,                                      !- Outlet Port
  {e369601d-9545-4400-97f7-e4011d53aee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26f8ac6-6548-4756-9481-b16fe9d1f382}, !- Handle
  {83af052b-a9b5-4b9e-b462-c057f4453593}, !- Source Object
  3,                                      !- Outlet Port
  {3d841f21-adc3-4059-8cda-6950cab7a932}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e4abd038-7a8b-45c9-a129-fd1e00732d08}, !- Handle
  Outpatient Shared Service Water Loop Demand Inlet Node, !- Name
  {00bb2fd5-af79-4a3b-96ea-4947e063d28a}, !- Inlet Port
  {651ebbd6-21d0-4617-965a-79728c6bcde1}; !- Outlet Port

OS:Node,
  {d7005c8e-80e7-4d50-aff2-a539559a67d8}, !- Handle
  Outpatient Shared Service Water Loop Demand Outlet Node, !- Name
  {79fe1540-e07a-4035-a1a6-78ab2141f70e}, !- Inlet Port
  {36c216c0-148e-408c-a3ae-c1c96d6d5493}; !- Outlet Port

OS:Node,
  {b74b03ac-67cc-4271-b40f-47fb84b7233a}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {011d1d7c-5c0c-4901-b94e-627ddca67b11}, !- Inlet Port
  {f27c9c37-19b7-4ee0-bed6-c15739af2f8d}; !- Outlet Port

OS:Connector:Mixer,
  {c3733b69-9559-4358-ab8e-aa3be5747903}, !- Handle
  Connector Mixer 2,                      !- Name
  {905f92da-4ed5-4044-b0b7-9e84e3f918f8}, !- Outlet Branch Name
  {cec93c6b-3cdd-4df2-b433-2bad80b914fb}, !- Inlet Branch Name 1
  {fac5c554-22d3-45c6-9fc5-2546685ec781}, !- Inlet Branch Name 2
  {667f1927-4de7-4b6d-b012-01cd3ae16db4}, !- Inlet Branch Name 3
  {daf3fa6b-9867-471d-9457-2d13d31b4530}, !- Inlet Branch Name 4
  {9674b05b-efeb-4dd6-8e0d-a76540712c83}, !- Inlet Branch Name 5
  {9a5375f9-3797-4192-bbbb-8f3ee12ddb61}, !- Inlet Branch Name 6
  {1e8ff1b5-60ea-46a2-8b4c-3e5c2b8fe5bc}, !- Inlet Branch Name 7
  {1249f24c-fe56-4936-9d04-52b0fda5fe35}, !- Inlet Branch Name 8
  {57e54079-2919-42cf-a58d-805631cc4138}, !- Inlet Branch Name 9
  {60beca8d-674c-4c17-9191-a48db9c08eb5}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {2b90b92b-e695-4eb4-89a3-bda231a3ab1a}, !- Handle
  Connector Splitter 2,                   !- Name
  {a57fa892-c63f-4ffa-b883-97dc61de852b}, !- Inlet Branch Name
  {011d1d7c-5c0c-4901-b94e-627ddca67b11}, !- Outlet Branch Name 1
  {50f4b4b2-000b-4f24-bc55-7ee4c07a6022}, !- Outlet Branch Name 2
  {43e33d08-9ba4-49a7-a286-7661b7876200}, !- Outlet Branch Name 3
  {187f94c3-662c-4956-9d9f-9f1d38561acf}, !- Outlet Branch Name 4
  {2f52c423-ed89-43c5-879f-0c9b11641221}, !- Outlet Branch Name 5
  {222a012a-15bd-4d2c-8410-87cfb6e14c06}, !- Outlet Branch Name 6
  {7b7e1d34-a792-4763-9d2d-7b666ab59b33}, !- Outlet Branch Name 7
  {ca492c92-f2fc-4928-93a9-295b4bcf15f6}, !- Outlet Branch Name 8
  {3e2a9af2-0396-4405-8cb4-52af0aae214f}, !- Outlet Branch Name 9
  {9b0faa16-a4bf-45b4-bd32-4e873400a15f}; !- Outlet Branch Name 10

OS:Connection,
  {00bb2fd5-af79-4a3b-96ea-4947e063d28a}, !- Handle
  {3d841f21-adc3-4059-8cda-6950cab7a932}, !- Source Object
  17,                                     !- Outlet Port
  {e4abd038-7a8b-45c9-a129-fd1e00732d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011d1d7c-5c0c-4901-b94e-627ddca67b11}, !- Handle
  {2b90b92b-e695-4eb4-89a3-bda231a3ab1a}, !- Source Object
  3,                                      !- Outlet Port
  {b74b03ac-67cc-4271-b40f-47fb84b7233a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c216c0-148e-408c-a3ae-c1c96d6d5493}, !- Handle
  {d7005c8e-80e7-4d50-aff2-a539559a67d8}, !- Source Object
  3,                                      !- Outlet Port
  {3d841f21-adc3-4059-8cda-6950cab7a932}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7e375f39-1ba2-4216-a700-926e582d88bb}, !- Handle
  {3d841f21-adc3-4059-8cda-6950cab7a932}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0ba7226c-6e95-4918-b426-cd749fbba1ef}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {6356bb31-0982-4687-9f78-bc0fb687c4e7}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {be063f41-02a9-4d61-a751-93f026735ea8}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6356bb31-0982-4687-9f78-bc0fb687c4e7}, !- Schedule Type Limits Name
  {01bac212-460a-4b40-be15-793f95d48273}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01bac212-460a-4b40-be15-793f95d48273}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6356bb31-0982-4687-9f78-bc0fb687c4e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8aa648f1-32da-4b61-a887-bea67413b2ea}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {be063f41-02a9-4d61-a751-93f026735ea8}, !- Schedule Name
  {83af052b-a9b5-4b9e-b462-c057f4453593}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2c6ba3bf-5dbd-43ea-baab-86e657ba4b53}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump, !- Name
  {eb971b67-de42-4c14-906e-772941340359}, !- Inlet Node Name
  {beb368cc-2376-4a52-8b7b-61bea83d46b6}, !- Outlet Node Name
  6.30596203602694e-06,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.292912859672261,                      !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {bf7ed699-5455-490f-bec5-cca90d078c11}, !- Handle
  Outpatient Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {beb368cc-2376-4a52-8b7b-61bea83d46b6}, !- Inlet Port
  {9780a974-da79-482b-b5a1-b49a04ec5f8e}; !- Outlet Port

OS:Connection,
  {eb971b67-de42-4c14-906e-772941340359}, !- Handle
  {39af9a6c-81d8-4e5b-9dc0-eb68e84aa2ca}, !- Source Object
  3,                                      !- Outlet Port
  {2c6ba3bf-5dbd-43ea-baab-86e657ba4b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beb368cc-2376-4a52-8b7b-61bea83d46b6}, !- Handle
  {2c6ba3bf-5dbd-43ea-baab-86e657ba4b53}, !- Source Object
  3,                                      !- Outlet Port
  {bf7ed699-5455-490f-bec5-cca90d078c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9780a974-da79-482b-b5a1-b49a04ec5f8e}, !- Handle
  {bf7ed699-5455-490f-bec5-cca90d078c11}, !- Source Object
  3,                                      !- Outlet Port
  {999e61c1-625a-4986-8c5f-c9f19a81a6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {823c19f9-5936-4a18-9504-317d6da25b9f}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {4891bd84-29a6-4c1c-b22e-ca64c35005cd}, !- Handle
  40gal Electricity Water Heater - 5kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {be063f41-02a9-4d61-a751-93f026735ea8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1513.27140089986,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c2ade6c1-1ebc-4799-903c-036dd86b2f38}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9f1dc0a8-26a7-4d1d-8709-051b9024530d}, !- Use Side Inlet Node Name
  {5fef067b-b282-4c4f-8a93-ffd6c92c8cc6}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {0e36a43a-2655-4abb-a043-c174ba418e41}, !- Handle
  {4891bd84-29a6-4c1c-b22e-ca64c35005cd}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {c2ade6c1-1ebc-4799-903c-036dd86b2f38}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {823c19f9-5936-4a18-9504-317d6da25b9f}, !- Schedule Type Limits Name
  {7f83a3fa-400b-4361-baf2-95fbe09db46e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f83a3fa-400b-4361-baf2-95fbe09db46e}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {823c19f9-5936-4a18-9504-317d6da25b9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {d3c10f94-180c-4948-bc2b-9fda55213358}, !- Handle
  40gal Electricity Water Heater - 5kBtu/hr Supply Outlet Water Node, !- Name
  {5fef067b-b282-4c4f-8a93-ffd6c92c8cc6}, !- Inlet Port
  {eb668b72-8394-4aa0-a0dc-bcc1ba8e1d0f}; !- Outlet Port

OS:Connection,
  {9f1dc0a8-26a7-4d1d-8709-051b9024530d}, !- Handle
  {e369601d-9545-4400-97f7-e4011d53aee2}, !- Source Object
  3,                                      !- Outlet Port
  {4891bd84-29a6-4c1c-b22e-ca64c35005cd}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5fef067b-b282-4c4f-8a93-ffd6c92c8cc6}, !- Handle
  {4891bd84-29a6-4c1c-b22e-ca64c35005cd}, !- Source Object
  32,                                     !- Outlet Port
  {d3c10f94-180c-4948-bc2b-9fda55213358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb668b72-8394-4aa0-a0dc-bcc1ba8e1d0f}, !- Handle
  {d3c10f94-180c-4948-bc2b-9fda55213358}, !- Source Object
  3,                                      !- Outlet Port
  {6448f0db-ceee-4f87-83ea-dc2cbc474987}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {3a5bea14-b31c-4fb5-9bb5-cc25880cc4fe}, !- Handle
  {4891bd84-29a6-4c1c-b22e-ca64c35005cd}; !- Object Name

OS:Schedule:Ruleset,
  {8e1845b3-de85-4957-9858-61701447fb79}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  {7a8d750b-e9e4-4e93-8641-ccdd63c48740}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a8d750b-e9e4-4e93-8641-ccdd63c48740}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {de80f38a-11d3-49bb-9a97-dde0352ad6cc}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  {77b88069-1a70-4d7e-bf0b-bda8b3d0a810}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77b88069-1a70-4d7e-bf0b-bda8b3d0a810}, !- Handle
  Outpatient Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {9136a03c-2a4c-4e7e-9e9c-c9f1e9f0247c}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c1446aae-5b3e-42a0-b252-c4715c94a491}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {86a2875c-4b01-43ef-9181-b96c430e85a9}, !- Layer 1
  {9136a03c-2a4c-4e7e-9e9c-c9f1e9f0247c}; !- Layer 2

OS:Material,
  {86a2875c-4b01-43ef-9181-b96c430e85a9}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {cc1b6b70-04a6-4efa-bbac-f829575e83da}, !- Handle
  Outpatient Shared Service Water Loop Pipe 142.47448713915873ft, !- Name
  {c1446aae-5b3e-42a0-b252-c4715c94a491}, !- Construction
  {651ebbd6-21d0-4617-965a-79728c6bcde1}, !- Fluid Inlet Node
  {3c6bebd1-4707-4dd2-b528-c235aba4a635}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {8e1845b3-de85-4957-9858-61701447fb79}, !- Ambient Temperature Schedule
  {de80f38a-11d3-49bb-9a97-dde0352ad6cc}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  43.4262236800156;                       !- Pipe Length {m}

OS:Node,
  {8300735e-82b1-4402-b6cd-849bc9354de5}, !- Handle
  Outpatient Shared Service Water Loop Pipe 142.47448713915873ft Outlet Water Node, !- Name
  {3c6bebd1-4707-4dd2-b528-c235aba4a635}, !- Inlet Port
  {a57fa892-c63f-4ffa-b883-97dc61de852b}; !- Outlet Port

OS:Connection,
  {651ebbd6-21d0-4617-965a-79728c6bcde1}, !- Handle
  {e4abd038-7a8b-45c9-a129-fd1e00732d08}, !- Source Object
  3,                                      !- Outlet Port
  {cc1b6b70-04a6-4efa-bbac-f829575e83da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c6bebd1-4707-4dd2-b528-c235aba4a635}, !- Handle
  {cc1b6b70-04a6-4efa-bbac-f829575e83da}, !- Source Object
  4,                                      !- Outlet Port
  {8300735e-82b1-4402-b6cd-849bc9354de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a57fa892-c63f-4ffa-b883-97dc61de852b}, !- Handle
  {8300735e-82b1-4402-b6cd-849bc9354de5}, !- Source Object
  3,                                      !- Outlet Port
  {2b90b92b-e695-4eb4-89a3-bda231a3ab1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6237940d-9516-4cb0-84cd-eee9f42385a6}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c7e547b9-da04-413b-af19-24b2ad5c588d}, !- Inlet Node Name
  {6677fbd8-615c-49c4-b9cb-c361e1d52796}; !- Outlet Node Name

OS:Node,
  {15b952bc-1703-4b72-ac63-75a46948d199}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {d7796608-36da-4e9b-840b-533c560a153f}, !- Inlet Port
  {c7e547b9-da04-413b-af19-24b2ad5c588d}; !- Outlet Port

OS:Connection,
  {d7796608-36da-4e9b-840b-533c560a153f}, !- Handle
  {999e61c1-625a-4986-8c5f-c9f19a81a6e0}, !- Source Object
  4,                                      !- Outlet Port
  {15b952bc-1703-4b72-ac63-75a46948d199}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9408a868-eec0-491e-9806-fdcd5da6a1e9}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {6677fbd8-615c-49c4-b9cb-c361e1d52796}, !- Inlet Port
  {1d7d5d7e-c259-4706-8818-141d671684f7}; !- Outlet Port

OS:Connection,
  {c7e547b9-da04-413b-af19-24b2ad5c588d}, !- Handle
  {15b952bc-1703-4b72-ac63-75a46948d199}, !- Source Object
  3,                                      !- Outlet Port
  {6237940d-9516-4cb0-84cd-eee9f42385a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6677fbd8-615c-49c4-b9cb-c361e1d52796}, !- Handle
  {6237940d-9516-4cb0-84cd-eee9f42385a6}, !- Source Object
  3,                                      !- Outlet Port
  {9408a868-eec0-491e-9806-fdcd5da6a1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7d5d7e-c259-4706-8818-141d671684f7}, !- Handle
  {9408a868-eec0-491e-9806-fdcd5da6a1e9}, !- Source Object
  3,                                      !- Outlet Port
  {6448f0db-ceee-4f87-83ea-dc2cbc474987}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e91f694-3d91-4256-a80c-968a3cc58cf9}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {f27c9c37-19b7-4ee0-bed6-c15739af2f8d}, !- Inlet Node Name
  {a1e865d0-df3a-4d24-85c6-816a31bd4e8b}; !- Outlet Node Name

OS:Node,
  {d5b08b36-017d-4ec3-8113-b98e132ae254}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {a1e865d0-df3a-4d24-85c6-816a31bd4e8b}, !- Inlet Port
  {cec93c6b-3cdd-4df2-b433-2bad80b914fb}; !- Outlet Port

OS:Connection,
  {f27c9c37-19b7-4ee0-bed6-c15739af2f8d}, !- Handle
  {b74b03ac-67cc-4271-b40f-47fb84b7233a}, !- Source Object
  3,                                      !- Outlet Port
  {4e91f694-3d91-4256-a80c-968a3cc58cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e865d0-df3a-4d24-85c6-816a31bd4e8b}, !- Handle
  {4e91f694-3d91-4256-a80c-968a3cc58cf9}, !- Source Object
  3,                                      !- Outlet Port
  {d5b08b36-017d-4ec3-8113-b98e132ae254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec93c6b-3cdd-4df2-b433-2bad80b914fb}, !- Handle
  {d5b08b36-017d-4ec3-8113-b98e132ae254}, !- Source Object
  3,                                      !- Outlet Port
  {c3733b69-9559-4358-ab8e-aa3be5747903}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {53ddae61-0530-48a8-826e-5de661fa9637}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ad72cf31-fc37-40d6-a40a-73d7c0bb052e}, !- Inlet Node Name
  {a49dff8f-80b1-44bb-b7e3-046f2137fe1d}; !- Outlet Node Name

OS:Node,
  {c4d6909b-e2f4-4756-86f2-85af7c8b9c04}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b4c5e16c-a520-4164-b2fc-30caaf7898c3}, !- Inlet Port
  {ad72cf31-fc37-40d6-a40a-73d7c0bb052e}; !- Outlet Port

OS:Connection,
  {b4c5e16c-a520-4164-b2fc-30caaf7898c3}, !- Handle
  {6448f0db-ceee-4f87-83ea-dc2cbc474987}, !- Source Object
  2,                                      !- Outlet Port
  {c4d6909b-e2f4-4756-86f2-85af7c8b9c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad72cf31-fc37-40d6-a40a-73d7c0bb052e}, !- Handle
  {c4d6909b-e2f4-4756-86f2-85af7c8b9c04}, !- Source Object
  3,                                      !- Outlet Port
  {53ddae61-0530-48a8-826e-5de661fa9637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49dff8f-80b1-44bb-b7e3-046f2137fe1d}, !- Handle
  {53ddae61-0530-48a8-826e-5de661fa9637}, !- Source Object
  3,                                      !- Outlet Port
  {83af052b-a9b5-4b9e-b462-c057f4453593}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5407342b-4192-46d1-b434-327d1dd2d5e8}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {da3474f7-2cdb-4c41-b403-e854054852b0}, !- Inlet Node Name
  {79fe1540-e07a-4035-a1a6-78ab2141f70e}; !- Outlet Node Name

OS:Node,
  {d4319054-46ee-421a-8eb8-afcb88ce518d}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {905f92da-4ed5-4044-b0b7-9e84e3f918f8}, !- Inlet Port
  {da3474f7-2cdb-4c41-b403-e854054852b0}; !- Outlet Port

OS:Connection,
  {905f92da-4ed5-4044-b0b7-9e84e3f918f8}, !- Handle
  {c3733b69-9559-4358-ab8e-aa3be5747903}, !- Source Object
  2,                                      !- Outlet Port
  {d4319054-46ee-421a-8eb8-afcb88ce518d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da3474f7-2cdb-4c41-b403-e854054852b0}, !- Handle
  {d4319054-46ee-421a-8eb8-afcb88ce518d}, !- Source Object
  3,                                      !- Outlet Port
  {5407342b-4192-46d1-b434-327d1dd2d5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79fe1540-e07a-4035-a1a6-78ab2141f70e}, !- Handle
  {5407342b-4192-46d1-b434-327d1dd2d5e8}, !- Source Object
  3,                                      !- Outlet Port
  {d7005c8e-80e7-4d50-aff2-a539559a67d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bacc4882-fcda-427d-b8f1-f2c4907fbdd3}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {50f4b4b2-000b-4f24-bc55-7ee4c07a6022}, !- Inlet Port
  {39afa361-9c18-462b-a815-c5457aab62fb}; !- Outlet Port

OS:Connection,
  {50f4b4b2-000b-4f24-bc55-7ee4c07a6022}, !- Handle
  {2b90b92b-e695-4eb4-89a3-bda231a3ab1a}, !- Source Object
  4,                                      !- Outlet Port
  {bacc4882-fcda-427d-b8f1-f2c4907fbdd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30144a1d-006b-46b7-81eb-bfb7ec8e207a}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {b8a907a6-30ab-4d84-a65a-370eeb747ed7}, !- Inlet Port
  {fac5c554-22d3-45c6-9fc5-2546685ec781}; !- Outlet Port

OS:Connection,
  {39afa361-9c18-462b-a815-c5457aab62fb}, !- Handle
  {bacc4882-fcda-427d-b8f1-f2c4907fbdd3}, !- Source Object
  3,                                      !- Outlet Port
  {085773f5-e5e0-48e5-a744-25abb0a9e697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a907a6-30ab-4d84-a65a-370eeb747ed7}, !- Handle
  {085773f5-e5e0-48e5-a744-25abb0a9e697}, !- Source Object
  3,                                      !- Outlet Port
  {30144a1d-006b-46b7-81eb-bfb7ec8e207a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac5c554-22d3-45c6-9fc5-2546685ec781}, !- Handle
  {30144a1d-006b-46b7-81eb-bfb7ec8e207a}, !- Source Object
  3,                                      !- Outlet Port
  {c3733b69-9559-4358-ab8e-aa3be5747903}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {517c00d4-f6c6-4424-bedc-b243e731a663}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {43e33d08-9ba4-49a7-a286-7661b7876200}, !- Inlet Port
  {1f44bd08-6a7e-4d9f-90ef-78a19f355d14}; !- Outlet Port

OS:Connection,
  {43e33d08-9ba4-49a7-a286-7661b7876200}, !- Handle
  {2b90b92b-e695-4eb4-89a3-bda231a3ab1a}, !- Source Object
  5,                                      !- Outlet Port
  {517c00d4-f6c6-4424-bedc-b243e731a663}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ece6447e-59b7-47b7-b847-8230ff797d62}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {3be8280e-8c5f-4574-9bb3-f68d642032f1}, !- Inlet Port
  {667f1927-4de7-4b6d-b012-01cd3ae16db4}; !- Outlet Port

OS:Connection,
  {1f44bd08-6a7e-4d9f-90ef-78a19f355d14}, !- Handle
  {517c00d4-f6c6-4424-bedc-b243e731a663}, !- Source Object
  3,                                      !- Outlet Port
  {77f8e611-10f1-4dd1-84a4-1d04a0024815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be8280e-8c5f-4574-9bb3-f68d642032f1}, !- Handle
  {77f8e611-10f1-4dd1-84a4-1d04a0024815}, !- Source Object
  3,                                      !- Outlet Port
  {ece6447e-59b7-47b7-b847-8230ff797d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {667f1927-4de7-4b6d-b012-01cd3ae16db4}, !- Handle
  {ece6447e-59b7-47b7-b847-8230ff797d62}, !- Source Object
  3,                                      !- Outlet Port
  {c3733b69-9559-4358-ab8e-aa3be5747903}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8cb722a9-2094-43d7-91f6-9434a0eb0332}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {187f94c3-662c-4956-9d9f-9f1d38561acf}, !- Inlet Port
  {9dd4db95-e0e0-41fd-b607-2b783dbb7830}; !- Outlet Port

OS:Connection,
  {187f94c3-662c-4956-9d9f-9f1d38561acf}, !- Handle
  {2b90b92b-e695-4eb4-89a3-bda231a3ab1a}, !- Source Object
  6,                                      !- Outlet Port
  {8cb722a9-2094-43d7-91f6-9434a0eb0332}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e5e4df6-1971-40ee-ac77-6dc9f1f3acc1}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {b00bbb28-f44f-4b87-a17a-aa64ab2c4644}, !- Inlet Port
  {daf3fa6b-9867-471d-9457-2d13d31b4530}; !- Outlet Port

OS:Connection,
  {9dd4db95-e0e0-41fd-b607-2b783dbb7830}, !- Handle
  {8cb722a9-2094-43d7-91f6-9434a0eb0332}, !- Source Object
  3,                                      !- Outlet Port
  {6074f674-e41f-43ce-9ae1-0da03accab24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b00bbb28-f44f-4b87-a17a-aa64ab2c4644}, !- Handle
  {6074f674-e41f-43ce-9ae1-0da03accab24}, !- Source Object
  3,                                      !- Outlet Port
  {5e5e4df6-1971-40ee-ac77-6dc9f1f3acc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf3fa6b-9867-471d-9457-2d13d31b4530}, !- Handle
  {5e5e4df6-1971-40ee-ac77-6dc9f1f3acc1}, !- Source Object
  3,                                      !- Outlet Port
  {c3733b69-9559-4358-ab8e-aa3be5747903}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {88618b16-9acb-4574-887d-881774a79848}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 WUC 0.06gpm at 140F Inlet Water Node, !- Name
  {2f52c423-ed89-43c5-879f-0c9b11641221}, !- Inlet Port
  {678b06e3-7c53-4871-9ef3-75255078b104}; !- Outlet Port

OS:Connection,
  {2f52c423-ed89-43c5-879f-0c9b11641221}, !- Handle
  {2b90b92b-e695-4eb4-89a3-bda231a3ab1a}, !- Source Object
  7,                                      !- Outlet Port
  {88618b16-9acb-4574-887d-881774a79848}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17d5949c-8bc8-4cb9-9a11-f3a4d45117e9}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 WUC 0.06gpm at 140F Outlet Water Node, !- Name
  {06a0e0cf-766f-44e3-b429-c728495d73ba}, !- Inlet Port
  {9674b05b-efeb-4dd6-8e0d-a76540712c83}; !- Outlet Port

OS:Connection,
  {678b06e3-7c53-4871-9ef3-75255078b104}, !- Handle
  {88618b16-9acb-4574-887d-881774a79848}, !- Source Object
  3,                                      !- Outlet Port
  {978ea4e9-e785-4827-a450-f044770974e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a0e0cf-766f-44e3-b429-c728495d73ba}, !- Handle
  {978ea4e9-e785-4827-a450-f044770974e3}, !- Source Object
  3,                                      !- Outlet Port
  {17d5949c-8bc8-4cb9-9a11-f3a4d45117e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9674b05b-efeb-4dd6-8e0d-a76540712c83}, !- Handle
  {17d5949c-8bc8-4cb9-9a11-f3a4d45117e9}, !- Source Object
  3,                                      !- Outlet Port
  {c3733b69-9559-4358-ab8e-aa3be5747903}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8951da38-3d71-406a-b83d-43f26cc03502}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {222a012a-15bd-4d2c-8410-87cfb6e14c06}, !- Inlet Port
  {518f19af-b2a4-4ce0-9033-599c59f9ece9}; !- Outlet Port

OS:Connection,
  {222a012a-15bd-4d2c-8410-87cfb6e14c06}, !- Handle
  {2b90b92b-e695-4eb4-89a3-bda231a3ab1a}, !- Source Object
  8,                                      !- Outlet Port
  {8951da38-3d71-406a-b83d-43f26cc03502}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {556fb920-7c26-4622-ab89-3e292ab41e44}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {2daec7e2-9902-47d2-85ea-101547f5699f}, !- Inlet Port
  {9a5375f9-3797-4192-bbbb-8f3ee12ddb61}; !- Outlet Port

OS:Connection,
  {518f19af-b2a4-4ce0-9033-599c59f9ece9}, !- Handle
  {8951da38-3d71-406a-b83d-43f26cc03502}, !- Source Object
  3,                                      !- Outlet Port
  {855772ee-536c-4916-bf35-e794fe63fd05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2daec7e2-9902-47d2-85ea-101547f5699f}, !- Handle
  {855772ee-536c-4916-bf35-e794fe63fd05}, !- Source Object
  3,                                      !- Outlet Port
  {556fb920-7c26-4622-ab89-3e292ab41e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5375f9-3797-4192-bbbb-8f3ee12ddb61}, !- Handle
  {556fb920-7c26-4622-ab89-3e292ab41e44}, !- Source Object
  3,                                      !- Outlet Port
  {c3733b69-9559-4358-ab8e-aa3be5747903}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fe87228e-96a9-4865-8b7a-fc8924fc469c}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {7b7e1d34-a792-4763-9d2d-7b666ab59b33}, !- Inlet Port
  {abadb3b0-ba15-4392-9892-60c1c7cb9796}; !- Outlet Port

OS:Connection,
  {7b7e1d34-a792-4763-9d2d-7b666ab59b33}, !- Handle
  {2b90b92b-e695-4eb4-89a3-bda231a3ab1a}, !- Source Object
  9,                                      !- Outlet Port
  {fe87228e-96a9-4865-8b7a-fc8924fc469c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b15b8428-43de-4c7b-bb8c-665c99e9fcbb}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {66db9131-f9cc-4000-bf52-6d412c411557}, !- Inlet Port
  {1e8ff1b5-60ea-46a2-8b4c-3e5c2b8fe5bc}; !- Outlet Port

OS:Connection,
  {abadb3b0-ba15-4392-9892-60c1c7cb9796}, !- Handle
  {fe87228e-96a9-4865-8b7a-fc8924fc469c}, !- Source Object
  3,                                      !- Outlet Port
  {e0c40965-4ff7-4e71-9003-85d50a142eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66db9131-f9cc-4000-bf52-6d412c411557}, !- Handle
  {e0c40965-4ff7-4e71-9003-85d50a142eae}, !- Source Object
  3,                                      !- Outlet Port
  {b15b8428-43de-4c7b-bb8c-665c99e9fcbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e8ff1b5-60ea-46a2-8b4c-3e5c2b8fe5bc}, !- Handle
  {b15b8428-43de-4c7b-bb8c-665c99e9fcbb}, !- Source Object
  3,                                      !- Outlet Port
  {c3733b69-9559-4358-ab8e-aa3be5747903}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {31aef791-4998-4090-a405-c01d6c59e8c7}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {ca492c92-f2fc-4928-93a9-295b4bcf15f6}, !- Inlet Port
  {5739b29b-ca60-4873-9600-784822bb0c65}; !- Outlet Port

OS:Connection,
  {ca492c92-f2fc-4928-93a9-295b4bcf15f6}, !- Handle
  {2b90b92b-e695-4eb4-89a3-bda231a3ab1a}, !- Source Object
  10,                                     !- Outlet Port
  {31aef791-4998-4090-a405-c01d6c59e8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23060f99-9e99-4feb-9ac1-06e2d5f1ab29}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {f94db4ac-8359-4c6c-9819-86d0e64456a4}, !- Inlet Port
  {1249f24c-fe56-4936-9d04-52b0fda5fe35}; !- Outlet Port

OS:Connection,
  {5739b29b-ca60-4873-9600-784822bb0c65}, !- Handle
  {31aef791-4998-4090-a405-c01d6c59e8c7}, !- Source Object
  3,                                      !- Outlet Port
  {20e1c10e-9556-4e63-9457-be598009656b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f94db4ac-8359-4c6c-9819-86d0e64456a4}, !- Handle
  {20e1c10e-9556-4e63-9457-be598009656b}, !- Source Object
  3,                                      !- Outlet Port
  {23060f99-9e99-4feb-9ac1-06e2d5f1ab29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1249f24c-fe56-4936-9d04-52b0fda5fe35}, !- Handle
  {23060f99-9e99-4feb-9ac1-06e2d5f1ab29}, !- Source Object
  3,                                      !- Outlet Port
  {c3733b69-9559-4358-ab8e-aa3be5747903}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a2323cfd-5c7e-4203-bf93-bf54a6205c01}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {3e2a9af2-0396-4405-8cb4-52af0aae214f}, !- Inlet Port
  {96b7a26c-8078-4c39-a7e2-0503da2e53d5}; !- Outlet Port

OS:Connection,
  {3e2a9af2-0396-4405-8cb4-52af0aae214f}, !- Handle
  {2b90b92b-e695-4eb4-89a3-bda231a3ab1a}, !- Source Object
  11,                                     !- Outlet Port
  {a2323cfd-5c7e-4203-bf93-bf54a6205c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5c020c0-66b0-41c2-9ea8-66e047023b81}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {dbc75fb6-078c-4649-832d-bd4408c2e39c}, !- Inlet Port
  {57e54079-2919-42cf-a58d-805631cc4138}; !- Outlet Port

OS:Connection,
  {96b7a26c-8078-4c39-a7e2-0503da2e53d5}, !- Handle
  {a2323cfd-5c7e-4203-bf93-bf54a6205c01}, !- Source Object
  3,                                      !- Outlet Port
  {1a72f123-70a3-4fd5-9de3-ff5caf4280f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc75fb6-078c-4649-832d-bd4408c2e39c}, !- Handle
  {1a72f123-70a3-4fd5-9de3-ff5caf4280f3}, !- Source Object
  3,                                      !- Outlet Port
  {a5c020c0-66b0-41c2-9ea8-66e047023b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e54079-2919-42cf-a58d-805631cc4138}, !- Handle
  {a5c020c0-66b0-41c2-9ea8-66e047023b81}, !- Source Object
  3,                                      !- Outlet Port
  {c3733b69-9559-4358-ab8e-aa3be5747903}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {96bf744a-348a-4322-9a8b-011c2c86bc44}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {9b0faa16-a4bf-45b4-bd32-4e873400a15f}, !- Inlet Port
  {4cbe080b-b801-42ad-b7c3-f98c847a2bb2}; !- Outlet Port

OS:Connection,
  {9b0faa16-a4bf-45b4-bd32-4e873400a15f}, !- Handle
  {2b90b92b-e695-4eb4-89a3-bda231a3ab1a}, !- Source Object
  12,                                     !- Outlet Port
  {96bf744a-348a-4322-9a8b-011c2c86bc44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd410bc3-2317-4eab-8846-a97adfb6a4fe}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {bec16a19-4cba-405a-8185-8fb248b53642}, !- Inlet Port
  {60beca8d-674c-4c17-9191-a48db9c08eb5}; !- Outlet Port

OS:Connection,
  {4cbe080b-b801-42ad-b7c3-f98c847a2bb2}, !- Handle
  {96bf744a-348a-4322-9a8b-011c2c86bc44}, !- Source Object
  3,                                      !- Outlet Port
  {5c7775da-3fe7-401c-9fde-b3d79382246d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec16a19-4cba-405a-8185-8fb248b53642}, !- Handle
  {5c7775da-3fe7-401c-9fde-b3d79382246d}, !- Source Object
  3,                                      !- Outlet Port
  {bd410bc3-2317-4eab-8846-a97adfb6a4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60beca8d-674c-4c17-9191-a48db9c08eb5}, !- Handle
  {bd410bc3-2317-4eab-8846-a97adfb6a4fe}, !- Source Object
  3,                                      !- Outlet Port
  {c3733b69-9559-4358-ab8e-aa3be5747903}, !- Target Object
  12;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bd4dd1c6-696a-4f40-975c-ea36afc49f0f}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Handle
  Outpatient HtgSetp,                     !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  {854eaf3b-d5ac-4330-b134-acb1333f9e1e}, !- Default Day Schedule Name
  {cda444d2-bb7f-4024-a074-a8798c7ad433}, !- Summer Design Day Schedule Name
  {43e2b18c-df4b-4fb1-8072-1b40dd48b539}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {854eaf3b-d5ac-4330-b134-acb1333f9e1e}, !- Handle
  Outpatient HtgSetp Default,             !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  30,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {cda444d2-bb7f-4024-a074-a8798c7ad433}, !- Handle
  Outpatient HtgSetp Summer Design Day,   !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a08eb7b5-7f96-4dfc-b66a-3691fa544a38}, !- Handle
  Schedule Rule 11,                       !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff43b2fb-78a0-4a5c-9fba-b535916354cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff43b2fb-78a0-4a5c-9fba-b535916354cb}, !- Handle
  Outpatient HtgSetp Wknd Day,            !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {43e2b18c-df4b-4fb1-8072-1b40dd48b539}, !- Handle
  Outpatient HtgSetp Winter Design Day,   !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {2856f424-6a95-4be0-bab1-3d27204f1c20}, !- Handle
  Outpatient ClgSetp,                     !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  {b5f65e1a-ff42-4e62-bfb5-461de50a8370}, !- Default Day Schedule Name
  {6dfbadbc-9ede-4380-b768-e0a305ab47e0}, !- Summer Design Day Schedule Name
  {f04b704f-2df1-4ba7-a76d-5fa853b30fcb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b5f65e1a-ff42-4e62-bfb5-461de50a8370}, !- Handle
  Outpatient ClgSetp Default,             !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  13,                                     !- Hour 2
  30,                                     !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {6dfbadbc-9ede-4380-b768-e0a305ab47e0}, !- Handle
  Outpatient ClgSetp Summer Design Day,   !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {fe746d43-01de-4cc3-877c-514034112152}, !- Handle
  Schedule Rule 12,                       !- Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c556093-c1c6-46de-bcf1-65a778f8f3e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c556093-c1c6-46de-bcf1-65a778f8f3e2}, !- Handle
  Outpatient ClgSetp Wknd Day,            !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f04b704f-2df1-4ba7-a76d-5fa853b30fcb}, !- Handle
  Outpatient ClgSetp Winter Design Day,   !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {d61fd76d-fbb9-4175-a671-1a5fd84ace17}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df9c38f1-2987-46fd-bfcf-c08a2f69fa62}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe7b6d1e-34c5-404e-b241-da4457666c71}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ad76415-3260-4c87-bf61-de090befd5ec}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b92d7e4-0efb-46cf-812d-5ea8de85fb0f}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ca748bb-44e6-404b-808d-34899bbf0680}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66d45a94-b986-40f8-b2e5-adc13f4a0c20}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ba7c4ea-3c7f-4b0b-892d-73b6263e2e4d}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b6b156c-77ba-4205-a896-85329b002f71}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d739dbb-fc25-48fa-b04c-1cb0dfe19dde}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ca7c6d7-9095-42b9-9cb6-ad11e04ec8e9}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16e2cc86-eb72-441f-be57-b84f310adc0c}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ea71e7c-010b-4549-8e44-52809af3034e}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76373bb9-2a19-467c-8d27-2face19f50d5}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfaae4ee-7ec9-4483-b898-7d5be4b80a41}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d304674-f264-4cac-a253-57cec3a1ad15}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db5eff46-4c2e-463f-a507-e591a7570390}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8bf534d-8336-465b-80df-9c6a96b28d9c}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1285ce14-58f9-4df0-8d3c-defb7bd48257}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58ce5bb0-525e-4d5a-93de-8e8b6855fc0d}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42c1fbf1-0ef8-4b39-884a-385603747798}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb66d645-65fa-4b71-996b-2ac2b3e23ca8}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5be2110a-cd16-4141-83cd-2a8ea2d7c9cc}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78881077-af6a-4b86-ae64-3d33a02951b1}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {863398df-3bde-4440-b58d-e9ce4cc4b845}, !- Heating Setpoint Temperature Schedule Name
  {e9933b13-9ee3-4c45-86d1-4a7a42b3f5cc}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {863398df-3bde-4440-b58d-e9ce4cc4b845}, !- Handle
  Outpatient OR HtgSetp,                  !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  {f310f759-1348-4b35-9793-f0727ad6f6cf}, !- Default Day Schedule Name
  {fde19455-cb20-4c3b-8b36-15dc44851083}, !- Summer Design Day Schedule Name
  {68469df0-add7-4da7-bdee-253a8bf0ccab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f310f759-1348-4b35-9793-f0727ad6f6cf}, !- Handle
  Outpatient OR HtgSetp Default,          !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {68469df0-add7-4da7-bdee-253a8bf0ccab}, !- Handle
  Outpatient OR HtgSetp Winter Design Day, !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fde19455-cb20-4c3b-8b36-15dc44851083}, !- Handle
  Outpatient OR HtgSetp Summer Design Day, !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9933b13-9ee3-4c45-86d1-4a7a42b3f5cc}, !- Handle
  Outpatient OR ClgSetp,                  !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  {e52f3f74-d861-41f6-984e-4146cac2efac}, !- Default Day Schedule Name
  {3c736c1b-8977-4ae9-a8e2-3ce9c30b54d8}, !- Summer Design Day Schedule Name
  {545851ea-d3d2-4176-9d0d-04b3c20e3e47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e52f3f74-d861-41f6-984e-4146cac2efac}, !- Handle
  Outpatient OR ClgSetp Default,          !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {545851ea-d3d2-4176-9d0d-04b3c20e3e47}, !- Handle
  Outpatient OR ClgSetp Winter Design Day, !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {3c736c1b-8977-4ae9-a8e2-3ce9c30b54d8}, !- Handle
  Outpatient OR ClgSetp Summer Design Day, !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {22224659-3e22-49ef-a8d8-9dbf8484032d}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80782d35-6426-4f17-be38-f555497aa231}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d681285e-f7bb-423c-af17-d72456e46905}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9eddaede-b21b-4b22-9d2f-82943757c922}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f38eb22f-2d6c-4cb7-9d77-c0ad564ea33e}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebbcde87-1414-4e27-a5a4-c398debd910d}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aaa4adf2-f9a4-46d4-bf79-b98feff8ef61}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d74dd84c-e912-4d21-b03d-4e3cf34f6e4c}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54b89565-62c5-4296-892f-ede33754dea5}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {4f246b9f-096e-44b3-afe0-b786969eaec8}, !- Heating Setpoint Temperature Schedule Name
  {2856f424-6a95-4be0-bab1-3d27204f1c20}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {52facb6e-eb2a-4e52-97a5-4385bf556353}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f80d21d4-1f8e-4f9c-9471-6b6ae494802d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00386197538829245,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.463437046595094,                      !- Plant Loop Volume {m3}
  {44bba2e1-b9fe-48b7-bf32-0b0b9b61a8e2}, !- Plant Side Inlet Node Name
  {ecd0085a-675e-4cf1-8711-565633ef180e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {db8498b0-5a0d-445d-9a54-4ddecb055761}, !- Demand Side Inlet Node Name
  {a3818e31-e158-4b8b-a283-9697fe28511d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {09a646cf-191f-4b97-b1ec-3f45315c5123}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Demand Mixer Name
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Demand Splitter Name
  {1bbcee56-98da-4487-83a5-51852a34c6ae}, !- Supply Mixer Name
  {3ecc3829-da5e-4467-a2a7-8758119036b9}; !- Supply Splitter Name

OS:Node,
  {cd0fb7f4-5b0c-42ed-9800-8da1250af790}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {44bba2e1-b9fe-48b7-bf32-0b0b9b61a8e2}, !- Inlet Port
  {1c6046c5-4f46-425b-9a4a-891a83c6227f}; !- Outlet Port

OS:Node,
  {f80d21d4-1f8e-4f9c-9471-6b6ae494802d}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {ffdef9f5-c578-4180-aafb-2911413d87c3}, !- Inlet Port
  {ecd0085a-675e-4cf1-8711-565633ef180e}; !- Outlet Port

OS:Node,
  {d58e816e-a2fa-4dc2-82f5-d9330f791641}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {6a9d3f12-3ab9-480b-abe1-20c2e1535a4c}, !- Inlet Port
  {223f7c22-04dc-42d9-abd3-7308834617e2}; !- Outlet Port

OS:Connector:Mixer,
  {1bbcee56-98da-4487-83a5-51852a34c6ae}, !- Handle
  Connector Mixer 3,                      !- Name
  {c8e47bd0-7843-421a-8ac2-d1453c77ba9f}, !- Outlet Branch Name
  {df1bd7fa-9f2d-46a3-a131-fef04215fcef}, !- Inlet Branch Name 1
  {b4c395d6-b264-4668-a98b-df88c541af88}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3ecc3829-da5e-4467-a2a7-8758119036b9}, !- Handle
  Connector Splitter 3,                   !- Name
  {c04ec535-a6fe-4962-8f5a-bba80bec2e59}, !- Inlet Branch Name
  {6a9d3f12-3ab9-480b-abe1-20c2e1535a4c}, !- Outlet Branch Name 1
  {66288574-b8c5-453a-96e9-3b3a13a60f39}; !- Outlet Branch Name 2

OS:Connection,
  {44bba2e1-b9fe-48b7-bf32-0b0b9b61a8e2}, !- Handle
  {52facb6e-eb2a-4e52-97a5-4385bf556353}, !- Source Object
  14,                                     !- Outlet Port
  {cd0fb7f4-5b0c-42ed-9800-8da1250af790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a9d3f12-3ab9-480b-abe1-20c2e1535a4c}, !- Handle
  {3ecc3829-da5e-4467-a2a7-8758119036b9}, !- Source Object
  3,                                      !- Outlet Port
  {d58e816e-a2fa-4dc2-82f5-d9330f791641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecd0085a-675e-4cf1-8711-565633ef180e}, !- Handle
  {f80d21d4-1f8e-4f9c-9471-6b6ae494802d}, !- Source Object
  3,                                      !- Outlet Port
  {52facb6e-eb2a-4e52-97a5-4385bf556353}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9aac4dc4-705a-4451-9e99-0e57eac5540d}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {db8498b0-5a0d-445d-9a54-4ddecb055761}, !- Inlet Port
  {56e48bfe-d693-4a7c-b35e-e88fd58b75de}; !- Outlet Port

OS:Node,
  {42c964af-1ec6-412a-bca4-8f5f1a970ef1}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {dbd949db-882c-4c72-82a2-5d683480b6a0}, !- Inlet Port
  {a3818e31-e158-4b8b-a283-9697fe28511d}; !- Outlet Port

OS:Node,
  {bd6d591c-efc2-47c6-b175-38d033d99d56}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {ec64f726-7b0e-46a0-abd5-4198e1c63b9b}, !- Inlet Port
  {c9f5f685-7612-43ce-be99-80ef5639f4d7}; !- Outlet Port

OS:Connector:Mixer,
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Handle
  Connector Mixer 4,                      !- Name
  {10337f8f-3db4-4f42-bd15-e08d3e173ec3}, !- Outlet Branch Name
  {7bbf298c-d478-42f0-8567-72702af9e8e3}, !- Inlet Branch Name 1
  {2ea59f76-d908-40f4-be33-1ee9ae043ae6}, !- Inlet Branch Name 2
  {53ce1547-6367-4df6-835f-587c8724c7ed}, !- Inlet Branch Name 3
  {f215f5b9-9378-44a8-879f-17da845ec2ee}, !- Inlet Branch Name 4
  {e0daf263-1440-431a-a1b8-4f92c8d1733b}, !- Inlet Branch Name 5
  {c868bc07-bcb2-40cc-a769-3479b1d4c139}, !- Inlet Branch Name 6
  {a7c925bb-6d9c-4ea0-a8ee-cdcac1ec47aa}, !- Inlet Branch Name 7
  {77751d47-6402-429f-b25e-c71c9fd0e0aa}, !- Inlet Branch Name 8
  {fc6cdb02-2fae-4c56-aae0-5420b12d3869}, !- Inlet Branch Name 9
  {8dcf248c-a1cd-49d6-8894-913618950d05}, !- Inlet Branch Name 10
  {1de75504-c094-448c-8fd4-eb7f4af77530}, !- Inlet Branch Name 11
  {da085c7e-9d1a-4e71-aaaf-247fe00506ad}, !- Inlet Branch Name 12
  {4b4b9dad-2013-46ba-9fbd-06782f63007e}, !- Inlet Branch Name 13
  {e9efdec5-ccd6-4c01-95c8-11b2cefb2b21}, !- Inlet Branch Name 14
  {a7c3e937-1cf0-4b5d-9f81-491df2352dd3}, !- Inlet Branch Name 15
  {5477b2eb-5c4a-4e19-9823-ba526107e4ca}, !- Inlet Branch Name 16
  {1f745954-dda1-4f6a-a035-4360cdf78670}, !- Inlet Branch Name 17
  {79749ba1-2bb6-4ebe-ab3f-194fec59e983}, !- Inlet Branch Name 18
  {92997b81-c085-4c55-a529-2a818bd26bfd}, !- Inlet Branch Name 19
  {1c4e0424-66c7-4879-8ab4-722bb17d36df}, !- Inlet Branch Name 20
  {11a8acf2-605a-4368-b0bc-681248bef1b2}, !- Inlet Branch Name 21
  {d0c12523-7f4a-43fa-81a4-1b8b690d92ed}, !- Inlet Branch Name 22
  {eb5ad0cd-bc04-46bc-8b13-13c0f32afd15}, !- Inlet Branch Name 23
  {ac367beb-dbfa-4aca-b9ed-31f25f219429}, !- Inlet Branch Name 24
  {73fb00b2-0de3-43e0-be11-98c7aeff8682}, !- Inlet Branch Name 25
  {4457aa11-3946-4e9d-bdcc-53efcb0ea588}, !- Inlet Branch Name 26
  {679cc8ad-11bf-4447-a431-773f1597d067}, !- Inlet Branch Name 27
  {2c0c1dd2-2e9d-49d8-898d-1f213968575b}, !- Inlet Branch Name 28
  {34e74510-7d50-4a89-9d16-0e39b14bdd1a}, !- Inlet Branch Name 29
  {605283c5-196d-4e0a-8b32-8ffdb6757713}, !- Inlet Branch Name 30
  {5197774d-07b1-4b02-bccd-85d002cd4e84}, !- Inlet Branch Name 31
  {7500e729-90a5-4adf-b7a6-4727ccdefb7f}, !- Inlet Branch Name 32
  {7c1f86af-e479-4aeb-89c4-53492fd644c5}, !- Inlet Branch Name 33
  {a30e13a5-79b8-42c0-beb7-01452789b65e}, !- Inlet Branch Name 34
  {58fdc717-3bad-494a-b94d-62238ffcdee6}; !- Inlet Branch Name 35

OS:Connector:Splitter,
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Handle
  Connector Splitter 4,                   !- Name
  {df99713a-32bf-4f93-af0b-f47689797ac0}, !- Inlet Branch Name
  {ec64f726-7b0e-46a0-abd5-4198e1c63b9b}, !- Outlet Branch Name 1
  {7f6945b8-f0ff-4237-addb-db62ba089e56}, !- Outlet Branch Name 2
  {d329c30a-6e6e-4d14-9a2d-734d46412639}, !- Outlet Branch Name 3
  {c2a444b0-b531-4e69-a034-c28a3307049a}, !- Outlet Branch Name 4
  {f3431761-a417-48b3-9156-74b41a0864e7}, !- Outlet Branch Name 5
  {6c40cf4e-daac-494a-815e-847e01f5132a}, !- Outlet Branch Name 6
  {be5b0d52-452a-4582-9c06-f03821b10c77}, !- Outlet Branch Name 7
  {0e00453a-fbb4-486f-94a4-744acfe2ae95}, !- Outlet Branch Name 8
  {7a8ad1b7-1853-40bd-89d2-db90640d6d63}, !- Outlet Branch Name 9
  {bcc65515-e835-49d7-a791-9df4149519c1}, !- Outlet Branch Name 10
  {5fc8cef4-645f-42fe-949e-e3fbd504ab2c}, !- Outlet Branch Name 11
  {5abd7449-a7e1-4492-a787-1b9fc3fa537e}, !- Outlet Branch Name 12
  {e6dd2979-2944-43e1-941c-0f7ee1c96b75}, !- Outlet Branch Name 13
  {35189aea-1380-4b29-bab3-8716c4b15784}, !- Outlet Branch Name 14
  {c24326a4-c8a1-4370-8946-7bb7cffeabcc}, !- Outlet Branch Name 15
  {4cee2562-3c03-4327-8fd2-e458031f1942}, !- Outlet Branch Name 16
  {efb1803a-daef-4bc2-9e6d-c3848c3e7102}, !- Outlet Branch Name 17
  {676ff000-1b9e-4eaf-80d5-439306bce2a9}, !- Outlet Branch Name 18
  {5a2f14ae-b6ef-431f-9a93-4e3bc3273435}, !- Outlet Branch Name 19
  {1d2f8953-5f49-4366-99d6-0b803ecd5d63}, !- Outlet Branch Name 20
  {a3ca8c23-5d60-4659-b1db-58c243ca3cc2}, !- Outlet Branch Name 21
  {9d4c9db8-f4a0-4354-ae12-f83ed831139b}, !- Outlet Branch Name 22
  {9ccc161c-886f-4b38-ab67-79df68e430e1}, !- Outlet Branch Name 23
  {be7b4d75-75fb-4a0d-b699-a98e38a37ffb}, !- Outlet Branch Name 24
  {6398480f-f4e1-4c4f-89fe-e2095b435a32}, !- Outlet Branch Name 25
  {dc9af75e-69e9-4ae6-a744-4c7ea0992d40}, !- Outlet Branch Name 26
  {71cc5df7-f8f0-427c-8faf-28585aa7328d}, !- Outlet Branch Name 27
  {01d484de-fc29-476d-ba81-01a24ffcec3a}, !- Outlet Branch Name 28
  {819b25a5-7997-481b-b362-d07ba68c5b17}, !- Outlet Branch Name 29
  {0db344e0-56ce-4397-9232-2a8f6494f731}, !- Outlet Branch Name 30
  {a83758c3-2675-40c5-ab90-1f25633c97c5}, !- Outlet Branch Name 31
  {4a35aab3-e2f4-42b4-b671-e4e61fc97c9b}, !- Outlet Branch Name 32
  {1137e224-8b01-4037-ad4d-27a95b6237ae}, !- Outlet Branch Name 33
  {abe42fa7-567a-4d26-9f46-f1f4ab7dafa8}, !- Outlet Branch Name 34
  {3820410f-6211-435f-bf6b-4108c2baeccb}; !- Outlet Branch Name 35

OS:Connection,
  {db8498b0-5a0d-445d-9a54-4ddecb055761}, !- Handle
  {52facb6e-eb2a-4e52-97a5-4385bf556353}, !- Source Object
  17,                                     !- Outlet Port
  {9aac4dc4-705a-4451-9e99-0e57eac5540d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec64f726-7b0e-46a0-abd5-4198e1c63b9b}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  3,                                      !- Outlet Port
  {bd6d591c-efc2-47c6-b175-38d033d99d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3818e31-e158-4b8b-a283-9697fe28511d}, !- Handle
  {42c964af-1ec6-412a-bca4-8f5f1a970ef1}, !- Source Object
  3,                                      !- Outlet Port
  {52facb6e-eb2a-4e52-97a5-4385bf556353}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {841b6a58-9cb4-4fff-aaf4-ac9b7d36aeed}, !- Handle
  {52facb6e-eb2a-4e52-97a5-4385bf556353}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {09a646cf-191f-4b97-b1ec-3f45315c5123}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {0fe0f04c-64ff-4fd4-8146-a3a32ce069f6}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  {99555e50-acb1-4815-bf7b-0d5042d5b07e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99555e50-acb1-4815-bf7b-0d5042d5b07e}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {b3213a3b-4498-4970-ace4-0c5909afe5f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {86a5f7bc-6bec-4a53-9a77-cf542c5ac3e1}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {0fe0f04c-64ff-4fd4-8146-a3a32ce069f6}, !- Schedule Name
  {f80d21d4-1f8e-4f9c-9471-6b6ae494802d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {3941ed30-c3a9-42ed-91bf-9752f7453724}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {1c6046c5-4f46-425b-9a4a-891a83c6227f}, !- Inlet Node Name
  {a432c250-e8ce-41f0-ba2e-102468ec705d}, !- Outlet Node Name
  0.00386197538829245,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  1057.11564821771,                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {057972c9-6d5b-4cdd-9b24-e0403085c573}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {a432c250-e8ce-41f0-ba2e-102468ec705d}, !- Inlet Port
  {c04ec535-a6fe-4962-8f5a-bba80bec2e59}; !- Outlet Port

OS:Connection,
  {1c6046c5-4f46-425b-9a4a-891a83c6227f}, !- Handle
  {cd0fb7f4-5b0c-42ed-9800-8da1250af790}, !- Source Object
  3,                                      !- Outlet Port
  {3941ed30-c3a9-42ed-91bf-9752f7453724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a432c250-e8ce-41f0-ba2e-102468ec705d}, !- Handle
  {3941ed30-c3a9-42ed-91bf-9752f7453724}, !- Source Object
  3,                                      !- Outlet Port
  {057972c9-6d5b-4cdd-9b24-e0403085c573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c04ec535-a6fe-4962-8f5a-bba80bec2e59}, !- Handle
  {057972c9-6d5b-4cdd-9b24-e0403085c573}, !- Source Object
  3,                                      !- Outlet Port
  {3ecc3829-da5e-4467-a2a7-8758119036b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {53c205ca-ab81-456f-a21e-1e37d0c652a4}, !- Handle
  Boiler 676kBtu/hr 0.74 Thermal Eff 664kBtu/hr 0.8 Combustion Eff, !- Name
  FuelOilNo2,                             !- Fuel Type
  176564.880382265,                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {0bd61653-e612-4ab0-9278-c854703d8455}, !- Normalized Boiler Efficiency Curve Name
  0.00386197538829245,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {223f7c22-04dc-42d9-abd3-7308834617e2}, !- Boiler Water Inlet Node Name
  {a5fd6658-7fa8-451c-b56b-9a506a2e97f9}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {54c201cd-cf5d-468b-bcb8-1cfb41252333}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {a5fd6658-7fa8-451c-b56b-9a506a2e97f9}, !- Inlet Port
  {df1bd7fa-9f2d-46a3-a131-fef04215fcef}; !- Outlet Port

OS:Connection,
  {223f7c22-04dc-42d9-abd3-7308834617e2}, !- Handle
  {d58e816e-a2fa-4dc2-82f5-d9330f791641}, !- Source Object
  3,                                      !- Outlet Port
  {53c205ca-ab81-456f-a21e-1e37d0c652a4}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {a5fd6658-7fa8-451c-b56b-9a506a2e97f9}, !- Handle
  {53c205ca-ab81-456f-a21e-1e37d0c652a4}, !- Source Object
  12,                                     !- Outlet Port
  {54c201cd-cf5d-468b-bcb8-1cfb41252333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1bd7fa-9f2d-46a3-a131-fef04215fcef}, !- Handle
  {54c201cd-cf5d-468b-bcb8-1cfb41252333}, !- Source Object
  3,                                      !- Outlet Port
  {1bbcee56-98da-4487-83a5-51852a34c6ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {189ac473-86cc-42db-a6d3-8ed01a92aa38}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {c92bf0a1-9a61-47b9-95d4-04a2dc8eefd3}, !- Inlet Node Name
  {62b41514-8bae-4dd9-88cb-98130bc83404}; !- Outlet Node Name

OS:Node,
  {b4b382b7-1b68-41fd-82dd-3e0691f217aa}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {66288574-b8c5-453a-96e9-3b3a13a60f39}, !- Inlet Port
  {c92bf0a1-9a61-47b9-95d4-04a2dc8eefd3}; !- Outlet Port

OS:Connection,
  {66288574-b8c5-453a-96e9-3b3a13a60f39}, !- Handle
  {3ecc3829-da5e-4467-a2a7-8758119036b9}, !- Source Object
  4,                                      !- Outlet Port
  {b4b382b7-1b68-41fd-82dd-3e0691f217aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04ef3667-3983-4c59-a61d-6f9625f93f29}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {62b41514-8bae-4dd9-88cb-98130bc83404}, !- Inlet Port
  {b4c395d6-b264-4668-a98b-df88c541af88}; !- Outlet Port

OS:Connection,
  {c92bf0a1-9a61-47b9-95d4-04a2dc8eefd3}, !- Handle
  {b4b382b7-1b68-41fd-82dd-3e0691f217aa}, !- Source Object
  3,                                      !- Outlet Port
  {189ac473-86cc-42db-a6d3-8ed01a92aa38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b41514-8bae-4dd9-88cb-98130bc83404}, !- Handle
  {189ac473-86cc-42db-a6d3-8ed01a92aa38}, !- Source Object
  3,                                      !- Outlet Port
  {04ef3667-3983-4c59-a61d-6f9625f93f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c395d6-b264-4668-a98b-df88c541af88}, !- Handle
  {04ef3667-3983-4c59-a61d-6f9625f93f29}, !- Source Object
  3,                                      !- Outlet Port
  {1bbcee56-98da-4487-83a5-51852a34c6ae}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a0b09c97-2b5e-4cd2-a40c-f9164d7d6034}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {c9f5f685-7612-43ce-be99-80ef5639f4d7}, !- Inlet Node Name
  {06aa7589-a866-4b21-b48e-b2d036453872}; !- Outlet Node Name

OS:Node,
  {3e855ba5-272b-4502-98b9-c616d88b45fa}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {06aa7589-a866-4b21-b48e-b2d036453872}, !- Inlet Port
  {7bbf298c-d478-42f0-8567-72702af9e8e3}; !- Outlet Port

OS:Connection,
  {c9f5f685-7612-43ce-be99-80ef5639f4d7}, !- Handle
  {bd6d591c-efc2-47c6-b175-38d033d99d56}, !- Source Object
  3,                                      !- Outlet Port
  {a0b09c97-2b5e-4cd2-a40c-f9164d7d6034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06aa7589-a866-4b21-b48e-b2d036453872}, !- Handle
  {a0b09c97-2b5e-4cd2-a40c-f9164d7d6034}, !- Source Object
  3,                                      !- Outlet Port
  {3e855ba5-272b-4502-98b9-c616d88b45fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bbf298c-d478-42f0-8567-72702af9e8e3}, !- Handle
  {3e855ba5-272b-4502-98b9-c616d88b45fa}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {08ee6148-0d8a-4eee-b042-7d7e287d6272}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {4feb8fcb-c232-4387-811f-803cd94751c1}, !- Inlet Node Name
  {ffdef9f5-c578-4180-aafb-2911413d87c3}; !- Outlet Node Name

OS:Node,
  {f70479b4-08a6-469a-8160-dd1d7252ac0f}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {c8e47bd0-7843-421a-8ac2-d1453c77ba9f}, !- Inlet Port
  {4feb8fcb-c232-4387-811f-803cd94751c1}; !- Outlet Port

OS:Connection,
  {c8e47bd0-7843-421a-8ac2-d1453c77ba9f}, !- Handle
  {1bbcee56-98da-4487-83a5-51852a34c6ae}, !- Source Object
  2,                                      !- Outlet Port
  {f70479b4-08a6-469a-8160-dd1d7252ac0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4feb8fcb-c232-4387-811f-803cd94751c1}, !- Handle
  {f70479b4-08a6-469a-8160-dd1d7252ac0f}, !- Source Object
  3,                                      !- Outlet Port
  {08ee6148-0d8a-4eee-b042-7d7e287d6272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffdef9f5-c578-4180-aafb-2911413d87c3}, !- Handle
  {08ee6148-0d8a-4eee-b042-7d7e287d6272}, !- Source Object
  3,                                      !- Outlet Port
  {f80d21d4-1f8e-4f9c-9471-6b6ae494802d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7efc86d9-5dd6-4d59-8111-b713a44a86e1}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {56e48bfe-d693-4a7c-b35e-e88fd58b75de}, !- Inlet Node Name
  {647c1b32-f9b2-4728-8b44-28c29f014d60}; !- Outlet Node Name

OS:Node,
  {8d4e3ef4-f372-4763-9db7-b508573ad92b}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {647c1b32-f9b2-4728-8b44-28c29f014d60}, !- Inlet Port
  {df99713a-32bf-4f93-af0b-f47689797ac0}; !- Outlet Port

OS:Connection,
  {56e48bfe-d693-4a7c-b35e-e88fd58b75de}, !- Handle
  {9aac4dc4-705a-4451-9e99-0e57eac5540d}, !- Source Object
  3,                                      !- Outlet Port
  {7efc86d9-5dd6-4d59-8111-b713a44a86e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {647c1b32-f9b2-4728-8b44-28c29f014d60}, !- Handle
  {7efc86d9-5dd6-4d59-8111-b713a44a86e1}, !- Source Object
  3,                                      !- Outlet Port
  {8d4e3ef4-f372-4763-9db7-b508573ad92b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df99713a-32bf-4f93-af0b-f47689797ac0}, !- Handle
  {8d4e3ef4-f372-4763-9db7-b508573ad92b}, !- Source Object
  3,                                      !- Outlet Port
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {48074ff8-e690-4057-8056-4ff524545fc9}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {234d1f87-c4e6-4c89-a017-bb47cc3317b7}, !- Inlet Node Name
  {dbd949db-882c-4c72-82a2-5d683480b6a0}; !- Outlet Node Name

OS:Node,
  {0371431d-1cdb-4984-92ae-ba0e1d0a435d}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {10337f8f-3db4-4f42-bd15-e08d3e173ec3}, !- Inlet Port
  {234d1f87-c4e6-4c89-a017-bb47cc3317b7}; !- Outlet Port

OS:Connection,
  {10337f8f-3db4-4f42-bd15-e08d3e173ec3}, !- Handle
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Source Object
  2,                                      !- Outlet Port
  {0371431d-1cdb-4984-92ae-ba0e1d0a435d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {234d1f87-c4e6-4c89-a017-bb47cc3317b7}, !- Handle
  {0371431d-1cdb-4984-92ae-ba0e1d0a435d}, !- Source Object
  3,                                      !- Outlet Port
  {48074ff8-e690-4057-8056-4ff524545fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd949db-882c-4c72-82a2-5d683480b6a0}, !- Handle
  {48074ff8-e690-4057-8056-4ff524545fc9}, !- Source Object
  3,                                      !- Outlet Port
  {42c964af-1ec6-412a-bca4-8f5f1a970ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {77741ac9-ea73-433b-893c-89353b28e515}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c844b39e-c5d3-4c41-b73a-e11994ceb72b}, !- Availability Schedule
  {8cd1f8c1-7202-4777-ba96-379dbc732c7a}, !- Availability Manager List Name
  0.0102179389670636,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5cf09af9-2f89-4e2c-9077-4ee1351b3b33}, !- Supply Side Inlet Node Name
  {717968a5-aec5-452f-832c-ef03fa754e7f}, !- Demand Side Outlet Node Name
  {90aed825-176d-4fcd-a130-3a19979d81e5}, !- Demand Side Inlet Node A
  {e06ef854-fe8d-4bae-9a46-0e55600f159c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a6a85355-1a2b-4d85-8953-15df2488264c}, !- Demand Mixer Name
  {bced581f-f58f-4ff4-bf55-94dd3499e930}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb14bbc6-5c84-48a4-9504-97f7e1d66a79}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {5cf09af9-2f89-4e2c-9077-4ee1351b3b33}, !- Inlet Port
  {6542c4a1-3823-4237-941e-f9551dccf5fa}; !- Outlet Port

OS:Node,
  {0da44af2-0d6b-4b04-addd-0fe6f67b3d11}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {acfab745-ec7d-45ce-87e2-292c38171cb6}, !- Inlet Port
  {e06ef854-fe8d-4bae-9a46-0e55600f159c}; !- Outlet Port

OS:Connection,
  {5cf09af9-2f89-4e2c-9077-4ee1351b3b33}, !- Handle
  {77741ac9-ea73-433b-893c-89353b28e515}, !- Source Object
  9,                                      !- Outlet Port
  {bb14bbc6-5c84-48a4-9504-97f7e1d66a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e06ef854-fe8d-4bae-9a46-0e55600f159c}, !- Handle
  {0da44af2-0d6b-4b04-addd-0fe6f67b3d11}, !- Source Object
  3,                                      !- Outlet Port
  {77741ac9-ea73-433b-893c-89353b28e515}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bb0308b3-03aa-4926-9b97-9ff466eef125}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {90aed825-176d-4fcd-a130-3a19979d81e5}, !- Inlet Port
  {210df911-528d-471f-9993-d4125c63e760}; !- Outlet Port

OS:Node,
  {45ca555c-6d91-4509-8c89-fc3da46c026e}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {41aeac1a-e9b8-495c-ac6f-f7cc80184ee3}, !- Inlet Port
  {717968a5-aec5-452f-832c-ef03fa754e7f}; !- Outlet Port

OS:Node,
  {2d4ffdca-6557-4a4a-93fe-6c16486c4565}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0fd06e9b-bcfd-4d8b-a314-9d73a1433572}, !- Inlet Port
  {03d9d01e-c4b6-47b2-a3a5-d04bbbbf156d}; !- Outlet Port

OS:Connection,
  {90aed825-176d-4fcd-a130-3a19979d81e5}, !- Handle
  {77741ac9-ea73-433b-893c-89353b28e515}, !- Source Object
  11,                                     !- Outlet Port
  {bb0308b3-03aa-4926-9b97-9ff466eef125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717968a5-aec5-452f-832c-ef03fa754e7f}, !- Handle
  {45ca555c-6d91-4509-8c89-fc3da46c026e}, !- Source Object
  3,                                      !- Outlet Port
  {77741ac9-ea73-433b-893c-89353b28e515}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bced581f-f58f-4ff4-bf55-94dd3499e930}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {210df911-528d-471f-9993-d4125c63e760}, !- Inlet Node Name
  {27a9648e-4aab-447b-ac86-749a8890062b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a6a85355-1a2b-4d85-8953-15df2488264c}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {41aeac1a-e9b8-495c-ac6f-f7cc80184ee3}, !- Outlet Node Name
  {58b0baac-8cdc-422d-8bec-75268ec6b109}; !- Inlet Node Name 1

OS:Connection,
  {210df911-528d-471f-9993-d4125c63e760}, !- Handle
  {bb0308b3-03aa-4926-9b97-9ff466eef125}, !- Source Object
  3,                                      !- Outlet Port
  {bced581f-f58f-4ff4-bf55-94dd3499e930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41aeac1a-e9b8-495c-ac6f-f7cc80184ee3}, !- Handle
  {a6a85355-1a2b-4d85-8953-15df2488264c}, !- Source Object
  2,                                      !- Outlet Port
  {45ca555c-6d91-4509-8c89-fc3da46c026e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c38f7a30-c326-44be-83db-9f0ff236bd1b}, !- Handle
  {77741ac9-ea73-433b-893c-89353b28e515}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0102179389670636,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  160.81,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  346.6,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8cd1f8c1-7202-4777-ba96-379dbc732c7a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {6676cfcb-254a-4a67-a95a-29c3a2f24369}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0e213f9c-f38d-4401-9965-bb40361daed0}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {07ee5373-043a-4fd5-a216-b6f9a28e4ca0}, !- Control Zone Name
  {0da44af2-0d6b-4b04-addd-0fe6f67b3d11}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {eae515b7-130a-41aa-a28e-137ec04510f1}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  13.5521650378086,                       !- U-Factor Times Area Value {W/K}
  1.49820736868609e-05,                   !- Maximum Water Flow Rate {m3/s}
  {38ce26f7-3743-4579-85f3-d358dd7dba0b}, !- Water Inlet Node Name
  {0dc42a34-046e-4a68-9293-8c8176cbcec8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  684.962430474854,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c00466cb-6ca5-44bb-9cea-cac7e6cb0ad0}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {7f6945b8-f0ff-4237-addb-db62ba089e56}, !- Inlet Port
  {38ce26f7-3743-4579-85f3-d358dd7dba0b}; !- Outlet Port

OS:Connection,
  {7f6945b8-f0ff-4237-addb-db62ba089e56}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  4,                                      !- Outlet Port
  {c00466cb-6ca5-44bb-9cea-cac7e6cb0ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d30037c-0eb0-41b0-8a8c-e6ef00e96739}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {0dc42a34-046e-4a68-9293-8c8176cbcec8}, !- Inlet Port
  {2ea59f76-d908-40f4-be33-1ee9ae043ae6}; !- Outlet Port

OS:Connection,
  {38ce26f7-3743-4579-85f3-d358dd7dba0b}, !- Handle
  {c00466cb-6ca5-44bb-9cea-cac7e6cb0ad0}, !- Source Object
  3,                                      !- Outlet Port
  {eae515b7-130a-41aa-a28e-137ec04510f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0dc42a34-046e-4a68-9293-8c8176cbcec8}, !- Handle
  {eae515b7-130a-41aa-a28e-137ec04510f1}, !- Source Object
  6,                                      !- Outlet Port
  {4d30037c-0eb0-41b0-8a8c-e6ef00e96739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea59f76-d908-40f4-be33-1ee9ae043ae6}, !- Handle
  {4d30037c-0eb0-41b0-8a8c-e6ef00e96739}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cfa293dd-5b4f-4298-84ba-35df0cabd3b2}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {eae515b7-130a-41aa-a28e-137ec04510f1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d8be3a8e-6526-4c76-994f-f43f6ad9d524}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  684.962430474854,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b4bff640-6565-4787-a020-fe4574195c67}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 11.06SEER 1kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  253.735757811364,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0102179389670636,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6ee3d3af-3083-4083-b725-b3ac08bbe78d}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0102179389670636,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e928a46a-7cda-43fc-b3da-5c3198990b91}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7054cd15-4af6-4186-b4f5-2141f40358cb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e928a46a-7cda-43fc-b3da-5c3198990b91}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7054cd15-4af6-4186-b4f5-2141f40358cb}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {206fca82-0c1b-4584-9468-1d51ac04d3c7}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {07ee5373-043a-4fd5-a216-b6f9a28e4ca0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {f7f01d30-c113-4bb5-ba01-0cad43a21e13}, !- Air Inlet Node Name
  {acfab745-ec7d-45ce-87e2-292c38171cb6}, !- Air Outlet Node Name
  {6ee3d3af-3083-4083-b725-b3ac08bbe78d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c844b39e-c5d3-4c41-b73a-e11994ceb72b}, !- Supply Air Fan Operating Mode Schedule Name
  {eae515b7-130a-41aa-a28e-137ec04510f1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b4bff640-6565-4787-a020-fe4574195c67}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d8be3a8e-6526-4c76-994f-f43f6ad9d524}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0102179389670636,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0102179389670636,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {acfab745-ec7d-45ce-87e2-292c38171cb6}, !- Handle
  {206fca82-0c1b-4584-9468-1d51ac04d3c7}, !- Source Object
  7,                                      !- Outlet Port
  {0da44af2-0d6b-4b04-addd-0fe6f67b3d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5266fa7b-fc7d-4fe6-9853-bbef8308030f}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00451864573276618,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0102179389670636,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {42b65049-aa7b-4085-98f8-1937eaf5a44d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bf81c29c-095e-4646-b83c-f00bd2ed09d8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bf81c29c-095e-4646-b83c-f00bd2ed09d8}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f2982b3-0308-424a-b737-d4fdcbdd156d}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC OA System, !- Name
  {5266fa7b-fc7d-4fe6-9853-bbef8308030f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {12464b0d-46b9-447f-8371-3c30d69b94e4}, !- Mixed Air Node Name
  {b35ab481-7941-465a-997d-33c4fd1ba17d}, !- Outdoor Air Stream Node Name
  {3d26ee80-5340-4f29-b409-53843a2ca91d}, !- Relief Air Stream Node Name
  {6542c4a1-3823-4237-941e-f9551dccf5fa}; !- Return Air Stream Node Name

OS:Node,
  {0691371d-42dd-418e-a81a-15338e5d1cad}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b35ab481-7941-465a-997d-33c4fd1ba17d}; !- Outlet Port

OS:Connection,
  {b35ab481-7941-465a-997d-33c4fd1ba17d}, !- Handle
  {0691371d-42dd-418e-a81a-15338e5d1cad}, !- Source Object
  3,                                      !- Outlet Port
  {8f2982b3-0308-424a-b737-d4fdcbdd156d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {031b3480-fc2f-4350-90b7-bfa328566343}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Relief Air Node, !- Name
  {3d26ee80-5340-4f29-b409-53843a2ca91d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d26ee80-5340-4f29-b409-53843a2ca91d}, !- Handle
  {8f2982b3-0308-424a-b737-d4fdcbdd156d}, !- Source Object
  7,                                      !- Outlet Port
  {031b3480-fc2f-4350-90b7-bfa328566343}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d04dbb0-8b2e-46d2-b803-b4f767844972}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {12464b0d-46b9-447f-8371-3c30d69b94e4}, !- Inlet Port
  {f7f01d30-c113-4bb5-ba01-0cad43a21e13}; !- Outlet Port

OS:Connection,
  {6542c4a1-3823-4237-941e-f9551dccf5fa}, !- Handle
  {bb14bbc6-5c84-48a4-9504-97f7e1d66a79}, !- Source Object
  3,                                      !- Outlet Port
  {8f2982b3-0308-424a-b737-d4fdcbdd156d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {12464b0d-46b9-447f-8371-3c30d69b94e4}, !- Handle
  {8f2982b3-0308-424a-b737-d4fdcbdd156d}, !- Source Object
  5,                                      !- Outlet Port
  {5d04dbb0-8b2e-46d2-b803-b4f767844972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f01d30-c113-4bb5-ba01-0cad43a21e13}, !- Handle
  {5d04dbb0-8b2e-46d2-b803-b4f767844972}, !- Source Object
  3,                                      !- Outlet Port
  {206fca82-0c1b-4584-9468-1d51ac04d3c7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6676cfcb-254a-4a67-a95a-29c3a2f24369}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e9d5e20f-e612-4c2a-9bbb-0c9d1f32b1fb}, !- Control Zone or Zone List Name
  {6e123f0f-6d11-4404-a16e-93fe59e387bb}, !- Cooling Control Zone or Zone List Name
  {291a5547-26e0-4dc9-b1b1-a2bbdd789fa9}, !- Heating Control Zone or Zone List Name
  {835322c3-cf66-48fb-9c88-473903ffc0f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e9d5e20f-e612-4c2a-9bbb-0c9d1f32b1fb}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {6e123f0f-6d11-4404-a16e-93fe59e387bb}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {291a5547-26e0-4dc9-b1b1-a2bbdd789fa9}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {835322c3-cf66-48fb-9c88-473903ffc0f7}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {64cd298f-15fa-497a-9448-be1eec897ae2}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {508fa7ec-081e-4367-8418-2c2dea89690e}, !- Air Inlet Node Name
  {0fd06e9b-bcfd-4d8b-a314-9d73a1433572}, !- Air Outlet Node Name
  0.0102179389670636;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b665877b-6f99-4059-bbe4-11c3580efbe9}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground Return Air Node, !- Name
  {3d28ee14-d294-415d-ac7e-8b98fb6bcba2}, !- Inlet Port
  {58b0baac-8cdc-422d-8bec-75268ec6b109}; !- Outlet Port

OS:Connection,
  {03d9d01e-c4b6-47b2-a3a5-d04bbbbf156d}, !- Handle
  {2d4ffdca-6557-4a4a-93fe-6c16486c4565}, !- Source Object
  3,                                      !- Outlet Port
  {fb700975-c87b-4205-85a4-47e9ee1d3c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d28ee14-d294-415d-ac7e-8b98fb6bcba2}, !- Handle
  {6e7ae286-a161-4b32-841a-061f7a01adce}, !- Source Object
  2,                                      !- Outlet Port
  {b665877b-6f99-4059-bbe4-11c3580efbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b0baac-8cdc-422d-8bec-75268ec6b109}, !- Handle
  {b665877b-6f99-4059-bbe4-11c3580efbe9}, !- Source Object
  3,                                      !- Outlet Port
  {a6a85355-1a2b-4d85-8953-15df2488264c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0305fd79-4d16-4051-8fca-e77bd870b5bb}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {27a9648e-4aab-447b-ac86-749a8890062b}, !- Inlet Port
  {508fa7ec-081e-4367-8418-2c2dea89690e}; !- Outlet Port

OS:Connection,
  {27a9648e-4aab-447b-ac86-749a8890062b}, !- Handle
  {bced581f-f58f-4ff4-bf55-94dd3499e930}, !- Source Object
  3,                                      !- Outlet Port
  {0305fd79-4d16-4051-8fca-e77bd870b5bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {508fa7ec-081e-4367-8418-2c2dea89690e}, !- Handle
  {0305fd79-4d16-4051-8fca-e77bd870b5bb}, !- Source Object
  3,                                      !- Outlet Port
  {64cd298f-15fa-497a-9448-be1eec897ae2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fd06e9b-bcfd-4d8b-a314-9d73a1433572}, !- Handle
  {64cd298f-15fa-497a-9448-be1eec897ae2}, !- Source Object
  4,                                      !- Outlet Port
  {2d4ffdca-6557-4a4a-93fe-6c16486c4565}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9317d2d3-8498-427d-beb8-08b67056818e}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c8e4b142-d9d5-4715-875e-f0703d7c91ef}, !- Availability Schedule
  {29c70d8c-d86a-405d-b7fd-896dc2aa82b3}, !- Availability Manager List Name
  0.0100169138448093,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1971bca6-f989-424e-9865-ef129c034b7d}, !- Supply Side Inlet Node Name
  {e89b49f1-9aa8-4337-aab6-b5ec5d8c58d4}, !- Demand Side Outlet Node Name
  {68072bfd-a156-4963-94e3-ae202a40e616}, !- Demand Side Inlet Node A
  {91798498-82e5-4709-b1c5-c3fa35fc5a72}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6e3c2269-fa65-4865-9a3b-5026aa15f281}, !- Demand Mixer Name
  {850ef716-8ce8-4ccf-b684-cbc1a25b814e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {937879f1-c690-4b2c-98e2-5535931d573f}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {1971bca6-f989-424e-9865-ef129c034b7d}, !- Inlet Port
  {56e4668f-cda6-48fe-93a9-1b47995391d6}; !- Outlet Port

OS:Node,
  {4ac711a4-34ad-4403-9249-a9927084e006}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1eae7b78-a0cd-4132-a3c2-648145d6771e}, !- Inlet Port
  {91798498-82e5-4709-b1c5-c3fa35fc5a72}; !- Outlet Port

OS:Connection,
  {1971bca6-f989-424e-9865-ef129c034b7d}, !- Handle
  {9317d2d3-8498-427d-beb8-08b67056818e}, !- Source Object
  9,                                      !- Outlet Port
  {937879f1-c690-4b2c-98e2-5535931d573f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91798498-82e5-4709-b1c5-c3fa35fc5a72}, !- Handle
  {4ac711a4-34ad-4403-9249-a9927084e006}, !- Source Object
  3,                                      !- Outlet Port
  {9317d2d3-8498-427d-beb8-08b67056818e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {35ee7c5b-5996-4317-bfe9-b8dd8844665c}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {68072bfd-a156-4963-94e3-ae202a40e616}, !- Inlet Port
  {095cfc72-ddaa-428a-a54f-5839a2dd9a88}; !- Outlet Port

OS:Node,
  {2069fe92-d9da-432f-803b-d9c28b4e92e9}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {079d915a-b188-4b0e-996e-67348dbd1c39}, !- Inlet Port
  {e89b49f1-9aa8-4337-aab6-b5ec5d8c58d4}; !- Outlet Port

OS:Node,
  {6006ec22-175e-4c11-a14b-78869a0f641f}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fb7ff694-482b-4240-b3ac-5e16c45bdc19}, !- Inlet Port
  {7fc6f5da-e7f0-4c38-9dc8-a7a2e9f72dfe}; !- Outlet Port

OS:Connection,
  {68072bfd-a156-4963-94e3-ae202a40e616}, !- Handle
  {9317d2d3-8498-427d-beb8-08b67056818e}, !- Source Object
  11,                                     !- Outlet Port
  {35ee7c5b-5996-4317-bfe9-b8dd8844665c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e89b49f1-9aa8-4337-aab6-b5ec5d8c58d4}, !- Handle
  {2069fe92-d9da-432f-803b-d9c28b4e92e9}, !- Source Object
  3,                                      !- Outlet Port
  {9317d2d3-8498-427d-beb8-08b67056818e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {850ef716-8ce8-4ccf-b684-cbc1a25b814e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {095cfc72-ddaa-428a-a54f-5839a2dd9a88}, !- Inlet Node Name
  {fa1e58a0-3695-4c86-9551-ee468e1b0368}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6e3c2269-fa65-4865-9a3b-5026aa15f281}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {079d915a-b188-4b0e-996e-67348dbd1c39}, !- Outlet Node Name
  {38ee5ac7-4034-4347-aa6f-11f88eb74b29}; !- Inlet Node Name 1

OS:Connection,
  {095cfc72-ddaa-428a-a54f-5839a2dd9a88}, !- Handle
  {35ee7c5b-5996-4317-bfe9-b8dd8844665c}, !- Source Object
  3,                                      !- Outlet Port
  {850ef716-8ce8-4ccf-b684-cbc1a25b814e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079d915a-b188-4b0e-996e-67348dbd1c39}, !- Handle
  {6e3c2269-fa65-4865-9a3b-5026aa15f281}, !- Source Object
  2,                                      !- Outlet Port
  {2069fe92-d9da-432f-803b-d9c28b4e92e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e7853f9-0582-49bc-b367-f6050574c60c}, !- Handle
  {9317d2d3-8498-427d-beb8-08b67056818e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0100169138448093,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  113.34,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  186.81,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {29c70d8c-d86a-405d-b7fd-896dc2aa82b3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d8839d33-bac5-4206-9606-f3c1908d044c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {70f6dcbf-cf56-47bf-a041-2acdb2b883c5}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d9b11125-0675-4d9f-a989-257b930b0a32}, !- Control Zone Name
  {4ac711a4-34ad-4403-9249-a9927084e006}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {2e281c10-f992-4314-ac7a-4e74aabef18c}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  9.37452914892564,                       !- U-Factor Times Area Value {W/K}
  8.30701454714581e-06,                   !- Maximum Water Flow Rate {m3/s}
  {9afe87bd-1a51-4f5b-a3db-754337a85d56}, !- Water Inlet Node Name
  {e5d5772b-9647-482f-a093-cd1a43f5c6ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  379.786736678049,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ce664b74-292a-438b-8507-4d010d623f62}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {d329c30a-6e6e-4d14-9a2d-734d46412639}, !- Inlet Port
  {9afe87bd-1a51-4f5b-a3db-754337a85d56}; !- Outlet Port

OS:Connection,
  {d329c30a-6e6e-4d14-9a2d-734d46412639}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  5,                                      !- Outlet Port
  {ce664b74-292a-438b-8507-4d010d623f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fe9e9c8-dd18-4125-932b-f7c8bd868f84}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e5d5772b-9647-482f-a093-cd1a43f5c6ee}, !- Inlet Port
  {53ce1547-6367-4df6-835f-587c8724c7ed}; !- Outlet Port

OS:Connection,
  {9afe87bd-1a51-4f5b-a3db-754337a85d56}, !- Handle
  {ce664b74-292a-438b-8507-4d010d623f62}, !- Source Object
  3,                                      !- Outlet Port
  {2e281c10-f992-4314-ac7a-4e74aabef18c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5d5772b-9647-482f-a093-cd1a43f5c6ee}, !- Handle
  {2e281c10-f992-4314-ac7a-4e74aabef18c}, !- Source Object
  6,                                      !- Outlet Port
  {9fe9e9c8-dd18-4125-932b-f7c8bd868f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ce1547-6367-4df6-835f-587c8724c7ed}, !- Handle
  {9fe9e9c8-dd18-4125-932b-f7c8bd868f84}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1d6c3127-06b6-4dc7-adb9-321b2f76eeeb}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {2e281c10-f992-4314-ac7a-4e74aabef18c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {adaaf9fc-ee72-41eb-ba3d-780d780296b4}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  379.786736678049,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4a9a9baf-31cd-42db-aa9e-1c825baac034}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 11.06SEER 1kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  165.815491554532,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0100169138448093,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c3be3e9f-ee12-4173-8336-06dc92ff0b5a}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0100169138448093,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {287dbc0e-c459-471f-841e-f4de5d148b6a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20381c17-9379-412b-bfce-cc5fa291065c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {287dbc0e-c459-471f-841e-f4de5d148b6a}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {20381c17-9379-412b-bfce-cc5fa291065c}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c3f456f1-e74c-4bb0-8f44-f0646c4b40f6}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d9b11125-0675-4d9f-a989-257b930b0a32}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {027ceb16-a83d-4013-9abc-d7fc49c02def}, !- Air Inlet Node Name
  {1eae7b78-a0cd-4132-a3c2-648145d6771e}, !- Air Outlet Node Name
  {c3be3e9f-ee12-4173-8336-06dc92ff0b5a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c8e4b142-d9d5-4715-875e-f0703d7c91ef}, !- Supply Air Fan Operating Mode Schedule Name
  {2e281c10-f992-4314-ac7a-4e74aabef18c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4a9a9baf-31cd-42db-aa9e-1c825baac034}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {adaaf9fc-ee72-41eb-ba3d-780d780296b4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0100169138448093,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0100169138448093,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1eae7b78-a0cd-4132-a3c2-648145d6771e}, !- Handle
  {c3f456f1-e74c-4bb0-8f44-f0646c4b40f6}, !- Source Object
  7,                                      !- Outlet Port
  {4ac711a4-34ad-4403-9249-a9927084e006}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c4f4dee6-456b-4187-81c1-18106becbc4a}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0100169138448093,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b65846dc-375e-4ab3-b569-b94de8dba39e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b8df7d80-f755-48ba-af69-74e6286b2e89}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b8df7d80-f755-48ba-af69-74e6286b2e89}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {83feed9a-a597-4679-93ac-d4a739bfd475}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC OA System, !- Name
  {c4f4dee6-456b-4187-81c1-18106becbc4a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bf6d01dd-1ebe-49c0-b4bc-44e656c3c478}, !- Mixed Air Node Name
  {b0f462b9-b094-4add-868d-28f867388fa9}, !- Outdoor Air Stream Node Name
  {7fe94522-7957-4482-ade2-63827340af3f}, !- Relief Air Stream Node Name
  {56e4668f-cda6-48fe-93a9-1b47995391d6}; !- Return Air Stream Node Name

OS:Node,
  {608c4191-59ea-45a1-a7c0-b7c9daf97907}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b0f462b9-b094-4add-868d-28f867388fa9}; !- Outlet Port

OS:Connection,
  {b0f462b9-b094-4add-868d-28f867388fa9}, !- Handle
  {608c4191-59ea-45a1-a7c0-b7c9daf97907}, !- Source Object
  3,                                      !- Outlet Port
  {83feed9a-a597-4679-93ac-d4a739bfd475}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98fd72a4-ea7b-4865-a48c-cdee3381892b}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Relief Air Node, !- Name
  {7fe94522-7957-4482-ade2-63827340af3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fe94522-7957-4482-ade2-63827340af3f}, !- Handle
  {83feed9a-a597-4679-93ac-d4a739bfd475}, !- Source Object
  7,                                      !- Outlet Port
  {98fd72a4-ea7b-4865-a48c-cdee3381892b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bdd59bb-fb9a-49ec-a177-245ce2445747}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {bf6d01dd-1ebe-49c0-b4bc-44e656c3c478}, !- Inlet Port
  {027ceb16-a83d-4013-9abc-d7fc49c02def}; !- Outlet Port

OS:Connection,
  {56e4668f-cda6-48fe-93a9-1b47995391d6}, !- Handle
  {937879f1-c690-4b2c-98e2-5535931d573f}, !- Source Object
  3,                                      !- Outlet Port
  {83feed9a-a597-4679-93ac-d4a739bfd475}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bf6d01dd-1ebe-49c0-b4bc-44e656c3c478}, !- Handle
  {83feed9a-a597-4679-93ac-d4a739bfd475}, !- Source Object
  5,                                      !- Outlet Port
  {5bdd59bb-fb9a-49ec-a177-245ce2445747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027ceb16-a83d-4013-9abc-d7fc49c02def}, !- Handle
  {5bdd59bb-fb9a-49ec-a177-245ce2445747}, !- Source Object
  3,                                      !- Outlet Port
  {c3f456f1-e74c-4bb0-8f44-f0646c4b40f6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d8839d33-bac5-4206-9606-f3c1908d044c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c61dce50-8777-4028-b9ee-b75ab16d46ce}, !- Control Zone or Zone List Name
  {fe6354b4-3691-48fe-b22b-b73d2bc74e16}, !- Cooling Control Zone or Zone List Name
  {a3023c34-f446-4e21-8b22-d43f58584380}, !- Heating Control Zone or Zone List Name
  {9c60d8c4-1aa5-47dc-8c88-b138536bbd9a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c61dce50-8777-4028-b9ee-b75ab16d46ce}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {fe6354b4-3691-48fe-b22b-b73d2bc74e16}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a3023c34-f446-4e21-8b22-d43f58584380}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9c60d8c4-1aa5-47dc-8c88-b138536bbd9a}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {17858484-4862-49c6-8a8a-893ff8851a45}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {d58b2775-2235-4699-ac91-729989282e69}, !- Air Inlet Node Name
  {fb7ff694-482b-4240-b3ac-5e16c45bdc19}, !- Air Outlet Node Name
  0.0100169138448093;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ba83d389-ae87-4ee6-b329-b3e5ac9809f2}, !- Handle
  Zone Outpatient BioHazard  - Story Ground Return Air Node, !- Name
  {070d2620-f963-4cc3-b4b8-7f21bdf53a34}, !- Inlet Port
  {38ee5ac7-4034-4347-aa6f-11f88eb74b29}; !- Outlet Port

OS:Connection,
  {7fc6f5da-e7f0-4c38-9dc8-a7a2e9f72dfe}, !- Handle
  {6006ec22-175e-4c11-a14b-78869a0f641f}, !- Source Object
  3,                                      !- Outlet Port
  {7deecfb7-c28d-4591-b19c-8c5257e7be38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {070d2620-f963-4cc3-b4b8-7f21bdf53a34}, !- Handle
  {42d8c858-cfcc-4de5-8b66-e1812749bb20}, !- Source Object
  2,                                      !- Outlet Port
  {ba83d389-ae87-4ee6-b329-b3e5ac9809f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ee5ac7-4034-4347-aa6f-11f88eb74b29}, !- Handle
  {ba83d389-ae87-4ee6-b329-b3e5ac9809f2}, !- Source Object
  3,                                      !- Outlet Port
  {6e3c2269-fa65-4865-9a3b-5026aa15f281}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9279e6f5-b739-441b-88d8-d5858da956fd}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fa1e58a0-3695-4c86-9551-ee468e1b0368}, !- Inlet Port
  {d58b2775-2235-4699-ac91-729989282e69}; !- Outlet Port

OS:Connection,
  {fa1e58a0-3695-4c86-9551-ee468e1b0368}, !- Handle
  {850ef716-8ce8-4ccf-b684-cbc1a25b814e}, !- Source Object
  3,                                      !- Outlet Port
  {9279e6f5-b739-441b-88d8-d5858da956fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d58b2775-2235-4699-ac91-729989282e69}, !- Handle
  {9279e6f5-b739-441b-88d8-d5858da956fd}, !- Source Object
  3,                                      !- Outlet Port
  {17858484-4862-49c6-8a8a-893ff8851a45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb7ff694-482b-4240-b3ac-5e16c45bdc19}, !- Handle
  {17858484-4862-49c6-8a8a-893ff8851a45}, !- Source Object
  4,                                      !- Outlet Port
  {6006ec22-175e-4c11-a14b-78869a0f641f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {329b452c-89d9-486c-adc2-fdf0b1a8067d}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ab32e63a-86c1-4203-b8d0-c2193c7a901e}, !- Availability Schedule
  {ec4d3de3-49bb-4f6f-891a-24543a788ee8}, !- Availability Manager List Name
  0.0774426388593097,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {413f2f0e-8f91-45a4-b69d-7c550b5d67b4}, !- Supply Side Inlet Node Name
  {8b5dfd3c-2673-4319-83b5-180a4ea44bb7}, !- Demand Side Outlet Node Name
  {98b7501f-c0a4-4a10-98ce-f76870d388e0}, !- Demand Side Inlet Node A
  {109ac052-1cc8-4471-beab-87129d338185}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ac262a9c-12a6-4e53-a1f3-0735876841f4}, !- Demand Mixer Name
  {4f4550ed-14ad-4030-97da-3e56aea7ad80}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0dd16b58-0944-4d14-b6d8-4b457e43fb3d}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {413f2f0e-8f91-45a4-b69d-7c550b5d67b4}, !- Inlet Port
  {c7272083-c50b-44d7-9bd0-0b0acbb23f9e}; !- Outlet Port

OS:Node,
  {061f2b9b-ed1c-4519-b6d8-9a562e9d65e2}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {adcffd18-a596-44b9-9938-c4eceafb4262}, !- Inlet Port
  {109ac052-1cc8-4471-beab-87129d338185}; !- Outlet Port

OS:Connection,
  {413f2f0e-8f91-45a4-b69d-7c550b5d67b4}, !- Handle
  {329b452c-89d9-486c-adc2-fdf0b1a8067d}, !- Source Object
  9,                                      !- Outlet Port
  {0dd16b58-0944-4d14-b6d8-4b457e43fb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109ac052-1cc8-4471-beab-87129d338185}, !- Handle
  {061f2b9b-ed1c-4519-b6d8-9a562e9d65e2}, !- Source Object
  3,                                      !- Outlet Port
  {329b452c-89d9-486c-adc2-fdf0b1a8067d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6abb1e8e-568f-424a-bcc6-41db39b2a32f}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {98b7501f-c0a4-4a10-98ce-f76870d388e0}, !- Inlet Port
  {1663db20-d61e-4cbb-b442-4d6b28ffd520}; !- Outlet Port

OS:Node,
  {1a77ab7e-65bc-4c01-932a-28bff8dd2fab}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {dcaeb4d6-95bb-446d-ba22-94984f2e1147}, !- Inlet Port
  {8b5dfd3c-2673-4319-83b5-180a4ea44bb7}; !- Outlet Port

OS:Node,
  {15a4a390-8c78-4470-8e4d-68cb0a794d0d}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {893ecb63-f35b-4f6f-9343-10d520c683c7}, !- Inlet Port
  {796e4181-aaec-4a49-adaa-7c422b3db02f}; !- Outlet Port

OS:Connection,
  {98b7501f-c0a4-4a10-98ce-f76870d388e0}, !- Handle
  {329b452c-89d9-486c-adc2-fdf0b1a8067d}, !- Source Object
  11,                                     !- Outlet Port
  {6abb1e8e-568f-424a-bcc6-41db39b2a32f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5dfd3c-2673-4319-83b5-180a4ea44bb7}, !- Handle
  {1a77ab7e-65bc-4c01-932a-28bff8dd2fab}, !- Source Object
  3,                                      !- Outlet Port
  {329b452c-89d9-486c-adc2-fdf0b1a8067d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4f4550ed-14ad-4030-97da-3e56aea7ad80}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {1663db20-d61e-4cbb-b442-4d6b28ffd520}, !- Inlet Node Name
  {e9a66c82-3df6-4a0f-926d-6e90bb280789}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ac262a9c-12a6-4e53-a1f3-0735876841f4}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {dcaeb4d6-95bb-446d-ba22-94984f2e1147}, !- Outlet Node Name
  {ebffd650-338c-4e55-91d3-4bc3d748ea12}; !- Inlet Node Name 1

OS:Connection,
  {1663db20-d61e-4cbb-b442-4d6b28ffd520}, !- Handle
  {6abb1e8e-568f-424a-bcc6-41db39b2a32f}, !- Source Object
  3,                                      !- Outlet Port
  {4f4550ed-14ad-4030-97da-3e56aea7ad80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcaeb4d6-95bb-446d-ba22-94984f2e1147}, !- Handle
  {ac262a9c-12a6-4e53-a1f3-0735876841f4}, !- Source Object
  2,                                      !- Outlet Port
  {1a77ab7e-65bc-4c01-932a-28bff8dd2fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e534c0ee-4591-4785-a947-6081e94e78fa}, !- Handle
  {329b452c-89d9-486c-adc2-fdf0b1a8067d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0774426388593097,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1917.41,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5669.27,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ec4d3de3-49bb-4f6f-891a-24543a788ee8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {b2504973-cb64-4ef0-9f3b-bfbfcde85dca}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {29e9f148-8cc0-40c8-b542-1c1303ebf5d0}, !- Handle
  Zone Outpatient Cafe  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6eedf3a4-bf23-4910-945f-524fcabfead8}, !- Control Zone Name
  {061f2b9b-ed1c-4519-b6d8-9a562e9d65e2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ac2463bb-351a-460a-bf43-35a4e4bd6846}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  109.931947090739,                       !- U-Factor Times Area Value {W/K}
  0.00012691150827786,                    !- Maximum Water Flow Rate {m3/s}
  {432f29dd-5955-4ad2-8241-1d58fe2c7e64}, !- Water Inlet Node Name
  {08fdec51-721f-4fdf-bee8-185e6e4f1c7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5802.24186465383,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a34c23f9-af82-4e7b-9559-b4a9ffcefe08}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c2a444b0-b531-4e69-a034-c28a3307049a}, !- Inlet Port
  {432f29dd-5955-4ad2-8241-1d58fe2c7e64}; !- Outlet Port

OS:Connection,
  {c2a444b0-b531-4e69-a034-c28a3307049a}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  6,                                      !- Outlet Port
  {a34c23f9-af82-4e7b-9559-b4a9ffcefe08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d464e4de-b592-41ee-ac90-2dd97b80320b}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {08fdec51-721f-4fdf-bee8-185e6e4f1c7a}, !- Inlet Port
  {f215f5b9-9378-44a8-879f-17da845ec2ee}; !- Outlet Port

OS:Connection,
  {432f29dd-5955-4ad2-8241-1d58fe2c7e64}, !- Handle
  {a34c23f9-af82-4e7b-9559-b4a9ffcefe08}, !- Source Object
  3,                                      !- Outlet Port
  {ac2463bb-351a-460a-bf43-35a4e4bd6846}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08fdec51-721f-4fdf-bee8-185e6e4f1c7a}, !- Handle
  {ac2463bb-351a-460a-bf43-35a4e4bd6846}, !- Source Object
  6,                                      !- Outlet Port
  {d464e4de-b592-41ee-ac90-2dd97b80320b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f215f5b9-9378-44a8-879f-17da845ec2ee}, !- Handle
  {d464e4de-b592-41ee-ac90-2dd97b80320b}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c30addd5-9e2f-49b1-901c-59c571db2a82}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {ac2463bb-351a-460a-bf43-35a4e4bd6846}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {19cbb0f9-76ba-47fa-8b56-8b96138d32d5}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5802.24186465383,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {212d21cd-ef19-4483-bf7e-3433f80af216}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 11.06SEER 7kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1923.08514674223,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0774426388593097,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {864131bc-ea88-4c01-910c-cecd2d05b354}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0774426388593097,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7eb13535-1faf-49a3-bf56-4659c3657274}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {615756d1-676e-4c28-a211-bdb325c1119a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7eb13535-1faf-49a3-bf56-4659c3657274}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {615756d1-676e-4c28-a211-bdb325c1119a}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3c3cfc3a-5117-433d-a375-20a2d960bdd8}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6eedf3a4-bf23-4910-945f-524fcabfead8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {ce66f0e0-6e45-4b52-9381-9348cd0dc835}, !- Air Inlet Node Name
  {adcffd18-a596-44b9-9938-c4eceafb4262}, !- Air Outlet Node Name
  {864131bc-ea88-4c01-910c-cecd2d05b354}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ab32e63a-86c1-4203-b8d0-c2193c7a901e}, !- Supply Air Fan Operating Mode Schedule Name
  {ac2463bb-351a-460a-bf43-35a4e4bd6846}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {212d21cd-ef19-4483-bf7e-3433f80af216}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {19cbb0f9-76ba-47fa-8b56-8b96138d32d5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0774426388593097,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0774426388593097,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {adcffd18-a596-44b9-9938-c4eceafb4262}, !- Handle
  {3c3cfc3a-5117-433d-a375-20a2d960bdd8}, !- Source Object
  7,                                      !- Outlet Port
  {061f2b9b-ed1c-4519-b6d8-9a562e9d65e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {074172f8-0938-43ee-80eb-d2d6b6b1a0fb}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0739103682446428,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0774426388593097,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a328b904-58c4-4819-81e2-54da1620bcbe}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0cc57c6e-d6bb-47ce-a995-5388a4f07af5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0cc57c6e-d6bb-47ce-a995-5388a4f07af5}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {852c9af4-73b4-41b2-9b53-de74949b77cb}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC OA System, !- Name
  {074172f8-0938-43ee-80eb-d2d6b6b1a0fb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {40a06025-7e55-475a-ad68-0716db1f0683}, !- Mixed Air Node Name
  {a5e73e6e-e945-4eef-b45a-39c8ab377d1f}, !- Outdoor Air Stream Node Name
  {5dffb915-bb46-4900-8fa2-ee5aa3342ab5}, !- Relief Air Stream Node Name
  {c7272083-c50b-44d7-9bd0-0b0acbb23f9e}; !- Return Air Stream Node Name

OS:Node,
  {9e7cf3e4-ba1c-47b8-912e-f01529d5a263}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a5e73e6e-e945-4eef-b45a-39c8ab377d1f}; !- Outlet Port

OS:Connection,
  {a5e73e6e-e945-4eef-b45a-39c8ab377d1f}, !- Handle
  {9e7cf3e4-ba1c-47b8-912e-f01529d5a263}, !- Source Object
  3,                                      !- Outlet Port
  {852c9af4-73b4-41b2-9b53-de74949b77cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ba0c7c32-0d03-4e93-a6bf-7a3c0e4534cf}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Relief Air Node, !- Name
  {5dffb915-bb46-4900-8fa2-ee5aa3342ab5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dffb915-bb46-4900-8fa2-ee5aa3342ab5}, !- Handle
  {852c9af4-73b4-41b2-9b53-de74949b77cb}, !- Source Object
  7,                                      !- Outlet Port
  {ba0c7c32-0d03-4e93-a6bf-7a3c0e4534cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6e2715e-0c44-473b-91b9-1f62b7b82011}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {40a06025-7e55-475a-ad68-0716db1f0683}, !- Inlet Port
  {ce66f0e0-6e45-4b52-9381-9348cd0dc835}; !- Outlet Port

OS:Connection,
  {c7272083-c50b-44d7-9bd0-0b0acbb23f9e}, !- Handle
  {0dd16b58-0944-4d14-b6d8-4b457e43fb3d}, !- Source Object
  3,                                      !- Outlet Port
  {852c9af4-73b4-41b2-9b53-de74949b77cb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {40a06025-7e55-475a-ad68-0716db1f0683}, !- Handle
  {852c9af4-73b4-41b2-9b53-de74949b77cb}, !- Source Object
  5,                                      !- Outlet Port
  {a6e2715e-0c44-473b-91b9-1f62b7b82011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce66f0e0-6e45-4b52-9381-9348cd0dc835}, !- Handle
  {a6e2715e-0c44-473b-91b9-1f62b7b82011}, !- Source Object
  3,                                      !- Outlet Port
  {3c3cfc3a-5117-433d-a375-20a2d960bdd8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b2504973-cb64-4ef0-9f3b-bfbfcde85dca}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fbc88312-92de-4862-89cc-9bb9492feae9}, !- Control Zone or Zone List Name
  {bfdfdaca-5d71-4e3b-9b44-3462f9f0f54b}, !- Cooling Control Zone or Zone List Name
  {7785c328-1443-4595-a733-869429f876b5}, !- Heating Control Zone or Zone List Name
  {e3106c66-c866-4a36-8438-96ce49de88b3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fbc88312-92de-4862-89cc-9bb9492feae9}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {bfdfdaca-5d71-4e3b-9b44-3462f9f0f54b}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7785c328-1443-4595-a733-869429f876b5}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e3106c66-c866-4a36-8438-96ce49de88b3}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {959a42ad-fb9a-4b55-b5a3-5213e9f3d123}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {ca5f174e-7103-4f5e-afe0-b6bc50852801}, !- Air Inlet Node Name
  {893ecb63-f35b-4f6f-9343-10d520c683c7}, !- Air Outlet Node Name
  0.0774426388593097;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05b311b6-085c-428c-8d3d-124db340071f}, !- Handle
  Zone Outpatient Cafe  - Story Ground Return Air Node, !- Name
  {1f605a68-f386-4d3b-9180-51ed8a147117}, !- Inlet Port
  {ebffd650-338c-4e55-91d3-4bc3d748ea12}; !- Outlet Port

OS:Connection,
  {796e4181-aaec-4a49-adaa-7c422b3db02f}, !- Handle
  {15a4a390-8c78-4470-8e4d-68cb0a794d0d}, !- Source Object
  3,                                      !- Outlet Port
  {02bb148f-a755-4d98-b712-9d89824f9327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f605a68-f386-4d3b-9180-51ed8a147117}, !- Handle
  {dd6ea87d-82d3-4d8f-af7e-da90ef6b4334}, !- Source Object
  2,                                      !- Outlet Port
  {05b311b6-085c-428c-8d3d-124db340071f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebffd650-338c-4e55-91d3-4bc3d748ea12}, !- Handle
  {05b311b6-085c-428c-8d3d-124db340071f}, !- Source Object
  3,                                      !- Outlet Port
  {ac262a9c-12a6-4e53-a1f3-0735876841f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b2c719a-6b2a-4a28-95cd-a4ef9bd7f0da}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e9a66c82-3df6-4a0f-926d-6e90bb280789}, !- Inlet Port
  {ca5f174e-7103-4f5e-afe0-b6bc50852801}; !- Outlet Port

OS:Connection,
  {e9a66c82-3df6-4a0f-926d-6e90bb280789}, !- Handle
  {4f4550ed-14ad-4030-97da-3e56aea7ad80}, !- Source Object
  3,                                      !- Outlet Port
  {8b2c719a-6b2a-4a28-95cd-a4ef9bd7f0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca5f174e-7103-4f5e-afe0-b6bc50852801}, !- Handle
  {8b2c719a-6b2a-4a28-95cd-a4ef9bd7f0da}, !- Source Object
  3,                                      !- Outlet Port
  {959a42ad-fb9a-4b55-b5a3-5213e9f3d123}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {893ecb63-f35b-4f6f-9343-10d520c683c7}, !- Handle
  {959a42ad-fb9a-4b55-b5a3-5213e9f3d123}, !- Source Object
  4,                                      !- Outlet Port
  {15a4a390-8c78-4470-8e4d-68cb0a794d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e3e5f834-8629-421a-80a4-71e2c8d1915b}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2adb6537-54cb-43d5-87ed-b4878e399b83}, !- Availability Schedule
  {2e67488a-c8de-4faa-ac61-4924f0bc5eec}, !- Availability Manager List Name
  0.0342645912974797,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1ad0822c-3411-4d1b-9e76-fdcc88a1bc08}, !- Supply Side Inlet Node Name
  {d59291b5-9dae-4f0a-a9b5-ed3548eb69e8}, !- Demand Side Outlet Node Name
  {db2a2a8e-2f69-4cb4-8d76-fadfd2e94b0f}, !- Demand Side Inlet Node A
  {c1bd4e2b-3e6e-455a-896e-9cfd12bf1f0b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c12d4f74-f058-4cf1-826c-d9bf528f04e3}, !- Demand Mixer Name
  {81846cf6-a4c9-4f36-ae8a-c88b08702c64}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {08d7f5fa-c3eb-488a-a593-96a76afa8828}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {1ad0822c-3411-4d1b-9e76-fdcc88a1bc08}, !- Inlet Port
  {1902599b-93dd-4ea9-a575-a3972cb684d6}; !- Outlet Port

OS:Node,
  {c6860622-c5cb-4a27-941e-bb0e03a04efe}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {05b49826-a8f2-462c-bd56-5bf829a02699}, !- Inlet Port
  {c1bd4e2b-3e6e-455a-896e-9cfd12bf1f0b}; !- Outlet Port

OS:Connection,
  {1ad0822c-3411-4d1b-9e76-fdcc88a1bc08}, !- Handle
  {e3e5f834-8629-421a-80a4-71e2c8d1915b}, !- Source Object
  9,                                      !- Outlet Port
  {08d7f5fa-c3eb-488a-a593-96a76afa8828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1bd4e2b-3e6e-455a-896e-9cfd12bf1f0b}, !- Handle
  {c6860622-c5cb-4a27-941e-bb0e03a04efe}, !- Source Object
  3,                                      !- Outlet Port
  {e3e5f834-8629-421a-80a4-71e2c8d1915b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e7b3a04d-fbcc-4153-a256-66fd98991fb6}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {db2a2a8e-2f69-4cb4-8d76-fadfd2e94b0f}, !- Inlet Port
  {8d423027-b898-4301-8cb4-5621326cd6b2}; !- Outlet Port

OS:Node,
  {628dc795-f30c-40b9-86cd-ca890eeae6b4}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {742ef18e-5542-46e1-b7a2-14592921de2a}, !- Inlet Port
  {d59291b5-9dae-4f0a-a9b5-ed3548eb69e8}; !- Outlet Port

OS:Node,
  {1c813894-a655-4508-8eec-c48cee0315f7}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {864ee6a5-bf85-4ab2-861b-910ba422b4d8}, !- Inlet Port
  {457d4888-b579-426b-b78e-fc01f45c1a2d}; !- Outlet Port

OS:Connection,
  {db2a2a8e-2f69-4cb4-8d76-fadfd2e94b0f}, !- Handle
  {e3e5f834-8629-421a-80a4-71e2c8d1915b}, !- Source Object
  11,                                     !- Outlet Port
  {e7b3a04d-fbcc-4153-a256-66fd98991fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d59291b5-9dae-4f0a-a9b5-ed3548eb69e8}, !- Handle
  {628dc795-f30c-40b9-86cd-ca890eeae6b4}, !- Source Object
  3,                                      !- Outlet Port
  {e3e5f834-8629-421a-80a4-71e2c8d1915b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {81846cf6-a4c9-4f36-ae8a-c88b08702c64}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {8d423027-b898-4301-8cb4-5621326cd6b2}, !- Inlet Node Name
  {f3f0140f-844b-482c-ac78-8aad0ab978de}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c12d4f74-f058-4cf1-826c-d9bf528f04e3}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {742ef18e-5542-46e1-b7a2-14592921de2a}, !- Outlet Node Name
  {db24a2c1-842e-4fd7-a46f-baaf8cd7ec7e}; !- Inlet Node Name 1

OS:Connection,
  {8d423027-b898-4301-8cb4-5621326cd6b2}, !- Handle
  {e7b3a04d-fbcc-4153-a256-66fd98991fb6}, !- Source Object
  3,                                      !- Outlet Port
  {81846cf6-a4c9-4f36-ae8a-c88b08702c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {742ef18e-5542-46e1-b7a2-14592921de2a}, !- Handle
  {c12d4f74-f058-4cf1-826c-d9bf528f04e3}, !- Source Object
  2,                                      !- Outlet Port
  {628dc795-f30c-40b9-86cd-ca890eeae6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5496fef7-b4dc-4240-9c2b-57634c7cf345}, !- Handle
  {e3e5f834-8629-421a-80a4-71e2c8d1915b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0342645912974797,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  481.81,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  630.99,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2e67488a-c8de-4faa-ac61-4924f0bc5eec}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {a1950651-f66a-4340-956a-5dcea3894b75}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4feca3e8-6e95-4b27-a2b4-31cc674792f9}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7ab02e70-71fe-45ab-bc57-1b45d16f474d}, !- Control Zone Name
  {c6860622-c5cb-4a27-941e-bb0e03a04efe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {1d51ab67-370b-477a-9085-c8a8869dc1e9}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  43.9724719045949,                       !- U-Factor Times Area Value {W/K}
  4.76141368085786e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3b624c4b-6c92-4d81-9e94-1a0a895a6d0a}, !- Water Inlet Node Name
  {e53b557b-314d-4dfd-b079-02727123bcde}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2176.86119792404,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f6fc4097-a4da-46e1-ae99-dbd79f442e5c}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {f3431761-a417-48b3-9156-74b41a0864e7}, !- Inlet Port
  {3b624c4b-6c92-4d81-9e94-1a0a895a6d0a}; !- Outlet Port

OS:Connection,
  {f3431761-a417-48b3-9156-74b41a0864e7}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  7,                                      !- Outlet Port
  {f6fc4097-a4da-46e1-ae99-dbd79f442e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39163122-1f43-493c-a1d4-35f2f179f206}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e53b557b-314d-4dfd-b079-02727123bcde}, !- Inlet Port
  {e0daf263-1440-431a-a1b8-4f92c8d1733b}; !- Outlet Port

OS:Connection,
  {3b624c4b-6c92-4d81-9e94-1a0a895a6d0a}, !- Handle
  {f6fc4097-a4da-46e1-ae99-dbd79f442e5c}, !- Source Object
  3,                                      !- Outlet Port
  {1d51ab67-370b-477a-9085-c8a8869dc1e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e53b557b-314d-4dfd-b079-02727123bcde}, !- Handle
  {1d51ab67-370b-477a-9085-c8a8869dc1e9}, !- Source Object
  6,                                      !- Outlet Port
  {39163122-1f43-493c-a1d4-35f2f179f206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0daf263-1440-431a-a1b8-4f92c8d1733b}, !- Handle
  {39163122-1f43-493c-a1d4-35f2f179f206}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {77e241c1-e31a-4a35-abc3-a2cc06353d6c}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {1d51ab67-370b-477a-9085-c8a8869dc1e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {c22dd8f8-9458-4563-a57b-bd190ff070fc}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2176.86119792404,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4070ab8a-b426-4d6b-b8df-e572bf2a04fa}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 11.06SEER 2kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  761.076078917826,                       !- Rated Total Cooling Capacity {W}
  0.736999286553555,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0342645912974797,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ae02770b-8947-49bf-b973-54ece71155d9}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0342645912974797,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {866c7581-5e11-4cf4-b079-06ee945b43ec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6ab759e-4ee9-44ed-8bb4-835258034663}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {866c7581-5e11-4cf4-b079-06ee945b43ec}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6ab759e-4ee9-44ed-8bb4-835258034663}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bb559100-a4e7-47a8-b9a8-f0f031d706d6}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7ab02e70-71fe-45ab-bc57-1b45d16f474d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {83f2a02b-ba61-43e1-afe6-1ea16a92775d}, !- Air Inlet Node Name
  {05b49826-a8f2-462c-bd56-5bf829a02699}, !- Air Outlet Node Name
  {ae02770b-8947-49bf-b973-54ece71155d9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2adb6537-54cb-43d5-87ed-b4878e399b83}, !- Supply Air Fan Operating Mode Schedule Name
  {1d51ab67-370b-477a-9085-c8a8869dc1e9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4070ab8a-b426-4d6b-b8df-e572bf2a04fa}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c22dd8f8-9458-4563-a57b-bd190ff070fc}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0342645912974797,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0342645912974797,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {05b49826-a8f2-462c-bd56-5bf829a02699}, !- Handle
  {bb559100-a4e7-47a8-b9a8-f0f031d706d6}, !- Source Object
  7,                                      !- Outlet Port
  {c6860622-c5cb-4a27-941e-bb0e03a04efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3492cc31-c06b-4470-9186-929fd44536bb}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00822625248785555,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0342645912974797,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {32a4ce98-6cce-4712-9e63-d253fd3cff99}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3369c7cc-cf68-4757-ba8f-e5c8457c96c7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3369c7cc-cf68-4757-ba8f-e5c8457c96c7}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d0bcf6a-dbc7-4afc-8e09-f9db26e53f62}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC OA System, !- Name
  {3492cc31-c06b-4470-9186-929fd44536bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {768f2fc6-9feb-40a2-a5f4-3baac8bfd310}, !- Mixed Air Node Name
  {93d91d08-5811-4ae0-b650-7a6422626f2f}, !- Outdoor Air Stream Node Name
  {dc1bbdc0-e79c-4ebf-acbd-521897665cad}, !- Relief Air Stream Node Name
  {1902599b-93dd-4ea9-a575-a3972cb684d6}; !- Return Air Stream Node Name

OS:Node,
  {5a1ad3ca-7783-45fd-8838-834ce89ffaee}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {93d91d08-5811-4ae0-b650-7a6422626f2f}; !- Outlet Port

OS:Connection,
  {93d91d08-5811-4ae0-b650-7a6422626f2f}, !- Handle
  {5a1ad3ca-7783-45fd-8838-834ce89ffaee}, !- Source Object
  3,                                      !- Outlet Port
  {2d0bcf6a-dbc7-4afc-8e09-f9db26e53f62}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4eb4052-bd64-4b91-ad24-f703005a33a9}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Relief Air Node, !- Name
  {dc1bbdc0-e79c-4ebf-acbd-521897665cad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc1bbdc0-e79c-4ebf-acbd-521897665cad}, !- Handle
  {2d0bcf6a-dbc7-4afc-8e09-f9db26e53f62}, !- Source Object
  7,                                      !- Outlet Port
  {a4eb4052-bd64-4b91-ad24-f703005a33a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be8a4f7c-21f0-4582-aebd-5380709ed79b}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {768f2fc6-9feb-40a2-a5f4-3baac8bfd310}, !- Inlet Port
  {83f2a02b-ba61-43e1-afe6-1ea16a92775d}; !- Outlet Port

OS:Connection,
  {1902599b-93dd-4ea9-a575-a3972cb684d6}, !- Handle
  {08d7f5fa-c3eb-488a-a593-96a76afa8828}, !- Source Object
  3,                                      !- Outlet Port
  {2d0bcf6a-dbc7-4afc-8e09-f9db26e53f62}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {768f2fc6-9feb-40a2-a5f4-3baac8bfd310}, !- Handle
  {2d0bcf6a-dbc7-4afc-8e09-f9db26e53f62}, !- Source Object
  5,                                      !- Outlet Port
  {be8a4f7c-21f0-4582-aebd-5380709ed79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f2a02b-ba61-43e1-afe6-1ea16a92775d}, !- Handle
  {be8a4f7c-21f0-4582-aebd-5380709ed79b}, !- Source Object
  3,                                      !- Outlet Port
  {bb559100-a4e7-47a8-b9a8-f0f031d706d6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a1950651-f66a-4340-956a-5dcea3894b75}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {434a7c46-62e2-427e-8242-2fa5e99c7e32}, !- Control Zone or Zone List Name
  {b1a20901-527e-40ac-bfad-ffde1900f506}, !- Cooling Control Zone or Zone List Name
  {3c1cf80c-975b-4d0c-81a3-53f86cc7796d}, !- Heating Control Zone or Zone List Name
  {1d6c1f11-4410-46ac-a9e5-5f4b77237535}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {434a7c46-62e2-427e-8242-2fa5e99c7e32}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {b1a20901-527e-40ac-bfad-ffde1900f506}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3c1cf80c-975b-4d0c-81a3-53f86cc7796d}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1d6c1f11-4410-46ac-a9e5-5f4b77237535}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a89b537a-f323-4787-bded-18a7179dbf57}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {ffc7a449-7631-49a9-b9e5-cf3ed6cfc82b}, !- Air Inlet Node Name
  {864ee6a5-bf85-4ab2-861b-910ba422b4d8}, !- Air Outlet Node Name
  0.0342645912974797;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7bf0b254-9a3b-40f4-b1f1-d2f9784102e9}, !- Handle
  Zone Outpatient CleanWork  - Story Ground Return Air Node, !- Name
  {7cc7104c-c8a9-4d8b-be74-3a231889509b}, !- Inlet Port
  {db24a2c1-842e-4fd7-a46f-baaf8cd7ec7e}; !- Outlet Port

OS:Connection,
  {457d4888-b579-426b-b78e-fc01f45c1a2d}, !- Handle
  {1c813894-a655-4508-8eec-c48cee0315f7}, !- Source Object
  3,                                      !- Outlet Port
  {404584fa-3eb3-4bcb-8767-d5a649d889b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc7104c-c8a9-4d8b-be74-3a231889509b}, !- Handle
  {40bc5ad0-9f7c-496d-9e04-7fc9ecc97a68}, !- Source Object
  2,                                      !- Outlet Port
  {7bf0b254-9a3b-40f4-b1f1-d2f9784102e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db24a2c1-842e-4fd7-a46f-baaf8cd7ec7e}, !- Handle
  {7bf0b254-9a3b-40f4-b1f1-d2f9784102e9}, !- Source Object
  3,                                      !- Outlet Port
  {c12d4f74-f058-4cf1-826c-d9bf528f04e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {29d66772-560b-41e7-8c78-d3a8a7cb504f}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f3f0140f-844b-482c-ac78-8aad0ab978de}, !- Inlet Port
  {ffc7a449-7631-49a9-b9e5-cf3ed6cfc82b}; !- Outlet Port

OS:Connection,
  {f3f0140f-844b-482c-ac78-8aad0ab978de}, !- Handle
  {81846cf6-a4c9-4f36-ae8a-c88b08702c64}, !- Source Object
  3,                                      !- Outlet Port
  {29d66772-560b-41e7-8c78-d3a8a7cb504f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc7a449-7631-49a9-b9e5-cf3ed6cfc82b}, !- Handle
  {29d66772-560b-41e7-8c78-d3a8a7cb504f}, !- Source Object
  3,                                      !- Outlet Port
  {a89b537a-f323-4787-bded-18a7179dbf57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {864ee6a5-bf85-4ab2-861b-910ba422b4d8}, !- Handle
  {a89b537a-f323-4787-bded-18a7179dbf57}, !- Source Object
  4,                                      !- Outlet Port
  {1c813894-a655-4508-8eec-c48cee0315f7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {26dec119-75b9-4769-a103-a76171925631}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {98a1f8b0-70fc-4808-bc0a-f831b98590cd}, !- Availability Schedule
  {8f69d3cd-ee7f-4c3f-917b-8c209f09815d}, !- Availability Manager List Name
  0.0411719866033498,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b6ae48ca-7c94-412f-abcd-21bba594a570}, !- Supply Side Inlet Node Name
  {3403e333-2a0b-4b37-94e4-cce2442fa685}, !- Demand Side Outlet Node Name
  {c90d3dcc-c1ea-49df-9084-912b34417ba6}, !- Demand Side Inlet Node A
  {7835d578-5237-4cbd-8627-cf7f9ce8a8e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e1991ea5-303a-4d3d-bde0-173b9c5ee27b}, !- Demand Mixer Name
  {3c6b13d3-c672-4ecb-8c3f-dea3bff87bbb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {800504c1-9959-4c27-ad42-e35a5155c034}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b6ae48ca-7c94-412f-abcd-21bba594a570}, !- Inlet Port
  {828d763a-948d-4cd6-82cd-0781bceadbcb}; !- Outlet Port

OS:Node,
  {2f13a1f2-b878-46ce-acaf-f9ec96a0f250}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f049bc0d-0908-48e3-b9ec-1656d0504ba3}, !- Inlet Port
  {7835d578-5237-4cbd-8627-cf7f9ce8a8e5}; !- Outlet Port

OS:Connection,
  {b6ae48ca-7c94-412f-abcd-21bba594a570}, !- Handle
  {26dec119-75b9-4769-a103-a76171925631}, !- Source Object
  9,                                      !- Outlet Port
  {800504c1-9959-4c27-ad42-e35a5155c034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7835d578-5237-4cbd-8627-cf7f9ce8a8e5}, !- Handle
  {2f13a1f2-b878-46ce-acaf-f9ec96a0f250}, !- Source Object
  3,                                      !- Outlet Port
  {26dec119-75b9-4769-a103-a76171925631}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aa2b3099-0065-4c10-8179-1d657ee5e248}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c90d3dcc-c1ea-49df-9084-912b34417ba6}, !- Inlet Port
  {8f56cc0f-52aa-4964-9a67-30cb6adfc857}; !- Outlet Port

OS:Node,
  {8aeb9655-9720-45aa-9b18-0c37616b8379}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {9ff14d44-e65f-4cc4-951a-1cebefec2556}, !- Inlet Port
  {3403e333-2a0b-4b37-94e4-cce2442fa685}; !- Outlet Port

OS:Node,
  {5088fc0c-c536-4581-9b02-eaa65648b6f7}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4e95e060-7c35-48ae-8a4f-981bd464db26}, !- Inlet Port
  {c045f48a-4958-4a04-a9f0-9905395d67ee}; !- Outlet Port

OS:Connection,
  {c90d3dcc-c1ea-49df-9084-912b34417ba6}, !- Handle
  {26dec119-75b9-4769-a103-a76171925631}, !- Source Object
  11,                                     !- Outlet Port
  {aa2b3099-0065-4c10-8179-1d657ee5e248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3403e333-2a0b-4b37-94e4-cce2442fa685}, !- Handle
  {8aeb9655-9720-45aa-9b18-0c37616b8379}, !- Source Object
  3,                                      !- Outlet Port
  {26dec119-75b9-4769-a103-a76171925631}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3c6b13d3-c672-4ecb-8c3f-dea3bff87bbb}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {8f56cc0f-52aa-4964-9a67-30cb6adfc857}, !- Inlet Node Name
  {3cb1deba-ecc8-4cc2-b1c3-dcc30ac36fdd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e1991ea5-303a-4d3d-bde0-173b9c5ee27b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {9ff14d44-e65f-4cc4-951a-1cebefec2556}, !- Outlet Node Name
  {b88c26f1-0395-4b84-a7af-329c14d54800}; !- Inlet Node Name 1

OS:Connection,
  {8f56cc0f-52aa-4964-9a67-30cb6adfc857}, !- Handle
  {aa2b3099-0065-4c10-8179-1d657ee5e248}, !- Source Object
  3,                                      !- Outlet Port
  {3c6b13d3-c672-4ecb-8c3f-dea3bff87bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff14d44-e65f-4cc4-951a-1cebefec2556}, !- Handle
  {e1991ea5-303a-4d3d-bde0-173b9c5ee27b}, !- Source Object
  2,                                      !- Outlet Port
  {8aeb9655-9720-45aa-9b18-0c37616b8379}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3863d3fb-e1a7-49fb-95ff-c6fd0a8fb66b}, !- Handle
  {26dec119-75b9-4769-a103-a76171925631}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0411719866033498,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  867.67,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2256.7,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8f69d3cd-ee7f-4c3f-917b-8c209f09815d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {76a492bc-40d0-46c3-a5f1-d6b736409de0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a97f80e5-bdff-4bfc-a28e-a20714bb2f47}, !- Handle
  Zone Outpatient Conference  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8313ef7b-067a-43ce-ac00-bddf65345e63}, !- Control Zone Name
  {2f13a1f2-b878-46ce-acaf-f9ec96a0f250}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {1f4c24d6-dbc5-4d35-8fb2-3cc596eba0ef}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  53.4753659642407,                       !- U-Factor Times Area Value {W/K}
  5.8180642540028e-05,                    !- Maximum Water Flow Rate {m3/s}
  {f0842b9c-52ce-4a32-86da-dca376ec9a8b}, !- Water Inlet Node Name
  {a8a2597e-06af-447b-a46c-41e76da8683c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2659.94916015903,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8bbb9cd3-bc4a-4d17-adef-883b9819406c}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {6c40cf4e-daac-494a-815e-847e01f5132a}, !- Inlet Port
  {f0842b9c-52ce-4a32-86da-dca376ec9a8b}; !- Outlet Port

OS:Connection,
  {6c40cf4e-daac-494a-815e-847e01f5132a}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  8,                                      !- Outlet Port
  {8bbb9cd3-bc4a-4d17-adef-883b9819406c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ca46850-604c-497b-a9d9-7aeb3f438765}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a8a2597e-06af-447b-a46c-41e76da8683c}, !- Inlet Port
  {c868bc07-bcb2-40cc-a769-3479b1d4c139}; !- Outlet Port

OS:Connection,
  {f0842b9c-52ce-4a32-86da-dca376ec9a8b}, !- Handle
  {8bbb9cd3-bc4a-4d17-adef-883b9819406c}, !- Source Object
  3,                                      !- Outlet Port
  {1f4c24d6-dbc5-4d35-8fb2-3cc596eba0ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a8a2597e-06af-447b-a46c-41e76da8683c}, !- Handle
  {1f4c24d6-dbc5-4d35-8fb2-3cc596eba0ef}, !- Source Object
  6,                                      !- Outlet Port
  {4ca46850-604c-497b-a9d9-7aeb3f438765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c868bc07-bcb2-40cc-a769-3479b1d4c139}, !- Handle
  {4ca46850-604c-497b-a9d9-7aeb3f438765}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {334ef58f-fe7b-442a-a630-ad967ff9f47f}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {1f4c24d6-dbc5-4d35-8fb2-3cc596eba0ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {cc4fa14c-05c0-4846-b6f6-9250e369dadb}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2659.94916015903,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e2ba879e-1d44-4231-a826-68892c7e14f4}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 11.06SEER 4kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1022.39847537496,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0411719866033498,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {402e9c45-8970-486a-8ae1-7789566bbd24}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0411719866033498,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2593aa4-a502-4a9b-a5a5-0ea3292d0c71}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f39c58cc-a370-45d9-a039-7c189d4e4779}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d2593aa4-a502-4a9b-a5a5-0ea3292d0c71}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f39c58cc-a370-45d9-a039-7c189d4e4779}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e98cf928-b0de-4b68-be54-83ae34eba583}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8313ef7b-067a-43ce-ac00-bddf65345e63}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {11b472a9-b3f0-457c-8af2-237cb183a2cf}, !- Air Inlet Node Name
  {f049bc0d-0908-48e3-b9ec-1656d0504ba3}, !- Air Outlet Node Name
  {402e9c45-8970-486a-8ae1-7789566bbd24}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {98a1f8b0-70fc-4808-bc0a-f831b98590cd}, !- Supply Air Fan Operating Mode Schedule Name
  {1f4c24d6-dbc5-4d35-8fb2-3cc596eba0ef}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e2ba879e-1d44-4231-a826-68892c7e14f4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cc4fa14c-05c0-4846-b6f6-9250e369dadb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0411719866033498,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0411719866033498,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f049bc0d-0908-48e3-b9ec-1656d0504ba3}, !- Handle
  {e98cf928-b0de-4b68-be54-83ae34eba583}, !- Source Object
  7,                                      !- Outlet Port
  {2f13a1f2-b878-46ce-acaf-f9ec96a0f250}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c3fbd897-5ed1-4618-9e91-754ab0aa7705}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.029420632019713,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0411719866033498,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {703d8939-b3e1-4703-89e0-3fe49a80214b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a81f6576-7cb5-4cbd-927a-9d4ed382ed05}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a81f6576-7cb5-4cbd-927a-9d4ed382ed05}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ee0cdfa1-eb9b-42ab-a9d0-08d9b388c63c}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC OA System, !- Name
  {c3fbd897-5ed1-4618-9e91-754ab0aa7705}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {996a1bc1-6a23-451c-8ed6-f88ae5f7aaaa}, !- Mixed Air Node Name
  {aa570419-c5cf-4b03-9014-aa7159757ec0}, !- Outdoor Air Stream Node Name
  {e1239de5-d643-419b-b073-6a303a530d94}, !- Relief Air Stream Node Name
  {828d763a-948d-4cd6-82cd-0781bceadbcb}; !- Return Air Stream Node Name

OS:Node,
  {75fd6eb3-1365-4efc-9287-27a68f429ae0}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {aa570419-c5cf-4b03-9014-aa7159757ec0}; !- Outlet Port

OS:Connection,
  {aa570419-c5cf-4b03-9014-aa7159757ec0}, !- Handle
  {75fd6eb3-1365-4efc-9287-27a68f429ae0}, !- Source Object
  3,                                      !- Outlet Port
  {ee0cdfa1-eb9b-42ab-a9d0-08d9b388c63c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7de95335-0e8b-42e4-b6de-01b7feae88f6}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Relief Air Node, !- Name
  {e1239de5-d643-419b-b073-6a303a530d94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1239de5-d643-419b-b073-6a303a530d94}, !- Handle
  {ee0cdfa1-eb9b-42ab-a9d0-08d9b388c63c}, !- Source Object
  7,                                      !- Outlet Port
  {7de95335-0e8b-42e4-b6de-01b7feae88f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ccb0f8b-ca24-433d-a401-9ce7a913519c}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {996a1bc1-6a23-451c-8ed6-f88ae5f7aaaa}, !- Inlet Port
  {11b472a9-b3f0-457c-8af2-237cb183a2cf}; !- Outlet Port

OS:Connection,
  {828d763a-948d-4cd6-82cd-0781bceadbcb}, !- Handle
  {800504c1-9959-4c27-ad42-e35a5155c034}, !- Source Object
  3,                                      !- Outlet Port
  {ee0cdfa1-eb9b-42ab-a9d0-08d9b388c63c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {996a1bc1-6a23-451c-8ed6-f88ae5f7aaaa}, !- Handle
  {ee0cdfa1-eb9b-42ab-a9d0-08d9b388c63c}, !- Source Object
  5,                                      !- Outlet Port
  {5ccb0f8b-ca24-433d-a401-9ce7a913519c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b472a9-b3f0-457c-8af2-237cb183a2cf}, !- Handle
  {5ccb0f8b-ca24-433d-a401-9ce7a913519c}, !- Source Object
  3,                                      !- Outlet Port
  {e98cf928-b0de-4b68-be54-83ae34eba583}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {76a492bc-40d0-46c3-a5f1-d6b736409de0}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a81ad3d9-8dbb-4d70-85b5-5607ab409754}, !- Control Zone or Zone List Name
  {af4974a9-6254-46c6-a58e-7dfd0e100648}, !- Cooling Control Zone or Zone List Name
  {47f675cd-7458-48bf-9f59-b3596ebaaedf}, !- Heating Control Zone or Zone List Name
  {731a5b2f-ac63-4fac-b6ce-bfde76f0dcfb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a81ad3d9-8dbb-4d70-85b5-5607ab409754}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {af4974a9-6254-46c6-a58e-7dfd0e100648}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {47f675cd-7458-48bf-9f59-b3596ebaaedf}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {731a5b2f-ac63-4fac-b6ce-bfde76f0dcfb}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d019cf73-948d-4ce1-a74c-ab327e10ba70}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {4c14f8fb-c92f-4023-a0c1-424d003dd554}, !- Air Inlet Node Name
  {4e95e060-7c35-48ae-8a4f-981bd464db26}, !- Air Outlet Node Name
  0.0411719866033498;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {396299cb-4f30-4f1a-8092-a0abaca6e2d9}, !- Handle
  Zone Outpatient Conference  - Story Ground Return Air Node, !- Name
  {98dd0d41-0205-4438-8d32-f515c1132174}, !- Inlet Port
  {b88c26f1-0395-4b84-a7af-329c14d54800}; !- Outlet Port

OS:Connection,
  {c045f48a-4958-4a04-a9f0-9905395d67ee}, !- Handle
  {5088fc0c-c536-4581-9b02-eaa65648b6f7}, !- Source Object
  3,                                      !- Outlet Port
  {7e0e1f08-080b-4adc-a14a-51db7ce4d84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98dd0d41-0205-4438-8d32-f515c1132174}, !- Handle
  {d04d028a-a557-4e7c-a74f-40a19dd27770}, !- Source Object
  2,                                      !- Outlet Port
  {396299cb-4f30-4f1a-8092-a0abaca6e2d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b88c26f1-0395-4b84-a7af-329c14d54800}, !- Handle
  {396299cb-4f30-4f1a-8092-a0abaca6e2d9}, !- Source Object
  3,                                      !- Outlet Port
  {e1991ea5-303a-4d3d-bde0-173b9c5ee27b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b6d64b0-5e01-4beb-8811-8c3a2c2bb1ad}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3cb1deba-ecc8-4cc2-b1c3-dcc30ac36fdd}, !- Inlet Port
  {4c14f8fb-c92f-4023-a0c1-424d003dd554}; !- Outlet Port

OS:Connection,
  {3cb1deba-ecc8-4cc2-b1c3-dcc30ac36fdd}, !- Handle
  {3c6b13d3-c672-4ecb-8c3f-dea3bff87bbb}, !- Source Object
  3,                                      !- Outlet Port
  {1b6d64b0-5e01-4beb-8811-8c3a2c2bb1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c14f8fb-c92f-4023-a0c1-424d003dd554}, !- Handle
  {1b6d64b0-5e01-4beb-8811-8c3a2c2bb1ad}, !- Source Object
  3,                                      !- Outlet Port
  {d019cf73-948d-4ce1-a74c-ab327e10ba70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e95e060-7c35-48ae-8a4f-981bd464db26}, !- Handle
  {d019cf73-948d-4ce1-a74c-ab327e10ba70}, !- Source Object
  4,                                      !- Outlet Port
  {5088fc0c-c536-4581-9b02-eaa65648b6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f0ef9540-b8f5-4da0-89a8-b4a69dc0c4da}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {811bed66-310d-4316-b77e-d92982947366}, !- Availability Schedule
  {f7837ea7-b666-4751-ae1b-1e5f3110ac4c}, !- Availability Manager List Name
  0.00710248857669964,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {22deeea7-f5b7-4f57-997d-611e32f4765c}, !- Supply Side Inlet Node Name
  {c7ec1ae0-af5c-4b6d-b762-93a860912369}, !- Demand Side Outlet Node Name
  {aaedbbf4-8a8c-48a8-89ab-86c8df3b0f9d}, !- Demand Side Inlet Node A
  {37fa5eb9-67ff-40f3-a662-9a84d54ef331}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {36c9146e-ddfe-4e2d-9a79-ed8dc0eff908}, !- Demand Mixer Name
  {ed319353-bb91-4ce4-b0c9-6ff85bd9f959}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {40c15772-9c13-4e0a-8f14-d8e7a00c284a}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {22deeea7-f5b7-4f57-997d-611e32f4765c}, !- Inlet Port
  {950616a3-c562-43fc-9a7c-652092a9db6e}; !- Outlet Port

OS:Node,
  {94fcd222-e858-46cc-ae97-1a6fc2d4944b}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {570d6405-5247-4695-9b5d-f14f5d5ca218}, !- Inlet Port
  {37fa5eb9-67ff-40f3-a662-9a84d54ef331}; !- Outlet Port

OS:Connection,
  {22deeea7-f5b7-4f57-997d-611e32f4765c}, !- Handle
  {f0ef9540-b8f5-4da0-89a8-b4a69dc0c4da}, !- Source Object
  9,                                      !- Outlet Port
  {40c15772-9c13-4e0a-8f14-d8e7a00c284a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37fa5eb9-67ff-40f3-a662-9a84d54ef331}, !- Handle
  {94fcd222-e858-46cc-ae97-1a6fc2d4944b}, !- Source Object
  3,                                      !- Outlet Port
  {f0ef9540-b8f5-4da0-89a8-b4a69dc0c4da}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e94d96c5-1325-4bf1-9e18-930b7595071b}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {aaedbbf4-8a8c-48a8-89ab-86c8df3b0f9d}, !- Inlet Port
  {0f4f480b-8db3-449e-80b5-97eadee2ca2c}; !- Outlet Port

OS:Node,
  {4ca5fadb-565e-4f6f-a2c9-984a4d415be4}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {81191dce-105f-462b-b5f1-843cf3ef2ec3}, !- Inlet Port
  {c7ec1ae0-af5c-4b6d-b762-93a860912369}; !- Outlet Port

OS:Node,
  {188851fb-914e-4e61-b305-88ab4d2f67f6}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f6b27b09-18b0-493c-8d40-68642ecf1b10}, !- Inlet Port
  {db51e20d-c325-420f-b78a-09554be10fa5}; !- Outlet Port

OS:Connection,
  {aaedbbf4-8a8c-48a8-89ab-86c8df3b0f9d}, !- Handle
  {f0ef9540-b8f5-4da0-89a8-b4a69dc0c4da}, !- Source Object
  11,                                     !- Outlet Port
  {e94d96c5-1325-4bf1-9e18-930b7595071b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ec1ae0-af5c-4b6d-b762-93a860912369}, !- Handle
  {4ca5fadb-565e-4f6f-a2c9-984a4d415be4}, !- Source Object
  3,                                      !- Outlet Port
  {f0ef9540-b8f5-4da0-89a8-b4a69dc0c4da}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed319353-bb91-4ce4-b0c9-6ff85bd9f959}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {0f4f480b-8db3-449e-80b5-97eadee2ca2c}, !- Inlet Node Name
  {e8391ec1-fc1b-483a-a0d1-253f3ca7e38b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {36c9146e-ddfe-4e2d-9a79-ed8dc0eff908}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {81191dce-105f-462b-b5f1-843cf3ef2ec3}, !- Outlet Node Name
  {a071e047-f937-4446-a168-805007e2738b}; !- Inlet Node Name 1

OS:Connection,
  {0f4f480b-8db3-449e-80b5-97eadee2ca2c}, !- Handle
  {e94d96c5-1325-4bf1-9e18-930b7595071b}, !- Source Object
  3,                                      !- Outlet Port
  {ed319353-bb91-4ce4-b0c9-6ff85bd9f959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81191dce-105f-462b-b5f1-843cf3ef2ec3}, !- Handle
  {36c9146e-ddfe-4e2d-9a79-ed8dc0eff908}, !- Source Object
  2,                                      !- Outlet Port
  {4ca5fadb-565e-4f6f-a2c9-984a4d415be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2c365106-5cd4-4d3d-95c8-f9f342d80d6d}, !- Handle
  {f0ef9540-b8f5-4da0-89a8-b4a69dc0c4da}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.00710248857669964,                    !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  80.64,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  57.86,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f7837ea7-b666-4751-ae1b-1e5f3110ac4c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {4f5e32cf-d822-4c84-8cd9-9159f4d6908b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {03b27171-3fcd-40ba-b32b-97f645ae0d98}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {412a75f4-baf7-4df3-930c-a0dec2fadea8}, !- Control Zone Name
  {94fcd222-e858-46cc-ae97-1a6fc2d4944b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {605e1a05-bf4f-401b-a0b5-7c52baebd7e3}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  7.3409193852405,                        !- U-Factor Times Area Value {W/K}
  6.90087143564606e-06,                   !- Maximum Water Flow Rate {m3/s}
  {f0249e3a-6a71-4daa-8214-4bd6d8a345a9}, !- Water Inlet Node Name
  {5b14a8d2-ac44-4395-84f6-2f0af64fcd1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  315.499560992015,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ef8265ce-619f-4448-856c-29d3e22d57e2}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {be5b0d52-452a-4582-9c06-f03821b10c77}, !- Inlet Port
  {f0249e3a-6a71-4daa-8214-4bd6d8a345a9}; !- Outlet Port

OS:Connection,
  {be5b0d52-452a-4582-9c06-f03821b10c77}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  9,                                      !- Outlet Port
  {ef8265ce-619f-4448-856c-29d3e22d57e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ba27269-0e66-4a0f-8960-86f6a24318ff}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {5b14a8d2-ac44-4395-84f6-2f0af64fcd1b}, !- Inlet Port
  {a7c925bb-6d9c-4ea0-a8ee-cdcac1ec47aa}; !- Outlet Port

OS:Connection,
  {f0249e3a-6a71-4daa-8214-4bd6d8a345a9}, !- Handle
  {ef8265ce-619f-4448-856c-29d3e22d57e2}, !- Source Object
  3,                                      !- Outlet Port
  {605e1a05-bf4f-401b-a0b5-7c52baebd7e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5b14a8d2-ac44-4395-84f6-2f0af64fcd1b}, !- Handle
  {605e1a05-bf4f-401b-a0b5-7c52baebd7e3}, !- Source Object
  6,                                      !- Outlet Port
  {5ba27269-0e66-4a0f-8960-86f6a24318ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c925bb-6d9c-4ea0-a8ee-cdcac1ec47aa}, !- Handle
  {5ba27269-0e66-4a0f-8960-86f6a24318ff}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d7a929ad-25dd-4fb0-8308-77ed880d8a5b}, !- Handle
