  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {605e1a05-bf4f-401b-a0b5-7c52baebd7e3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6d748142-14e6-4619-bd5a-3ae85c72cb1f}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  315.499560992015,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0cb87c3c-9350-442f-9b98-4473305ba9a6}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 11.06SEER 0kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  117.571405010754,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.00710248857669964,                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {27409d41-f97a-4f74-ad44-4d443bb22fbb}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00710248857669964,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f62fd824-26da-444c-9c19-b7146454aba1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25011718-00f8-4276-ad3f-b2e7d9c023f9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f62fd824-26da-444c-9c19-b7146454aba1}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25011718-00f8-4276-ad3f-b2e7d9c023f9}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4edc4a37-b854-4c4a-bbbb-c5b40505b072}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {412a75f4-baf7-4df3-930c-a0dec2fadea8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {90694cfe-58c4-4627-94a2-c2c914791424}, !- Air Inlet Node Name
  {570d6405-5247-4695-9b5d-f14f5d5ca218}, !- Air Outlet Node Name
  {27409d41-f97a-4f74-ad44-4d443bb22fbb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {811bed66-310d-4316-b77e-d92982947366}, !- Supply Air Fan Operating Mode Schedule Name
  {605e1a05-bf4f-401b-a0b5-7c52baebd7e3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0cb87c3c-9350-442f-9b98-4473305ba9a6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6d748142-14e6-4619-bd5a-3ae85c72cb1f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.00710248857669964,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.00710248857669964,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {570d6405-5247-4695-9b5d-f14f5d5ca218}, !- Handle
  {4edc4a37-b854-4c4a-bbbb-c5b40505b072}, !- Source Object
  7,                                      !- Outlet Port
  {94fcd222-e858-46cc-ae97-1a6fc2d4944b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {614b4f9d-6fad-445a-844b-84ddd35f6a9f}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.00710248857669964,                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3068741c-9783-415f-8b87-03203c064396}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7ac85391-e667-43fa-9764-069f9675ac28}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7ac85391-e667-43fa-9764-069f9675ac28}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e5127b23-4f0b-404e-897c-44205e3e27a1}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC OA System, !- Name
  {614b4f9d-6fad-445a-844b-84ddd35f6a9f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b3276d02-f9c4-4097-8154-bc8331d5b360}, !- Mixed Air Node Name
  {e21824aa-d1a9-4071-8b40-ed1bd6b9a93e}, !- Outdoor Air Stream Node Name
  {5442a2d0-aba5-4ff1-9a5a-fa941d101ad5}, !- Relief Air Stream Node Name
  {950616a3-c562-43fc-9a7c-652092a9db6e}; !- Return Air Stream Node Name

OS:Node,
  {d9c59dc4-7e91-4770-9c34-b349f0b7ca70}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e21824aa-d1a9-4071-8b40-ed1bd6b9a93e}; !- Outlet Port

OS:Connection,
  {e21824aa-d1a9-4071-8b40-ed1bd6b9a93e}, !- Handle
  {d9c59dc4-7e91-4770-9c34-b349f0b7ca70}, !- Source Object
  3,                                      !- Outlet Port
  {e5127b23-4f0b-404e-897c-44205e3e27a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {25587871-c308-4ce7-8c50-38e411054b0a}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Relief Air Node, !- Name
  {5442a2d0-aba5-4ff1-9a5a-fa941d101ad5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5442a2d0-aba5-4ff1-9a5a-fa941d101ad5}, !- Handle
  {e5127b23-4f0b-404e-897c-44205e3e27a1}, !- Source Object
  7,                                      !- Outlet Port
  {25587871-c308-4ce7-8c50-38e411054b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7818df27-0270-40d5-ac5f-c994bd1e72fb}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b3276d02-f9c4-4097-8154-bc8331d5b360}, !- Inlet Port
  {90694cfe-58c4-4627-94a2-c2c914791424}; !- Outlet Port

OS:Connection,
  {950616a3-c562-43fc-9a7c-652092a9db6e}, !- Handle
  {40c15772-9c13-4e0a-8f14-d8e7a00c284a}, !- Source Object
  3,                                      !- Outlet Port
  {e5127b23-4f0b-404e-897c-44205e3e27a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b3276d02-f9c4-4097-8154-bc8331d5b360}, !- Handle
  {e5127b23-4f0b-404e-897c-44205e3e27a1}, !- Source Object
  5,                                      !- Outlet Port
  {7818df27-0270-40d5-ac5f-c994bd1e72fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90694cfe-58c4-4627-94a2-c2c914791424}, !- Handle
  {7818df27-0270-40d5-ac5f-c994bd1e72fb}, !- Source Object
  3,                                      !- Outlet Port
  {4edc4a37-b854-4c4a-bbbb-c5b40505b072}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4f5e32cf-d822-4c84-8cd9-9159f4d6908b}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3fdbd8f1-b0fe-41cc-b8c0-fee7ded603e1}, !- Control Zone or Zone List Name
  {ca68bbf1-5fca-43eb-9e16-ab6f00f97086}, !- Cooling Control Zone or Zone List Name
  {77318f01-5d34-4837-be6f-ccae3902cf8d}, !- Heating Control Zone or Zone List Name
  {40ae9b5a-60d3-41be-b068-2ccfd92f3949}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3fdbd8f1-b0fe-41cc-b8c0-fee7ded603e1}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {ca68bbf1-5fca-43eb-9e16-ab6f00f97086}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {77318f01-5d34-4837-be6f-ccae3902cf8d}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {40ae9b5a-60d3-41be-b068-2ccfd92f3949}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f636d29-1e35-435a-b13a-f6b28ea46adc}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {9589cb3b-f35c-490d-8e97-267a43e54b4f}, !- Air Inlet Node Name
  {f6b27b09-18b0-493c-8d40-68642ecf1b10}, !- Air Outlet Node Name
  0.00710248857669964;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46818868-bbc7-4c2a-9067-6608a6bc12d8}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground Return Air Node, !- Name
  {1eed0814-25ac-4914-abc9-742583fb2dd3}, !- Inlet Port
  {a071e047-f937-4446-a168-805007e2738b}; !- Outlet Port

OS:Connection,
  {db51e20d-c325-420f-b78a-09554be10fa5}, !- Handle
  {188851fb-914e-4e61-b305-88ab4d2f67f6}, !- Source Object
  3,                                      !- Outlet Port
  {452b3ea4-a1d7-4b46-af35-fb4a5020a175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eed0814-25ac-4914-abc9-742583fb2dd3}, !- Handle
  {25ed1b03-0744-4d2c-9427-ae255f925ada}, !- Source Object
  2,                                      !- Outlet Port
  {46818868-bbc7-4c2a-9067-6608a6bc12d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a071e047-f937-4446-a168-805007e2738b}, !- Handle
  {46818868-bbc7-4c2a-9067-6608a6bc12d8}, !- Source Object
  3,                                      !- Outlet Port
  {36c9146e-ddfe-4e2d-9a79-ed8dc0eff908}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c76af6a-c9a1-49dd-90fc-0dbfb378bf4b}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e8391ec1-fc1b-483a-a0d1-253f3ca7e38b}, !- Inlet Port
  {9589cb3b-f35c-490d-8e97-267a43e54b4f}; !- Outlet Port

OS:Connection,
  {e8391ec1-fc1b-483a-a0d1-253f3ca7e38b}, !- Handle
  {ed319353-bb91-4ce4-b0c9-6ff85bd9f959}, !- Source Object
  3,                                      !- Outlet Port
  {8c76af6a-c9a1-49dd-90fc-0dbfb378bf4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9589cb3b-f35c-490d-8e97-267a43e54b4f}, !- Handle
  {8c76af6a-c9a1-49dd-90fc-0dbfb378bf4b}, !- Source Object
  3,                                      !- Outlet Port
  {2f636d29-1e35-435a-b13a-f6b28ea46adc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6b27b09-18b0-493c-8d40-68642ecf1b10}, !- Handle
  {2f636d29-1e35-435a-b13a-f6b28ea46adc}, !- Source Object
  4,                                      !- Outlet Port
  {188851fb-914e-4e61-b305-88ab4d2f67f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {80648f0a-dfeb-4c9d-ab34-66de3882cb01}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ef375b24-9cc2-4d15-a29a-91eb2a822014}, !- Availability Schedule
  {d0a3845d-e758-4fdd-bd76-6509f6592846}, !- Availability Manager List Name
  0.0589980673298328,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c58d334a-6dcc-4951-bc60-455ad8a22a24}, !- Supply Side Inlet Node Name
  {e879fd46-12af-4a5f-bb98-964f191916f5}, !- Demand Side Outlet Node Name
  {6618bd66-7cea-40e3-a6c4-40089eedb0b7}, !- Demand Side Inlet Node A
  {f2b64f0e-7c92-4e86-9843-dbbc9e582977}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4db71e50-0558-4733-a499-9350654fadfb}, !- Demand Mixer Name
  {188f584e-b35f-4ffc-9a86-c5cfa2244010}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f7d409a0-02a5-4594-b42e-2a23e46c12ef}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c58d334a-6dcc-4951-bc60-455ad8a22a24}, !- Inlet Port
  {70d41648-1ebf-4379-a24f-cb5358e47d28}; !- Outlet Port

OS:Node,
  {ea1cf6b2-9469-4242-a1fd-82157f1571bb}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9e47e97c-ae44-4d78-9f65-2a48c08a9f59}, !- Inlet Port
  {f2b64f0e-7c92-4e86-9843-dbbc9e582977}; !- Outlet Port

OS:Connection,
  {c58d334a-6dcc-4951-bc60-455ad8a22a24}, !- Handle
  {80648f0a-dfeb-4c9d-ab34-66de3882cb01}, !- Source Object
  9,                                      !- Outlet Port
  {f7d409a0-02a5-4594-b42e-2a23e46c12ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b64f0e-7c92-4e86-9843-dbbc9e582977}, !- Handle
  {ea1cf6b2-9469-4242-a1fd-82157f1571bb}, !- Source Object
  3,                                      !- Outlet Port
  {80648f0a-dfeb-4c9d-ab34-66de3882cb01}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2311d8fb-fb66-4f96-955c-3ed280771429}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6618bd66-7cea-40e3-a6c4-40089eedb0b7}, !- Inlet Port
  {4758b924-5b7b-4618-8607-acb7c878d30f}; !- Outlet Port

OS:Node,
  {f9172671-a4ab-4fac-bc89-00d06a525138}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {283dbd41-8c83-4866-a65a-8592b6fb0b97}, !- Inlet Port
  {e879fd46-12af-4a5f-bb98-964f191916f5}; !- Outlet Port

OS:Node,
  {fd7bfa16-4577-46ed-9f6e-15049f12d913}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {76f51821-ef4a-454e-ada4-5ac9e0f8a0af}, !- Inlet Port
  {8e22b504-1a71-4316-9e99-5896e1d5f95e}; !- Outlet Port

OS:Connection,
  {6618bd66-7cea-40e3-a6c4-40089eedb0b7}, !- Handle
  {80648f0a-dfeb-4c9d-ab34-66de3882cb01}, !- Source Object
  11,                                     !- Outlet Port
  {2311d8fb-fb66-4f96-955c-3ed280771429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e879fd46-12af-4a5f-bb98-964f191916f5}, !- Handle
  {f9172671-a4ab-4fac-bc89-00d06a525138}, !- Source Object
  3,                                      !- Outlet Port
  {80648f0a-dfeb-4c9d-ab34-66de3882cb01}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {188f584e-b35f-4ffc-9a86-c5cfa2244010}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {4758b924-5b7b-4618-8607-acb7c878d30f}, !- Inlet Node Name
  {dfa5a8dd-30aa-4f16-8de1-a5ea5650c477}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4db71e50-0558-4733-a499-9350654fadfb}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {283dbd41-8c83-4866-a65a-8592b6fb0b97}, !- Outlet Node Name
  {57fe8fc6-20a3-4754-90c5-3849868f6af1}; !- Inlet Node Name 1

OS:Connection,
  {4758b924-5b7b-4618-8607-acb7c878d30f}, !- Handle
  {2311d8fb-fb66-4f96-955c-3ed280771429}, !- Source Object
  3,                                      !- Outlet Port
  {188f584e-b35f-4ffc-9a86-c5cfa2244010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283dbd41-8c83-4866-a65a-8592b6fb0b97}, !- Handle
  {4db71e50-0558-4733-a499-9350654fadfb}, !- Source Object
  2,                                      !- Outlet Port
  {f9172671-a4ab-4fac-bc89-00d06a525138}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9018587e-7e8f-4173-bb54-ffd2adebca87}, !- Handle
  {80648f0a-dfeb-4c9d-ab34-66de3882cb01}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0589980673298328,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  660.06,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  518.29,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d0a3845d-e758-4fdd-bd76-6509f6592846}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {e7e4e295-1068-44f4-8356-65b3b252e1a4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bb101bff-60ca-4a51-b281-61dfcc94d38f}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ffeabc53-7da8-42c7-9e13-2016e6dddfd7}, !- Control Zone Name
  {ea1cf6b2-9469-4242-a1fd-82157f1571bb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {679b0563-d4cc-4d9f-8a08-08a828ed74b2}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  52.0177694314598,                       !- U-Factor Times Area Value {W/K}
  4.46322997922591e-05,                   !- Maximum Water Flow Rate {m3/s}
  {a20723f5-8edc-41ee-9d5e-66cd787a8251}, !- Water Inlet Node Name
  {41af83ef-e07e-4d0e-8ecc-9ce2c939fbea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2040.53518774234,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9f7f1a08-e786-417a-9a38-aa4e1b757096}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {0e00453a-fbb4-486f-94a4-744acfe2ae95}, !- Inlet Port
  {a20723f5-8edc-41ee-9d5e-66cd787a8251}; !- Outlet Port

OS:Connection,
  {0e00453a-fbb4-486f-94a4-744acfe2ae95}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  10,                                     !- Outlet Port
  {9f7f1a08-e786-417a-9a38-aa4e1b757096}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3717d3f-2c18-4ba3-84c5-0ee4490c74c5}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {41af83ef-e07e-4d0e-8ecc-9ce2c939fbea}, !- Inlet Port
  {77751d47-6402-429f-b25e-c71c9fd0e0aa}; !- Outlet Port

OS:Connection,
  {a20723f5-8edc-41ee-9d5e-66cd787a8251}, !- Handle
  {9f7f1a08-e786-417a-9a38-aa4e1b757096}, !- Source Object
  3,                                      !- Outlet Port
  {679b0563-d4cc-4d9f-8a08-08a828ed74b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41af83ef-e07e-4d0e-8ecc-9ce2c939fbea}, !- Handle
  {679b0563-d4cc-4d9f-8a08-08a828ed74b2}, !- Source Object
  6,                                      !- Outlet Port
  {b3717d3f-2c18-4ba3-84c5-0ee4490c74c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77751d47-6402-429f-b25e-c71c9fd0e0aa}, !- Handle
  {b3717d3f-2c18-4ba3-84c5-0ee4490c74c5}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a41a4c0d-ced7-4843-ac23-54e93da1b8f3}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {679b0563-d4cc-4d9f-8a08-08a828ed74b2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d41bf0e8-3798-44e0-af61-e7e08864c059}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2040.53518774234,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {912e4964-7c87-4a0f-925d-98b4be5ce0e9}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 11.06SEER 3kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  976.627500907678,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0589980673298328,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fc770116-0cce-4b6a-a5cf-4973a0862e5b}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0589980673298328,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19e300a8-fa63-4315-bf0b-03f0dc6e991c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3556410b-880c-4d67-940c-e832c88a19dd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {19e300a8-fa63-4315-bf0b-03f0dc6e991c}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3556410b-880c-4d67-940c-e832c88a19dd}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2d6d9a41-0b42-4891-b6c0-007361edd847}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ffeabc53-7da8-42c7-9e13-2016e6dddfd7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {504c477f-8dd0-4136-b697-5e03c713483f}, !- Air Inlet Node Name
  {9e47e97c-ae44-4d78-9f65-2a48c08a9f59}, !- Air Outlet Node Name
  {fc770116-0cce-4b6a-a5cf-4973a0862e5b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ef375b24-9cc2-4d15-a29a-91eb2a822014}, !- Supply Air Fan Operating Mode Schedule Name
  {679b0563-d4cc-4d9f-8a08-08a828ed74b2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {912e4964-7c87-4a0f-925d-98b4be5ce0e9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d41bf0e8-3798-44e0-af61-e7e08864c059}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0589980673298328,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0589980673298328,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9e47e97c-ae44-4d78-9f65-2a48c08a9f59}, !- Handle
  {2d6d9a41-0b42-4891-b6c0-007361edd847}, !- Source Object
  7,                                      !- Outlet Port
  {ea1cf6b2-9469-4242-a1fd-82157f1571bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2d05b6bd-99bf-4cb9-ac37-d5ba7b051274}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0589980673298328,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4cb333f2-1ec5-4583-85b8-bd08b551642d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {776bad3c-99ff-496e-b6fc-349a2309136f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {776bad3c-99ff-496e-b6fc-349a2309136f}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98c4e310-44b8-404f-969f-7cf19bdf5b7a}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC OA System, !- Name
  {2d05b6bd-99bf-4cb9-ac37-d5ba7b051274}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5e3b9311-67c2-4db5-a307-7a84f237f97c}, !- Mixed Air Node Name
  {d95bcc3d-5b1e-4d56-a404-b59548e83678}, !- Outdoor Air Stream Node Name
  {1ddbd2b5-d8ab-4528-8599-d13cbe5b79ab}, !- Relief Air Stream Node Name
  {70d41648-1ebf-4379-a24f-cb5358e47d28}; !- Return Air Stream Node Name

OS:Node,
  {b332ae21-65d1-41e7-863f-5c028dcd4ed4}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d95bcc3d-5b1e-4d56-a404-b59548e83678}; !- Outlet Port

OS:Connection,
  {d95bcc3d-5b1e-4d56-a404-b59548e83678}, !- Handle
  {b332ae21-65d1-41e7-863f-5c028dcd4ed4}, !- Source Object
  3,                                      !- Outlet Port
  {98c4e310-44b8-404f-969f-7cf19bdf5b7a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9dce1e41-b063-4868-8aac-66d084777dfe}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Relief Air Node, !- Name
  {1ddbd2b5-d8ab-4528-8599-d13cbe5b79ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ddbd2b5-d8ab-4528-8599-d13cbe5b79ab}, !- Handle
  {98c4e310-44b8-404f-969f-7cf19bdf5b7a}, !- Source Object
  7,                                      !- Outlet Port
  {9dce1e41-b063-4868-8aac-66d084777dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfb8b014-ddb2-444b-9060-70ef2a5d2432}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {5e3b9311-67c2-4db5-a307-7a84f237f97c}, !- Inlet Port
  {504c477f-8dd0-4136-b697-5e03c713483f}; !- Outlet Port

OS:Connection,
  {70d41648-1ebf-4379-a24f-cb5358e47d28}, !- Handle
  {f7d409a0-02a5-4594-b42e-2a23e46c12ef}, !- Source Object
  3,                                      !- Outlet Port
  {98c4e310-44b8-404f-969f-7cf19bdf5b7a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5e3b9311-67c2-4db5-a307-7a84f237f97c}, !- Handle
  {98c4e310-44b8-404f-969f-7cf19bdf5b7a}, !- Source Object
  5,                                      !- Outlet Port
  {dfb8b014-ddb2-444b-9060-70ef2a5d2432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504c477f-8dd0-4136-b697-5e03c713483f}, !- Handle
  {dfb8b014-ddb2-444b-9060-70ef2a5d2432}, !- Source Object
  3,                                      !- Outlet Port
  {2d6d9a41-0b42-4891-b6c0-007361edd847}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e7e4e295-1068-44f4-8356-65b3b252e1a4}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {72876875-3b8f-4f4d-885e-ea0ceac64ea8}, !- Control Zone or Zone List Name
  {3b046bf3-ba38-4f01-a6bb-1ac56910a933}, !- Cooling Control Zone or Zone List Name
  {20d9b0be-2745-4e93-8fe0-407081697ced}, !- Heating Control Zone or Zone List Name
  {1d56b545-b77e-4656-8263-604653cb8075}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {72876875-3b8f-4f4d-885e-ea0ceac64ea8}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {3b046bf3-ba38-4f01-a6bb-1ac56910a933}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {20d9b0be-2745-4e93-8fe0-407081697ced}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1d56b545-b77e-4656-8263-604653cb8075}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9987845a-f10e-4cec-9e10-035781d8dd7a}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {5f490527-e9a4-470c-9391-a1eddd0288e9}, !- Air Inlet Node Name
  {76f51821-ef4a-454e-ada4-5ac9e0f8a0af}, !- Air Outlet Node Name
  0.0589980673298328;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {14ac7c2c-2ba5-4de6-be19-2248ae578cf4}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground Return Air Node, !- Name
  {302dbdb2-a0fb-4c96-833d-3fc36882718f}, !- Inlet Port
  {57fe8fc6-20a3-4754-90c5-3849868f6af1}; !- Outlet Port

OS:Connection,
  {8e22b504-1a71-4316-9e99-5896e1d5f95e}, !- Handle
  {fd7bfa16-4577-46ed-9f6e-15049f12d913}, !- Source Object
  3,                                      !- Outlet Port
  {41f6384e-70c3-4c8f-8dc2-319a336546d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302dbdb2-a0fb-4c96-833d-3fc36882718f}, !- Handle
  {c06b3574-e932-4ae9-842d-de23c36fee45}, !- Source Object
  2,                                      !- Outlet Port
  {14ac7c2c-2ba5-4de6-be19-2248ae578cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57fe8fc6-20a3-4754-90c5-3849868f6af1}, !- Handle
  {14ac7c2c-2ba5-4de6-be19-2248ae578cf4}, !- Source Object
  3,                                      !- Outlet Port
  {4db71e50-0558-4733-a499-9350654fadfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd18a2d7-af46-495a-b38b-b772705244e3}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {dfa5a8dd-30aa-4f16-8de1-a5ea5650c477}, !- Inlet Port
  {5f490527-e9a4-470c-9391-a1eddd0288e9}; !- Outlet Port

OS:Connection,
  {dfa5a8dd-30aa-4f16-8de1-a5ea5650c477}, !- Handle
  {188f584e-b35f-4ffc-9a86-c5cfa2244010}, !- Source Object
  3,                                      !- Outlet Port
  {fd18a2d7-af46-495a-b38b-b772705244e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f490527-e9a4-470c-9391-a1eddd0288e9}, !- Handle
  {fd18a2d7-af46-495a-b38b-b772705244e3}, !- Source Object
  3,                                      !- Outlet Port
  {9987845a-f10e-4cec-9e10-035781d8dd7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76f51821-ef4a-454e-ada4-5ac9e0f8a0af}, !- Handle
  {9987845a-f10e-4cec-9e10-035781d8dd7a}, !- Source Object
  4,                                      !- Outlet Port
  {fd7bfa16-4577-46ed-9f6e-15049f12d913}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {654a2203-6f58-461e-8306-976cc588c077}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {577fe912-812d-4e4f-bc6b-726c3ba0137e}, !- Availability Schedule
  {3cd6eaf1-0984-43b4-bc9c-fa9186c75bda}, !- Availability Manager List Name
  0.00652079225609136,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {68736a41-2e5f-4c9c-a333-e194c08f7608}, !- Supply Side Inlet Node Name
  {1d44f9c7-fb08-43cc-bf16-db6f310c1d35}, !- Demand Side Outlet Node Name
  {dcd09c9b-ad60-48f2-9625-43be4ba95714}, !- Demand Side Inlet Node A
  {5629a45c-b064-4d90-94d4-d91189f29da3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {424ae097-d00e-4ca0-adda-4d22f68a6083}, !- Demand Mixer Name
  {9251855d-508c-4dd0-baa1-b07ed86ac2a5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6222833f-7626-4662-ac26-a8e6551e798c}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {68736a41-2e5f-4c9c-a333-e194c08f7608}, !- Inlet Port
  {9b22c2b4-f7d3-4a42-8df0-720ddea63333}; !- Outlet Port

OS:Node,
  {a2441771-818e-45d3-9347-2f8394026206}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {0e320450-fbae-440e-a7b1-5118ec7b5f17}, !- Inlet Port
  {5629a45c-b064-4d90-94d4-d91189f29da3}; !- Outlet Port

OS:Connection,
  {68736a41-2e5f-4c9c-a333-e194c08f7608}, !- Handle
  {654a2203-6f58-461e-8306-976cc588c077}, !- Source Object
  9,                                      !- Outlet Port
  {6222833f-7626-4662-ac26-a8e6551e798c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5629a45c-b064-4d90-94d4-d91189f29da3}, !- Handle
  {a2441771-818e-45d3-9347-2f8394026206}, !- Source Object
  3,                                      !- Outlet Port
  {654a2203-6f58-461e-8306-976cc588c077}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {24927881-0558-4ba2-9797-fb1ab1d185a9}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {dcd09c9b-ad60-48f2-9625-43be4ba95714}, !- Inlet Port
  {dc1a9e20-5c08-47e7-9774-783b643142d7}; !- Outlet Port

OS:Node,
  {b29ffee7-6bf2-4668-a736-d51e62eddaad}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {265276a5-d727-4388-956d-3febf21c0b52}, !- Inlet Port
  {1d44f9c7-fb08-43cc-bf16-db6f310c1d35}; !- Outlet Port

OS:Node,
  {7250fa50-f0ac-4e9c-9c18-74b644b3f603}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a599d89c-d136-4718-bcd4-823df1ad87b9}, !- Inlet Port
  {aa25daa5-6185-4da4-bed6-6337b7b7f6c1}; !- Outlet Port

OS:Connection,
  {dcd09c9b-ad60-48f2-9625-43be4ba95714}, !- Handle
  {654a2203-6f58-461e-8306-976cc588c077}, !- Source Object
  11,                                     !- Outlet Port
  {24927881-0558-4ba2-9797-fb1ab1d185a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d44f9c7-fb08-43cc-bf16-db6f310c1d35}, !- Handle
  {b29ffee7-6bf2-4668-a736-d51e62eddaad}, !- Source Object
  3,                                      !- Outlet Port
  {654a2203-6f58-461e-8306-976cc588c077}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9251855d-508c-4dd0-baa1-b07ed86ac2a5}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {dc1a9e20-5c08-47e7-9774-783b643142d7}, !- Inlet Node Name
  {aa5df7a0-b272-40eb-8e71-75dc90cba59a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {424ae097-d00e-4ca0-adda-4d22f68a6083}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {265276a5-d727-4388-956d-3febf21c0b52}, !- Outlet Node Name
  {1a5dc07b-7733-42b0-8516-9e6c6c3d8316}; !- Inlet Node Name 1

OS:Connection,
  {dc1a9e20-5c08-47e7-9774-783b643142d7}, !- Handle
  {24927881-0558-4ba2-9797-fb1ab1d185a9}, !- Source Object
  3,                                      !- Outlet Port
  {9251855d-508c-4dd0-baa1-b07ed86ac2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {265276a5-d727-4388-956d-3febf21c0b52}, !- Handle
  {424ae097-d00e-4ca0-adda-4d22f68a6083}, !- Source Object
  2,                                      !- Outlet Port
  {b29ffee7-6bf2-4668-a736-d51e62eddaad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92934f4d-5fee-498d-97f5-76f0b184f1f5}, !- Handle
  {654a2203-6f58-461e-8306-976cc588c077}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.00652079225609136,                    !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  72.95,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3cd6eaf1-0984-43b4-bc9c-fa9186c75bda}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {788e3e3a-88ca-4d39-8d4c-b983fc249697}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a9b9d892-f60e-4c59-b660-f79bba431a9f}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {96acb7f2-99c7-4e64-b0a3-07a8e9e74d45}, !- Control Zone Name
  {a2441771-818e-45d3-9347-2f8394026206}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f0167ef8-783b-4111-b8af-579aafc138ee}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  8.11893494939772,                       !- U-Factor Times Area Value {W/K}
  8.46769026091448e-06,                   !- Maximum Water Flow Rate {m3/s}
  {f3fbeb1a-604b-4fcb-850d-516dd34fb0b0}, !- Water Inlet Node Name
  {f82316c5-80a1-424e-ad56-b81537c52793}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  387.132637500697,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b02766d6-f8fb-4817-b5e0-40f6ae0275c2}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {7a8ad1b7-1853-40bd-89d2-db90640d6d63}, !- Inlet Port
  {f3fbeb1a-604b-4fcb-850d-516dd34fb0b0}; !- Outlet Port

OS:Connection,
  {7a8ad1b7-1853-40bd-89d2-db90640d6d63}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  11,                                     !- Outlet Port
  {b02766d6-f8fb-4817-b5e0-40f6ae0275c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f005764d-4216-483b-866b-a9f560ea06a9}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f82316c5-80a1-424e-ad56-b81537c52793}, !- Inlet Port
  {fc6cdb02-2fae-4c56-aae0-5420b12d3869}; !- Outlet Port

OS:Connection,
  {f3fbeb1a-604b-4fcb-850d-516dd34fb0b0}, !- Handle
  {b02766d6-f8fb-4817-b5e0-40f6ae0275c2}, !- Source Object
  3,                                      !- Outlet Port
  {f0167ef8-783b-4111-b8af-579aafc138ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f82316c5-80a1-424e-ad56-b81537c52793}, !- Handle
  {f0167ef8-783b-4111-b8af-579aafc138ee}, !- Source Object
  6,                                      !- Outlet Port
  {f005764d-4216-483b-866b-a9f560ea06a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc6cdb02-2fae-4c56-aae0-5420b12d3869}, !- Handle
  {f005764d-4216-483b-866b-a9f560ea06a9}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1f4c78f0-4dd7-48f6-9f55-8952041bc2f9}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {f0167ef8-783b-4111-b8af-579aafc138ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {f4ae3df4-e617-410a-9b2b-908e6c342172}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  387.132637500697,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {baf017ef-8c1a-474a-9aa6-ca9498a19c03}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 11.06SEER 0kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  107.942265454252,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.00652079225609136,                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8a9a04d1-86a1-4a04-a917-490ee2c19ea6}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00652079225609136,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7a16e36f-6b84-4a52-8d02-99171a7c45ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {da850242-4d1a-4f5e-a73d-5ecd2a6043e6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7a16e36f-6b84-4a52-8d02-99171a7c45ed}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {da850242-4d1a-4f5e-a73d-5ecd2a6043e6}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {18007b6d-6d6f-44f0-9ebd-cd7c73975340}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {96acb7f2-99c7-4e64-b0a3-07a8e9e74d45}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {aac957de-2dac-4af5-bfad-8743d3d57d94}, !- Air Inlet Node Name
  {0e320450-fbae-440e-a7b1-5118ec7b5f17}, !- Air Outlet Node Name
  {8a9a04d1-86a1-4a04-a917-490ee2c19ea6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {577fe912-812d-4e4f-bc6b-726c3ba0137e}, !- Supply Air Fan Operating Mode Schedule Name
  {f0167ef8-783b-4111-b8af-579aafc138ee}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {baf017ef-8c1a-474a-9aa6-ca9498a19c03}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f4ae3df4-e617-410a-9b2b-908e6c342172}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.00652079225609136,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.00652079225609136,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0e320450-fbae-440e-a7b1-5118ec7b5f17}, !- Handle
  {18007b6d-6d6f-44f0-9ebd-cd7c73975340}, !- Source Object
  7,                                      !- Outlet Port
  {a2441771-818e-45d3-9347-2f8394026206}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cdcdd619-ac80-4144-b765-bb68ff50ac3e}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.00652079225609136,                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {42cb1e58-30d6-447d-9ba5-965865c85b39}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1cc02760-93b5-4e1e-989f-4bac95b49e44}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1cc02760-93b5-4e1e-989f-4bac95b49e44}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4435767-5b94-4fd0-adbf-34d1e03450bd}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC OA System, !- Name
  {cdcdd619-ac80-4144-b765-bb68ff50ac3e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d6f1893a-62e1-460c-bd60-15ea17c5f76d}, !- Mixed Air Node Name
  {70bb49e6-bdd6-4c8c-9194-4d7daf7fa71c}, !- Outdoor Air Stream Node Name
  {155f7727-c6c1-487e-b2a9-3d16974ad04d}, !- Relief Air Stream Node Name
  {9b22c2b4-f7d3-4a42-8df0-720ddea63333}; !- Return Air Stream Node Name

OS:Node,
  {08f15cf0-f531-45e7-95f1-71b6331fd4f1}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {70bb49e6-bdd6-4c8c-9194-4d7daf7fa71c}; !- Outlet Port

OS:Connection,
  {70bb49e6-bdd6-4c8c-9194-4d7daf7fa71c}, !- Handle
  {08f15cf0-f531-45e7-95f1-71b6331fd4f1}, !- Source Object
  3,                                      !- Outlet Port
  {d4435767-5b94-4fd0-adbf-34d1e03450bd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {32e11b07-b716-48be-9e42-fd6e82a6c31a}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Relief Air Node, !- Name
  {155f7727-c6c1-487e-b2a9-3d16974ad04d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {155f7727-c6c1-487e-b2a9-3d16974ad04d}, !- Handle
  {d4435767-5b94-4fd0-adbf-34d1e03450bd}, !- Source Object
  7,                                      !- Outlet Port
  {32e11b07-b716-48be-9e42-fd6e82a6c31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5457fb2b-9596-4c9c-a43a-08556b306b1d}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d6f1893a-62e1-460c-bd60-15ea17c5f76d}, !- Inlet Port
  {aac957de-2dac-4af5-bfad-8743d3d57d94}; !- Outlet Port

OS:Connection,
  {9b22c2b4-f7d3-4a42-8df0-720ddea63333}, !- Handle
  {6222833f-7626-4662-ac26-a8e6551e798c}, !- Source Object
  3,                                      !- Outlet Port
  {d4435767-5b94-4fd0-adbf-34d1e03450bd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d6f1893a-62e1-460c-bd60-15ea17c5f76d}, !- Handle
  {d4435767-5b94-4fd0-adbf-34d1e03450bd}, !- Source Object
  5,                                      !- Outlet Port
  {5457fb2b-9596-4c9c-a43a-08556b306b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aac957de-2dac-4af5-bfad-8743d3d57d94}, !- Handle
  {5457fb2b-9596-4c9c-a43a-08556b306b1d}, !- Source Object
  3,                                      !- Outlet Port
  {18007b6d-6d6f-44f0-9ebd-cd7c73975340}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {788e3e3a-88ca-4d39-8d4c-b983fc249697}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {eacecbba-1fec-4761-a52b-b2c5a67eedca}, !- Control Zone or Zone List Name
  {005adb78-1e3b-48c7-a5ee-25d1e75233fb}, !- Cooling Control Zone or Zone List Name
  {ffdf6873-5f31-49d1-8e65-e03e01e446bc}, !- Heating Control Zone or Zone List Name
  {7cd8bd09-e3a8-4e55-8ae2-aa41e61a45a2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eacecbba-1fec-4761-a52b-b2c5a67eedca}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {005adb78-1e3b-48c7-a5ee-25d1e75233fb}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ffdf6873-5f31-49d1-8e65-e03e01e446bc}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7cd8bd09-e3a8-4e55-8ae2-aa41e61a45a2}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {30b9cbf8-806f-4500-813d-5968375894a8}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {d77d0a25-d9d5-45cd-95d9-c214160ff04f}, !- Air Inlet Node Name
  {a599d89c-d136-4718-bcd4-823df1ad87b9}, !- Air Outlet Node Name
  0.00652079225609136;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0515a9e1-4b10-4a6a-b928-db21d0f82c7b}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground Return Air Node, !- Name
  {08781d06-a224-4ffb-89e9-a3ffa122e749}, !- Inlet Port
  {1a5dc07b-7733-42b0-8516-9e6c6c3d8316}; !- Outlet Port

OS:Connection,
  {aa25daa5-6185-4da4-bed6-6337b7b7f6c1}, !- Handle
  {7250fa50-f0ac-4e9c-9c18-74b644b3f603}, !- Source Object
  3,                                      !- Outlet Port
  {e79fe67c-7f57-4b98-bc81-6cd815015e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08781d06-a224-4ffb-89e9-a3ffa122e749}, !- Handle
  {6d59e60d-c507-4ef0-8e57-5dfc4d1e08fb}, !- Source Object
  2,                                      !- Outlet Port
  {0515a9e1-4b10-4a6a-b928-db21d0f82c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5dc07b-7733-42b0-8516-9e6c6c3d8316}, !- Handle
  {0515a9e1-4b10-4a6a-b928-db21d0f82c7b}, !- Source Object
  3,                                      !- Outlet Port
  {424ae097-d00e-4ca0-adda-4d22f68a6083}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9612f47d-e3e2-4ed8-b08c-15963abebd6d}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {aa5df7a0-b272-40eb-8e71-75dc90cba59a}, !- Inlet Port
  {d77d0a25-d9d5-45cd-95d9-c214160ff04f}; !- Outlet Port

OS:Connection,
  {aa5df7a0-b272-40eb-8e71-75dc90cba59a}, !- Handle
  {9251855d-508c-4dd0-baa1-b07ed86ac2a5}, !- Source Object
  3,                                      !- Outlet Port
  {9612f47d-e3e2-4ed8-b08c-15963abebd6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77d0a25-d9d5-45cd-95d9-c214160ff04f}, !- Handle
  {9612f47d-e3e2-4ed8-b08c-15963abebd6d}, !- Source Object
  3,                                      !- Outlet Port
  {30b9cbf8-806f-4500-813d-5968375894a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a599d89c-d136-4718-bcd4-823df1ad87b9}, !- Handle
  {30b9cbf8-806f-4500-813d-5968375894a8}, !- Source Object
  4,                                      !- Outlet Port
  {7250fa50-f0ac-4e9c-9c18-74b644b3f603}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d67453e7-3558-436d-a2ea-2ed7bc7a506d}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {35b9fff1-0a7c-4eb1-bcb7-45fae54bf880}, !- Availability Schedule
  {83d7c5cf-bff3-4040-9393-cf2059d958bd}, !- Availability Manager List Name
  0.0105741145400472,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {421bfcea-c8ea-47da-9a05-57c6587ee742}, !- Supply Side Inlet Node Name
  {a144b5a2-e801-44e6-ba47-1a69b15ffbff}, !- Demand Side Outlet Node Name
  {eee1b7a9-f483-4f00-a229-7b757d3d83dc}, !- Demand Side Inlet Node A
  {6d326ae0-cc48-4ade-a4c9-55f1cd970d27}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a8fe4683-49c0-4d57-a3fb-88b490c38545}, !- Demand Mixer Name
  {3637760f-38cd-4e30-8cf7-14f07c6f5afb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9e9fd5a1-44cb-44ad-a2c7-8becfd0029e8}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {421bfcea-c8ea-47da-9a05-57c6587ee742}, !- Inlet Port
  {b21e1a31-8d0b-4efc-ac3b-f561683e06a6}; !- Outlet Port

OS:Node,
  {b3335594-3478-4e57-9781-ef47254e48c8}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {62e7996b-ad01-4c26-8404-9a8e4d063e0e}, !- Inlet Port
  {6d326ae0-cc48-4ade-a4c9-55f1cd970d27}; !- Outlet Port

OS:Connection,
  {421bfcea-c8ea-47da-9a05-57c6587ee742}, !- Handle
  {d67453e7-3558-436d-a2ea-2ed7bc7a506d}, !- Source Object
  9,                                      !- Outlet Port
  {9e9fd5a1-44cb-44ad-a2c7-8becfd0029e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d326ae0-cc48-4ade-a4c9-55f1cd970d27}, !- Handle
  {b3335594-3478-4e57-9781-ef47254e48c8}, !- Source Object
  3,                                      !- Outlet Port
  {d67453e7-3558-436d-a2ea-2ed7bc7a506d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {40db2441-89b6-4a08-8afe-7e51dbbe9ee5}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {eee1b7a9-f483-4f00-a229-7b757d3d83dc}, !- Inlet Port
  {5b5df3c3-f06f-4a08-a3ec-91c7a8c63bda}; !- Outlet Port

OS:Node,
  {9f20ec8d-a50b-498b-8b22-277c17f08f9e}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8c2a250a-fe02-4c27-a2dd-4ac03a96d3f7}, !- Inlet Port
  {a144b5a2-e801-44e6-ba47-1a69b15ffbff}; !- Outlet Port

OS:Node,
  {e0b6b1f3-18ea-49f9-a8d6-63a655b30e17}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {79a804fa-466c-4013-911a-37185138edca}, !- Inlet Port
  {fb5cb652-7e73-4112-bda7-5dd8914c6fe3}; !- Outlet Port

OS:Connection,
  {eee1b7a9-f483-4f00-a229-7b757d3d83dc}, !- Handle
  {d67453e7-3558-436d-a2ea-2ed7bc7a506d}, !- Source Object
  11,                                     !- Outlet Port
  {40db2441-89b6-4a08-8afe-7e51dbbe9ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a144b5a2-e801-44e6-ba47-1a69b15ffbff}, !- Handle
  {9f20ec8d-a50b-498b-8b22-277c17f08f9e}, !- Source Object
  3,                                      !- Outlet Port
  {d67453e7-3558-436d-a2ea-2ed7bc7a506d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3637760f-38cd-4e30-8cf7-14f07c6f5afb}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {5b5df3c3-f06f-4a08-a3ec-91c7a8c63bda}, !- Inlet Node Name
  {e1017487-c4e5-4d7a-9f7e-2226b9e0c1e1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a8fe4683-49c0-4d57-a3fb-88b490c38545}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {8c2a250a-fe02-4c27-a2dd-4ac03a96d3f7}, !- Outlet Node Name
  {7ddd613f-7596-4a10-b680-7ea02d12316e}; !- Inlet Node Name 1

OS:Connection,
  {5b5df3c3-f06f-4a08-a3ec-91c7a8c63bda}, !- Handle
  {40db2441-89b6-4a08-8afe-7e51dbbe9ee5}, !- Source Object
  3,                                      !- Outlet Port
  {3637760f-38cd-4e30-8cf7-14f07c6f5afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c2a250a-fe02-4c27-a2dd-4ac03a96d3f7}, !- Handle
  {a8fe4683-49c0-4d57-a3fb-88b490c38545}, !- Source Object
  2,                                      !- Outlet Port
  {9f20ec8d-a50b-498b-8b22-277c17f08f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e70c15c2-1e8a-49dc-97a7-eaaaa7c555e2}, !- Handle
  {d67453e7-3558-436d-a2ea-2ed7bc7a506d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0105741145400472,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  119.7,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  74.39,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {83d7c5cf-bff3-4040-9393-cf2059d958bd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {920de4a9-d9e4-4214-ada3-a504e815826f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9f260c4e-e3cb-4175-a761-f7f035ea9354}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d834d2b2-f6fb-4121-ace8-57c4fefa224f}, !- Control Zone Name
  {b3335594-3478-4e57-9781-ef47254e48c8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {87f597a4-660f-403e-9989-5fbf6dd96145}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  13.2370373268331,                       !- U-Factor Times Area Value {W/K}
  1.40989231373413e-05,                   !- Maximum Water Flow Rate {m3/s}
  {694c4896-9797-4651-8bcf-eaefe538982f}, !- Water Inlet Node Name
  {54638c38-0d83-4799-b0e5-d9602d31bb29}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  644.585847131479,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {070242f5-d20b-4db2-826e-8e29967ee26a}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {bcc65515-e835-49d7-a791-9df4149519c1}, !- Inlet Port
  {694c4896-9797-4651-8bcf-eaefe538982f}; !- Outlet Port

OS:Connection,
  {bcc65515-e835-49d7-a791-9df4149519c1}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  12,                                     !- Outlet Port
  {070242f5-d20b-4db2-826e-8e29967ee26a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fa80be3-b86b-4066-bd24-f3eeeb7d6d18}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {54638c38-0d83-4799-b0e5-d9602d31bb29}, !- Inlet Port
  {8dcf248c-a1cd-49d6-8894-913618950d05}; !- Outlet Port

OS:Connection,
  {694c4896-9797-4651-8bcf-eaefe538982f}, !- Handle
  {070242f5-d20b-4db2-826e-8e29967ee26a}, !- Source Object
  3,                                      !- Outlet Port
  {87f597a4-660f-403e-9989-5fbf6dd96145}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {54638c38-0d83-4799-b0e5-d9602d31bb29}, !- Handle
  {87f597a4-660f-403e-9989-5fbf6dd96145}, !- Source Object
  6,                                      !- Outlet Port
  {3fa80be3-b86b-4066-bd24-f3eeeb7d6d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dcf248c-a1cd-49d6-8894-913618950d05}, !- Handle
  {3fa80be3-b86b-4066-bd24-f3eeeb7d6d18}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f33e93d6-2723-4ade-966f-3ca21e748487}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {87f597a4-660f-403e-9989-5fbf6dd96145}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d00b58fe-7c89-4b00-bc60-44e0b71244b1}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  644.585847131479,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {22a3188b-2404-421d-bfcf-eee6d898e852}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 11.06SEER 1kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  175.03914153364,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0105741145400472,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5b3f5588-7a0b-4070-a6e1-80e750c03e43}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0105741145400472,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0ae09036-f522-452b-8c75-3fc2452c163a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f20e935-3832-49f9-a5c9-4cafb6e5b1b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0ae09036-f522-452b-8c75-3fc2452c163a}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f20e935-3832-49f9-a5c9-4cafb6e5b1b2}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {565d4263-d43c-49b0-a48a-d3c61c1e25ed}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d834d2b2-f6fb-4121-ace8-57c4fefa224f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {c8d98fbc-d9dc-4d16-b629-4c1dad2104b6}, !- Air Inlet Node Name
  {62e7996b-ad01-4c26-8404-9a8e4d063e0e}, !- Air Outlet Node Name
  {5b3f5588-7a0b-4070-a6e1-80e750c03e43}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {35b9fff1-0a7c-4eb1-bcb7-45fae54bf880}, !- Supply Air Fan Operating Mode Schedule Name
  {87f597a4-660f-403e-9989-5fbf6dd96145}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {22a3188b-2404-421d-bfcf-eee6d898e852}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d00b58fe-7c89-4b00-bc60-44e0b71244b1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0105741145400472,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0105741145400472,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {62e7996b-ad01-4c26-8404-9a8e4d063e0e}, !- Handle
  {565d4263-d43c-49b0-a48a-d3c61c1e25ed}, !- Source Object
  7,                                      !- Outlet Port
  {b3335594-3478-4e57-9781-ef47254e48c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9dc6c45a-3b0c-4236-aaf6-395eb044daf0}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0105741145400472,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3555f597-cff9-418f-9cca-8d69d24c18ce}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fd320a85-b44f-480c-a2ae-2768de34ea8e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fd320a85-b44f-480c-a2ae-2768de34ea8e}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6cdde1a3-0599-4b54-a825-a448cdb0bdf0}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC OA System, !- Name
  {9dc6c45a-3b0c-4236-aaf6-395eb044daf0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7c545fbb-4bf1-49ae-9987-5c6e7a3f8f87}, !- Mixed Air Node Name
  {6670ba19-2859-4766-a35c-7b0be7726882}, !- Outdoor Air Stream Node Name
  {0799488c-a916-4d31-a047-9fc2a3365f86}, !- Relief Air Stream Node Name
  {b21e1a31-8d0b-4efc-ac3b-f561683e06a6}; !- Return Air Stream Node Name

OS:Node,
  {d4ce318b-3ba2-4b11-8797-f6feeb3e173a}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6670ba19-2859-4766-a35c-7b0be7726882}; !- Outlet Port

OS:Connection,
  {6670ba19-2859-4766-a35c-7b0be7726882}, !- Handle
  {d4ce318b-3ba2-4b11-8797-f6feeb3e173a}, !- Source Object
  3,                                      !- Outlet Port
  {6cdde1a3-0599-4b54-a825-a448cdb0bdf0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f1dd4111-e5d4-4a4e-9e64-108124f45987}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Relief Air Node, !- Name
  {0799488c-a916-4d31-a047-9fc2a3365f86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0799488c-a916-4d31-a047-9fc2a3365f86}, !- Handle
  {6cdde1a3-0599-4b54-a825-a448cdb0bdf0}, !- Source Object
  7,                                      !- Outlet Port
  {f1dd4111-e5d4-4a4e-9e64-108124f45987}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab439f6d-94ac-4bae-ad50-b61efbe948ff}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7c545fbb-4bf1-49ae-9987-5c6e7a3f8f87}, !- Inlet Port
  {c8d98fbc-d9dc-4d16-b629-4c1dad2104b6}; !- Outlet Port

OS:Connection,
  {b21e1a31-8d0b-4efc-ac3b-f561683e06a6}, !- Handle
  {9e9fd5a1-44cb-44ad-a2c7-8becfd0029e8}, !- Source Object
  3,                                      !- Outlet Port
  {6cdde1a3-0599-4b54-a825-a448cdb0bdf0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7c545fbb-4bf1-49ae-9987-5c6e7a3f8f87}, !- Handle
  {6cdde1a3-0599-4b54-a825-a448cdb0bdf0}, !- Source Object
  5,                                      !- Outlet Port
  {ab439f6d-94ac-4bae-ad50-b61efbe948ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d98fbc-d9dc-4d16-b629-4c1dad2104b6}, !- Handle
  {ab439f6d-94ac-4bae-ad50-b61efbe948ff}, !- Source Object
  3,                                      !- Outlet Port
  {565d4263-d43c-49b0-a48a-d3c61c1e25ed}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {920de4a9-d9e4-4214-ada3-a504e815826f}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {78fd0773-70c1-44d9-87a7-ecc749040483}, !- Control Zone or Zone List Name
  {36aa389f-2ebb-4e22-a4c8-b9cb4fecb0ea}, !- Cooling Control Zone or Zone List Name
  {81f52cc4-e883-4fb6-86ac-e3a7fa12bfeb}, !- Heating Control Zone or Zone List Name
  {7473b58a-3a79-4c13-b7e1-8ef97a1e4d37}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {78fd0773-70c1-44d9-87a7-ecc749040483}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {36aa389f-2ebb-4e22-a4c8-b9cb4fecb0ea}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {81f52cc4-e883-4fb6-86ac-e3a7fa12bfeb}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7473b58a-3a79-4c13-b7e1-8ef97a1e4d37}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ed5c418e-d0d5-49f6-b375-3525ff29f3db}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {0540f938-294c-42c4-b15c-d08701c04866}, !- Air Inlet Node Name
  {79a804fa-466c-4013-911a-37185138edca}, !- Air Outlet Node Name
  0.0105741145400472;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e13effc-0e99-4ee9-8c76-62f4bcfdcb62}, !- Handle
  Zone Outpatient IT_Room  - Story Ground Return Air Node, !- Name
  {a50f5d54-d2bf-46fa-bbac-de9ab61a68b7}, !- Inlet Port
  {7ddd613f-7596-4a10-b680-7ea02d12316e}; !- Outlet Port

OS:Connection,
  {fb5cb652-7e73-4112-bda7-5dd8914c6fe3}, !- Handle
  {e0b6b1f3-18ea-49f9-a8d6-63a655b30e17}, !- Source Object
  3,                                      !- Outlet Port
  {b456e1d1-c86d-4f71-b426-52113db9b900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a50f5d54-d2bf-46fa-bbac-de9ab61a68b7}, !- Handle
  {8b8b4411-4856-4dd3-86ac-05c7910d2aaa}, !- Source Object
  2,                                      !- Outlet Port
  {9e13effc-0e99-4ee9-8c76-62f4bcfdcb62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ddd613f-7596-4a10-b680-7ea02d12316e}, !- Handle
  {9e13effc-0e99-4ee9-8c76-62f4bcfdcb62}, !- Source Object
  3,                                      !- Outlet Port
  {a8fe4683-49c0-4d57-a3fb-88b490c38545}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5bdeacd4-3d84-4626-afe3-83b03569f7db}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e1017487-c4e5-4d7a-9f7e-2226b9e0c1e1}, !- Inlet Port
  {0540f938-294c-42c4-b15c-d08701c04866}; !- Outlet Port

OS:Connection,
  {e1017487-c4e5-4d7a-9f7e-2226b9e0c1e1}, !- Handle
  {3637760f-38cd-4e30-8cf7-14f07c6f5afb}, !- Source Object
  3,                                      !- Outlet Port
  {5bdeacd4-3d84-4626-afe3-83b03569f7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0540f938-294c-42c4-b15c-d08701c04866}, !- Handle
  {5bdeacd4-3d84-4626-afe3-83b03569f7db}, !- Source Object
  3,                                      !- Outlet Port
  {ed5c418e-d0d5-49f6-b375-3525ff29f3db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79a804fa-466c-4013-911a-37185138edca}, !- Handle
  {ed5c418e-d0d5-49f6-b375-3525ff29f3db}, !- Source Object
  4,                                      !- Outlet Port
  {e0b6b1f3-18ea-49f9-a8d6-63a655b30e17}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a047a600-18f3-4f82-9d77-eebb96ace445}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {eda816dd-5160-4178-8b15-3504c1da23ce}, !- Availability Schedule
  {224296aa-7be8-4e35-b622-03c54c514cf8}, !- Availability Manager List Name
  0.125079821005082,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dcbbff7f-9812-4618-8f75-7d6b51827ca3}, !- Supply Side Inlet Node Name
  {68e8d995-ed3d-46f9-bdf0-832b50b61205}, !- Demand Side Outlet Node Name
  {b2b948ed-2250-49ef-a0f3-4f5e5e675697}, !- Demand Side Inlet Node A
  {aaaba677-442b-4de9-917c-8033d07d7333}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d0df2950-4bc5-4216-86d7-01a666ab6fda}, !- Demand Mixer Name
  {1ea0c0e7-cdfd-4f36-b84a-cdb1d416925a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {be8a286a-8dd3-4cda-867b-57c1dd89c024}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {dcbbff7f-9812-4618-8f75-7d6b51827ca3}, !- Inlet Port
  {9e24745b-06b6-423e-b921-d4df1bbe894e}; !- Outlet Port

OS:Node,
  {78261382-1e39-4942-a419-a64180eb8d51}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {580515ba-118a-4a98-b9e2-78e121f324e6}, !- Inlet Port
  {aaaba677-442b-4de9-917c-8033d07d7333}; !- Outlet Port

OS:Connection,
  {dcbbff7f-9812-4618-8f75-7d6b51827ca3}, !- Handle
  {a047a600-18f3-4f82-9d77-eebb96ace445}, !- Source Object
  9,                                      !- Outlet Port
  {be8a286a-8dd3-4cda-867b-57c1dd89c024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaaba677-442b-4de9-917c-8033d07d7333}, !- Handle
  {78261382-1e39-4942-a419-a64180eb8d51}, !- Source Object
  3,                                      !- Outlet Port
  {a047a600-18f3-4f82-9d77-eebb96ace445}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dba4856d-2ea7-4671-bc53-bb3b9c44dc44}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b2b948ed-2250-49ef-a0f3-4f5e5e675697}, !- Inlet Port
  {35b478f7-a7a1-4a59-a50b-670952d0c6d7}; !- Outlet Port

OS:Node,
  {4ec1796d-a1ab-4f77-a706-3df20935408b}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {366743bf-f4c0-494d-97be-3f04e2456a41}, !- Inlet Port
  {68e8d995-ed3d-46f9-bdf0-832b50b61205}; !- Outlet Port

OS:Node,
  {6251519b-12f3-4f40-88c4-22c08ac60405}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {dfdf8cdf-2ca2-4d4a-9e45-6a483c1a5e6e}, !- Inlet Port
  {a924d94e-6aac-4c96-9bb2-402a0e4b52fa}; !- Outlet Port

OS:Connection,
  {b2b948ed-2250-49ef-a0f3-4f5e5e675697}, !- Handle
  {a047a600-18f3-4f82-9d77-eebb96ace445}, !- Source Object
  11,                                     !- Outlet Port
  {dba4856d-2ea7-4671-bc53-bb3b9c44dc44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e8d995-ed3d-46f9-bdf0-832b50b61205}, !- Handle
  {4ec1796d-a1ab-4f77-a706-3df20935408b}, !- Source Object
  3,                                      !- Outlet Port
  {a047a600-18f3-4f82-9d77-eebb96ace445}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1ea0c0e7-cdfd-4f36-b84a-cdb1d416925a}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {35b478f7-a7a1-4a59-a50b-670952d0c6d7}, !- Inlet Node Name
  {5384f557-c00c-4961-be6a-02e6d178747b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d0df2950-4bc5-4216-86d7-01a666ab6fda}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {366743bf-f4c0-494d-97be-3f04e2456a41}, !- Outlet Node Name
  {07b2a409-68da-4926-9f37-8b189df5ad73}; !- Inlet Node Name 1

OS:Connection,
  {35b478f7-a7a1-4a59-a50b-670952d0c6d7}, !- Handle
  {dba4856d-2ea7-4671-bc53-bb3b9c44dc44}, !- Source Object
  3,                                      !- Outlet Port
  {1ea0c0e7-cdfd-4f36-b84a-cdb1d416925a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366743bf-f4c0-494d-97be-3f04e2456a41}, !- Handle
  {d0df2950-4bc5-4216-86d7-01a666ab6fda}, !- Source Object
  2,                                      !- Outlet Port
  {4ec1796d-a1ab-4f77-a706-3df20935408b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f2a2288e-02c9-4c37-a300-f706f6fd6393}, !- Handle
  {a047a600-18f3-4f82-9d77-eebb96ace445}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.125079821005082,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1245.99,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4314.19,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {224296aa-7be8-4e35-b622-03c54c514cf8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {94c93be7-db12-4308-8ce9-54f50ce19bc4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4e491e35-8b0c-4146-a03e-f6e5dde37da7}, !- Handle
  Zone Outpatient Janitor  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4fb61b00-e96d-4ef0-ae37-3893c6b76110}, !- Control Zone Name
  {78261382-1e39-4942-a419-a64180eb8d51}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {e4b9c4d1-daee-42c6-8254-ffa30b1a88ae}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  110.007633907767,                       !- U-Factor Times Area Value {W/K}
  9.43636763438066e-05,                   !- Maximum Water Flow Rate {m3/s}
  {2a463cef-0ce6-4aaf-9384-2b6c40f0cf41}, !- Water Inlet Node Name
  {291da2bf-33a6-439c-b5c3-de7465c9101e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4314.19404602722,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6ac3c84b-b6b5-4887-b616-c54dad1edfac}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {5fc8cef4-645f-42fe-949e-e3fbd504ab2c}, !- Inlet Port
  {2a463cef-0ce6-4aaf-9384-2b6c40f0cf41}; !- Outlet Port

OS:Connection,
  {5fc8cef4-645f-42fe-949e-e3fbd504ab2c}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  13,                                     !- Outlet Port
  {6ac3c84b-b6b5-4887-b616-c54dad1edfac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7303db8-e788-42d4-8e4b-5f55d0b37857}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {291da2bf-33a6-439c-b5c3-de7465c9101e}, !- Inlet Port
  {1de75504-c094-448c-8fd4-eb7f4af77530}; !- Outlet Port

OS:Connection,
  {2a463cef-0ce6-4aaf-9384-2b6c40f0cf41}, !- Handle
  {6ac3c84b-b6b5-4887-b616-c54dad1edfac}, !- Source Object
  3,                                      !- Outlet Port
  {e4b9c4d1-daee-42c6-8254-ffa30b1a88ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {291da2bf-33a6-439c-b5c3-de7465c9101e}, !- Handle
  {e4b9c4d1-daee-42c6-8254-ffa30b1a88ae}, !- Source Object
  6,                                      !- Outlet Port
  {c7303db8-e788-42d4-8e4b-5f55d0b37857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1de75504-c094-448c-8fd4-eb7f4af77530}, !- Handle
  {c7303db8-e788-42d4-8e4b-5f55d0b37857}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a690805-f96b-4e31-ad64-565984f0fc88}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {e4b9c4d1-daee-42c6-8254-ffa30b1a88ae}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {84150273-9f77-4e76-a455-b971badaec10}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4314.19404602722,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b838d569-d800-4d8a-a9a3-f634b7e15e9e}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 7kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  2070.5151631366,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.125079821005082,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {72c9ae1b-9d8c-4bd2-b2a4-7f8d48fb2776}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.125079821005082,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a2cd918-b559-4ecf-8a45-d1536a77087e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {70038468-76a6-48e3-9c4d-213338eda6f4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4a2cd918-b559-4ecf-8a45-d1536a77087e}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {70038468-76a6-48e3-9c4d-213338eda6f4}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3639c536-e8ff-4352-9e13-72bdd9de0ff7}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4fb61b00-e96d-4ef0-ae37-3893c6b76110}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {ba2bd723-5cd9-4d5b-99f7-cad79301b743}, !- Air Inlet Node Name
  {580515ba-118a-4a98-b9e2-78e121f324e6}, !- Air Outlet Node Name
  {72c9ae1b-9d8c-4bd2-b2a4-7f8d48fb2776}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eda816dd-5160-4178-8b15-3504c1da23ce}, !- Supply Air Fan Operating Mode Schedule Name
  {e4b9c4d1-daee-42c6-8254-ffa30b1a88ae}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b838d569-d800-4d8a-a9a3-f634b7e15e9e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {84150273-9f77-4e76-a455-b971badaec10}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.125079821005082,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.125079821005082,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {580515ba-118a-4a98-b9e2-78e121f324e6}, !- Handle
  {3639c536-e8ff-4352-9e13-72bdd9de0ff7}, !- Source Object
  7,                                      !- Outlet Port
  {78261382-1e39-4942-a419-a64180eb8d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c82a0c9b-2227-43d0-a9f0-e420cb7a9cdb}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.125079821005082,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ca4f4c51-69e3-4a4f-8035-c667ffb1468a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3e66d28f-e21a-406a-a3a4-9c6a016618e6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3e66d28f-e21a-406a-a3a4-9c6a016618e6}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7146e79f-ded0-4e27-8953-6484c6c5aec9}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC OA System, !- Name
  {c82a0c9b-2227-43d0-a9f0-e420cb7a9cdb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {421f6bf3-5695-4f5e-9dbc-aa1db71eede1}, !- Mixed Air Node Name
  {820331da-d772-4114-8a1e-c1f0ac71e5f2}, !- Outdoor Air Stream Node Name
  {187ae422-0d3d-4d42-98d1-0df0d4df5a4f}, !- Relief Air Stream Node Name
  {9e24745b-06b6-423e-b921-d4df1bbe894e}; !- Return Air Stream Node Name

OS:Node,
  {c3e741a7-00f3-4cb3-b062-c9246cae50ba}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {820331da-d772-4114-8a1e-c1f0ac71e5f2}; !- Outlet Port

OS:Connection,
  {820331da-d772-4114-8a1e-c1f0ac71e5f2}, !- Handle
  {c3e741a7-00f3-4cb3-b062-c9246cae50ba}, !- Source Object
  3,                                      !- Outlet Port
  {7146e79f-ded0-4e27-8953-6484c6c5aec9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {484beb87-7633-44a6-8772-e837cefa6da4}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Relief Air Node, !- Name
  {187ae422-0d3d-4d42-98d1-0df0d4df5a4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {187ae422-0d3d-4d42-98d1-0df0d4df5a4f}, !- Handle
  {7146e79f-ded0-4e27-8953-6484c6c5aec9}, !- Source Object
  7,                                      !- Outlet Port
  {484beb87-7633-44a6-8772-e837cefa6da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96035089-52db-41c8-a1fb-6dface7d2212}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {421f6bf3-5695-4f5e-9dbc-aa1db71eede1}, !- Inlet Port
  {ba2bd723-5cd9-4d5b-99f7-cad79301b743}; !- Outlet Port

OS:Connection,
  {9e24745b-06b6-423e-b921-d4df1bbe894e}, !- Handle
  {be8a286a-8dd3-4cda-867b-57c1dd89c024}, !- Source Object
  3,                                      !- Outlet Port
  {7146e79f-ded0-4e27-8953-6484c6c5aec9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {421f6bf3-5695-4f5e-9dbc-aa1db71eede1}, !- Handle
  {7146e79f-ded0-4e27-8953-6484c6c5aec9}, !- Source Object
  5,                                      !- Outlet Port
  {96035089-52db-41c8-a1fb-6dface7d2212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2bd723-5cd9-4d5b-99f7-cad79301b743}, !- Handle
  {96035089-52db-41c8-a1fb-6dface7d2212}, !- Source Object
  3,                                      !- Outlet Port
  {3639c536-e8ff-4352-9e13-72bdd9de0ff7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {94c93be7-db12-4308-8ce9-54f50ce19bc4}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a4a94d92-075b-4b95-a4ce-7044cab265ce}, !- Control Zone or Zone List Name
  {cfc4aa08-41fb-44a5-b724-2c2cd67e6ea5}, !- Cooling Control Zone or Zone List Name
  {9c0c13af-19e0-4fc2-9211-54a77bd44445}, !- Heating Control Zone or Zone List Name
  {c10988fa-ed89-47ce-ac32-fcc7030f10d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a4a94d92-075b-4b95-a4ce-7044cab265ce}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {cfc4aa08-41fb-44a5-b724-2c2cd67e6ea5}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9c0c13af-19e0-4fc2-9211-54a77bd44445}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c10988fa-ed89-47ce-ac32-fcc7030f10d6}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2a0e1cf7-0629-41d5-9d47-e55e60793c68}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {334f4d9f-2508-4e10-97f1-8ce05eaee6f8}, !- Air Inlet Node Name
  {dfdf8cdf-2ca2-4d4a-9e45-6a483c1a5e6e}, !- Air Outlet Node Name
  0.125079821005082;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7b7b0a09-c473-4219-9af5-9b73adaa05d2}, !- Handle
  Zone Outpatient Janitor  - Story Ground Return Air Node, !- Name
  {098f5dd5-0ef4-4ea0-aebb-f25ccb0e1897}, !- Inlet Port
  {07b2a409-68da-4926-9f37-8b189df5ad73}; !- Outlet Port

OS:Connection,
  {a924d94e-6aac-4c96-9bb2-402a0e4b52fa}, !- Handle
  {6251519b-12f3-4f40-88c4-22c08ac60405}, !- Source Object
  3,                                      !- Outlet Port
  {65bfc1d3-7522-4b41-931d-2a7ec2fea8c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {098f5dd5-0ef4-4ea0-aebb-f25ccb0e1897}, !- Handle
  {0bf2a1e4-0c27-40dc-8af0-62a6c936e0ca}, !- Source Object
  2,                                      !- Outlet Port
  {7b7b0a09-c473-4219-9af5-9b73adaa05d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b2a409-68da-4926-9f37-8b189df5ad73}, !- Handle
  {7b7b0a09-c473-4219-9af5-9b73adaa05d2}, !- Source Object
  3,                                      !- Outlet Port
  {d0df2950-4bc5-4216-86d7-01a666ab6fda}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3f77f74-7415-4bc0-825d-b64672c25ab9}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5384f557-c00c-4961-be6a-02e6d178747b}, !- Inlet Port
  {334f4d9f-2508-4e10-97f1-8ce05eaee6f8}; !- Outlet Port

OS:Connection,
  {5384f557-c00c-4961-be6a-02e6d178747b}, !- Handle
  {1ea0c0e7-cdfd-4f36-b84a-cdb1d416925a}, !- Source Object
  3,                                      !- Outlet Port
  {c3f77f74-7415-4bc0-825d-b64672c25ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {334f4d9f-2508-4e10-97f1-8ce05eaee6f8}, !- Handle
  {c3f77f74-7415-4bc0-825d-b64672c25ab9}, !- Source Object
  3,                                      !- Outlet Port
  {2a0e1cf7-0629-41d5-9d47-e55e60793c68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfdf8cdf-2ca2-4d4a-9e45-6a483c1a5e6e}, !- Handle
  {2a0e1cf7-0629-41d5-9d47-e55e60793c68}, !- Source Object
  4,                                      !- Outlet Port
  {6251519b-12f3-4f40-88c4-22c08ac60405}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d662c1b7-46a2-423b-a59f-e33b849c6bd5}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {60b7cc2a-73ab-46bd-b91e-32de0a3633c1}, !- Availability Schedule
  {aaef853c-016c-4a3a-ac77-37b7649c03e7}, !- Availability Manager List Name
  0.0571717309899643,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {01b1e681-9d3d-4b09-8e17-fc08fe468f3e}, !- Supply Side Inlet Node Name
  {bceb8a4e-952a-4242-bc08-359a7422e765}, !- Demand Side Outlet Node Name
  {c93597e2-9fab-4f01-a43c-3014f30bfa23}, !- Demand Side Inlet Node A
  {e041cbaf-14bb-4c43-926a-eebae283b1ee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {57ecb1da-3a39-4497-bf58-699b7f78dac7}, !- Demand Mixer Name
  {97213a61-ce47-413e-a1dc-81a0a3713409}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d3dd8d3f-c80c-4ec4-80fd-f6a83eeb6f21}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {01b1e681-9d3d-4b09-8e17-fc08fe468f3e}, !- Inlet Port
  {2790d872-1fd6-4cfe-b53e-748a51e0b0da}; !- Outlet Port

OS:Node,
  {c3016e22-936d-4bfc-afa0-040d994ea590}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5a4536ce-cc85-43ab-ad9e-ca2731ae44cd}, !- Inlet Port
  {e041cbaf-14bb-4c43-926a-eebae283b1ee}; !- Outlet Port

OS:Connection,
  {01b1e681-9d3d-4b09-8e17-fc08fe468f3e}, !- Handle
  {d662c1b7-46a2-423b-a59f-e33b849c6bd5}, !- Source Object
  9,                                      !- Outlet Port
  {d3dd8d3f-c80c-4ec4-80fd-f6a83eeb6f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e041cbaf-14bb-4c43-926a-eebae283b1ee}, !- Handle
  {c3016e22-936d-4bfc-afa0-040d994ea590}, !- Source Object
  3,                                      !- Outlet Port
  {d662c1b7-46a2-423b-a59f-e33b849c6bd5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0fe1ae97-b98b-4bb8-895e-ccb5153de1ac}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c93597e2-9fab-4f01-a43c-3014f30bfa23}, !- Inlet Port
  {d5fcdc47-3237-47ca-8f5d-5b101a2e4d57}; !- Outlet Port

OS:Node,
  {4d89968f-4a5c-430e-9136-11b89686fd43}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {cfc3c66c-e6bf-4e0a-b793-552647d5866d}, !- Inlet Port
  {bceb8a4e-952a-4242-bc08-359a7422e765}; !- Outlet Port

OS:Node,
  {2afbadd9-ad83-4fa2-8c36-560f5a2b04cf}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5a4a258e-d381-4efa-9c5a-35a3232a159a}, !- Inlet Port
  {df665cc9-17a3-4bdb-bdfb-fc9ff266efc6}; !- Outlet Port

OS:Connection,
  {c93597e2-9fab-4f01-a43c-3014f30bfa23}, !- Handle
  {d662c1b7-46a2-423b-a59f-e33b849c6bd5}, !- Source Object
  11,                                     !- Outlet Port
  {0fe1ae97-b98b-4bb8-895e-ccb5153de1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bceb8a4e-952a-4242-bc08-359a7422e765}, !- Handle
  {4d89968f-4a5c-430e-9136-11b89686fd43}, !- Source Object
  3,                                      !- Outlet Port
  {d662c1b7-46a2-423b-a59f-e33b849c6bd5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {97213a61-ce47-413e-a1dc-81a0a3713409}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {d5fcdc47-3237-47ca-8f5d-5b101a2e4d57}, !- Inlet Node Name
  {5639b3c1-225a-477d-971e-083819367236}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {57ecb1da-3a39-4497-bf58-699b7f78dac7}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {cfc3c66c-e6bf-4e0a-b793-552647d5866d}, !- Outlet Node Name
  {d1ce2b15-10ac-459c-9efd-840fd8ff4163}; !- Inlet Node Name 1

OS:Connection,
  {d5fcdc47-3237-47ca-8f5d-5b101a2e4d57}, !- Handle
  {0fe1ae97-b98b-4bb8-895e-ccb5153de1ac}, !- Source Object
  3,                                      !- Outlet Port
  {97213a61-ce47-413e-a1dc-81a0a3713409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc3c66c-e6bf-4e0a-b793-552647d5866d}, !- Handle
  {57ecb1da-3a39-4497-bf58-699b7f78dac7}, !- Source Object
  2,                                      !- Outlet Port
  {4d89968f-4a5c-430e-9136-11b89686fd43}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {16ddd92a-fb30-4f8d-993e-be1b92dcd990}, !- Handle
  {d662c1b7-46a2-423b-a59f-e33b849c6bd5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0571717309899643,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  960.58,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1884.44,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {aaef853c-016c-4a3a-ac77-37b7649c03e7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {10c729ff-7983-42da-b7bc-b5cb10a36c3a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2e5ec665-f79d-404a-acaa-c5551b275bd0}, !- Handle
  Zone Outpatient Lobby  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3e82ee0c-1cbe-4cad-b133-9ca934e1eb39}, !- Control Zone Name
  {c3016e22-936d-4bfc-afa0-040d994ea590}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {50386114-67d3-4c5b-931d-392449dd9f70}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  67.2685868124164,                       !- U-Factor Times Area Value {W/K}
  6.8062275989902e-05,                    !- Maximum Water Flow Rate {m3/s}
  {d27cd254-70ab-4fef-a6eb-6aee86ef6d61}, !- Water Inlet Node Name
  {91ff8a22-c506-4499-a338-ddd9dab4497b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3111.72558352713,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ad3953b-b81d-4af8-aae8-498216a4cb1f}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {5abd7449-a7e1-4492-a787-1b9fc3fa537e}, !- Inlet Port
  {d27cd254-70ab-4fef-a6eb-6aee86ef6d61}; !- Outlet Port

OS:Connection,
  {5abd7449-a7e1-4492-a787-1b9fc3fa537e}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  14,                                     !- Outlet Port
  {8ad3953b-b81d-4af8-aae8-498216a4cb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ec2d898-957d-4282-9988-8ba18698c215}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {91ff8a22-c506-4499-a338-ddd9dab4497b}, !- Inlet Port
  {da085c7e-9d1a-4e71-aaaf-247fe00506ad}; !- Outlet Port

OS:Connection,
  {d27cd254-70ab-4fef-a6eb-6aee86ef6d61}, !- Handle
  {8ad3953b-b81d-4af8-aae8-498216a4cb1f}, !- Source Object
  3,                                      !- Outlet Port
  {50386114-67d3-4c5b-931d-392449dd9f70}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91ff8a22-c506-4499-a338-ddd9dab4497b}, !- Handle
  {50386114-67d3-4c5b-931d-392449dd9f70}, !- Source Object
  6,                                      !- Outlet Port
  {7ec2d898-957d-4282-9988-8ba18698c215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da085c7e-9d1a-4e71-aaaf-247fe00506ad}, !- Handle
  {7ec2d898-957d-4282-9988-8ba18698c215}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {17b0eee8-2fbc-417d-a37f-2a03897d170c}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {50386114-67d3-4c5b-931d-392449dd9f70}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {906c2f96-0cf4-4c3a-93de-b48bb26aec60}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3111.72558352713,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f2ca271d-9aee-4ad5-9587-756368ac3ff6}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 11.06SEER 5kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1419.71023069194,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0571717309899643,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c22d6ccd-45bb-4869-a46c-3c32b2e3b899}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0571717309899643,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5e3da33-0a35-4e5d-a29b-586759203656}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4e30cfa2-10ae-48f6-9362-a1ec2125b457}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e5e3da33-0a35-4e5d-a29b-586759203656}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4e30cfa2-10ae-48f6-9362-a1ec2125b457}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ffd8460f-f2db-4347-a853-b59bef600e81}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3e82ee0c-1cbe-4cad-b133-9ca934e1eb39}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {4dc8e6e4-3fc1-48c1-888e-a840a45ebb0a}, !- Air Inlet Node Name
  {5a4536ce-cc85-43ab-ad9e-ca2731ae44cd}, !- Air Outlet Node Name
  {c22d6ccd-45bb-4869-a46c-3c32b2e3b899}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {60b7cc2a-73ab-46bd-b91e-32de0a3633c1}, !- Supply Air Fan Operating Mode Schedule Name
  {50386114-67d3-4c5b-931d-392449dd9f70}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f2ca271d-9aee-4ad5-9587-756368ac3ff6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {906c2f96-0cf4-4c3a-93de-b48bb26aec60}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0571717309899643,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0571717309899643,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5a4536ce-cc85-43ab-ad9e-ca2731ae44cd}, !- Handle
  {ffd8460f-f2db-4347-a853-b59bef600e81}, !- Source Object
  7,                                      !- Outlet Port
  {c3016e22-936d-4bfc-afa0-040d994ea590}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {116a6d42-1cd2-49e9-a3cd-70231c016557}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0245675292609148,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0571717309899643,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8979d7a5-b9a8-4869-8939-419be0608c29}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8e90a61d-b10a-4eec-8c9f-57749376be55}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8e90a61d-b10a-4eec-8c9f-57749376be55}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d3714844-ada3-45e2-a011-6940c9ecdea0}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC OA System, !- Name
  {116a6d42-1cd2-49e9-a3cd-70231c016557}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {83d085f7-04aa-4f16-a8ee-678f705bdd14}, !- Mixed Air Node Name
  {d5e2ac28-314f-4911-ab2c-b3e1c0d7181e}, !- Outdoor Air Stream Node Name
  {c302c542-b9c9-48af-a485-48e29ec4340e}, !- Relief Air Stream Node Name
  {2790d872-1fd6-4cfe-b53e-748a51e0b0da}; !- Return Air Stream Node Name

OS:Node,
  {113a6db8-04f2-4c1d-bb89-5db27a3ddcb1}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d5e2ac28-314f-4911-ab2c-b3e1c0d7181e}; !- Outlet Port

OS:Connection,
  {d5e2ac28-314f-4911-ab2c-b3e1c0d7181e}, !- Handle
  {113a6db8-04f2-4c1d-bb89-5db27a3ddcb1}, !- Source Object
  3,                                      !- Outlet Port
  {d3714844-ada3-45e2-a011-6940c9ecdea0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0fc5dcf4-0e7c-41b7-883c-07505aa398c0}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Relief Air Node, !- Name
  {c302c542-b9c9-48af-a485-48e29ec4340e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c302c542-b9c9-48af-a485-48e29ec4340e}, !- Handle
  {d3714844-ada3-45e2-a011-6940c9ecdea0}, !- Source Object
  7,                                      !- Outlet Port
  {0fc5dcf4-0e7c-41b7-883c-07505aa398c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c594d7b-fb5f-4cc7-98c4-abf6bfa123e5}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {83d085f7-04aa-4f16-a8ee-678f705bdd14}, !- Inlet Port
  {4dc8e6e4-3fc1-48c1-888e-a840a45ebb0a}; !- Outlet Port

OS:Connection,
  {2790d872-1fd6-4cfe-b53e-748a51e0b0da}, !- Handle
  {d3dd8d3f-c80c-4ec4-80fd-f6a83eeb6f21}, !- Source Object
  3,                                      !- Outlet Port
  {d3714844-ada3-45e2-a011-6940c9ecdea0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {83d085f7-04aa-4f16-a8ee-678f705bdd14}, !- Handle
  {d3714844-ada3-45e2-a011-6940c9ecdea0}, !- Source Object
  5,                                      !- Outlet Port
  {3c594d7b-fb5f-4cc7-98c4-abf6bfa123e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc8e6e4-3fc1-48c1-888e-a840a45ebb0a}, !- Handle
  {3c594d7b-fb5f-4cc7-98c4-abf6bfa123e5}, !- Source Object
  3,                                      !- Outlet Port
  {ffd8460f-f2db-4347-a853-b59bef600e81}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {10c729ff-7983-42da-b7bc-b5cb10a36c3a}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3b7ed116-a1d9-45b0-aa8d-11b6cbae62c3}, !- Control Zone or Zone List Name
  {40e4f4a0-d731-4718-9a91-3c38db486041}, !- Cooling Control Zone or Zone List Name
  {7e5e8b08-52d2-4782-8d1b-7310d6fb77bb}, !- Heating Control Zone or Zone List Name
  {0c7227e8-87d3-4195-adbe-54e768ab994b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3b7ed116-a1d9-45b0-aa8d-11b6cbae62c3}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {40e4f4a0-d731-4718-9a91-3c38db486041}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7e5e8b08-52d2-4782-8d1b-7310d6fb77bb}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0c7227e8-87d3-4195-adbe-54e768ab994b}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d6f4814c-75fb-4e0d-9d28-0f00692f41f1}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {fd9e200b-e76f-4a1d-a5ae-f284a0b38b55}, !- Air Inlet Node Name
  {5a4a258e-d381-4efa-9c5a-35a3232a159a}, !- Air Outlet Node Name
  0.0571717309899643;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2c173f9c-0ed1-490e-bfe4-cb056644ac31}, !- Handle
  Zone Outpatient Lobby  - Story Ground Return Air Node, !- Name
  {9b26301c-2306-42e4-ae98-2d96471ba65e}, !- Inlet Port
  {d1ce2b15-10ac-459c-9efd-840fd8ff4163}; !- Outlet Port

OS:Connection,
  {df665cc9-17a3-4bdb-bdfb-fc9ff266efc6}, !- Handle
  {2afbadd9-ad83-4fa2-8c36-560f5a2b04cf}, !- Source Object
  3,                                      !- Outlet Port
  {ca0561a4-0f87-47d4-ac6a-bd107c112486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b26301c-2306-42e4-ae98-2d96471ba65e}, !- Handle
  {a550b34a-c3b2-4375-b060-131ee96b080d}, !- Source Object
  2,                                      !- Outlet Port
  {2c173f9c-0ed1-490e-bfe4-cb056644ac31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1ce2b15-10ac-459c-9efd-840fd8ff4163}, !- Handle
  {2c173f9c-0ed1-490e-bfe4-cb056644ac31}, !- Source Object
  3,                                      !- Outlet Port
  {57ecb1da-3a39-4497-bf58-699b7f78dac7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca4032b4-8a79-499f-88b9-94931fda6a71}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5639b3c1-225a-477d-971e-083819367236}, !- Inlet Port
  {fd9e200b-e76f-4a1d-a5ae-f284a0b38b55}; !- Outlet Port

OS:Connection,
  {5639b3c1-225a-477d-971e-083819367236}, !- Handle
  {97213a61-ce47-413e-a1dc-81a0a3713409}, !- Source Object
  3,                                      !- Outlet Port
  {ca4032b4-8a79-499f-88b9-94931fda6a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd9e200b-e76f-4a1d-a5ae-f284a0b38b55}, !- Handle
  {ca4032b4-8a79-499f-88b9-94931fda6a71}, !- Source Object
  3,                                      !- Outlet Port
  {d6f4814c-75fb-4e0d-9d28-0f00692f41f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a4a258e-d381-4efa-9c5a-35a3232a159a}, !- Handle
  {d6f4814c-75fb-4e0d-9d28-0f00692f41f1}, !- Source Object
  4,                                      !- Outlet Port
  {2afbadd9-ad83-4fa2-8c36-560f5a2b04cf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4b10c1ef-dba2-44dc-9007-2646966e7798}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {36831b74-af7d-4e96-900e-301bcc88b752}, !- Availability Schedule
  {e68e38f4-ecaa-4bff-86f5-547b2aed466a}, !- Availability Manager List Name
  0.0790374795483571,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fcc0b98b-990d-455c-b666-c76f9d06c9cb}, !- Supply Side Inlet Node Name
  {8de0dc0b-1f62-4ec1-9223-dfdfb7a55429}, !- Demand Side Outlet Node Name
  {dc1188b1-4b55-4a73-bf3d-935a5a9c0880}, !- Demand Side Inlet Node A
  {7b88d530-895b-4b47-9faf-dd5b030e12cb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3d51e376-a118-49f2-8d88-8127e820c337}, !- Demand Mixer Name
  {f1d5e67d-b216-4e98-a89f-4c5b27b54267}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dc6eb4e1-ba2d-4e77-b6d7-032ff93f3e61}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {fcc0b98b-990d-455c-b666-c76f9d06c9cb}, !- Inlet Port
  {c414f912-77ab-4efc-a17a-1cbb5b370b97}; !- Outlet Port

OS:Node,
  {bd42d3e9-f6f0-41c0-bfa4-121f201a4287}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c2199959-61da-45dd-b176-b6a4a6442757}, !- Inlet Port
  {7b88d530-895b-4b47-9faf-dd5b030e12cb}; !- Outlet Port

OS:Connection,
  {fcc0b98b-990d-455c-b666-c76f9d06c9cb}, !- Handle
  {4b10c1ef-dba2-44dc-9007-2646966e7798}, !- Source Object
  9,                                      !- Outlet Port
  {dc6eb4e1-ba2d-4e77-b6d7-032ff93f3e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b88d530-895b-4b47-9faf-dd5b030e12cb}, !- Handle
  {bd42d3e9-f6f0-41c0-bfa4-121f201a4287}, !- Source Object
  3,                                      !- Outlet Port
  {4b10c1ef-dba2-44dc-9007-2646966e7798}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {466c48db-ea18-44f4-a7e8-0007a34bbe8a}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {dc1188b1-4b55-4a73-bf3d-935a5a9c0880}, !- Inlet Port
  {6984a50a-695d-46bc-a514-e401ddb891fe}; !- Outlet Port

OS:Node,
  {93981609-6c59-41c0-9df4-8dd00eed40d4}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8ec89bd6-5817-4004-b033-75451c50bfa2}, !- Inlet Port
  {8de0dc0b-1f62-4ec1-9223-dfdfb7a55429}; !- Outlet Port

OS:Node,
  {56f5f105-1e0e-466d-8aa8-182c0300872b}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {100a6cf9-bfd9-406f-a478-0b70dfeeac74}, !- Inlet Port
  {854166a3-0cee-4f9b-b7b9-b953a95ce2c0}; !- Outlet Port

OS:Connection,
  {dc1188b1-4b55-4a73-bf3d-935a5a9c0880}, !- Handle
  {4b10c1ef-dba2-44dc-9007-2646966e7798}, !- Source Object
  11,                                     !- Outlet Port
  {466c48db-ea18-44f4-a7e8-0007a34bbe8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de0dc0b-1f62-4ec1-9223-dfdfb7a55429}, !- Handle
  {93981609-6c59-41c0-9df4-8dd00eed40d4}, !- Source Object
  3,                                      !- Outlet Port
  {4b10c1ef-dba2-44dc-9007-2646966e7798}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f1d5e67d-b216-4e98-a89f-4c5b27b54267}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {6984a50a-695d-46bc-a514-e401ddb891fe}, !- Inlet Node Name
  {0e9ad561-0d3b-43b8-89c1-769fdcd7b690}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3d51e376-a118-49f2-8d88-8127e820c337}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {8ec89bd6-5817-4004-b033-75451c50bfa2}, !- Outlet Node Name
  {b756a251-bf2f-4146-bf02-85dc10eb8643}; !- Inlet Node Name 1

OS:Connection,
  {6984a50a-695d-46bc-a514-e401ddb891fe}, !- Handle
  {466c48db-ea18-44f4-a7e8-0007a34bbe8a}, !- Source Object
  3,                                      !- Outlet Port
  {f1d5e67d-b216-4e98-a89f-4c5b27b54267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec89bd6-5817-4004-b033-75451c50bfa2}, !- Handle
  {3d51e376-a118-49f2-8d88-8127e820c337}, !- Source Object
  2,                                      !- Outlet Port
  {93981609-6c59-41c0-9df4-8dd00eed40d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd1f599c-7d97-46e2-b219-07df68636671}, !- Handle
  {4b10c1ef-dba2-44dc-9007-2646966e7798}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0790374795483571,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1072.23,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1424.97,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e68e38f4-ecaa-4bff-86f5-547b2aed466a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {efb94b4e-e588-49a2-b1b0-21ba6473f8f0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ba82c15e-dd21-483f-97ff-3d3e73f59be5}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {59930da7-2bdc-4545-ab58-a763dbea9fcc}, !- Control Zone Name
  {bd42d3e9-f6f0-41c0-bfa4-121f201a4287}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {4a40759c-496c-4cf5-809a-5c09fa8c4176}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  80.006083903787,                        !- U-Factor Times Area Value {W/K}
  7.39089624923668e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d7ec6666-3a87-4143-98a6-caa5fc1647e9}, !- Water Inlet Node Name
  {4369bcb0-9c16-4141-87da-a1b55bb24ece}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3379.02907439602,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b45da53b-9839-40da-800b-31809ec52d67}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {e6dd2979-2944-43e1-941c-0f7ee1c96b75}, !- Inlet Port
  {d7ec6666-3a87-4143-98a6-caa5fc1647e9}; !- Outlet Port

OS:Connection,
  {e6dd2979-2944-43e1-941c-0f7ee1c96b75}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  15,                                     !- Outlet Port
  {b45da53b-9839-40da-800b-31809ec52d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {582c5d94-a200-41ef-9ed7-4cc02064ad55}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {4369bcb0-9c16-4141-87da-a1b55bb24ece}, !- Inlet Port
  {4b4b9dad-2013-46ba-9fbd-06782f63007e}; !- Outlet Port

OS:Connection,
  {d7ec6666-3a87-4143-98a6-caa5fc1647e9}, !- Handle
  {b45da53b-9839-40da-800b-31809ec52d67}, !- Source Object
  3,                                      !- Outlet Port
  {4a40759c-496c-4cf5-809a-5c09fa8c4176}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4369bcb0-9c16-4141-87da-a1b55bb24ece}, !- Handle
  {4a40759c-496c-4cf5-809a-5c09fa8c4176}, !- Source Object
  6,                                      !- Outlet Port
  {582c5d94-a200-41ef-9ed7-4cc02064ad55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4b9dad-2013-46ba-9fbd-06782f63007e}, !- Handle
  {582c5d94-a200-41ef-9ed7-4cc02064ad55}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d2387b8c-f1aa-457f-9c95-17a71d0f3d92}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {4a40759c-496c-4cf5-809a-5c09fa8c4176}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7b0d6f69-db7f-4d5a-816a-98c1cd3b75c2}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3379.02907439602,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c7f9b4e1-25ae-4428-aacb-d17c359115e2}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 11.06SEER 6kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1640.33452007806,                       !- Rated Total Cooling Capacity {W}
  0.762246343744817,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0790374795483571,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5942ed0d-0b15-4a6b-b194-cb32f4cf803c}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0790374795483571,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {446ec9ac-8ca7-426f-8bc6-178f1f39c08a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e747ec8-b2a8-414c-80b7-a4b3d0ffa84a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {446ec9ac-8ca7-426f-8bc6-178f1f39c08a}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e747ec8-b2a8-414c-80b7-a4b3d0ffa84a}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {47f63d16-6b9d-4c55-8b16-3b15a062ef07}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {59930da7-2bdc-4545-ab58-a763dbea9fcc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {74f67c9b-1461-48cb-90c9-4d085cb869b0}, !- Air Inlet Node Name
  {c2199959-61da-45dd-b176-b6a4a6442757}, !- Air Outlet Node Name
  {5942ed0d-0b15-4a6b-b194-cb32f4cf803c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {36831b74-af7d-4e96-900e-301bcc88b752}, !- Supply Air Fan Operating Mode Schedule Name
  {4a40759c-496c-4cf5-809a-5c09fa8c4176}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c7f9b4e1-25ae-4428-aacb-d17c359115e2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7b0d6f69-db7f-4d5a-816a-98c1cd3b75c2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0790374795483571,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0790374795483571,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c2199959-61da-45dd-b176-b6a4a6442757}, !- Handle
  {47f63d16-6b9d-4c55-8b16-3b15a062ef07}, !- Source Object
  7,                                      !- Outlet Port
  {bd42d3e9-f6f0-41c0-bfa4-121f201a4287}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {467fc6cf-5a0d-4460-85b4-37c90a63d0a7}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0153326918729635,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0790374795483571,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9e130af3-59aa-43e6-8ca8-c5a9c173c353}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {03e32054-b263-411f-9308-77fbc0ddab5e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {03e32054-b263-411f-9308-77fbc0ddab5e}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f0fb006c-a183-4087-83e2-348b60c48338}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC OA System, !- Name
  {467fc6cf-5a0d-4460-85b4-37c90a63d0a7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d3dfd6c7-53c8-43a5-aa19-2ded03ef046d}, !- Mixed Air Node Name
  {f4065d1c-bb87-4866-8265-87a980731172}, !- Outdoor Air Stream Node Name
  {77a7ee77-8cd1-4108-a33e-bb0c427ee204}, !- Relief Air Stream Node Name
  {c414f912-77ab-4efc-a17a-1cbb5b370b97}; !- Return Air Stream Node Name

OS:Node,
  {ded68120-9bef-4ed1-90a2-77110da48cb9}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f4065d1c-bb87-4866-8265-87a980731172}; !- Outlet Port

OS:Connection,
  {f4065d1c-bb87-4866-8265-87a980731172}, !- Handle
  {ded68120-9bef-4ed1-90a2-77110da48cb9}, !- Source Object
  3,                                      !- Outlet Port
  {f0fb006c-a183-4087-83e2-348b60c48338}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b68f23c-2fbc-4dd2-8dc3-e06f2471fc1e}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Relief Air Node, !- Name
  {77a7ee77-8cd1-4108-a33e-bb0c427ee204}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77a7ee77-8cd1-4108-a33e-bb0c427ee204}, !- Handle
  {f0fb006c-a183-4087-83e2-348b60c48338}, !- Source Object
  7,                                      !- Outlet Port
  {1b68f23c-2fbc-4dd2-8dc3-e06f2471fc1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1725d44d-8f6f-400a-b4f5-0c5af355fa82}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d3dfd6c7-53c8-43a5-aa19-2ded03ef046d}, !- Inlet Port
  {74f67c9b-1461-48cb-90c9-4d085cb869b0}; !- Outlet Port

OS:Connection,
  {c414f912-77ab-4efc-a17a-1cbb5b370b97}, !- Handle
  {dc6eb4e1-ba2d-4e77-b6d7-032ff93f3e61}, !- Source Object
  3,                                      !- Outlet Port
  {f0fb006c-a183-4087-83e2-348b60c48338}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d3dfd6c7-53c8-43a5-aa19-2ded03ef046d}, !- Handle
  {f0fb006c-a183-4087-83e2-348b60c48338}, !- Source Object
  5,                                      !- Outlet Port
  {1725d44d-8f6f-400a-b4f5-0c5af355fa82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f67c9b-1461-48cb-90c9-4d085cb869b0}, !- Handle
  {1725d44d-8f6f-400a-b4f5-0c5af355fa82}, !- Source Object
  3,                                      !- Outlet Port
  {47f63d16-6b9d-4c55-8b16-3b15a062ef07}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {efb94b4e-e588-49a2-b1b0-21ba6473f8f0}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7537f925-b948-4569-8372-a84638d0d01f}, !- Control Zone or Zone List Name
  {ccee4ca4-90b3-425b-a3ef-ce6898fe832f}, !- Cooling Control Zone or Zone List Name
  {32444f43-291d-42d6-8055-9acb8f1e8c59}, !- Heating Control Zone or Zone List Name
  {a0ad5ae0-1009-41d3-8c8a-8dd0d6f02999}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7537f925-b948-4569-8372-a84638d0d01f}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {ccee4ca4-90b3-425b-a3ef-ce6898fe832f}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {32444f43-291d-42d6-8055-9acb8f1e8c59}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a0ad5ae0-1009-41d3-8c8a-8dd0d6f02999}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a499001a-7ce0-4701-a78b-a28c66d92ab5}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {6cb87734-e8a5-4002-be54-a8c3876de7ee}, !- Air Inlet Node Name
  {100a6cf9-bfd9-406f-a478-0b70dfeeac74}, !- Air Outlet Node Name
  0.0790374795483571;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69f4c8f4-f293-4a3f-81f5-a7dafc4d9b97}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground Return Air Node, !- Name
  {3ba1fe42-53a2-448d-8e80-915b46d0d388}, !- Inlet Port
  {b756a251-bf2f-4146-bf02-85dc10eb8643}; !- Outlet Port

OS:Connection,
  {854166a3-0cee-4f9b-b7b9-b953a95ce2c0}, !- Handle
  {56f5f105-1e0e-466d-8aa8-182c0300872b}, !- Source Object
  3,                                      !- Outlet Port
  {6faaad79-f4fd-4296-aede-cdc6a15d7719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba1fe42-53a2-448d-8e80-915b46d0d388}, !- Handle
  {bf7360b1-1814-4833-beee-bb3116e869f5}, !- Source Object
  2,                                      !- Outlet Port
  {69f4c8f4-f293-4a3f-81f5-a7dafc4d9b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b756a251-bf2f-4146-bf02-85dc10eb8643}, !- Handle
  {69f4c8f4-f293-4a3f-81f5-a7dafc4d9b97}, !- Source Object
  3,                                      !- Outlet Port
  {3d51e376-a118-49f2-8d88-8127e820c337}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13ce9a87-e307-4c1c-8f0e-13ff088b9c96}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0e9ad561-0d3b-43b8-89c1-769fdcd7b690}, !- Inlet Port
  {6cb87734-e8a5-4002-be54-a8c3876de7ee}; !- Outlet Port

OS:Connection,
  {0e9ad561-0d3b-43b8-89c1-769fdcd7b690}, !- Handle
  {f1d5e67d-b216-4e98-a89f-4c5b27b54267}, !- Source Object
  3,                                      !- Outlet Port
  {13ce9a87-e307-4c1c-8f0e-13ff088b9c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb87734-e8a5-4002-be54-a8c3876de7ee}, !- Handle
  {13ce9a87-e307-4c1c-8f0e-13ff088b9c96}, !- Source Object
  3,                                      !- Outlet Port
  {a499001a-7ce0-4701-a78b-a28c66d92ab5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {100a6cf9-bfd9-406f-a478-0b70dfeeac74}, !- Handle
  {a499001a-7ce0-4701-a78b-a28c66d92ab5}, !- Source Object
  4,                                      !- Outlet Port
  {56f5f105-1e0e-466d-8aa8-182c0300872b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2125ac8c-d6c8-4bc5-8988-cc446d36b2be}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {35cd36ca-84c5-459a-b78f-9763c67d3138}, !- Availability Schedule
  {3d99b487-b514-4f20-92f8-d7f373c1e2ce}, !- Availability Manager List Name
  0.114152784812815,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {18ab72f9-aa6f-4bac-baae-69b8cb9a7964}, !- Supply Side Inlet Node Name
  {17c4852e-1e23-4089-ac2a-549f4390a793}, !- Demand Side Outlet Node Name
  {f9d26ff0-0889-4df2-aaa6-2e4802d4d2c3}, !- Demand Side Inlet Node A
  {41ec47bb-56f5-4317-92cd-cd355416c6d1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {80ec1469-0229-4c21-88e8-7015e82c28f2}, !- Demand Mixer Name
  {1bb14d46-b4c9-4144-92df-ea434c745807}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0d951cc5-bcff-490d-a529-73d9a087c3c9}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {18ab72f9-aa6f-4bac-baae-69b8cb9a7964}, !- Inlet Port
  {4210b13f-a4c4-4aa0-aa83-c600f37c0ac3}; !- Outlet Port

OS:Node,
  {1a46e805-e815-4a92-a080-93526d92c592}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a1986cb8-ba16-434a-9618-4e674d4113d9}, !- Inlet Port
  {41ec47bb-56f5-4317-92cd-cd355416c6d1}; !- Outlet Port

OS:Connection,
  {18ab72f9-aa6f-4bac-baae-69b8cb9a7964}, !- Handle
  {2125ac8c-d6c8-4bc5-8988-cc446d36b2be}, !- Source Object
  9,                                      !- Outlet Port
  {0d951cc5-bcff-490d-a529-73d9a087c3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41ec47bb-56f5-4317-92cd-cd355416c6d1}, !- Handle
  {1a46e805-e815-4a92-a080-93526d92c592}, !- Source Object
  3,                                      !- Outlet Port
  {2125ac8c-d6c8-4bc5-8988-cc446d36b2be}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {792b868a-7aea-4e73-b2ba-c0a4182aee1f}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f9d26ff0-0889-4df2-aaa6-2e4802d4d2c3}, !- Inlet Port
  {9349d28f-6ed2-47d4-955d-901fc4fd2c2d}; !- Outlet Port

OS:Node,
  {fd53874d-aaa4-4c6a-8270-774d91813db7}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {011a69ee-e521-4c7e-a1ce-3cac8a3559cd}, !- Inlet Port
  {17c4852e-1e23-4089-ac2a-549f4390a793}; !- Outlet Port

OS:Node,
  {d9baa869-297d-4262-80d8-fdb4b06f746c}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2d683a70-5d60-42cc-b1c0-0fac9c609cc4}, !- Inlet Port
  {2ad49a3c-3dba-46c6-8cfe-36d3988ca64a}; !- Outlet Port

OS:Connection,
  {f9d26ff0-0889-4df2-aaa6-2e4802d4d2c3}, !- Handle
  {2125ac8c-d6c8-4bc5-8988-cc446d36b2be}, !- Source Object
  11,                                     !- Outlet Port
  {792b868a-7aea-4e73-b2ba-c0a4182aee1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c4852e-1e23-4089-ac2a-549f4390a793}, !- Handle
  {fd53874d-aaa4-4c6a-8270-774d91813db7}, !- Source Object
  3,                                      !- Outlet Port
  {2125ac8c-d6c8-4bc5-8988-cc446d36b2be}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1bb14d46-b4c9-4144-92df-ea434c745807}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {9349d28f-6ed2-47d4-955d-901fc4fd2c2d}, !- Inlet Node Name
  {727489d2-586a-4346-8d54-0b5d91c88e0c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {80ec1469-0229-4c21-88e8-7015e82c28f2}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {011a69ee-e521-4c7e-a1ce-3cac8a3559cd}, !- Outlet Node Name
  {b26d871c-4847-434a-9fa2-d602fa90a838}; !- Inlet Node Name 1

OS:Connection,
  {9349d28f-6ed2-47d4-955d-901fc4fd2c2d}, !- Handle
  {792b868a-7aea-4e73-b2ba-c0a4182aee1f}, !- Source Object
  3,                                      !- Outlet Port
  {1bb14d46-b4c9-4144-92df-ea434c745807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011a69ee-e521-4c7e-a1ce-3cac8a3559cd}, !- Handle
  {80ec1469-0229-4c21-88e8-7015e82c28f2}, !- Source Object
  2,                                      !- Outlet Port
  {fd53874d-aaa4-4c6a-8270-774d91813db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {131ee1a3-294c-4b49-a2b0-7fc5db89384f}, !- Handle
  {2125ac8c-d6c8-4bc5-8988-cc446d36b2be}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.114152784812815,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1576.54,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1993.41,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3d99b487-b514-4f20-92f8-d7f373c1e2ce}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {1b5bb8fa-a50f-45dd-be9c-9bf0d36c5d3c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3da0aa9c-b832-484a-b477-4c7c64e60879}, !- Handle
  Zone Outpatient Lounge  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bb3ac0bd-a759-4229-a076-3bc3f7de873e}, !- Control Zone Name
  {1a46e805-e815-4a92-a080-93526d92c592}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {43d8edc4-9908-4020-96f5-9c3c0a5c4da8}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  116.675665714076,                       !- U-Factor Times Area Value {W/K}
  0.000108339518382875,                   !- Maximum Water Flow Rate {m3/s}
  {5e077c7c-4d0b-4479-8920-a912832aa635}, !- Water Inlet Node Name
  {24ac24d6-8772-46b5-854b-b45ef8bcbfb2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4953.15277304299,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b126818-02df-49e6-b760-9cb120a149e4}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {35189aea-1380-4b29-bab3-8716c4b15784}, !- Inlet Port
  {5e077c7c-4d0b-4479-8920-a912832aa635}; !- Outlet Port

OS:Connection,
  {35189aea-1380-4b29-bab3-8716c4b15784}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  16,                                     !- Outlet Port
  {3b126818-02df-49e6-b760-9cb120a149e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b968e76-cec1-4529-afec-a9e4e66b4bb8}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {24ac24d6-8772-46b5-854b-b45ef8bcbfb2}, !- Inlet Port
  {e9efdec5-ccd6-4c01-95c8-11b2cefb2b21}; !- Outlet Port

OS:Connection,
  {5e077c7c-4d0b-4479-8920-a912832aa635}, !- Handle
  {3b126818-02df-49e6-b760-9cb120a149e4}, !- Source Object
  3,                                      !- Outlet Port
  {43d8edc4-9908-4020-96f5-9c3c0a5c4da8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {24ac24d6-8772-46b5-854b-b45ef8bcbfb2}, !- Handle
  {43d8edc4-9908-4020-96f5-9c3c0a5c4da8}, !- Source Object
  6,                                      !- Outlet Port
  {8b968e76-cec1-4529-afec-a9e4e66b4bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9efdec5-ccd6-4c01-95c8-11b2cefb2b21}, !- Handle
  {8b968e76-cec1-4529-afec-a9e4e66b4bb8}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a4f620ae-03cf-408d-8a59-c0a69dbee4f9}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {43d8edc4-9908-4020-96f5-9c3c0a5c4da8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {6c0b8588-c4f4-479f-a332-9144d93eb0f9}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4953.15277304299,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7b49b9e8-dd78-45a8-a503-f04dc288eedf}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 11.06SEER 9kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  2413.41812753555,                       !- Rated Total Cooling Capacity {W}
  0.754863027315625,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.114152784812815,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f2bec097-7c70-4c64-82e2-5e88d11a97c1}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.114152784812815,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {033c0e80-3059-4d6b-9e73-af0856b74bad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa7fca71-c825-41bc-a74b-016ddff452eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {033c0e80-3059-4d6b-9e73-af0856b74bad}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa7fca71-c825-41bc-a74b-016ddff452eb}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {460168b3-3072-4820-b0e8-3dc30d136141}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bb3ac0bd-a759-4229-a076-3bc3f7de873e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {f9af4326-fe88-4e0f-beb1-bd745ca82e63}, !- Air Inlet Node Name
  {a1986cb8-ba16-434a-9618-4e674d4113d9}, !- Air Outlet Node Name
  {f2bec097-7c70-4c64-82e2-5e88d11a97c1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {35cd36ca-84c5-459a-b78f-9763c67d3138}, !- Supply Air Fan Operating Mode Schedule Name
  {43d8edc4-9908-4020-96f5-9c3c0a5c4da8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7b49b9e8-dd78-45a8-a503-f04dc288eedf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6c0b8588-c4f4-479f-a332-9144d93eb0f9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.114152784812815,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.114152784812815,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a1986cb8-ba16-434a-9618-4e674d4113d9}, !- Handle
  {460168b3-3072-4820-b0e8-3dc30d136141}, !- Source Object
  7,                                      !- Outlet Port
  {1a46e805-e815-4a92-a080-93526d92c592}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5a7298e1-036a-4471-9a55-cfece1d96a6f}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0236446248356755,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.114152784812815,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fbaf0e44-d106-4fa0-89a2-d0cbbce984f5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {87dba543-9f86-4e4c-b42a-a58e0881dd55}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {87dba543-9f86-4e4c-b42a-a58e0881dd55}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fe497ece-43b9-4f4c-b4a5-032c7229d767}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC OA System, !- Name
  {5a7298e1-036a-4471-9a55-cfece1d96a6f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1c66b079-9875-44a9-ac8f-35c158e7fea3}, !- Mixed Air Node Name
  {f47824af-7049-4a00-93b5-91b8b31b4b39}, !- Outdoor Air Stream Node Name
  {24db6c68-e156-46c6-bc04-1b26bc37ab0a}, !- Relief Air Stream Node Name
  {4210b13f-a4c4-4aa0-aa83-c600f37c0ac3}; !- Return Air Stream Node Name

OS:Node,
  {4ae210ad-bfc1-44d7-9e92-fc17afc7f4c9}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f47824af-7049-4a00-93b5-91b8b31b4b39}; !- Outlet Port

OS:Connection,
  {f47824af-7049-4a00-93b5-91b8b31b4b39}, !- Handle
  {4ae210ad-bfc1-44d7-9e92-fc17afc7f4c9}, !- Source Object
  3,                                      !- Outlet Port
  {fe497ece-43b9-4f4c-b4a5-032c7229d767}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ef33d741-db35-4ddb-91e9-47f35150cdb3}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Relief Air Node, !- Name
  {24db6c68-e156-46c6-bc04-1b26bc37ab0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24db6c68-e156-46c6-bc04-1b26bc37ab0a}, !- Handle
  {fe497ece-43b9-4f4c-b4a5-032c7229d767}, !- Source Object
  7,                                      !- Outlet Port
  {ef33d741-db35-4ddb-91e9-47f35150cdb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b324862-5657-4070-a3f3-f35ce13501ea}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {1c66b079-9875-44a9-ac8f-35c158e7fea3}, !- Inlet Port
  {f9af4326-fe88-4e0f-beb1-bd745ca82e63}; !- Outlet Port

OS:Connection,
  {4210b13f-a4c4-4aa0-aa83-c600f37c0ac3}, !- Handle
  {0d951cc5-bcff-490d-a529-73d9a087c3c9}, !- Source Object
  3,                                      !- Outlet Port
  {fe497ece-43b9-4f4c-b4a5-032c7229d767}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1c66b079-9875-44a9-ac8f-35c158e7fea3}, !- Handle
  {fe497ece-43b9-4f4c-b4a5-032c7229d767}, !- Source Object
  5,                                      !- Outlet Port
  {7b324862-5657-4070-a3f3-f35ce13501ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9af4326-fe88-4e0f-beb1-bd745ca82e63}, !- Handle
  {7b324862-5657-4070-a3f3-f35ce13501ea}, !- Source Object
  3,                                      !- Outlet Port
  {460168b3-3072-4820-b0e8-3dc30d136141}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1b5bb8fa-a50f-45dd-be9c-9bf0d36c5d3c}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {49d8dc73-66a4-4d6c-832b-f1ad7ec36b0f}, !- Control Zone or Zone List Name
  {9d699f53-d7e7-4a49-b806-eaa61bd86c99}, !- Cooling Control Zone or Zone List Name
  {a41ae768-0fc7-4ef8-9358-db67e83fe51c}, !- Heating Control Zone or Zone List Name
  {744ba159-6c41-493d-8910-60d1c2cf5938}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {49d8dc73-66a4-4d6c-832b-f1ad7ec36b0f}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {9d699f53-d7e7-4a49-b806-eaa61bd86c99}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a41ae768-0fc7-4ef8-9358-db67e83fe51c}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {744ba159-6c41-493d-8910-60d1c2cf5938}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f7b3e0d1-a701-446e-97fb-2b18dc042958}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {36fd3d2a-797c-4515-83dc-d11d6e610a4e}, !- Air Inlet Node Name
  {2d683a70-5d60-42cc-b1c0-0fac9c609cc4}, !- Air Outlet Node Name
  0.114152784812815;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad95ffff-cd5f-43e3-a06f-9365012220c8}, !- Handle
  Zone Outpatient Lounge  - Story Ground Return Air Node, !- Name
  {a4247190-163d-4ef1-8598-940cb44868f4}, !- Inlet Port
  {b26d871c-4847-434a-9fa2-d602fa90a838}; !- Outlet Port

OS:Connection,
  {2ad49a3c-3dba-46c6-8cfe-36d3988ca64a}, !- Handle
  {d9baa869-297d-4262-80d8-fdb4b06f746c}, !- Source Object
  3,                                      !- Outlet Port
  {369b8d6e-5382-42bc-bbbd-bdcf9e946372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4247190-163d-4ef1-8598-940cb44868f4}, !- Handle
  {09f79ec7-b55c-4b25-9d84-d64f07b4f845}, !- Source Object
  2,                                      !- Outlet Port
  {ad95ffff-cd5f-43e3-a06f-9365012220c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26d871c-4847-434a-9fa2-d602fa90a838}, !- Handle
  {ad95ffff-cd5f-43e3-a06f-9365012220c8}, !- Source Object
  3,                                      !- Outlet Port
  {80ec1469-0229-4c21-88e8-7015e82c28f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba4537db-c8c8-4ce7-8975-fe07e186d486}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {727489d2-586a-4346-8d54-0b5d91c88e0c}, !- Inlet Port
  {36fd3d2a-797c-4515-83dc-d11d6e610a4e}; !- Outlet Port

OS:Connection,
  {727489d2-586a-4346-8d54-0b5d91c88e0c}, !- Handle
  {1bb14d46-b4c9-4144-92df-ea434c745807}, !- Source Object
  3,                                      !- Outlet Port
  {ba4537db-c8c8-4ce7-8975-fe07e186d486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36fd3d2a-797c-4515-83dc-d11d6e610a4e}, !- Handle
  {ba4537db-c8c8-4ce7-8975-fe07e186d486}, !- Source Object
  3,                                      !- Outlet Port
  {f7b3e0d1-a701-446e-97fb-2b18dc042958}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d683a70-5d60-42cc-b1c0-0fac9c609cc4}, !- Handle
  {f7b3e0d1-a701-446e-97fb-2b18dc042958}, !- Source Object
  4,                                      !- Outlet Port
  {d9baa869-297d-4262-80d8-fdb4b06f746c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {917af575-f02f-4498-95cb-c16a234ceddb}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e5fcf759-ca2c-49b1-a89f-d54374ad631c}, !- Availability Schedule
  {eaaf83a5-b971-44f1-abcf-f78beb29790e}, !- Availability Manager List Name
  0.00705466582581497,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fcdcb947-b4aa-42f6-8b77-40468ef95009}, !- Supply Side Inlet Node Name
  {72e9dcf8-677a-41e8-9d42-b141028216fc}, !- Demand Side Outlet Node Name
  {0d1e9951-1ad3-4178-b32e-2018a28f771f}, !- Demand Side Inlet Node A
  {bc6ac0ea-9e97-44f3-9b28-58db5d516322}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9ef083ab-d5d3-4f8c-98c3-a3f1d3e9fb58}, !- Demand Mixer Name
  {06164b25-5a3a-4903-bbda-a7a6f8039320}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {81785a8d-15fb-4c62-85bd-6f972cc3d0ca}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {fcdcb947-b4aa-42f6-8b77-40468ef95009}, !- Inlet Port
  {acae920d-d778-4cec-a95c-8d97708d85f0}; !- Outlet Port

OS:Node,
  {4109817c-0ce7-47e0-8a4f-d7d675d81473}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {310c7d19-64a6-4d77-ae59-3178a6fecae5}, !- Inlet Port
  {bc6ac0ea-9e97-44f3-9b28-58db5d516322}; !- Outlet Port

OS:Connection,
  {fcdcb947-b4aa-42f6-8b77-40468ef95009}, !- Handle
  {917af575-f02f-4498-95cb-c16a234ceddb}, !- Source Object
  9,                                      !- Outlet Port
  {81785a8d-15fb-4c62-85bd-6f972cc3d0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc6ac0ea-9e97-44f3-9b28-58db5d516322}, !- Handle
  {4109817c-0ce7-47e0-8a4f-d7d675d81473}, !- Source Object
  3,                                      !- Outlet Port
  {917af575-f02f-4498-95cb-c16a234ceddb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {445c90f2-a661-4083-8e36-6bc3d5e192cc}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0d1e9951-1ad3-4178-b32e-2018a28f771f}, !- Inlet Port
  {478a25f6-de26-4f87-9708-58d28297ad7e}; !- Outlet Port

OS:Node,
  {f3fded88-6e9d-4d2f-9dcd-63726485875e}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {36a65653-e769-415c-a2ce-7185b51215de}, !- Inlet Port
  {72e9dcf8-677a-41e8-9d42-b141028216fc}; !- Outlet Port

OS:Node,
  {31c14a5e-6137-4575-90cd-f29f1815765c}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4ca10dd1-d36f-4ade-85c6-4779a5424493}, !- Inlet Port
  {73507658-6ef5-4457-8b85-6dafa7d19c26}; !- Outlet Port

OS:Connection,
  {0d1e9951-1ad3-4178-b32e-2018a28f771f}, !- Handle
  {917af575-f02f-4498-95cb-c16a234ceddb}, !- Source Object
  11,                                     !- Outlet Port
  {445c90f2-a661-4083-8e36-6bc3d5e192cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e9dcf8-677a-41e8-9d42-b141028216fc}, !- Handle
  {f3fded88-6e9d-4d2f-9dcd-63726485875e}, !- Source Object
  3,                                      !- Outlet Port
  {917af575-f02f-4498-95cb-c16a234ceddb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {06164b25-5a3a-4903-bbda-a7a6f8039320}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {478a25f6-de26-4f87-9708-58d28297ad7e}, !- Inlet Node Name
  {cfd21320-d8af-4761-9e66-dac0c6df2732}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9ef083ab-d5d3-4f8c-98c3-a3f1d3e9fb58}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {36a65653-e769-415c-a2ce-7185b51215de}, !- Outlet Node Name
  {84eb7a5b-3bcf-481f-93c6-07ce0c96dd08}; !- Inlet Node Name 1

OS:Connection,
  {478a25f6-de26-4f87-9708-58d28297ad7e}, !- Handle
  {445c90f2-a661-4083-8e36-6bc3d5e192cc}, !- Source Object
  3,                                      !- Outlet Port
  {06164b25-5a3a-4903-bbda-a7a6f8039320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a65653-e769-415c-a2ce-7185b51215de}, !- Handle
  {9ef083ab-d5d3-4f8c-98c3-a3f1d3e9fb58}, !- Source Object
  2,                                      !- Outlet Port
  {f3fded88-6e9d-4d2f-9dcd-63726485875e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0deaae58-b84a-43ed-9928-c0929b94aa17}, !- Handle
  {917af575-f02f-4498-95cb-c16a234ceddb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.00705466582581497,                    !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  80.2,                                   !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  94.83,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {eaaf83a5-b971-44f1-abcf-f78beb29790e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {50cdc47f-6351-414c-b2d2-5803de540efb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e9ad1d57-bc95-4b36-8042-17f6bc9c0e14}, !- Handle
  Zone Outpatient MedGas  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {070768c7-5742-4881-a351-9fecc311ad5c}, !- Control Zone Name
  {4109817c-0ce7-47e0-8a4f-d7d675d81473}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d3ccdf01-d650-424e-84e0-205d7c4e44c6}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  6.75467039456523,                       !- U-Factor Times Area Value {W/K}
  6.05846815937179e-06,                   !- Maximum Water Flow Rate {m3/s}
  {a8a1a8b0-169d-4250-a842-79eb29cfe8d5}, !- Water Inlet Node Name
  {821d0645-8df4-4224-922b-d6c6970c8d0c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  276.985894084687,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d2670121-beff-4b84-ac69-23da6a44e280}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {c24326a4-c8a1-4370-8946-7bb7cffeabcc}, !- Inlet Port
  {a8a1a8b0-169d-4250-a842-79eb29cfe8d5}; !- Outlet Port

OS:Connection,
  {c24326a4-c8a1-4370-8946-7bb7cffeabcc}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  17,                                     !- Outlet Port
  {d2670121-beff-4b84-ac69-23da6a44e280}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f227658f-0568-4046-83a4-b969d90b6519}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {821d0645-8df4-4224-922b-d6c6970c8d0c}, !- Inlet Port
  {a7c3e937-1cf0-4b5d-9f81-491df2352dd3}; !- Outlet Port

OS:Connection,
  {a8a1a8b0-169d-4250-a842-79eb29cfe8d5}, !- Handle
  {d2670121-beff-4b84-ac69-23da6a44e280}, !- Source Object
  3,                                      !- Outlet Port
  {d3ccdf01-d650-424e-84e0-205d7c4e44c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {821d0645-8df4-4224-922b-d6c6970c8d0c}, !- Handle
  {d3ccdf01-d650-424e-84e0-205d7c4e44c6}, !- Source Object
  6,                                      !- Outlet Port
  {f227658f-0568-4046-83a4-b969d90b6519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c3e937-1cf0-4b5d-9f81-491df2352dd3}, !- Handle
  {f227658f-0568-4046-83a4-b969d90b6519}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f96a0c68-5938-42b6-a81d-3e3ef9dc5b1a}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {d3ccdf01-d650-424e-84e0-205d7c4e44c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {538fef65-c052-4fa5-a3ab-e0290f649128}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  276.985894084687,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f5163647-6b04-4814-b11b-fcc56cdea356}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC 1spd DX AC Clg Coil 1kBtu/hr 11.06SEER 0kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  116.779768677619,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.00705466582581497,                    !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {907be7b2-98e9-49f3-b976-55219f349a89}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00705466582581497,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e33a322a-b515-48c3-804e-9737876ce58e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2bde069d-d72c-41ef-a4f2-e1f9de107e7c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e33a322a-b515-48c3-804e-9737876ce58e}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2bde069d-d72c-41ef-a4f2-e1f9de107e7c}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d8db1652-92d3-402f-9a39-7c7e1ce8b669}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {070768c7-5742-4881-a351-9fecc311ad5c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {98f75f6c-8401-43f5-b9c3-74c0465c6d82}, !- Air Inlet Node Name
  {310c7d19-64a6-4d77-ae59-3178a6fecae5}, !- Air Outlet Node Name
  {907be7b2-98e9-49f3-b976-55219f349a89}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e5fcf759-ca2c-49b1-a89f-d54374ad631c}, !- Supply Air Fan Operating Mode Schedule Name
  {d3ccdf01-d650-424e-84e0-205d7c4e44c6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f5163647-6b04-4814-b11b-fcc56cdea356}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {538fef65-c052-4fa5-a3ab-e0290f649128}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.00705466582581497,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.00705466582581497,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {310c7d19-64a6-4d77-ae59-3178a6fecae5}, !- Handle
  {d8db1652-92d3-402f-9a39-7c7e1ce8b669}, !- Source Object
  7,                                      !- Outlet Port
  {4109817c-0ce7-47e0-8a4f-d7d675d81473}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ac4b0e89-a118-41c5-bf27-94cf86ca37cf}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.00705466582581497,                    !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e67f411f-f7d2-4803-b88e-ac589cb1c646}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7ad42ff9-870d-48f0-8dc8-1c7f5b2a982b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7ad42ff9-870d-48f0-8dc8-1c7f5b2a982b}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {357a21cb-f04d-4db4-a31f-31fb6d506fe0}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC OA System, !- Name
  {ac4b0e89-a118-41c5-bf27-94cf86ca37cf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8cad1e72-5185-4259-ab1f-8fe71e3d6c1e}, !- Mixed Air Node Name
  {d606b222-cd04-402d-9549-4c4e73295632}, !- Outdoor Air Stream Node Name
  {4edda6ce-fc94-4112-8216-1f9043a09c6c}, !- Relief Air Stream Node Name
  {acae920d-d778-4cec-a95c-8d97708d85f0}; !- Return Air Stream Node Name

OS:Node,
  {f6d058c3-f79f-4b4b-bc85-ba21106cde2a}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d606b222-cd04-402d-9549-4c4e73295632}; !- Outlet Port

OS:Connection,
  {d606b222-cd04-402d-9549-4c4e73295632}, !- Handle
  {f6d058c3-f79f-4b4b-bc85-ba21106cde2a}, !- Source Object
  3,                                      !- Outlet Port
  {357a21cb-f04d-4db4-a31f-31fb6d506fe0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {17206600-81ce-4d55-87fb-4a6955857ab0}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Relief Air Node, !- Name
  {4edda6ce-fc94-4112-8216-1f9043a09c6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4edda6ce-fc94-4112-8216-1f9043a09c6c}, !- Handle
  {357a21cb-f04d-4db4-a31f-31fb6d506fe0}, !- Source Object
  7,                                      !- Outlet Port
  {17206600-81ce-4d55-87fb-4a6955857ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b598133b-4869-486b-9e32-694919a9c833}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {8cad1e72-5185-4259-ab1f-8fe71e3d6c1e}, !- Inlet Port
  {98f75f6c-8401-43f5-b9c3-74c0465c6d82}; !- Outlet Port

OS:Connection,
  {acae920d-d778-4cec-a95c-8d97708d85f0}, !- Handle
  {81785a8d-15fb-4c62-85bd-6f972cc3d0ca}, !- Source Object
  3,                                      !- Outlet Port
  {357a21cb-f04d-4db4-a31f-31fb6d506fe0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8cad1e72-5185-4259-ab1f-8fe71e3d6c1e}, !- Handle
  {357a21cb-f04d-4db4-a31f-31fb6d506fe0}, !- Source Object
  5,                                      !- Outlet Port
  {b598133b-4869-486b-9e32-694919a9c833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f75f6c-8401-43f5-b9c3-74c0465c6d82}, !- Handle
  {b598133b-4869-486b-9e32-694919a9c833}, !- Source Object
  3,                                      !- Outlet Port
  {d8db1652-92d3-402f-9a39-7c7e1ce8b669}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {50cdc47f-6351-414c-b2d2-5803de540efb}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9786fcbd-0f63-4747-b90b-bf7ddcf243ad}, !- Control Zone or Zone List Name
  {bafbef87-b5dc-4244-aaa2-d359d1820aa8}, !- Cooling Control Zone or Zone List Name
  {00cb9741-0134-4430-ae55-68d7775e5df7}, !- Heating Control Zone or Zone List Name
  {3a14cbce-a51c-49f5-a039-5aa700a095e1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9786fcbd-0f63-4747-b90b-bf7ddcf243ad}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {bafbef87-b5dc-4244-aaa2-d359d1820aa8}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00cb9741-0134-4430-ae55-68d7775e5df7}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3a14cbce-a51c-49f5-a039-5aa700a095e1}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a053a6f6-4907-41bf-810d-5ca5ca69e4d2}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {fd2d2839-96cf-4a2f-b5fc-4cc790b48d9c}, !- Air Inlet Node Name
  {4ca10dd1-d36f-4ade-85c6-4779a5424493}, !- Air Outlet Node Name
  0.00705466582581497;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {01e16b4c-e37b-4d5c-9d09-4c0d903f31ae}, !- Handle
  Zone Outpatient MedGas  - Story Ground Return Air Node, !- Name
  {fba1fb60-a33b-4851-ae48-50c94469023d}, !- Inlet Port
  {84eb7a5b-3bcf-481f-93c6-07ce0c96dd08}; !- Outlet Port

OS:Connection,
  {73507658-6ef5-4457-8b85-6dafa7d19c26}, !- Handle
  {31c14a5e-6137-4575-90cd-f29f1815765c}, !- Source Object
  3,                                      !- Outlet Port
  {d1e34225-1fb7-4b99-95db-0c832a601c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba1fb60-a33b-4851-ae48-50c94469023d}, !- Handle
  {23d32aaf-39b4-467f-bc8a-bfc2f7eaef31}, !- Source Object
  2,                                      !- Outlet Port
  {01e16b4c-e37b-4d5c-9d09-4c0d903f31ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84eb7a5b-3bcf-481f-93c6-07ce0c96dd08}, !- Handle
  {01e16b4c-e37b-4d5c-9d09-4c0d903f31ae}, !- Source Object
  3,                                      !- Outlet Port
  {9ef083ab-d5d3-4f8c-98c3-a3f1d3e9fb58}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e432c862-8b04-47b3-8837-3d435a7becf9}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {cfd21320-d8af-4761-9e66-dac0c6df2732}, !- Inlet Port
  {fd2d2839-96cf-4a2f-b5fc-4cc790b48d9c}; !- Outlet Port

OS:Connection,
  {cfd21320-d8af-4761-9e66-dac0c6df2732}, !- Handle
  {06164b25-5a3a-4903-bbda-a7a6f8039320}, !- Source Object
  3,                                      !- Outlet Port
  {e432c862-8b04-47b3-8837-3d435a7becf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2d2839-96cf-4a2f-b5fc-4cc790b48d9c}, !- Handle
  {e432c862-8b04-47b3-8837-3d435a7becf9}, !- Source Object
  3,                                      !- Outlet Port
  {a053a6f6-4907-41bf-810d-5ca5ca69e4d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ca10dd1-d36f-4ade-85c6-4779a5424493}, !- Handle
  {a053a6f6-4907-41bf-810d-5ca5ca69e4d2}, !- Source Object
  4,                                      !- Outlet Port
  {31c14a5e-6137-4575-90cd-f29f1815765c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fb9bbf40-0215-4d32-a649-774cfffd8ad4}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6acf4cee-3b0f-4391-86ab-51e64a0d29b6}, !- Availability Schedule
  {3c6c8e71-b280-4b60-93af-809c52a06c9a}, !- Availability Manager List Name
  0.0625243240056186,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bb67f955-3b18-4983-946d-8346412b649f}, !- Supply Side Inlet Node Name
  {7db2f4b4-4fb2-416f-83e7-67cfa9b542e9}, !- Demand Side Outlet Node Name
  {c18a9b50-96ca-4c87-96e5-930e1f5a7355}, !- Demand Side Inlet Node A
  {24e36dc1-1f33-478e-9f00-6ce130c9c438}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ec20ec92-5910-495b-bd19-9f51420e6f3b}, !- Demand Mixer Name
  {59490e67-3345-4ffb-a764-df423d75f261}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {28c6b4d5-f322-473b-b3c1-7fa6a3eaaa17}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {bb67f955-3b18-4983-946d-8346412b649f}, !- Inlet Port
  {aa33a962-bb40-42fe-891b-5c5ab0515d4b}; !- Outlet Port

OS:Node,
  {d0508294-4469-4a88-ab1d-cdc3afbf5499}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {cd7f1bf9-56ab-4bb2-bf67-26432eaa9834}, !- Inlet Port
  {24e36dc1-1f33-478e-9f00-6ce130c9c438}; !- Outlet Port

OS:Connection,
  {bb67f955-3b18-4983-946d-8346412b649f}, !- Handle
  {fb9bbf40-0215-4d32-a649-774cfffd8ad4}, !- Source Object
  9,                                      !- Outlet Port
  {28c6b4d5-f322-473b-b3c1-7fa6a3eaaa17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24e36dc1-1f33-478e-9f00-6ce130c9c438}, !- Handle
  {d0508294-4469-4a88-ab1d-cdc3afbf5499}, !- Source Object
  3,                                      !- Outlet Port
  {fb9bbf40-0215-4d32-a649-774cfffd8ad4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {900fa93c-95cf-454d-b3c2-2f774867b7f7}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c18a9b50-96ca-4c87-96e5-930e1f5a7355}, !- Inlet Port
  {0194ecfd-986f-4c82-886f-23a7b02a818b}; !- Outlet Port

OS:Node,
  {67dd850d-0589-4140-989b-544079528550}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {186b0602-de1b-45d1-8376-f1b82f668dd6}, !- Inlet Port
  {7db2f4b4-4fb2-416f-83e7-67cfa9b542e9}; !- Outlet Port

OS:Node,
  {7429551f-b993-4e9c-b17f-0f23a662c1a2}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e3bd30d6-1e7c-4f05-afb2-17c5f9c3c7db}, !- Inlet Port
  {bbb47187-0611-4d08-9ed6-d48ed927c381}; !- Outlet Port

OS:Connection,
  {c18a9b50-96ca-4c87-96e5-930e1f5a7355}, !- Handle
  {fb9bbf40-0215-4d32-a649-774cfffd8ad4}, !- Source Object
  11,                                     !- Outlet Port
  {900fa93c-95cf-454d-b3c2-2f774867b7f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7db2f4b4-4fb2-416f-83e7-67cfa9b542e9}, !- Handle
  {67dd850d-0589-4140-989b-544079528550}, !- Source Object
  3,                                      !- Outlet Port
  {fb9bbf40-0215-4d32-a649-774cfffd8ad4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {59490e67-3345-4ffb-a764-df423d75f261}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {0194ecfd-986f-4c82-886f-23a7b02a818b}, !- Inlet Node Name
  {43ea193d-3229-4310-a0ba-c2551ab8ff48}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ec20ec92-5910-495b-bd19-9f51420e6f3b}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {186b0602-de1b-45d1-8376-f1b82f668dd6}, !- Outlet Node Name
  {ba5766aa-ad82-4bdb-8564-57df91f4ad20}; !- Inlet Node Name 1

OS:Connection,
  {0194ecfd-986f-4c82-886f-23a7b02a818b}, !- Handle
  {900fa93c-95cf-454d-b3c2-2f774867b7f7}, !- Source Object
  3,                                      !- Outlet Port
  {59490e67-3345-4ffb-a764-df423d75f261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186b0602-de1b-45d1-8376-f1b82f668dd6}, !- Handle
  {ec20ec92-5910-495b-bd19-9f51420e6f3b}, !- Source Object
  2,                                      !- Outlet Port
  {67dd850d-0589-4140-989b-544079528550}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ce80c81c-7389-442d-9ae9-3e132d2aa5d0}, !- Handle
  {fb9bbf40-0215-4d32-a649-774cfffd8ad4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0625243240056186,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  801.65,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  955.9,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3c6c8e71-b280-4b60-93af-809c52a06c9a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {6a476d2a-6814-4f2e-99a7-8d1bd815811f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {91bd73fb-42e2-4d87-92af-f469c6c6d99a}, !- Handle
  Zone Outpatient MRI  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9891d3d8-b600-4853-bf66-d6aedca39342}, !- Control Zone Name
  {d0508294-4469-4a88-ab1d-cdc3afbf5499}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {2f1df3fe-a3fb-4ee8-bc46-b243e195d7b8}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  60.4622445498483,                       !- U-Factor Times Area Value {W/K}
  5.45093347952796e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5164757a-993e-40aa-a701-c39b89a38179}, !- Water Inlet Node Name
  {b9d61f4c-be9d-4b91-adee-579a4a14e511}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2492.10137563843,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0626b7e2-c9b1-4fce-8828-4c7d0c928f65}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {4cee2562-3c03-4327-8fd2-e458031f1942}, !- Inlet Port
  {5164757a-993e-40aa-a701-c39b89a38179}; !- Outlet Port

OS:Connection,
  {4cee2562-3c03-4327-8fd2-e458031f1942}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  18,                                     !- Outlet Port
  {0626b7e2-c9b1-4fce-8828-4c7d0c928f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5634fe99-a2d6-4621-a137-1f8add081983}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b9d61f4c-be9d-4b91-adee-579a4a14e511}, !- Inlet Port
  {5477b2eb-5c4a-4e19-9823-ba526107e4ca}; !- Outlet Port

OS:Connection,
  {5164757a-993e-40aa-a701-c39b89a38179}, !- Handle
  {0626b7e2-c9b1-4fce-8828-4c7d0c928f65}, !- Source Object
  3,                                      !- Outlet Port
  {2f1df3fe-a3fb-4ee8-bc46-b243e195d7b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9d61f4c-be9d-4b91-adee-579a4a14e511}, !- Handle
  {2f1df3fe-a3fb-4ee8-bc46-b243e195d7b8}, !- Source Object
  6,                                      !- Outlet Port
  {5634fe99-a2d6-4621-a137-1f8add081983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5477b2eb-5c4a-4e19-9823-ba526107e4ca}, !- Handle
  {5634fe99-a2d6-4621-a137-1f8add081983}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f1bbfeb7-eb39-4bcd-a8bd-2c5a4e28c78f}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {2f1df3fe-a3fb-4ee8-bc46-b243e195d7b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {f683320b-17e2-4b2e-b262-44a8ac882a98}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2492.10137563843,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e6b2f50c-c4aa-4037-8570-edf57f01a4c8}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 11.06SEER 4kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1148.45902099478,                       !- Rated Total Cooling Capacity {W}
  0.800333577377964,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0625243240056186,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7ac90244-5a4f-4f3e-aabb-e3fd9fe9fd31}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0625243240056186,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2b2053c-9d4e-47c1-be9c-69a34d78185e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e870f5eb-2ac5-4062-9f93-089d2ca2c9a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e2b2053c-9d4e-47c1-be9c-69a34d78185e}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e870f5eb-2ac5-4062-9f93-089d2ca2c9a0}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2a036b31-804f-4097-ba73-e8a96dc1da36}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9891d3d8-b600-4853-bf66-d6aedca39342}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {ca4931d4-1468-4089-9c54-2cea904d565c}, !- Air Inlet Node Name
  {cd7f1bf9-56ab-4bb2-bf67-26432eaa9834}, !- Air Outlet Node Name
  {7ac90244-5a4f-4f3e-aabb-e3fd9fe9fd31}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6acf4cee-3b0f-4391-86ab-51e64a0d29b6}, !- Supply Air Fan Operating Mode Schedule Name
  {2f1df3fe-a3fb-4ee8-bc46-b243e195d7b8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e6b2f50c-c4aa-4037-8570-edf57f01a4c8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f683320b-17e2-4b2e-b262-44a8ac882a98}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0625243240056186,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0625243240056186,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cd7f1bf9-56ab-4bb2-bf67-26432eaa9834}, !- Handle
  {2a036b31-804f-4097-ba73-e8a96dc1da36}, !- Source Object
  7,                                      !- Outlet Port
  {d0508294-4469-4a88-ab1d-cdc3afbf5499}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f696a5ac-e50c-486b-a35c-f153d20fb8b0}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00794110029801628,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0625243240056186,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2ae6b279-63eb-484d-b1e9-b8887dca9ee7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d91b9063-4d09-4751-a10a-d2a36b25887e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d91b9063-4d09-4751-a10a-d2a36b25887e}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {50eccdc7-c8bd-411c-aa33-fe420748cf66}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC OA System, !- Name
  {f696a5ac-e50c-486b-a35c-f153d20fb8b0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {79a57368-b170-4bc8-8f88-fe65f299bfa1}, !- Mixed Air Node Name
  {b248aab7-7d26-4283-baac-8bb37049deba}, !- Outdoor Air Stream Node Name
  {aab76b2d-fe88-4769-9e8d-4d9b0c1bb5d4}, !- Relief Air Stream Node Name
  {aa33a962-bb40-42fe-891b-5c5ab0515d4b}; !- Return Air Stream Node Name

OS:Node,
  {0034794c-3835-4c07-91d3-c6788b73f61c}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b248aab7-7d26-4283-baac-8bb37049deba}; !- Outlet Port

OS:Connection,
  {b248aab7-7d26-4283-baac-8bb37049deba}, !- Handle
  {0034794c-3835-4c07-91d3-c6788b73f61c}, !- Source Object
  3,                                      !- Outlet Port
  {50eccdc7-c8bd-411c-aa33-fe420748cf66}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {51b2db97-3b96-4b71-98d7-3083eb377b7a}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Relief Air Node, !- Name
  {aab76b2d-fe88-4769-9e8d-4d9b0c1bb5d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aab76b2d-fe88-4769-9e8d-4d9b0c1bb5d4}, !- Handle
  {50eccdc7-c8bd-411c-aa33-fe420748cf66}, !- Source Object
  7,                                      !- Outlet Port
  {51b2db97-3b96-4b71-98d7-3083eb377b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdd86ad7-d3d8-482c-8593-bedb6dca2a11}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {79a57368-b170-4bc8-8f88-fe65f299bfa1}, !- Inlet Port
  {ca4931d4-1468-4089-9c54-2cea904d565c}; !- Outlet Port

OS:Connection,
  {aa33a962-bb40-42fe-891b-5c5ab0515d4b}, !- Handle
  {28c6b4d5-f322-473b-b3c1-7fa6a3eaaa17}, !- Source Object
  3,                                      !- Outlet Port
  {50eccdc7-c8bd-411c-aa33-fe420748cf66}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {79a57368-b170-4bc8-8f88-fe65f299bfa1}, !- Handle
  {50eccdc7-c8bd-411c-aa33-fe420748cf66}, !- Source Object
  5,                                      !- Outlet Port
  {bdd86ad7-d3d8-482c-8593-bedb6dca2a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca4931d4-1468-4089-9c54-2cea904d565c}, !- Handle
  {bdd86ad7-d3d8-482c-8593-bedb6dca2a11}, !- Source Object
  3,                                      !- Outlet Port
  {2a036b31-804f-4097-ba73-e8a96dc1da36}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6a476d2a-6814-4f2e-99a7-8d1bd815811f}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c9476df4-f48a-49a0-9876-c94b6f4e228c}, !- Control Zone or Zone List Name
  {6352bdfd-ec02-4466-96e4-1db337755e21}, !- Cooling Control Zone or Zone List Name
  {e93643f8-830f-4dbd-bb37-686636c923ad}, !- Heating Control Zone or Zone List Name
  {7f706b24-2e7c-4ae5-8247-502471fa5b99}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c9476df4-f48a-49a0-9876-c94b6f4e228c}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {6352bdfd-ec02-4466-96e4-1db337755e21}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e93643f8-830f-4dbd-bb37-686636c923ad}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7f706b24-2e7c-4ae5-8247-502471fa5b99}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b2063985-848f-4fce-9eb4-3d9a3c43d592}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {d298d396-0240-4b03-bf41-f0229ef63148}, !- Air Inlet Node Name
  {e3bd30d6-1e7c-4f05-afb2-17c5f9c3c7db}, !- Air Outlet Node Name
  0.0625243240056186;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {71e2fc77-2bbc-413b-98cc-4dd59be441e5}, !- Handle
  Zone Outpatient MRI  - Story Ground Return Air Node, !- Name
  {ab76e339-5d84-4139-8ca9-759f8433265a}, !- Inlet Port
  {ba5766aa-ad82-4bdb-8564-57df91f4ad20}; !- Outlet Port

OS:Connection,
  {bbb47187-0611-4d08-9ed6-d48ed927c381}, !- Handle
  {7429551f-b993-4e9c-b17f-0f23a662c1a2}, !- Source Object
  3,                                      !- Outlet Port
  {5925e9e3-2fb3-46d2-9915-1f51d4663000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab76e339-5d84-4139-8ca9-759f8433265a}, !- Handle
  {d8fc9e04-d5b7-4d95-a25c-6cabc93304c6}, !- Source Object
  2,                                      !- Outlet Port
  {71e2fc77-2bbc-413b-98cc-4dd59be441e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5766aa-ad82-4bdb-8564-57df91f4ad20}, !- Handle
  {71e2fc77-2bbc-413b-98cc-4dd59be441e5}, !- Source Object
  3,                                      !- Outlet Port
  {ec20ec92-5910-495b-bd19-9f51420e6f3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4303cfb9-dce0-439f-ae7b-072acb04aa1f}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {43ea193d-3229-4310-a0ba-c2551ab8ff48}, !- Inlet Port
  {d298d396-0240-4b03-bf41-f0229ef63148}; !- Outlet Port

OS:Connection,
  {43ea193d-3229-4310-a0ba-c2551ab8ff48}, !- Handle
  {59490e67-3345-4ffb-a764-df423d75f261}, !- Source Object
  3,                                      !- Outlet Port
  {4303cfb9-dce0-439f-ae7b-072acb04aa1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d298d396-0240-4b03-bf41-f0229ef63148}, !- Handle
  {4303cfb9-dce0-439f-ae7b-072acb04aa1f}, !- Source Object
  3,                                      !- Outlet Port
  {b2063985-848f-4fce-9eb4-3d9a3c43d592}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3bd30d6-1e7c-4f05-afb2-17c5f9c3c7db}, !- Handle
  {b2063985-848f-4fce-9eb4-3d9a3c43d592}, !- Source Object
  4,                                      !- Outlet Port
  {7429551f-b993-4e9c-b17f-0f23a662c1a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {22b4fe79-436c-4db7-92c8-3562fd8114a8}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8de8a247-0e7e-4fd5-b233-31eb626ad63e}, !- Availability Schedule
  {a814e64d-3715-4c58-92b3-e521ec195bb2}, !- Availability Manager List Name
  0.0337064227569297,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d8203611-0a33-4261-a3ca-91babae5e549}, !- Supply Side Inlet Node Name
  {d2591243-ee4d-40c4-be97-2e9098c6151f}, !- Demand Side Outlet Node Name
  {62d0a0f1-f39c-4feb-bfce-87ab0af2b6fb}, !- Demand Side Inlet Node A
  {f4a5e33a-69d4-42ea-9099-0f97616faa4f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2cd24c81-7266-4de2-b558-9ccfddccd707}, !- Demand Mixer Name
  {1033835e-8dd9-4208-a11d-01de95fe1b89}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e2711cbf-33e9-4005-b448-c1535c096a98}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Supply Inlet Node, !- Name
  {d8203611-0a33-4261-a3ca-91babae5e549}, !- Inlet Port
  {fe9638df-af08-4e83-bdd1-2a51866d12b1}; !- Outlet Port

OS:Node,
  {5f6dbbc0-a083-438b-b4c9-5b780345a36e}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Supply Outlet Node, !- Name
  {4930ea33-d861-4fa1-b0a9-858b3372e19b}, !- Inlet Port
  {f4a5e33a-69d4-42ea-9099-0f97616faa4f}; !- Outlet Port

OS:Connection,
  {d8203611-0a33-4261-a3ca-91babae5e549}, !- Handle
  {22b4fe79-436c-4db7-92c8-3562fd8114a8}, !- Source Object
  9,                                      !- Outlet Port
  {e2711cbf-33e9-4005-b448-c1535c096a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a5e33a-69d4-42ea-9099-0f97616faa4f}, !- Handle
  {5f6dbbc0-a083-438b-b4c9-5b780345a36e}, !- Source Object
  3,                                      !- Outlet Port
  {22b4fe79-436c-4db7-92c8-3562fd8114a8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b1fca761-d718-4853-b76c-93c0a0696cce}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Demand Inlet Node, !- Name
  {62d0a0f1-f39c-4feb-bfce-87ab0af2b6fb}, !- Inlet Port
  {86979b11-270a-444a-a571-551f5e1d8bbd}; !- Outlet Port

OS:Node,
  {58128a89-7132-4875-af39-016e1c39239b}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Demand Outlet Node, !- Name
  {8ea7f35d-467f-40d7-9a09-7bc93754fd1d}, !- Inlet Port
  {d2591243-ee4d-40c4-be97-2e9098c6151f}; !- Outlet Port

OS:Node,
  {437c5b23-1f40-48a5-83fc-c343dec01ef6}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {364ecd2c-8f61-40f8-9e6d-03f09ea02e60}, !- Inlet Port
  {2ece1eb5-59c8-4cb4-9f70-6fec0ff76d46}; !- Outlet Port

OS:Connection,
  {62d0a0f1-f39c-4feb-bfce-87ab0af2b6fb}, !- Handle
  {22b4fe79-436c-4db7-92c8-3562fd8114a8}, !- Source Object
  11,                                     !- Outlet Port
  {b1fca761-d718-4853-b76c-93c0a0696cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2591243-ee4d-40c4-be97-2e9098c6151f}, !- Handle
  {58128a89-7132-4875-af39-016e1c39239b}, !- Source Object
  3,                                      !- Outlet Port
  {22b4fe79-436c-4db7-92c8-3562fd8114a8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1033835e-8dd9-4208-a11d-01de95fe1b89}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {86979b11-270a-444a-a571-551f5e1d8bbd}, !- Inlet Node Name
  {2dc765ee-a853-4f9e-bf1f-cd623ec6030f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2cd24c81-7266-4de2-b558-9ccfddccd707}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {8ea7f35d-467f-40d7-9a09-7bc93754fd1d}, !- Outlet Node Name
  {17b1debd-509c-4f08-bf5a-2b5c076ff221}; !- Inlet Node Name 1

OS:Connection,
  {86979b11-270a-444a-a571-551f5e1d8bbd}, !- Handle
  {b1fca761-d718-4853-b76c-93c0a0696cce}, !- Source Object
  3,                                      !- Outlet Port
  {1033835e-8dd9-4208-a11d-01de95fe1b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ea7f35d-467f-40d7-9a09-7bc93754fd1d}, !- Handle
  {2cd24c81-7266-4de2-b558-9ccfddccd707}, !- Source Object
  2,                                      !- Outlet Port
  {58128a89-7132-4875-af39-016e1c39239b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d6219b08-8725-4f76-9b68-6744c7bc8b5f}, !- Handle
  {22b4fe79-436c-4db7-92c8-3562fd8114a8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0337064227569297,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  437.99,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  341.81,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a814e64d-3715-4c58-92b3-e521ec195bb2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {3664bdd6-e3c8-40dc-a421-ed75b196a219}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2bce5851-e21c-4d47-92e8-6695673d269e}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ea3e1807-5172-4cb9-8b20-dc067c4dcb8a}, !- Control Zone Name
  {5f6dbbc0-a083-438b-b4c9-5b780345a36e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {319e1b2f-fe2a-4675-bf24-0a4153aa8685}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  42.4763270166416,                       !- U-Factor Times Area Value {W/K}
  4.54597856983428e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6a3c4625-e777-4c3f-bd1f-54444bfdd06d}, !- Water Inlet Node Name
  {c0ea9790-eaf5-4c8c-9dab-d40301982b7b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2078.36685038539,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a15d591-8fc7-4da0-8b6e-57018c9df67b}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {efb1803a-daef-4bc2-9e6d-c3848c3e7102}, !- Inlet Port
  {6a3c4625-e777-4c3f-bd1f-54444bfdd06d}; !- Outlet Port

OS:Connection,
  {efb1803a-daef-4bc2-9e6d-c3848c3e7102}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  19,                                     !- Outlet Port
  {1a15d591-8fc7-4da0-8b6e-57018c9df67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9c4b664-4746-400c-95da-6a6a027e155f}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {c0ea9790-eaf5-4c8c-9dab-d40301982b7b}, !- Inlet Port
  {1f745954-dda1-4f6a-a035-4360cdf78670}; !- Outlet Port

OS:Connection,
  {6a3c4625-e777-4c3f-bd1f-54444bfdd06d}, !- Handle
  {1a15d591-8fc7-4da0-8b6e-57018c9df67b}, !- Source Object
  3,                                      !- Outlet Port
  {319e1b2f-fe2a-4675-bf24-0a4153aa8685}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c0ea9790-eaf5-4c8c-9dab-d40301982b7b}, !- Handle
  {319e1b2f-fe2a-4675-bf24-0a4153aa8685}, !- Source Object
  6,                                      !- Outlet Port
  {c9c4b664-4746-400c-95da-6a6a027e155f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f745954-dda1-4f6a-a035-4360cdf78670}, !- Handle
  {c9c4b664-4746-400c-95da-6a6a027e155f}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {654f33eb-9a58-4a59-bd56-9737df334fa3}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Water Htg Coil Controller, !- Name
  {319e1b2f-fe2a-4675-bf24-0a4153aa8685}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {0df1de40-b8ff-4637-aaf1-47ac95b006ff}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2078.36685038539,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b9adcaea-7550-41ed-ad56-13202b87bcbd}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 2kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  622.966818005532,                       !- Rated Total Cooling Capacity {W}
  0.800290875484242,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0337064227569297,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0d213d6e-2061-486b-a8c9-0c8297e89194}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0337064227569297,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {96cdebe7-8958-4ffa-8806-e808452efba7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c230fa6a-f098-4017-ad3e-191d0e3c396c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {96cdebe7-8958-4ffa-8806-e808452efba7}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c230fa6a-f098-4017-ad3e-191d0e3c396c}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2e6b25d2-76db-4e5c-b99a-1d94a5b7489c}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ea3e1807-5172-4cb9-8b20-dc067c4dcb8a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {6c51eec7-7e12-4252-a780-e594392ce4c2}, !- Air Inlet Node Name
  {4930ea33-d861-4fa1-b0a9-858b3372e19b}, !- Air Outlet Node Name
  {0d213d6e-2061-486b-a8c9-0c8297e89194}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8de8a247-0e7e-4fd5-b233-31eb626ad63e}, !- Supply Air Fan Operating Mode Schedule Name
  {319e1b2f-fe2a-4675-bf24-0a4153aa8685}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b9adcaea-7550-41ed-ad56-13202b87bcbd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0df1de40-b8ff-4637-aaf1-47ac95b006ff}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0337064227569297,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0337064227569297,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4930ea33-d861-4fa1-b0a9-858b3372e19b}, !- Handle
  {2e6b25d2-76db-4e5c-b99a-1d94a5b7489c}, !- Source Object
  7,                                      !- Outlet Port
  {5f6dbbc0-a083-438b-b4c9-5b780345a36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {adb56a88-6774-433b-842e-aeaca61aae2d}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00445620978931619,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0337064227569297,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5ce743e0-756b-4a7b-aee0-045f5db1f142}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {277e4bfa-2a8a-4bec-aa50-028a05bf20fe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {277e4bfa-2a8a-4bec-aa50-028a05bf20fe}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {719978d4-1caa-4537-8428-25f0bf0221a0}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC OA System, !- Name
  {adb56a88-6774-433b-842e-aeaca61aae2d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a0815e0c-db02-4c4b-8dbd-d71785b32fda}, !- Mixed Air Node Name
  {76680f81-baf4-4095-a8fb-6a2d27e5e216}, !- Outdoor Air Stream Node Name
  {bf387336-fc71-48df-9495-f1093932d81b}, !- Relief Air Stream Node Name
  {fe9638df-af08-4e83-bdd1-2a51866d12b1}; !- Return Air Stream Node Name

OS:Node,
  {2d4e2272-8f38-45e8-8e58-087c21aebfeb}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {76680f81-baf4-4095-a8fb-6a2d27e5e216}; !- Outlet Port

OS:Connection,
  {76680f81-baf4-4095-a8fb-6a2d27e5e216}, !- Handle
  {2d4e2272-8f38-45e8-8e58-087c21aebfeb}, !- Source Object
  3,                                      !- Outlet Port
  {719978d4-1caa-4537-8428-25f0bf0221a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7682a0ac-c26e-4c56-b9b4-32e9b7490852}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Relief Air Node, !- Name
  {bf387336-fc71-48df-9495-f1093932d81b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf387336-fc71-48df-9495-f1093932d81b}, !- Handle
  {719978d4-1caa-4537-8428-25f0bf0221a0}, !- Source Object
  7,                                      !- Outlet Port
  {7682a0ac-c26e-4c56-b9b4-32e9b7490852}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4690aa6a-555a-443d-971f-c0c15e31fee4}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Mixed Air Node, !- Name
  {a0815e0c-db02-4c4b-8dbd-d71785b32fda}, !- Inlet Port
  {6c51eec7-7e12-4252-a780-e594392ce4c2}; !- Outlet Port

OS:Connection,
  {fe9638df-af08-4e83-bdd1-2a51866d12b1}, !- Handle
  {e2711cbf-33e9-4005-b448-c1535c096a98}, !- Source Object
  3,                                      !- Outlet Port
  {719978d4-1caa-4537-8428-25f0bf0221a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a0815e0c-db02-4c4b-8dbd-d71785b32fda}, !- Handle
  {719978d4-1caa-4537-8428-25f0bf0221a0}, !- Source Object
  5,                                      !- Outlet Port
  {4690aa6a-555a-443d-971f-c0c15e31fee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c51eec7-7e12-4252-a780-e594392ce4c2}, !- Handle
  {4690aa6a-555a-443d-971f-c0c15e31fee4}, !- Source Object
  3,                                      !- Outlet Port
  {2e6b25d2-76db-4e5c-b99a-1d94a5b7489c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3664bdd6-e3c8-40dc-a421-ed75b196a219}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {65dd67d1-d662-4e0e-832b-785c232bdab7}, !- Control Zone or Zone List Name
  {546641a8-4fbf-4d99-b9ab-ff40f300255a}, !- Cooling Control Zone or Zone List Name
  {26c48874-8f74-4476-9972-ccf210284288}, !- Heating Control Zone or Zone List Name
  {3baddf45-9155-4375-8063-53974d94340f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {65dd67d1-d662-4e0e-832b-785c232bdab7}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {546641a8-4fbf-4d99-b9ab-ff40f300255a}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {26c48874-8f74-4476-9972-ccf210284288}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3baddf45-9155-4375-8063-53974d94340f}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {43700fc6-785d-4110-8ab3-0bc9dcfef929}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {fa6c7725-422b-465e-b0ee-cef6cb3c9948}, !- Air Inlet Node Name
  {364ecd2c-8f61-40f8-9e6d-03f09ea02e60}, !- Air Outlet Node Name
  0.0337064227569297;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7bc26353-5925-4077-af79-199b0fe8eaea}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 Return Air Node, !- Name
  {8c913e3b-b89d-434f-87cb-a97e0530531f}, !- Inlet Port
  {17b1debd-509c-4f08-bf5a-2b5c076ff221}; !- Outlet Port

OS:Connection,
  {2ece1eb5-59c8-4cb4-9f70-6fec0ff76d46}, !- Handle
  {437c5b23-1f40-48a5-83fc-c343dec01ef6}, !- Source Object
  3,                                      !- Outlet Port
  {2493405b-30b2-4b75-85ed-2f9393dc053f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c913e3b-b89d-434f-87cb-a97e0530531f}, !- Handle
  {67805201-2fc5-4e07-8efe-6e75b25e40ba}, !- Source Object
  2,                                      !- Outlet Port
  {7bc26353-5925-4077-af79-199b0fe8eaea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b1debd-509c-4f08-bf5a-2b5c076ff221}, !- Handle
  {7bc26353-5925-4077-af79-199b0fe8eaea}, !- Source Object
  3,                                      !- Outlet Port
  {2cd24c81-7266-4de2-b558-9ccfddccd707}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce8653c1-49a2-436b-aa89-7981d3f45dd0}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {2dc765ee-a853-4f9e-bf1f-cd623ec6030f}, !- Inlet Port
  {fa6c7725-422b-465e-b0ee-cef6cb3c9948}; !- Outlet Port

OS:Connection,
  {2dc765ee-a853-4f9e-bf1f-cd623ec6030f}, !- Handle
  {1033835e-8dd9-4208-a11d-01de95fe1b89}, !- Source Object
  3,                                      !- Outlet Port
  {ce8653c1-49a2-436b-aa89-7981d3f45dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6c7725-422b-465e-b0ee-cef6cb3c9948}, !- Handle
  {ce8653c1-49a2-436b-aa89-7981d3f45dd0}, !- Source Object
  3,                                      !- Outlet Port
  {43700fc6-785d-4110-8ab3-0bc9dcfef929}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {364ecd2c-8f61-40f8-9e6d-03f09ea02e60}, !- Handle
  {43700fc6-785d-4110-8ab3-0bc9dcfef929}, !- Source Object
  4,                                      !- Outlet Port
  {437c5b23-1f40-48a5-83fc-c343dec01ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {67a6b0d8-3852-4f95-9402-16a02d5b21b7}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3f8ef61a-7716-48d3-98e4-7c82dc118987}, !- Availability Schedule
  {b2813077-041c-429f-be24-5e63ac6eb414}, !- Availability Manager List Name
  0.0395116141057046,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0425395e-f42f-4ef9-9e24-260450e3935b}, !- Supply Side Inlet Node Name
  {61125cdf-acd6-488b-8b31-f0f79707bad4}, !- Demand Side Outlet Node Name
  {86dc151d-8628-4c92-a826-b006408186a5}, !- Demand Side Inlet Node A
  {c5823c00-ab5e-4058-a48e-48990f6233fe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {009a4f2f-88dc-4add-b0f4-1f3538147f6b}, !- Demand Mixer Name
  {6084afbd-dd46-4dd5-970c-8d1a10036f55}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {334c453e-6c81-4255-b0f1-0576ae3e556e}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {0425395e-f42f-4ef9-9e24-260450e3935b}, !- Inlet Port
  {abb5ef21-aa94-4bd3-8e80-dd0c25c4092e}; !- Outlet Port

OS:Node,
  {82a042dd-09ea-471e-a56e-29e5dca23fd6}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {217c7397-2cde-447c-bd2c-3d611187cf39}, !- Inlet Port
  {c5823c00-ab5e-4058-a48e-48990f6233fe}; !- Outlet Port

OS:Connection,
  {0425395e-f42f-4ef9-9e24-260450e3935b}, !- Handle
  {67a6b0d8-3852-4f95-9402-16a02d5b21b7}, !- Source Object
  9,                                      !- Outlet Port
  {334c453e-6c81-4255-b0f1-0576ae3e556e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5823c00-ab5e-4058-a48e-48990f6233fe}, !- Handle
  {82a042dd-09ea-471e-a56e-29e5dca23fd6}, !- Source Object
  3,                                      !- Outlet Port
  {67a6b0d8-3852-4f95-9402-16a02d5b21b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {15020605-3d7b-4fc7-b526-e973c7ce9298}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {86dc151d-8628-4c92-a826-b006408186a5}, !- Inlet Port
  {a0b2cd91-8383-4a2b-9a3a-a4a1872c0a5a}; !- Outlet Port

OS:Node,
  {88dc0e56-594f-43c0-a08e-0a838427b290}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {5dcfedd8-aab3-4d27-a66e-8c1c68a83fa0}, !- Inlet Port
  {61125cdf-acd6-488b-8b31-f0f79707bad4}; !- Outlet Port

OS:Node,
  {ed252e74-f1c4-4d38-8c39-b072cbc105e6}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {773a825c-df0e-463a-a98b-0db3fcef2651}, !- Inlet Port
  {1d6b439f-f37a-4331-af90-5ef9047ea701}; !- Outlet Port

OS:Connection,
  {86dc151d-8628-4c92-a826-b006408186a5}, !- Handle
  {67a6b0d8-3852-4f95-9402-16a02d5b21b7}, !- Source Object
  11,                                     !- Outlet Port
  {15020605-3d7b-4fc7-b526-e973c7ce9298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61125cdf-acd6-488b-8b31-f0f79707bad4}, !- Handle
  {88dc0e56-594f-43c0-a08e-0a838427b290}, !- Source Object
  3,                                      !- Outlet Port
  {67a6b0d8-3852-4f95-9402-16a02d5b21b7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6084afbd-dd46-4dd5-970c-8d1a10036f55}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {a0b2cd91-8383-4a2b-9a3a-a4a1872c0a5a}, !- Inlet Node Name
  {0c686aa5-276e-4d97-9e4a-0f299e1cb2b5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {009a4f2f-88dc-4add-b0f4-1f3538147f6b}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {5dcfedd8-aab3-4d27-a66e-8c1c68a83fa0}, !- Outlet Node Name
  {fa5b61d6-307f-4bab-b7d7-ee277449d348}; !- Inlet Node Name 1

OS:Connection,
  {a0b2cd91-8383-4a2b-9a3a-a4a1872c0a5a}, !- Handle
  {15020605-3d7b-4fc7-b526-e973c7ce9298}, !- Source Object
  3,                                      !- Outlet Port
  {6084afbd-dd46-4dd5-970c-8d1a10036f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dcfedd8-aab3-4d27-a66e-8c1c68a83fa0}, !- Handle
  {009a4f2f-88dc-4add-b0f4-1f3538147f6b}, !- Source Object
  2,                                      !- Outlet Port
  {88dc0e56-594f-43c0-a08e-0a838427b290}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d1bb85d8-4418-494c-b71d-dde3568292e5}, !- Handle
  {67a6b0d8-3852-4f95-9402-16a02d5b21b7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0395116141057046,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  502.55,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  364.38,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b2813077-041c-429f-be24-5e63ac6eb414}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {030d2f68-f785-440b-a440-012b409fd741}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0bd74c2f-1d03-4fa3-9f9b-42fb52ca2705}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c1b9d718-86ee-459b-b378-7df4bfb07597}, !- Control Zone Name
  {82a042dd-09ea-471e-a56e-29e5dca23fd6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {ef676937-ac8a-44c4-8d26-f11bc010ff07}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  49.7122711549159,                       !- U-Factor Times Area Value {W/K}
  5.3109760356072e-05,                    !- Maximum Water Flow Rate {m3/s}
  {81d94910-4d15-422b-b9c0-ce7fa6886a12}, !- Water Inlet Node Name
  {48df769e-35cb-484f-bc41-11e8c037d0bb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2428.11451176718,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {93284fab-67da-41c3-9a91-d4468cd1d16a}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {676ff000-1b9e-4eaf-80d5-439306bce2a9}, !- Inlet Port
  {81d94910-4d15-422b-b9c0-ce7fa6886a12}; !- Outlet Port

OS:Connection,
  {676ff000-1b9e-4eaf-80d5-439306bce2a9}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  20,                                     !- Outlet Port
  {93284fab-67da-41c3-9a91-d4468cd1d16a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2657dc14-46e1-44e3-a81e-07bc398bed11}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {48df769e-35cb-484f-bc41-11e8c037d0bb}, !- Inlet Port
  {79749ba1-2bb6-4ebe-ab3f-194fec59e983}; !- Outlet Port

OS:Connection,
  {81d94910-4d15-422b-b9c0-ce7fa6886a12}, !- Handle
  {93284fab-67da-41c3-9a91-d4468cd1d16a}, !- Source Object
  3,                                      !- Outlet Port
  {ef676937-ac8a-44c4-8d26-f11bc010ff07}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48df769e-35cb-484f-bc41-11e8c037d0bb}, !- Handle
  {ef676937-ac8a-44c4-8d26-f11bc010ff07}, !- Source Object
  6,                                      !- Outlet Port
  {2657dc14-46e1-44e3-a81e-07bc398bed11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79749ba1-2bb6-4ebe-ab3f-194fec59e983}, !- Handle
  {2657dc14-46e1-44e3-a81e-07bc398bed11}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8fb13703-5389-4062-93cb-4b07dcde00f5}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {ef676937-ac8a-44c4-8d26-f11bc010ff07}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {08bbce91-a7bf-47b9-a17c-de8d77f52187}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2428.11451176718,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bedfc424-caba-44ca-8b81-f05c09dccfbc}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 11.06SEER 3kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  715.971598504683,                       !- Rated Total Cooling Capacity {W}
  0.800862042502158,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0395116141057046,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {265975c4-a6e1-40dd-a7e1-024cfd4cb482}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0395116141057046,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1614fb66-4f3f-4cb8-b0f2-3f17d1e7e716}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6e6ecf1e-2e91-4941-88ba-9cdda48645de}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1614fb66-4f3f-4cb8-b0f2-3f17d1e7e716}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6e6ecf1e-2e91-4941-88ba-9cdda48645de}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {42d9d972-4e3a-4969-a924-f5c131dd83ec}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c1b9d718-86ee-459b-b378-7df4bfb07597}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {d2192893-f2b1-49f8-b8be-bd74c029f463}, !- Air Inlet Node Name
  {217c7397-2cde-447c-bd2c-3d611187cf39}, !- Air Outlet Node Name
  {265975c4-a6e1-40dd-a7e1-024cfd4cb482}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3f8ef61a-7716-48d3-98e4-7c82dc118987}, !- Supply Air Fan Operating Mode Schedule Name
  {ef676937-ac8a-44c4-8d26-f11bc010ff07}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bedfc424-caba-44ca-8b81-f05c09dccfbc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {08bbce91-a7bf-47b9-a17c-de8d77f52187}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0395116141057046,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0395116141057046,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {217c7397-2cde-447c-bd2c-3d611187cf39}, !- Handle
  {42d9d972-4e3a-4969-a924-f5c131dd83ec}, !- Source Object
  7,                                      !- Outlet Port
  {82a042dd-09ea-471e-a56e-29e5dca23fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c3ce283e-40f1-4aa0-915c-4dc9d9362391}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00475037115495914,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0395116141057046,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {84f9c84a-8271-4b62-8841-223f6b6877ba}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {23dd4db6-4422-4ebc-80d1-3a54e25f8aa8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {23dd4db6-4422-4ebc-80d1-3a54e25f8aa8}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bdcb3616-7f1d-4d82-894f-1c1b26ed7f0d}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC OA System, !- Name
  {c3ce283e-40f1-4aa0-915c-4dc9d9362391}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {082bebf7-37ad-4c5e-94bc-abdf97b1ebf2}, !- Mixed Air Node Name
  {5365c600-876b-4617-a88c-cdafe8bd7ed0}, !- Outdoor Air Stream Node Name
  {4073aadf-5631-4f0f-a93f-fd24fe46b4f0}, !- Relief Air Stream Node Name
  {abb5ef21-aa94-4bd3-8e80-dd0c25c4092e}; !- Return Air Stream Node Name

OS:Node,
  {0481c5b1-7ebe-47a5-9bf2-c5a2c8d898a5}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5365c600-876b-4617-a88c-cdafe8bd7ed0}; !- Outlet Port

OS:Connection,
  {5365c600-876b-4617-a88c-cdafe8bd7ed0}, !- Handle
  {0481c5b1-7ebe-47a5-9bf2-c5a2c8d898a5}, !- Source Object
  3,                                      !- Outlet Port
  {bdcb3616-7f1d-4d82-894f-1c1b26ed7f0d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ca2e03d-fa44-45f3-b8a3-e6cd641661c8}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Relief Air Node, !- Name
  {4073aadf-5631-4f0f-a93f-fd24fe46b4f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4073aadf-5631-4f0f-a93f-fd24fe46b4f0}, !- Handle
  {bdcb3616-7f1d-4d82-894f-1c1b26ed7f0d}, !- Source Object
  7,                                      !- Outlet Port
  {6ca2e03d-fa44-45f3-b8a3-e6cd641661c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ebb92c9-c429-461e-87d0-4c295117c5cc}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {082bebf7-37ad-4c5e-94bc-abdf97b1ebf2}, !- Inlet Port
  {d2192893-f2b1-49f8-b8be-bd74c029f463}; !- Outlet Port

OS:Connection,
  {abb5ef21-aa94-4bd3-8e80-dd0c25c4092e}, !- Handle
  {334c453e-6c81-4255-b0f1-0576ae3e556e}, !- Source Object
  3,                                      !- Outlet Port
  {bdcb3616-7f1d-4d82-894f-1c1b26ed7f0d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {082bebf7-37ad-4c5e-94bc-abdf97b1ebf2}, !- Handle
  {bdcb3616-7f1d-4d82-894f-1c1b26ed7f0d}, !- Source Object
  5,                                      !- Outlet Port
  {4ebb92c9-c429-461e-87d0-4c295117c5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2192893-f2b1-49f8-b8be-bd74c029f463}, !- Handle
  {4ebb92c9-c429-461e-87d0-4c295117c5cc}, !- Source Object
  3,                                      !- Outlet Port
  {42d9d972-4e3a-4969-a924-f5c131dd83ec}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {030d2f68-f785-440b-a440-012b409fd741}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bfd507ea-8a02-47fd-8067-7fd82cdb3428}, !- Control Zone or Zone List Name
  {34313e2e-c4a5-46b6-8b8e-bbadf5cf67b9}, !- Cooling Control Zone or Zone List Name
  {031e856f-f1ee-4181-8747-7e37414d1d15}, !- Heating Control Zone or Zone List Name
  {b5eafe75-9a99-4a8f-a4b0-2f7f020f9f00}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bfd507ea-8a02-47fd-8067-7fd82cdb3428}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {34313e2e-c4a5-46b6-8b8e-bbadf5cf67b9}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {031e856f-f1ee-4181-8747-7e37414d1d15}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b5eafe75-9a99-4a8f-a4b0-2f7f020f9f00}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {776ad9d4-98de-4084-acaf-f7cc57ecc5bd}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {168163a2-8c8a-4efb-8fdd-34f6f685bcf8}, !- Air Inlet Node Name
  {773a825c-df0e-463a-a98b-0db3fcef2651}, !- Air Outlet Node Name
  0.0395116141057046;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {985c19a8-5d1d-4f19-af48-cfe702f7de12}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground Return Air Node, !- Name
  {cb4ba6b0-cee9-41b8-818d-7807d0b50f75}, !- Inlet Port
  {fa5b61d6-307f-4bab-b7d7-ee277449d348}; !- Outlet Port

OS:Connection,
  {1d6b439f-f37a-4331-af90-5ef9047ea701}, !- Handle
  {ed252e74-f1c4-4d38-8c39-b072cbc105e6}, !- Source Object
  3,                                      !- Outlet Port
  {2724ca2f-a73c-4545-8fbf-816e9ee1647b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb4ba6b0-cee9-41b8-818d-7807d0b50f75}, !- Handle
  {657abde4-354b-45a1-95b2-68aac9a7342e}, !- Source Object
  2,                                      !- Outlet Port
  {985c19a8-5d1d-4f19-af48-cfe702f7de12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa5b61d6-307f-4bab-b7d7-ee277449d348}, !- Handle
  {985c19a8-5d1d-4f19-af48-cfe702f7de12}, !- Source Object
  3,                                      !- Outlet Port
  {009a4f2f-88dc-4add-b0f4-1f3538147f6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eef59edd-6afc-4b80-84a5-669a6146dc88}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0c686aa5-276e-4d97-9e4a-0f299e1cb2b5}, !- Inlet Port
  {168163a2-8c8a-4efb-8fdd-34f6f685bcf8}; !- Outlet Port

OS:Connection,
  {0c686aa5-276e-4d97-9e4a-0f299e1cb2b5}, !- Handle
  {6084afbd-dd46-4dd5-970c-8d1a10036f55}, !- Source Object
  3,                                      !- Outlet Port
  {eef59edd-6afc-4b80-84a5-669a6146dc88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168163a2-8c8a-4efb-8fdd-34f6f685bcf8}, !- Handle
  {eef59edd-6afc-4b80-84a5-669a6146dc88}, !- Source Object
  3,                                      !- Outlet Port
  {776ad9d4-98de-4084-acaf-f7cc57ecc5bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {773a825c-df0e-463a-a98b-0db3fcef2651}, !- Handle
  {776ad9d4-98de-4084-acaf-f7cc57ecc5bd}, !- Source Object
  4,                                      !- Outlet Port
  {ed252e74-f1c4-4d38-8c39-b072cbc105e6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8c845fa5-7783-4f5a-92ed-2bc6fd04fa3c}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2503ee75-dff9-468e-87ea-da9cd23edb04}, !- Availability Schedule
  {d6905e5b-4a5f-410a-b3d0-d77d7a12a90a}, !- Availability Manager List Name
  0.0795611953605842,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e9a963c-efd6-4418-858b-b817a2b25395}, !- Supply Side Inlet Node Name
  {138d785d-9ef6-4dab-8c9c-a94b921870ad}, !- Demand Side Outlet Node Name
  {58f718f5-5595-4427-bb4b-227ec6ddf4ab}, !- Demand Side Inlet Node A
  {b582be41-5947-4ee6-9619-b7b64743549e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3bbe6897-ac14-4812-88a0-1b449ba95b71}, !- Demand Mixer Name
  {5a1f3466-778d-4970-988f-69e87613f2e8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d6ee9c27-36b6-4880-9413-cbc6b72b40b3}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8e9a963c-efd6-4418-858b-b817a2b25395}, !- Inlet Port
  {71b5b499-c775-4bc6-b0ef-a07ce67de2df}; !- Outlet Port

OS:Node,
  {352ae6b7-2d03-41c9-82d4-d6f073f285d7}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {6d06cf5c-4416-4c14-b3d0-f20692d94d90}, !- Inlet Port
  {b582be41-5947-4ee6-9619-b7b64743549e}; !- Outlet Port

OS:Connection,
  {8e9a963c-efd6-4418-858b-b817a2b25395}, !- Handle
  {8c845fa5-7783-4f5a-92ed-2bc6fd04fa3c}, !- Source Object
  9,                                      !- Outlet Port
  {d6ee9c27-36b6-4880-9413-cbc6b72b40b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b582be41-5947-4ee6-9619-b7b64743549e}, !- Handle
  {352ae6b7-2d03-41c9-82d4-d6f073f285d7}, !- Source Object
  3,                                      !- Outlet Port
  {8c845fa5-7783-4f5a-92ed-2bc6fd04fa3c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {07d03c68-6bf1-4a29-acb4-ab05d9058364}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {58f718f5-5595-4427-bb4b-227ec6ddf4ab}, !- Inlet Port
  {443f4cd6-8635-4932-bfe9-2a98543ff3ff}; !- Outlet Port

OS:Node,
  {de0b777b-1f3f-4758-b228-94243742fa0a}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {75876c51-1aa8-419c-897f-dce84723b2d0}, !- Inlet Port
  {138d785d-9ef6-4dab-8c9c-a94b921870ad}; !- Outlet Port

OS:Node,
  {a6b0d015-8198-4131-b8e8-f5cf11589520}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4a635c3a-0a1c-4e29-9c82-fcb6827c5e0f}, !- Inlet Port
  {68c29dbc-7a80-4457-94e7-1f0c08a5c4c6}; !- Outlet Port

OS:Connection,
  {58f718f5-5595-4427-bb4b-227ec6ddf4ab}, !- Handle
  {8c845fa5-7783-4f5a-92ed-2bc6fd04fa3c}, !- Source Object
  11,                                     !- Outlet Port
  {07d03c68-6bf1-4a29-acb4-ab05d9058364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138d785d-9ef6-4dab-8c9c-a94b921870ad}, !- Handle
  {de0b777b-1f3f-4758-b228-94243742fa0a}, !- Source Object
  3,                                      !- Outlet Port
  {8c845fa5-7783-4f5a-92ed-2bc6fd04fa3c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5a1f3466-778d-4970-988f-69e87613f2e8}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {443f4cd6-8635-4932-bfe9-2a98543ff3ff}, !- Inlet Node Name
  {6a3b5d84-968b-4cd4-82ac-904a3d50864b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3bbe6897-ac14-4812-88a0-1b449ba95b71}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {75876c51-1aa8-419c-897f-dce84723b2d0}, !- Outlet Node Name
  {6e274403-6fb6-4e99-9809-31beb205937e}; !- Inlet Node Name 1

OS:Connection,
  {443f4cd6-8635-4932-bfe9-2a98543ff3ff}, !- Handle
  {07d03c68-6bf1-4a29-acb4-ab05d9058364}, !- Source Object
  3,                                      !- Outlet Port
  {5a1f3466-778d-4970-988f-69e87613f2e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75876c51-1aa8-419c-897f-dce84723b2d0}, !- Handle
  {3bbe6897-ac14-4812-88a0-1b449ba95b71}, !- Source Object
  2,                                      !- Outlet Port
  {de0b777b-1f3f-4758-b228-94243742fa0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6c37a1c1-0dea-4d91-b5fc-d4352f50e3b4}, !- Handle
  {8c845fa5-7783-4f5a-92ed-2bc6fd04fa3c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0795611953605842,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1250.2,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2080.57,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d6905e5b-4a5f-410a-b3d0-d77d7a12a90a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {a2f222c9-aa17-4700-9046-aafda8fd83f8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c525ffa0-6d89-4cff-b80c-48647eec2031}, !- Handle
  Zone Outpatient NurseStation  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {602238e4-54f9-45ef-9c6d-1761fcb98f62}, !- Control Zone Name
  {352ae6b7-2d03-41c9-82d4-d6f073f285d7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {3628b472-7a8c-494e-baaf-bb6b8d949d85}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  89.9488021907972,                       !- U-Factor Times Area Value {W/K}
  8.86807209286664e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f613d422-25eb-408c-bf82-537dead98b3f}, !- Water Inlet Node Name
  {95edc323-5a1f-4ec5-9e02-0b443bbeeb2d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4054.37614399351,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b286fbb4-42b7-4a8e-9813-48f4e3a68b29}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {5a2f14ae-b6ef-431f-9a93-4e3bc3273435}, !- Inlet Port
  {f613d422-25eb-408c-bf82-537dead98b3f}; !- Outlet Port

OS:Connection,
  {5a2f14ae-b6ef-431f-9a93-4e3bc3273435}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  21,                                     !- Outlet Port
  {b286fbb4-42b7-4a8e-9813-48f4e3a68b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72334317-a5a9-4544-a600-ae80555fd411}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {95edc323-5a1f-4ec5-9e02-0b443bbeeb2d}, !- Inlet Port
  {92997b81-c085-4c55-a529-2a818bd26bfd}; !- Outlet Port

OS:Connection,
  {f613d422-25eb-408c-bf82-537dead98b3f}, !- Handle
  {b286fbb4-42b7-4a8e-9813-48f4e3a68b29}, !- Source Object
  3,                                      !- Outlet Port
  {3628b472-7a8c-494e-baaf-bb6b8d949d85}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {95edc323-5a1f-4ec5-9e02-0b443bbeeb2d}, !- Handle
  {3628b472-7a8c-494e-baaf-bb6b8d949d85}, !- Source Object
  6,                                      !- Outlet Port
  {72334317-a5a9-4544-a600-ae80555fd411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92997b81-c085-4c55-a529-2a818bd26bfd}, !- Handle
  {72334317-a5a9-4544-a600-ae80555fd411}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f0e4f94d-f509-408b-a4b2-6cc6440cb6ca}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {3628b472-7a8c-494e-baaf-bb6b8d949d85}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {728cbeea-74f3-4d5f-b155-bc5f23e516b6}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4054.37614399351,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c4781842-3d8a-431a-80c3-8d15462c634a}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 11.06SEER 7kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1975.34729564267,                       !- Rated Total Cooling Capacity {W}
  0.701126229717991,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0795611953605842,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d0adffd1-aab5-42e5-8ef5-e18fca74fa80}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0795611953605842,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6b1c20d4-292a-49e3-9a28-6141abd9ce0f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a0f3f166-22de-484a-98d0-304df445a945}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6b1c20d4-292a-49e3-9a28-6141abd9ce0f}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a0f3f166-22de-484a-98d0-304df445a945}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8d16c9cf-f5ba-4002-be95-24ffab7130f4}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {602238e4-54f9-45ef-9c6d-1761fcb98f62}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {29f09b2b-91f7-469c-aeae-9aeac2fc9e05}, !- Air Inlet Node Name
  {6d06cf5c-4416-4c14-b3d0-f20692d94d90}, !- Air Outlet Node Name
  {d0adffd1-aab5-42e5-8ef5-e18fca74fa80}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2503ee75-dff9-468e-87ea-da9cd23edb04}, !- Supply Air Fan Operating Mode Schedule Name
  {3628b472-7a8c-494e-baaf-bb6b8d949d85}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c4781842-3d8a-431a-80c3-8d15462c634a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {728cbeea-74f3-4d5f-b155-bc5f23e516b6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0795611953605842,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0795611953605842,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6d06cf5c-4416-4c14-b3d0-f20692d94d90}, !- Handle
  {8d16c9cf-f5ba-4002-be95-24ffab7130f4}, !- Source Object
  7,                                      !- Outlet Port
  {352ae6b7-2d03-41c9-82d4-d6f073f285d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {990e83da-dfbf-46db-a7ef-a744d66f5761}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0271243875693943,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0795611953605842,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e286721a-2dda-4881-814f-30f6b869ee86}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d57ab300-46ec-4982-aafe-a841e068024e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d57ab300-46ec-4982-aafe-a841e068024e}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {244287b2-ea7d-410b-a3a9-24973cabba31}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC OA System, !- Name
  {990e83da-dfbf-46db-a7ef-a744d66f5761}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4bf538cc-16b3-429c-a42f-1beaf0bd8b77}, !- Mixed Air Node Name
  {e16ffb12-5f72-41c5-8a8b-0a68c2f98515}, !- Outdoor Air Stream Node Name
  {841e15bb-23bf-4713-9a8d-d7d5f6055453}, !- Relief Air Stream Node Name
  {71b5b499-c775-4bc6-b0ef-a07ce67de2df}; !- Return Air Stream Node Name

OS:Node,
  {6c14507d-aab6-4e48-9066-e2cf69ee792b}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Outdoor Air Node, !- Name
