  ,                                       !- Inlet Port
  {e16ffb12-5f72-41c5-8a8b-0a68c2f98515}; !- Outlet Port

OS:Connection,
  {e16ffb12-5f72-41c5-8a8b-0a68c2f98515}, !- Handle
  {6c14507d-aab6-4e48-9066-e2cf69ee792b}, !- Source Object
  3,                                      !- Outlet Port
  {244287b2-ea7d-410b-a3a9-24973cabba31}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93dd78bb-1395-4cd2-b7ab-ac1d6091a6e4}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Relief Air Node, !- Name
  {841e15bb-23bf-4713-9a8d-d7d5f6055453}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {841e15bb-23bf-4713-9a8d-d7d5f6055453}, !- Handle
  {244287b2-ea7d-410b-a3a9-24973cabba31}, !- Source Object
  7,                                      !- Outlet Port
  {93dd78bb-1395-4cd2-b7ab-ac1d6091a6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b90387e-7f8b-4430-a5b3-a6eb602f9da6}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4bf538cc-16b3-429c-a42f-1beaf0bd8b77}, !- Inlet Port
  {29f09b2b-91f7-469c-aeae-9aeac2fc9e05}; !- Outlet Port

OS:Connection,
  {71b5b499-c775-4bc6-b0ef-a07ce67de2df}, !- Handle
  {d6ee9c27-36b6-4880-9413-cbc6b72b40b3}, !- Source Object
  3,                                      !- Outlet Port
  {244287b2-ea7d-410b-a3a9-24973cabba31}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4bf538cc-16b3-429c-a42f-1beaf0bd8b77}, !- Handle
  {244287b2-ea7d-410b-a3a9-24973cabba31}, !- Source Object
  5,                                      !- Outlet Port
  {3b90387e-7f8b-4430-a5b3-a6eb602f9da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29f09b2b-91f7-469c-aeae-9aeac2fc9e05}, !- Handle
  {3b90387e-7f8b-4430-a5b3-a6eb602f9da6}, !- Source Object
  3,                                      !- Outlet Port
  {8d16c9cf-f5ba-4002-be95-24ffab7130f4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a2f222c9-aa17-4700-9046-aafda8fd83f8}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a3104edb-53d5-4763-a411-c416fe42bd7a}, !- Control Zone or Zone List Name
  {de567b6e-b825-4910-b221-c070c6103a1d}, !- Cooling Control Zone or Zone List Name
  {3d2eaf03-4c07-4a81-a693-e5f582b24c9f}, !- Heating Control Zone or Zone List Name
  {13c49387-a2c7-4e83-a295-53d29e955bda}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a3104edb-53d5-4763-a411-c416fe42bd7a}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {de567b6e-b825-4910-b221-c070c6103a1d}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3d2eaf03-4c07-4a81-a693-e5f582b24c9f}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {13c49387-a2c7-4e83-a295-53d29e955bda}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {46e21361-c781-49df-83a8-88869beb1127}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {37a452ab-798f-4529-9999-5be15e9247aa}, !- Air Inlet Node Name
  {4a635c3a-0a1c-4e29-9c82-fcb6827c5e0f}, !- Air Outlet Node Name
  0.0795611953605842;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {674abdab-f837-4800-9ffc-3c18498a93e4}, !- Handle
  Zone Outpatient NurseStation  - Story Ground Return Air Node, !- Name
  {b85c43c8-1eae-4ed6-913b-1d130f556ca2}, !- Inlet Port
  {6e274403-6fb6-4e99-9809-31beb205937e}; !- Outlet Port

OS:Connection,
  {68c29dbc-7a80-4457-94e7-1f0c08a5c4c6}, !- Handle
  {a6b0d015-8198-4131-b8e8-f5cf11589520}, !- Source Object
  3,                                      !- Outlet Port
  {fe168e47-0998-47b2-b7bd-a4b6f8c4a8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85c43c8-1eae-4ed6-913b-1d130f556ca2}, !- Handle
  {b26dc6d2-990c-4c89-84e9-3173aa4c68ac}, !- Source Object
  2,                                      !- Outlet Port
  {674abdab-f837-4800-9ffc-3c18498a93e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e274403-6fb6-4e99-9809-31beb205937e}, !- Handle
  {674abdab-f837-4800-9ffc-3c18498a93e4}, !- Source Object
  3,                                      !- Outlet Port
  {3bbe6897-ac14-4812-88a0-1b449ba95b71}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b35d382-5488-4897-9a76-cf622990df5b}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6a3b5d84-968b-4cd4-82ac-904a3d50864b}, !- Inlet Port
  {37a452ab-798f-4529-9999-5be15e9247aa}; !- Outlet Port

OS:Connection,
  {6a3b5d84-968b-4cd4-82ac-904a3d50864b}, !- Handle
  {5a1f3466-778d-4970-988f-69e87613f2e8}, !- Source Object
  3,                                      !- Outlet Port
  {1b35d382-5488-4897-9a76-cf622990df5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a452ab-798f-4529-9999-5be15e9247aa}, !- Handle
  {1b35d382-5488-4897-9a76-cf622990df5b}, !- Source Object
  3,                                      !- Outlet Port
  {46e21361-c781-49df-83a8-88869beb1127}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a635c3a-0a1c-4e29-9c82-fcb6827c5e0f}, !- Handle
  {46e21361-c781-49df-83a8-88869beb1127}, !- Source Object
  4,                                      !- Outlet Port
  {a6b0d015-8198-4131-b8e8-f5cf11589520}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {372a2b5f-8257-48a3-a0bf-8630365aabbf}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {44df9c4c-0eb0-4a55-ba2d-28a2f2cae79c}, !- Availability Schedule
  {4239ab28-fb36-4066-902f-cb34df95b5a3}, !- Availability Manager List Name
  0.056835063178735,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {25f8ecd7-e679-4a97-a2ab-e537c5503ff3}, !- Supply Side Inlet Node Name
  {7b3c50b8-99a2-470b-8c7a-91f933b854b5}, !- Demand Side Outlet Node Name
  {fd64e5a0-ba2c-40d2-bbcb-e07e4ac89567}, !- Demand Side Inlet Node A
  {fd16bdb9-e72e-4af2-adea-ef84341ea011}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f66f3d3b-9aed-4773-b954-9d2706280ea7}, !- Demand Mixer Name
  {36994ea8-4c7f-4b82-9409-7cd546140fcb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {84d0ddb0-b959-4264-88af-3063ac24c461}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {25f8ecd7-e679-4a97-a2ab-e537c5503ff3}, !- Inlet Port
  {b682f39e-1576-4b40-8c19-f34b5696d059}; !- Outlet Port

OS:Node,
  {029ddd47-accd-4f94-9ceb-7c259c937ada}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f9736fbf-b997-453a-b73b-2e5212073ebe}, !- Inlet Port
  {fd16bdb9-e72e-4af2-adea-ef84341ea011}; !- Outlet Port

OS:Connection,
  {25f8ecd7-e679-4a97-a2ab-e537c5503ff3}, !- Handle
  {372a2b5f-8257-48a3-a0bf-8630365aabbf}, !- Source Object
  9,                                      !- Outlet Port
  {84d0ddb0-b959-4264-88af-3063ac24c461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd16bdb9-e72e-4af2-adea-ef84341ea011}, !- Handle
  {029ddd47-accd-4f94-9ceb-7c259c937ada}, !- Source Object
  3,                                      !- Outlet Port
  {372a2b5f-8257-48a3-a0bf-8630365aabbf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f496d624-9a3d-49a0-bac3-fdbfdbabc22b}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {fd64e5a0-ba2c-40d2-bbcb-e07e4ac89567}, !- Inlet Port
  {63672f68-a638-492d-b584-d3f26722eef8}; !- Outlet Port

OS:Node,
  {fcc5decd-66eb-48f6-88d9-f1078cece10f}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {e8f8378c-0ce4-4217-9eec-1bca7c23e0bf}, !- Inlet Port
  {7b3c50b8-99a2-470b-8c7a-91f933b854b5}; !- Outlet Port

OS:Node,
  {dc2772fd-7b29-4262-b8bb-37344ff69d26}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9a274098-a48a-4b0d-a4be-a5d83cb78b78}, !- Inlet Port
  {b3eb7e6f-6463-47de-8f7a-634a701a99cd}; !- Outlet Port

OS:Connection,
  {fd64e5a0-ba2c-40d2-bbcb-e07e4ac89567}, !- Handle
  {372a2b5f-8257-48a3-a0bf-8630365aabbf}, !- Source Object
  11,                                     !- Outlet Port
  {f496d624-9a3d-49a0-bac3-fdbfdbabc22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3c50b8-99a2-470b-8c7a-91f933b854b5}, !- Handle
  {fcc5decd-66eb-48f6-88d9-f1078cece10f}, !- Source Object
  3,                                      !- Outlet Port
  {372a2b5f-8257-48a3-a0bf-8630365aabbf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {36994ea8-4c7f-4b82-9409-7cd546140fcb}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {63672f68-a638-492d-b584-d3f26722eef8}, !- Inlet Node Name
  {7800df1e-fdcb-4933-8568-b850f264af4d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f66f3d3b-9aed-4773-b954-9d2706280ea7}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {e8f8378c-0ce4-4217-9eec-1bca7c23e0bf}, !- Outlet Node Name
  {9a86b983-9de7-46a9-8101-b2f979e4a518}; !- Inlet Node Name 1

OS:Connection,
  {63672f68-a638-492d-b584-d3f26722eef8}, !- Handle
  {f496d624-9a3d-49a0-bac3-fdbfdbabc22b}, !- Source Object
  3,                                      !- Outlet Port
  {36994ea8-4c7f-4b82-9409-7cd546140fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f8378c-0ce4-4217-9eec-1bca7c23e0bf}, !- Handle
  {f66f3d3b-9aed-4773-b954-9d2706280ea7}, !- Source Object
  2,                                      !- Outlet Port
  {fcc5decd-66eb-48f6-88d9-f1078cece10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fddc2514-49c9-444c-a655-73f4bb088990}, !- Handle
  {372a2b5f-8257-48a3-a0bf-8630365aabbf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.056835063178735,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  714.17,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1242.1,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4239ab28-fb36-4066-902f-cb34df95b5a3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {9169aa64-d2d8-4770-8768-e2c2494ca46c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ef0779e2-7696-4af5-b47f-31c8f1e6f633}, !- Handle
  Zone Outpatient Office  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8dfedd70-0df2-4a3e-94fd-2b548789ace0}, !- Control Zone Name
  {029ddd47-accd-4f94-9ceb-7c259c937ada}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {9610e9b1-90e7-4acb-b9ed-c174db112226}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  54.9885463714512,                       !- U-Factor Times Area Value {W/K}
  4.95672994168521e-05,                   !- Maximum Water Flow Rate {m3/s}
  {79602b6e-241c-4b06-804e-cdb171b0c684}, !- Water Inlet Node Name
  {aeed36c4-a2f2-43c6-a4c7-44375bc91cb3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2266.15744857918,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9066796f-8fea-4726-98ee-204c1be14634}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {1d2f8953-5f49-4366-99d6-0b803ecd5d63}, !- Inlet Port
  {79602b6e-241c-4b06-804e-cdb171b0c684}; !- Outlet Port

OS:Connection,
  {1d2f8953-5f49-4366-99d6-0b803ecd5d63}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  22,                                     !- Outlet Port
  {9066796f-8fea-4726-98ee-204c1be14634}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44e7f8f0-5bcf-43a2-a394-2dc6b6829af1}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {aeed36c4-a2f2-43c6-a4c7-44375bc91cb3}, !- Inlet Port
  {1c4e0424-66c7-4879-8ab4-722bb17d36df}; !- Outlet Port

OS:Connection,
  {79602b6e-241c-4b06-804e-cdb171b0c684}, !- Handle
  {9066796f-8fea-4726-98ee-204c1be14634}, !- Source Object
  3,                                      !- Outlet Port
  {9610e9b1-90e7-4acb-b9ed-c174db112226}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aeed36c4-a2f2-43c6-a4c7-44375bc91cb3}, !- Handle
  {9610e9b1-90e7-4acb-b9ed-c174db112226}, !- Source Object
  6,                                      !- Outlet Port
  {44e7f8f0-5bcf-43a2-a394-2dc6b6829af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c4e0424-66c7-4879-8ab4-722bb17d36df}, !- Handle
  {44e7f8f0-5bcf-43a2-a394-2dc6b6829af1}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1360acce-5c3a-43ce-8baf-d307cff64eb0}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {9610e9b1-90e7-4acb-b9ed-c174db112226}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {7047e3cd-7f8c-4fed-8fe0-9533f79f5dae}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2266.15744857918,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4f4b1373-787c-424b-b4ba-3d1e78c5fb17}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 11.06SEER 4kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1042.07501262701,                       !- Rated Total Cooling Capacity {W}
  0.800932145300935,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.056835063178735,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {818ca4db-cce1-4eaf-b510-d0a9c86eaf21}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.056835063178735,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90f7068d-0fc8-43af-b1df-0919ef87e974}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ced2530e-1de0-4124-ab81-d518ab1dfe62}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {90f7068d-0fc8-43af-b1df-0919ef87e974}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ced2530e-1de0-4124-ab81-d518ab1dfe62}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d2249cc2-988e-4d89-b0a9-5924e25729e6}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8dfedd70-0df2-4a3e-94fd-2b548789ace0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {0b6d6569-fac5-4a4d-9caa-6d61c2a40c45}, !- Air Inlet Node Name
  {f9736fbf-b997-453a-b73b-2e5212073ebe}, !- Air Outlet Node Name
  {818ca4db-cce1-4eaf-b510-d0a9c86eaf21}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {44df9c4c-0eb0-4a55-ba2d-28a2f2cae79c}, !- Supply Air Fan Operating Mode Schedule Name
  {9610e9b1-90e7-4acb-b9ed-c174db112226}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4f4b1373-787c-424b-b4ba-3d1e78c5fb17}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7047e3cd-7f8c-4fed-8fe0-9533f79f5dae}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.056835063178735,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.056835063178735,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f9736fbf-b997-453a-b73b-2e5212073ebe}, !- Handle
  {d2249cc2-988e-4d89-b0a9-5924e25729e6}, !- Source Object
  7,                                      !- Outlet Port
  {029ddd47-accd-4f94-9ceb-7c259c937ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e281bad5-c007-4f6b-9150-eaa74c912d1e}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00712961192732698,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.056835063178735,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c7d7eed8-8ce6-4f84-8ad8-0992f81f0bbc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {804202bc-26e7-4b11-9d1f-2c6b45e73b0e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {804202bc-26e7-4b11-9d1f-2c6b45e73b0e}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {13b73cf3-f35c-4494-a20b-8ea0f2c88d64}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC OA System, !- Name
  {e281bad5-c007-4f6b-9150-eaa74c912d1e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4ddd53ae-0bad-4357-9ccf-a99c645c2132}, !- Mixed Air Node Name
  {ae4dc3bb-e367-4b3b-a9a3-d86da53118a6}, !- Outdoor Air Stream Node Name
  {7086b316-f502-449a-8c32-fa3407a1f615}, !- Relief Air Stream Node Name
  {b682f39e-1576-4b40-8c19-f34b5696d059}; !- Return Air Stream Node Name

OS:Node,
  {ceb956c9-7062-4863-9146-b79528410958}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ae4dc3bb-e367-4b3b-a9a3-d86da53118a6}; !- Outlet Port

OS:Connection,
  {ae4dc3bb-e367-4b3b-a9a3-d86da53118a6}, !- Handle
  {ceb956c9-7062-4863-9146-b79528410958}, !- Source Object
  3,                                      !- Outlet Port
  {13b73cf3-f35c-4494-a20b-8ea0f2c88d64}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b19f1bd-4863-4c7c-8ec3-2513e4ce2fff}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Relief Air Node, !- Name
  {7086b316-f502-449a-8c32-fa3407a1f615}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7086b316-f502-449a-8c32-fa3407a1f615}, !- Handle
  {13b73cf3-f35c-4494-a20b-8ea0f2c88d64}, !- Source Object
  7,                                      !- Outlet Port
  {8b19f1bd-4863-4c7c-8ec3-2513e4ce2fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43eb68bf-a00b-4d19-a5ef-8286728a3860}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4ddd53ae-0bad-4357-9ccf-a99c645c2132}, !- Inlet Port
  {0b6d6569-fac5-4a4d-9caa-6d61c2a40c45}; !- Outlet Port

OS:Connection,
  {b682f39e-1576-4b40-8c19-f34b5696d059}, !- Handle
  {84d0ddb0-b959-4264-88af-3063ac24c461}, !- Source Object
  3,                                      !- Outlet Port
  {13b73cf3-f35c-4494-a20b-8ea0f2c88d64}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4ddd53ae-0bad-4357-9ccf-a99c645c2132}, !- Handle
  {13b73cf3-f35c-4494-a20b-8ea0f2c88d64}, !- Source Object
  5,                                      !- Outlet Port
  {43eb68bf-a00b-4d19-a5ef-8286728a3860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b6d6569-fac5-4a4d-9caa-6d61c2a40c45}, !- Handle
  {43eb68bf-a00b-4d19-a5ef-8286728a3860}, !- Source Object
  3,                                      !- Outlet Port
  {d2249cc2-988e-4d89-b0a9-5924e25729e6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9169aa64-d2d8-4770-8768-e2c2494ca46c}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f10f009a-90a4-491b-b45b-cb1d95b3b036}, !- Control Zone or Zone List Name
  {b1bf7a83-d414-43de-8a73-95927c972c18}, !- Cooling Control Zone or Zone List Name
  {838cc056-d2be-482f-b07f-86e7d1ea74de}, !- Heating Control Zone or Zone List Name
  {75cdace7-7876-4c99-8d42-d95c1a6093b2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f10f009a-90a4-491b-b45b-cb1d95b3b036}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {b1bf7a83-d414-43de-8a73-95927c972c18}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {838cc056-d2be-482f-b07f-86e7d1ea74de}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {75cdace7-7876-4c99-8d42-d95c1a6093b2}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {441bdead-098c-4dd1-9d93-2bcf5b74b232}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {58c18a24-d67d-4ef8-a2cf-3d43707b11b8}, !- Air Inlet Node Name
  {9a274098-a48a-4b0d-a4be-a5d83cb78b78}, !- Air Outlet Node Name
  0.056835063178735;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fbf8c2d6-7b79-4bb1-a1f5-ee796c009f75}, !- Handle
  Zone Outpatient Office  - Story Ground Return Air Node, !- Name
  {7f88950a-2288-420e-8eb1-9278d083e93e}, !- Inlet Port
  {9a86b983-9de7-46a9-8101-b2f979e4a518}; !- Outlet Port

OS:Connection,
  {b3eb7e6f-6463-47de-8f7a-634a701a99cd}, !- Handle
  {dc2772fd-7b29-4262-b8bb-37344ff69d26}, !- Source Object
  3,                                      !- Outlet Port
  {e88b6d7d-295f-49b0-b36a-f82a7eacd709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f88950a-2288-420e-8eb1-9278d083e93e}, !- Handle
  {f8c6d802-f537-4cc4-951b-4e8bb1bf66b2}, !- Source Object
  2,                                      !- Outlet Port
  {fbf8c2d6-7b79-4bb1-a1f5-ee796c009f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a86b983-9de7-46a9-8101-b2f979e4a518}, !- Handle
  {fbf8c2d6-7b79-4bb1-a1f5-ee796c009f75}, !- Source Object
  3,                                      !- Outlet Port
  {f66f3d3b-9aed-4773-b954-9d2706280ea7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1da8bb94-8b22-434d-b7ef-592bce44eaf9}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7800df1e-fdcb-4933-8568-b850f264af4d}, !- Inlet Port
  {58c18a24-d67d-4ef8-a2cf-3d43707b11b8}; !- Outlet Port

OS:Connection,
  {7800df1e-fdcb-4933-8568-b850f264af4d}, !- Handle
  {36994ea8-4c7f-4b82-9409-7cd546140fcb}, !- Source Object
  3,                                      !- Outlet Port
  {1da8bb94-8b22-434d-b7ef-592bce44eaf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c18a24-d67d-4ef8-a2cf-3d43707b11b8}, !- Handle
  {1da8bb94-8b22-434d-b7ef-592bce44eaf9}, !- Source Object
  3,                                      !- Outlet Port
  {441bdead-098c-4dd1-9d93-2bcf5b74b232}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a274098-a48a-4b0d-a4be-a5d83cb78b78}, !- Handle
  {441bdead-098c-4dd1-9d93-2bcf5b74b232}, !- Source Object
  4,                                      !- Outlet Port
  {dc2772fd-7b29-4262-b8bb-37344ff69d26}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {36916173-ba8f-45e4-afb0-f15c67ac891a}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a5c3965a-7206-4619-bbdd-8a8f1d8052d2}, !- Availability Schedule
  {9233b3f3-05f8-4f14-a3f0-af6454f15483}, !- Availability Manager List Name
  0.653890158528799,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {47fa783d-0f77-453d-834b-41c7033b7981}, !- Supply Side Inlet Node Name
  {a60be9dd-d40a-4d66-b883-38187629690e}, !- Demand Side Outlet Node Name
  {2da592aa-18cb-482d-84a9-0e7be77853b1}, !- Demand Side Inlet Node A
  {c0e9935f-6bf6-444c-8e57-0bce5967d77d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bd9fd46f-154d-4170-91e3-974e6204b6b5}, !- Demand Mixer Name
  {c4d3a60a-8b00-4b9d-8a80-1d43fd0367ca}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ac12d49-9aa5-45eb-8e69-28e51ad8f070}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {47fa783d-0f77-453d-834b-41c7033b7981}, !- Inlet Port
  {7d090a84-a96f-41e6-993e-0fef0a67d5ab}; !- Outlet Port

OS:Node,
  {ccaa9576-0dd5-4fcf-a50b-085b919b3777}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c976f08a-dd1b-41be-909d-659ec085188e}, !- Inlet Port
  {c0e9935f-6bf6-444c-8e57-0bce5967d77d}; !- Outlet Port

OS:Connection,
  {47fa783d-0f77-453d-834b-41c7033b7981}, !- Handle
  {36916173-ba8f-45e4-afb0-f15c67ac891a}, !- Source Object
  9,                                      !- Outlet Port
  {9ac12d49-9aa5-45eb-8e69-28e51ad8f070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e9935f-6bf6-444c-8e57-0bce5967d77d}, !- Handle
  {ccaa9576-0dd5-4fcf-a50b-085b919b3777}, !- Source Object
  3,                                      !- Outlet Port
  {36916173-ba8f-45e4-afb0-f15c67ac891a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8ac94bdc-b3fa-4da1-bb16-9731fa7cfb96}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {2da592aa-18cb-482d-84a9-0e7be77853b1}, !- Inlet Port
  {f666fad4-81b7-41d3-9fb5-2d33737fc5b1}; !- Outlet Port

OS:Node,
  {48134c11-0508-4de6-ac92-ba5c8472e154}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {4d35facf-2ba2-4574-a5e8-2bdaa7fcb9c7}, !- Inlet Port
  {a60be9dd-d40a-4d66-b883-38187629690e}; !- Outlet Port

OS:Node,
  {8c4dcddd-bb8c-4cdb-8c03-4af86467e496}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {21f0c145-3e04-445e-95a7-dd641f3e9cbd}, !- Inlet Port
  {0a5a9786-0906-4872-af5b-09faf8bb2204}; !- Outlet Port

OS:Connection,
  {2da592aa-18cb-482d-84a9-0e7be77853b1}, !- Handle
  {36916173-ba8f-45e4-afb0-f15c67ac891a}, !- Source Object
  11,                                     !- Outlet Port
  {8ac94bdc-b3fa-4da1-bb16-9731fa7cfb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a60be9dd-d40a-4d66-b883-38187629690e}, !- Handle
  {48134c11-0508-4de6-ac92-ba5c8472e154}, !- Source Object
  3,                                      !- Outlet Port
  {36916173-ba8f-45e4-afb0-f15c67ac891a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4d3a60a-8b00-4b9d-8a80-1d43fd0367ca}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {f666fad4-81b7-41d3-9fb5-2d33737fc5b1}, !- Inlet Node Name
  {0ff8fec0-885e-409e-875b-9323e9047a63}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bd9fd46f-154d-4170-91e3-974e6204b6b5}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {4d35facf-2ba2-4574-a5e8-2bdaa7fcb9c7}, !- Outlet Node Name
  {052e218e-d07b-42b5-8a1f-52536e6b1d2d}; !- Inlet Node Name 1

OS:Connection,
  {f666fad4-81b7-41d3-9fb5-2d33737fc5b1}, !- Handle
  {8ac94bdc-b3fa-4da1-bb16-9731fa7cfb96}, !- Source Object
  3,                                      !- Outlet Port
  {c4d3a60a-8b00-4b9d-8a80-1d43fd0367ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d35facf-2ba2-4574-a5e8-2bdaa7fcb9c7}, !- Handle
  {bd9fd46f-154d-4170-91e3-974e6204b6b5}, !- Source Object
  2,                                      !- Outlet Port
  {48134c11-0508-4de6-ac92-ba5c8472e154}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {89d85854-688a-4322-8e5a-75ce05deae4f}, !- Handle
  {36916173-ba8f-45e4-afb0-f15c67ac891a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.653890158528799,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5338.07,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4817.46,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9233b3f3-05f8-4f14-a3f0-af6454f15483}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {6bead8a5-cb58-4038-9e26-009f84e27b40}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3ef3c041-a9b2-485c-a06b-d3de514702a0}, !- Handle
  Zone Outpatient OR  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c55e3755-6d0f-4e2d-9243-23ad1cf21317}, !- Control Zone Name
  {ccaa9576-0dd5-4fcf-a50b-085b919b3777}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {bbc1c852-465e-4126-90e3-af473d00bb54}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  647.259049425014,                       !- U-Factor Times Area Value {W/K}
  0.000589584225225103,                   !- Maximum Water Flow Rate {m3/s}
  {a5c01532-d8ee-48d5-a9c7-b8a6a0d61f62}, !- Water Inlet Node Name
  {ddf67af8-dc2b-49c3-855a-d4e07246cf61}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  26955.0832762214,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d2cb3e9c-89ae-4e28-abc3-ef034132fef5}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {a3ca8c23-5d60-4659-b1db-58c243ca3cc2}, !- Inlet Port
  {a5c01532-d8ee-48d5-a9c7-b8a6a0d61f62}; !- Outlet Port

OS:Connection,
  {a3ca8c23-5d60-4659-b1db-58c243ca3cc2}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  23,                                     !- Outlet Port
  {d2cb3e9c-89ae-4e28-abc3-ef034132fef5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1581bc1b-7b43-4454-a2bb-35d53a4b1e7b}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {ddf67af8-dc2b-49c3-855a-d4e07246cf61}, !- Inlet Port
  {11a8acf2-605a-4368-b0bc-681248bef1b2}; !- Outlet Port

OS:Connection,
  {a5c01532-d8ee-48d5-a9c7-b8a6a0d61f62}, !- Handle
  {d2cb3e9c-89ae-4e28-abc3-ef034132fef5}, !- Source Object
  3,                                      !- Outlet Port
  {bbc1c852-465e-4126-90e3-af473d00bb54}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ddf67af8-dc2b-49c3-855a-d4e07246cf61}, !- Handle
  {bbc1c852-465e-4126-90e3-af473d00bb54}, !- Source Object
  6,                                      !- Outlet Port
  {1581bc1b-7b43-4454-a2bb-35d53a4b1e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a8acf2-605a-4368-b0bc-681248bef1b2}, !- Handle
  {1581bc1b-7b43-4454-a2bb-35d53a4b1e7b}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {285f9b02-c1b1-4d27-a3d3-099bed038f6f}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {bbc1c852-465e-4126-90e3-af473d00bb54}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {a22abd51-f4aa-4c59-93a6-12b4481af775}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  26955.0832762214,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2d84ee2e-631b-467e-9867-3f70eea041f2}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC 1spd DX AC Clg Coil 43kBtu/hr 11.06SEER 45kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  10824.2039153915,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.653890158528799,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cc413dd2-1193-43a3-8536-8bd01830edfc}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.653890158528799,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a5006974-22aa-4801-9070-25c2e6ccbb89}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d4d400a3-3f43-40f0-92b1-cbc704f3162c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a5006974-22aa-4801-9070-25c2e6ccbb89}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d4d400a3-3f43-40f0-92b1-cbc704f3162c}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {eaf539d8-956e-40cf-9653-1176d0c9214e}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c55e3755-6d0f-4e2d-9243-23ad1cf21317}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {4d339ef7-c555-401c-87a6-8861e8e871cd}, !- Air Inlet Node Name
  {c976f08a-dd1b-41be-909d-659ec085188e}, !- Air Outlet Node Name
  {cc413dd2-1193-43a3-8536-8bd01830edfc}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a5c3965a-7206-4619-bbdd-8a8f1d8052d2}, !- Supply Air Fan Operating Mode Schedule Name
  {bbc1c852-465e-4126-90e3-af473d00bb54}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2d84ee2e-631b-467e-9867-3f70eea041f2}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a22abd51-f4aa-4c59-93a6-12b4481af775}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.653890158528799,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.653890158528799,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c976f08a-dd1b-41be-909d-659ec085188e}, !- Handle
  {eaf539d8-956e-40cf-9653-1176d0c9214e}, !- Source Object
  7,                                      !- Outlet Port
  {ccaa9576-0dd5-4fcf-a50b-085b919b3777}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e4c07089-eee0-4df7-b1b2-21da98d5edab}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0628053135950767,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.653890158528799,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dfbabfb1-2042-4336-ba27-6c56727a6a0e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {35ffc615-633b-4b21-99bd-b0771de17653}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {35ffc615-633b-4b21-99bd-b0771de17653}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d7d9e9ca-2a8b-4f99-aa30-33bdf7ac4546}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC OA System, !- Name
  {e4c07089-eee0-4df7-b1b2-21da98d5edab}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {002036f4-f1d5-4d21-8b73-b6190b19ad41}, !- Mixed Air Node Name
  {a3c7887c-8eb5-4589-841e-d726eec01f7f}, !- Outdoor Air Stream Node Name
  {993cf4bd-b03a-409c-9946-447ba7522129}, !- Relief Air Stream Node Name
  {7d090a84-a96f-41e6-993e-0fef0a67d5ab}; !- Return Air Stream Node Name

OS:Node,
  {9dfffd9e-04e5-4b23-964a-41962563beb0}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a3c7887c-8eb5-4589-841e-d726eec01f7f}; !- Outlet Port

OS:Connection,
  {a3c7887c-8eb5-4589-841e-d726eec01f7f}, !- Handle
  {9dfffd9e-04e5-4b23-964a-41962563beb0}, !- Source Object
  3,                                      !- Outlet Port
  {d7d9e9ca-2a8b-4f99-aa30-33bdf7ac4546}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1dd79643-251a-46c7-bf23-65eb8b1f6101}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Relief Air Node, !- Name
  {993cf4bd-b03a-409c-9946-447ba7522129}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {993cf4bd-b03a-409c-9946-447ba7522129}, !- Handle
  {d7d9e9ca-2a8b-4f99-aa30-33bdf7ac4546}, !- Source Object
  7,                                      !- Outlet Port
  {1dd79643-251a-46c7-bf23-65eb8b1f6101}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {439d5c8b-5cd8-4e61-aa46-b2a439d11bdb}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {002036f4-f1d5-4d21-8b73-b6190b19ad41}, !- Inlet Port
  {4d339ef7-c555-401c-87a6-8861e8e871cd}; !- Outlet Port

OS:Connection,
  {7d090a84-a96f-41e6-993e-0fef0a67d5ab}, !- Handle
  {9ac12d49-9aa5-45eb-8e69-28e51ad8f070}, !- Source Object
  3,                                      !- Outlet Port
  {d7d9e9ca-2a8b-4f99-aa30-33bdf7ac4546}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {002036f4-f1d5-4d21-8b73-b6190b19ad41}, !- Handle
  {d7d9e9ca-2a8b-4f99-aa30-33bdf7ac4546}, !- Source Object
  5,                                      !- Outlet Port
  {439d5c8b-5cd8-4e61-aa46-b2a439d11bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d339ef7-c555-401c-87a6-8861e8e871cd}, !- Handle
  {439d5c8b-5cd8-4e61-aa46-b2a439d11bdb}, !- Source Object
  3,                                      !- Outlet Port
  {eaf539d8-956e-40cf-9653-1176d0c9214e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6bead8a5-cb58-4038-9e26-009f84e27b40}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0f346dfb-548f-4e0b-906d-8accaffd513b}, !- Control Zone or Zone List Name
  {6663e457-43c9-46dd-b3d5-0420824d4b8a}, !- Cooling Control Zone or Zone List Name
  {c0f26b24-0699-4ff4-acb5-617002e934c4}, !- Heating Control Zone or Zone List Name
  {45368775-3eb3-413c-b93e-5106916bb8d4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f346dfb-548f-4e0b-906d-8accaffd513b}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {6663e457-43c9-46dd-b3d5-0420824d4b8a}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c0f26b24-0699-4ff4-acb5-617002e934c4}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {45368775-3eb3-413c-b93e-5106916bb8d4}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b55f191e-10d3-4995-ab99-fc41cdd2c70b}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {185ae869-1b31-419a-84f7-3e916dab48fa}, !- Air Inlet Node Name
  {21f0c145-3e04-445e-95a7-dd641f3e9cbd}, !- Air Outlet Node Name
  0.653890158528799;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d4f83e20-229a-439d-8d85-530cf157208a}, !- Handle
  Zone Outpatient OR  - Story Ground Return Air Node, !- Name
  {9e4e3f6c-002f-4f3a-96a1-3bd8249627a4}, !- Inlet Port
  {052e218e-d07b-42b5-8a1f-52536e6b1d2d}; !- Outlet Port

OS:Connection,
  {0a5a9786-0906-4872-af5b-09faf8bb2204}, !- Handle
  {8c4dcddd-bb8c-4cdb-8c03-4af86467e496}, !- Source Object
  3,                                      !- Outlet Port
  {74c61fa2-f9f7-487b-ab88-078eb7788431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e4e3f6c-002f-4f3a-96a1-3bd8249627a4}, !- Handle
  {c4030934-6108-415a-87c3-6ee7801f8554}, !- Source Object
  2,                                      !- Outlet Port
  {d4f83e20-229a-439d-8d85-530cf157208a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {052e218e-d07b-42b5-8a1f-52536e6b1d2d}, !- Handle
  {d4f83e20-229a-439d-8d85-530cf157208a}, !- Source Object
  3,                                      !- Outlet Port
  {bd9fd46f-154d-4170-91e3-974e6204b6b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {614a62af-a6d5-4329-9dac-ae56828095ef}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0ff8fec0-885e-409e-875b-9323e9047a63}, !- Inlet Port
  {185ae869-1b31-419a-84f7-3e916dab48fa}; !- Outlet Port

OS:Connection,
  {0ff8fec0-885e-409e-875b-9323e9047a63}, !- Handle
  {c4d3a60a-8b00-4b9d-8a80-1d43fd0367ca}, !- Source Object
  3,                                      !- Outlet Port
  {614a62af-a6d5-4329-9dac-ae56828095ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {185ae869-1b31-419a-84f7-3e916dab48fa}, !- Handle
  {614a62af-a6d5-4329-9dac-ae56828095ef}, !- Source Object
  3,                                      !- Outlet Port
  {b55f191e-10d3-4995-ab99-fc41cdd2c70b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21f0c145-3e04-445e-95a7-dd641f3e9cbd}, !- Handle
  {b55f191e-10d3-4995-ab99-fc41cdd2c70b}, !- Source Object
  4,                                      !- Outlet Port
  {8c4dcddd-bb8c-4cdb-8c03-4af86467e496}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {510ebb81-6f79-4bed-9abc-de2126bb949b}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8e7c3cb0-c767-4d02-8ed4-71fe9aee24c9}, !- Availability Schedule
  {09c90ce8-3520-445a-872c-c596b6090d53}, !- Availability Manager List Name
  0.120153444380452,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4cd3841a-0d13-44dc-8631-5236f7a7a465}, !- Supply Side Inlet Node Name
  {02708d79-36f5-4939-8a83-9ec4f5cfe7df}, !- Demand Side Outlet Node Name
  {0358694f-e7dc-47ae-9ada-2de33587b73b}, !- Demand Side Inlet Node A
  {356803c3-e050-4580-a794-2c2512094f17}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {39357c65-4c1f-4648-ad9b-2c36d701607c}, !- Demand Mixer Name
  {25668f0b-717a-4daf-93b8-844f31aa2011}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c70ceaa9-55d3-4207-8a62-91a6373a0392}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {4cd3841a-0d13-44dc-8631-5236f7a7a465}, !- Inlet Port
  {c3ac9be1-d79d-4126-a2d1-c0abebe9f605}; !- Outlet Port

OS:Node,
  {0a08ca6d-7e86-4cb0-8a8e-ed6e7450a299}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {2457c9b3-caef-4b3f-9353-8ec8b001c8dd}, !- Inlet Port
  {356803c3-e050-4580-a794-2c2512094f17}; !- Outlet Port

OS:Connection,
  {4cd3841a-0d13-44dc-8631-5236f7a7a465}, !- Handle
  {510ebb81-6f79-4bed-9abc-de2126bb949b}, !- Source Object
  9,                                      !- Outlet Port
  {c70ceaa9-55d3-4207-8a62-91a6373a0392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {356803c3-e050-4580-a794-2c2512094f17}, !- Handle
  {0a08ca6d-7e86-4cb0-8a8e-ed6e7450a299}, !- Source Object
  3,                                      !- Outlet Port
  {510ebb81-6f79-4bed-9abc-de2126bb949b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {82162417-2bde-4324-8b69-f28fbf672700}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0358694f-e7dc-47ae-9ada-2de33587b73b}, !- Inlet Port
  {5fdae0d2-d3ba-42a6-9b43-52caac3c3602}; !- Outlet Port

OS:Node,
  {350ac3a0-0db1-4a5d-963f-44dcb9a2bf50}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {333be9c8-a6d1-4f05-b068-e5c21e507cb3}, !- Inlet Port
  {02708d79-36f5-4939-8a83-9ec4f5cfe7df}; !- Outlet Port

OS:Node,
  {b9ac70b6-59e4-49c3-a274-1b501a8720b9}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {15f58a17-7a02-4bbb-9fd4-8934672b5c9d}, !- Inlet Port
  {5239b476-72eb-4d4b-aecc-b87d0032b875}; !- Outlet Port

OS:Connection,
  {0358694f-e7dc-47ae-9ada-2de33587b73b}, !- Handle
  {510ebb81-6f79-4bed-9abc-de2126bb949b}, !- Source Object
  11,                                     !- Outlet Port
  {82162417-2bde-4324-8b69-f28fbf672700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02708d79-36f5-4939-8a83-9ec4f5cfe7df}, !- Handle
  {350ac3a0-0db1-4a5d-963f-44dcb9a2bf50}, !- Source Object
  3,                                      !- Outlet Port
  {510ebb81-6f79-4bed-9abc-de2126bb949b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {25668f0b-717a-4daf-93b8-844f31aa2011}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {5fdae0d2-d3ba-42a6-9b43-52caac3c3602}, !- Inlet Node Name
  {738df602-9f9f-42ee-a56c-ab5730f81591}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {39357c65-4c1f-4648-ad9b-2c36d701607c}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {333be9c8-a6d1-4f05-b068-e5c21e507cb3}, !- Outlet Node Name
  {aaa1488c-6ad3-462b-b0dc-106a8c7f4971}; !- Inlet Node Name 1

OS:Connection,
  {5fdae0d2-d3ba-42a6-9b43-52caac3c3602}, !- Handle
  {82162417-2bde-4324-8b69-f28fbf672700}, !- Source Object
  3,                                      !- Outlet Port
  {25668f0b-717a-4daf-93b8-844f31aa2011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {333be9c8-a6d1-4f05-b068-e5c21e507cb3}, !- Handle
  {39357c65-4c1f-4648-ad9b-2c36d701607c}, !- Source Object
  2,                                      !- Outlet Port
  {350ac3a0-0db1-4a5d-963f-44dcb9a2bf50}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f4c58ff3-94b5-4adb-9c62-73d2a8ede646}, !- Handle
  {510ebb81-6f79-4bed-9abc-de2126bb949b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.120153444380452,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1764.85,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2288.64,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {09c90ce8-3520-445a-872c-c596b6090d53}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {db201fac-dd25-4f08-bbb8-5ce1fe777b08}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9c680a88-3dfa-4d07-9030-65cedcaff083}, !- Handle
  Zone Outpatient PACU  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {673d135a-65cd-488d-85fe-5d6669a78849}, !- Control Zone Name
  {0a08ca6d-7e86-4cb0-8a8e-ed6e7450a299}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {2a8a942a-7655-4461-aae2-75d99589d0cf}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  129.835565897639,                       !- U-Factor Times Area Value {W/K}
  0.000124418563936988,                   !- Maximum Water Flow Rate {m3/s}
  {5d67deaf-7b30-4b8f-a1e1-594005e7fcfe}, !- Water Inlet Node Name
  {2e6b9420-6ff0-45b2-9231-dc4fe670a215}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5688.26744092238,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0ed5b401-c34c-4f11-b5ba-5a9687f0ab88}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {9d4c9db8-f4a0-4354-ae12-f83ed831139b}, !- Inlet Port
  {5d67deaf-7b30-4b8f-a1e1-594005e7fcfe}; !- Outlet Port

OS:Connection,
  {9d4c9db8-f4a0-4354-ae12-f83ed831139b}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  24,                                     !- Outlet Port
  {0ed5b401-c34c-4f11-b5ba-5a9687f0ab88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5a5cfcc-600b-4501-83b3-82c34fc277b0}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {2e6b9420-6ff0-45b2-9231-dc4fe670a215}, !- Inlet Port
  {d0c12523-7f4a-43fa-81a4-1b8b690d92ed}; !- Outlet Port

OS:Connection,
  {5d67deaf-7b30-4b8f-a1e1-594005e7fcfe}, !- Handle
  {0ed5b401-c34c-4f11-b5ba-5a9687f0ab88}, !- Source Object
  3,                                      !- Outlet Port
  {2a8a942a-7655-4461-aae2-75d99589d0cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e6b9420-6ff0-45b2-9231-dc4fe670a215}, !- Handle
  {2a8a942a-7655-4461-aae2-75d99589d0cf}, !- Source Object
  6,                                      !- Outlet Port
  {c5a5cfcc-600b-4501-83b3-82c34fc277b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0c12523-7f4a-43fa-81a4-1b8b690d92ed}, !- Handle
  {c5a5cfcc-600b-4501-83b3-82c34fc277b0}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {900006c9-d733-43b6-a78f-daed6fe9580d}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {2a8a942a-7655-4461-aae2-75d99589d0cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {286f3ac9-c755-43cb-8ff4-ac1a11140a14}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  5688.26744092238,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2ab1a207-4400-4c26-8c2e-af6d1940d507}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 11.06SEER 10kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  2649.26766575241,                       !- Rated Total Cooling Capacity {W}
  0.740021132916273,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.120153444380452,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b0027fdd-6e05-4c08-b912-2acf82ae9e89}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.120153444380452,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f8b02bb-b990-4c9f-b356-0497916d6a40}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ce0966f-9603-40a1-8551-74460da71be4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3f8b02bb-b990-4c9f-b356-0497916d6a40}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2ce0966f-9603-40a1-8551-74460da71be4}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {dfa7c025-c522-4e56-982d-e4b018131bea}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {673d135a-65cd-488d-85fe-5d6669a78849}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {124b0a91-b692-4f42-88f3-1d9f806db80d}, !- Air Inlet Node Name
  {2457c9b3-caef-4b3f-9353-8ec8b001c8dd}, !- Air Outlet Node Name
  {b0027fdd-6e05-4c08-b912-2acf82ae9e89}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8e7c3cb0-c767-4d02-8ed4-71fe9aee24c9}, !- Supply Air Fan Operating Mode Schedule Name
  {2a8a942a-7655-4461-aae2-75d99589d0cf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2ab1a207-4400-4c26-8c2e-af6d1940d507}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {286f3ac9-c755-43cb-8ff4-ac1a11140a14}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.120153444380452,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.120153444380452,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2457c9b3-caef-4b3f-9353-8ec8b001c8dd}, !- Handle
  {dfa7c025-c522-4e56-982d-e4b018131bea}, !- Source Object
  7,                                      !- Outlet Port
  {0a08ca6d-7e86-4cb0-8a8e-ed6e7450a299}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {33900ec3-03e3-4658-88ed-e9830a9689f4}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0298369653615867,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.120153444380452,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8858b176-6cca-46f0-8ade-d199ef1ac24f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {04495feb-882d-46e2-bdaf-4e2ffcbbe7ec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {04495feb-882d-46e2-bdaf-4e2ffcbbe7ec}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c4ad3088-daad-4767-be5a-3ec18ae422b9}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC OA System, !- Name
  {33900ec3-03e3-4658-88ed-e9830a9689f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d6049a1-d28b-48ed-be30-33a8bf1ccab1}, !- Mixed Air Node Name
  {35d077ba-1195-47ce-baad-d487799fd49d}, !- Outdoor Air Stream Node Name
  {52f78971-f4c5-4dbc-a41a-7db1eab0c38e}, !- Relief Air Stream Node Name
  {c3ac9be1-d79d-4126-a2d1-c0abebe9f605}; !- Return Air Stream Node Name

OS:Node,
  {9025e9d1-5b82-450c-93dd-8b3b16d8eb1b}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {35d077ba-1195-47ce-baad-d487799fd49d}; !- Outlet Port

OS:Connection,
  {35d077ba-1195-47ce-baad-d487799fd49d}, !- Handle
  {9025e9d1-5b82-450c-93dd-8b3b16d8eb1b}, !- Source Object
  3,                                      !- Outlet Port
  {c4ad3088-daad-4767-be5a-3ec18ae422b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3bb1d2e1-cfa2-428e-86c9-a2308e879cd6}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Relief Air Node, !- Name
  {52f78971-f4c5-4dbc-a41a-7db1eab0c38e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52f78971-f4c5-4dbc-a41a-7db1eab0c38e}, !- Handle
  {c4ad3088-daad-4767-be5a-3ec18ae422b9}, !- Source Object
  7,                                      !- Outlet Port
  {3bb1d2e1-cfa2-428e-86c9-a2308e879cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdd02587-2504-40a6-a4d0-21ede5178190}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7d6049a1-d28b-48ed-be30-33a8bf1ccab1}, !- Inlet Port
  {124b0a91-b692-4f42-88f3-1d9f806db80d}; !- Outlet Port

OS:Connection,
  {c3ac9be1-d79d-4126-a2d1-c0abebe9f605}, !- Handle
  {c70ceaa9-55d3-4207-8a62-91a6373a0392}, !- Source Object
  3,                                      !- Outlet Port
  {c4ad3088-daad-4767-be5a-3ec18ae422b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d6049a1-d28b-48ed-be30-33a8bf1ccab1}, !- Handle
  {c4ad3088-daad-4767-be5a-3ec18ae422b9}, !- Source Object
  5,                                      !- Outlet Port
  {cdd02587-2504-40a6-a4d0-21ede5178190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124b0a91-b692-4f42-88f3-1d9f806db80d}, !- Handle
  {cdd02587-2504-40a6-a4d0-21ede5178190}, !- Source Object
  3,                                      !- Outlet Port
  {dfa7c025-c522-4e56-982d-e4b018131bea}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {db201fac-dd25-4f08-bbb8-5ce1fe777b08}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6a84b361-1bae-4ef8-bc2f-58a8e0317a8f}, !- Control Zone or Zone List Name
  {f4ff9994-a0bf-451d-92e8-da0397635f2d}, !- Cooling Control Zone or Zone List Name
  {ce4f7966-98c0-4c5c-a23f-c2679a436fb2}, !- Heating Control Zone or Zone List Name
  {2421dd70-a91c-4753-834b-c8d3b9b928c1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6a84b361-1bae-4ef8-bc2f-58a8e0317a8f}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {f4ff9994-a0bf-451d-92e8-da0397635f2d}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ce4f7966-98c0-4c5c-a23f-c2679a436fb2}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2421dd70-a91c-4753-834b-c8d3b9b928c1}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {463c2c68-d34c-41ca-a6ef-3b93fa5f33d4}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {060b7a22-0ca8-4b41-a8a5-7af643575505}, !- Air Inlet Node Name
  {15f58a17-7a02-4bbb-9fd4-8934672b5c9d}, !- Air Outlet Node Name
  0.120153444380452;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad1b6003-9551-4880-8ea6-9c7907b47272}, !- Handle
  Zone Outpatient PACU  - Story Ground Return Air Node, !- Name
  {d050ca32-2a37-4d70-bb96-39193e21608d}, !- Inlet Port
  {aaa1488c-6ad3-462b-b0dc-106a8c7f4971}; !- Outlet Port

OS:Connection,
  {5239b476-72eb-4d4b-aecc-b87d0032b875}, !- Handle
  {b9ac70b6-59e4-49c3-a274-1b501a8720b9}, !- Source Object
  3,                                      !- Outlet Port
  {c027f73f-d82d-4d11-a083-716f74db6eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d050ca32-2a37-4d70-bb96-39193e21608d}, !- Handle
  {92f845dd-e5bd-498d-b80b-5111bd49f78c}, !- Source Object
  2,                                      !- Outlet Port
  {ad1b6003-9551-4880-8ea6-9c7907b47272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaa1488c-6ad3-462b-b0dc-106a8c7f4971}, !- Handle
  {ad1b6003-9551-4880-8ea6-9c7907b47272}, !- Source Object
  3,                                      !- Outlet Port
  {39357c65-4c1f-4648-ad9b-2c36d701607c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a56be9d1-1fd5-4565-ad4d-3f1b495c84ac}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {738df602-9f9f-42ee-a56c-ab5730f81591}, !- Inlet Port
  {060b7a22-0ca8-4b41-a8a5-7af643575505}; !- Outlet Port

OS:Connection,
  {738df602-9f9f-42ee-a56c-ab5730f81591}, !- Handle
  {25668f0b-717a-4daf-93b8-844f31aa2011}, !- Source Object
  3,                                      !- Outlet Port
  {a56be9d1-1fd5-4565-ad4d-3f1b495c84ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060b7a22-0ca8-4b41-a8a5-7af643575505}, !- Handle
  {a56be9d1-1fd5-4565-ad4d-3f1b495c84ac}, !- Source Object
  3,                                      !- Outlet Port
  {463c2c68-d34c-41ca-a6ef-3b93fa5f33d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15f58a17-7a02-4bbb-9fd4-8934672b5c9d}, !- Handle
  {463c2c68-d34c-41ca-a6ef-3b93fa5f33d4}, !- Source Object
  4,                                      !- Outlet Port
  {b9ac70b6-59e4-49c3-a274-1b501a8720b9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {418c0c5f-cef3-44fc-b998-2ea3ea76f2c0}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e616dde6-e5d0-4f8a-8589-6a8787dace4e}, !- Availability Schedule
  {02fb82d0-0e96-41e6-883e-8bb8967da1f1}, !- Availability Manager List Name
  0.202470708152392,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a67f42d7-6e84-4f3b-8712-ba2cea444b51}, !- Supply Side Inlet Node Name
  {19fd368f-84f4-4886-b5cd-49047297e98b}, !- Demand Side Outlet Node Name
  {3ceaccac-62c8-4bda-8189-ddc7939a392c}, !- Demand Side Inlet Node A
  {31ab655d-7d75-4c94-8ce0-dbc0904ffc50}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5d67613b-67ef-46e1-90cb-f2d2e8d0c7cf}, !- Demand Mixer Name
  {408ac21b-fef3-49aa-b703-495742dfe024}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {15ca41e8-3baf-4ad1-8300-1ca302fffd1c}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a67f42d7-6e84-4f3b-8712-ba2cea444b51}, !- Inlet Port
  {a8c787fb-916f-4ce2-85de-542ba899b7c9}; !- Outlet Port

OS:Node,
  {6f81e870-9ba6-49ea-9caa-3317923cf480}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {8c05197c-77c3-48f4-8a03-1e5852582909}, !- Inlet Port
  {31ab655d-7d75-4c94-8ce0-dbc0904ffc50}; !- Outlet Port

OS:Connection,
  {a67f42d7-6e84-4f3b-8712-ba2cea444b51}, !- Handle
  {418c0c5f-cef3-44fc-b998-2ea3ea76f2c0}, !- Source Object
  9,                                      !- Outlet Port
  {15ca41e8-3baf-4ad1-8300-1ca302fffd1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ab655d-7d75-4c94-8ce0-dbc0904ffc50}, !- Handle
  {6f81e870-9ba6-49ea-9caa-3317923cf480}, !- Source Object
  3,                                      !- Outlet Port
  {418c0c5f-cef3-44fc-b998-2ea3ea76f2c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {73314d78-fc4c-4549-a9ea-fd83d94568c2}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {3ceaccac-62c8-4bda-8189-ddc7939a392c}, !- Inlet Port
  {769fef16-7375-4533-9fd4-60d44fae2794}; !- Outlet Port

OS:Node,
  {39b35ee2-7621-4319-8ee1-ce3b3337edf9}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {6eca1942-2822-4bb5-9cba-544f59aad3e0}, !- Inlet Port
  {19fd368f-84f4-4886-b5cd-49047297e98b}; !- Outlet Port

OS:Node,
  {cb8508f0-a3ae-41fa-a16a-250dc0857bc0}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fc17a02d-3309-4161-bd1e-7542d42cdb79}, !- Inlet Port
  {39927666-dcdd-47eb-9916-0b5a81366ca4}; !- Outlet Port

OS:Connection,
  {3ceaccac-62c8-4bda-8189-ddc7939a392c}, !- Handle
  {418c0c5f-cef3-44fc-b998-2ea3ea76f2c0}, !- Source Object
  11,                                     !- Outlet Port
  {73314d78-fc4c-4549-a9ea-fd83d94568c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19fd368f-84f4-4886-b5cd-49047297e98b}, !- Handle
  {39b35ee2-7621-4319-8ee1-ce3b3337edf9}, !- Source Object
  3,                                      !- Outlet Port
  {418c0c5f-cef3-44fc-b998-2ea3ea76f2c0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {408ac21b-fef3-49aa-b703-495742dfe024}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {769fef16-7375-4533-9fd4-60d44fae2794}, !- Inlet Node Name
  {f760ec3d-1736-4212-88f2-42e238cf049b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5d67613b-67ef-46e1-90cb-f2d2e8d0c7cf}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {6eca1942-2822-4bb5-9cba-544f59aad3e0}, !- Outlet Node Name
  {16fc0a29-e73a-43d3-82ff-112db9ac0a65}; !- Inlet Node Name 1

OS:Connection,
  {769fef16-7375-4533-9fd4-60d44fae2794}, !- Handle
  {73314d78-fc4c-4549-a9ea-fd83d94568c2}, !- Source Object
  3,                                      !- Outlet Port
  {408ac21b-fef3-49aa-b703-495742dfe024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eca1942-2822-4bb5-9cba-544f59aad3e0}, !- Handle
  {5d67613b-67ef-46e1-90cb-f2d2e8d0c7cf}, !- Source Object
  2,                                      !- Outlet Port
  {39b35ee2-7621-4319-8ee1-ce3b3337edf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {856e47ef-e749-4bf7-ada4-130375f48659}, !- Handle
  {418c0c5f-cef3-44fc-b998-2ea3ea76f2c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.202470708152392,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3475.66,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6806.68,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {02fb82d0-0e96-41e6-883e-8bb8967da1f1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {90109e62-3e4c-4d5c-b81d-d9cb6b762efa}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {44d67945-2b36-4394-88bd-5166dfa27ad3}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {669f6550-b85b-49eb-9e7c-1226cd2aa83a}, !- Control Zone Name
  {6f81e870-9ba6-49ea-9caa-3317923cf480}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a9f4b8ce-bb20-4714-8cf1-ca1bf8b07bbf}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  231.528885739729,                       !- U-Factor Times Area Value {W/K}
  0.000230190136143576,                   !- Maximum Water Flow Rate {m3/s}
  {97628a90-f8b8-4218-a128-72942f92a456}, !- Water Inlet Node Name
  {f390cb4d-6c96-48ab-8c16-c985ead8ea36}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10524.0167963209,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {14d05080-5837-46e9-9d07-9a83c397389f}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {9ccc161c-886f-4b38-ab67-79df68e430e1}, !- Inlet Port
  {97628a90-f8b8-4218-a128-72942f92a456}; !- Outlet Port

OS:Connection,
  {9ccc161c-886f-4b38-ab67-79df68e430e1}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  25,                                     !- Outlet Port
  {14d05080-5837-46e9-9d07-9a83c397389f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82c898cc-28c9-42d8-ae4c-e0551db69706}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {f390cb4d-6c96-48ab-8c16-c985ead8ea36}, !- Inlet Port
  {eb5ad0cd-bc04-46bc-8b13-13c0f32afd15}; !- Outlet Port

OS:Connection,
  {97628a90-f8b8-4218-a128-72942f92a456}, !- Handle
  {14d05080-5837-46e9-9d07-9a83c397389f}, !- Source Object
  3,                                      !- Outlet Port
  {a9f4b8ce-bb20-4714-8cf1-ca1bf8b07bbf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f390cb4d-6c96-48ab-8c16-c985ead8ea36}, !- Handle
  {a9f4b8ce-bb20-4714-8cf1-ca1bf8b07bbf}, !- Source Object
  6,                                      !- Outlet Port
  {82c898cc-28c9-42d8-ae4c-e0551db69706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5ad0cd-bc04-46bc-8b13-13c0f32afd15}, !- Handle
  {82c898cc-28c9-42d8-ae4c-e0551db69706}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dd3ab20f-8141-49a2-b0ea-5bbd1c74c497}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {a9f4b8ce-bb20-4714-8cf1-ca1bf8b07bbf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {535fefe6-d1cf-46b5-b171-321b067cf476}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10524.0167963209,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {08cebdb8-b74b-453d-93de-6c4e8fe5203f}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 11.06SEER 18kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  5027.82985230672,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.202470708152392,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {89dfe77e-4a5d-4de9-b8f1-d409a938e9c6}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.202470708152392,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c5ad9865-9ae8-409b-9d72-ebeb754e82bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0daccc08-4a2e-4342-a455-fbfcf3e78bd8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c5ad9865-9ae8-409b-9d72-ebeb754e82bf}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0daccc08-4a2e-4342-a455-fbfcf3e78bd8}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1a5a0a2e-bdfa-45c7-a35a-b7e973e68b4d}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {669f6550-b85b-49eb-9e7c-1226cd2aa83a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {20127532-5fc5-4c7c-b0dd-4f7511993d83}, !- Air Inlet Node Name
  {8c05197c-77c3-48f4-8a03-1e5852582909}, !- Air Outlet Node Name
  {89dfe77e-4a5d-4de9-b8f1-d409a938e9c6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e616dde6-e5d0-4f8a-8589-6a8787dace4e}, !- Supply Air Fan Operating Mode Schedule Name
  {a9f4b8ce-bb20-4714-8cf1-ca1bf8b07bbf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {08cebdb8-b74b-453d-93de-6c4e8fe5203f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {535fefe6-d1cf-46b5-b171-321b067cf476}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.202470708152392,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.202470708152392,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8c05197c-77c3-48f4-8a03-1e5852582909}, !- Handle
  {1a5a0a2e-bdfa-45c7-a35a-b7e973e68b4d}, !- Source Object
  7,                                      !- Outlet Port
  {6f81e870-9ba6-49ea-9caa-3317923cf480}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1d75bcc0-9531-4d99-af4c-eeb1fb11bcca}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0838614302916927,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.202470708152392,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {752a8df6-d7da-4ec4-a08c-d6a5a93c9a67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {96f1fb20-979b-425c-92f8-9787e0286fbb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {96f1fb20-979b-425c-92f8-9787e0286fbb}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2f95790e-d0b0-45c2-af4e-a6e8bbbcbb95}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC OA System, !- Name
  {1d75bcc0-9531-4d99-af4c-eeb1fb11bcca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1f83c92d-ecce-4151-8a82-59885c88e979}, !- Mixed Air Node Name
  {95339e2e-36a8-43f3-a905-a5d963e36526}, !- Outdoor Air Stream Node Name
  {7f2c3d53-6a4e-4750-9624-bdf34ea15147}, !- Relief Air Stream Node Name
  {a8c787fb-916f-4ce2-85de-542ba899b7c9}; !- Return Air Stream Node Name

OS:Node,
  {31c87200-2022-4a7f-9794-badcc3031665}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {95339e2e-36a8-43f3-a905-a5d963e36526}; !- Outlet Port

OS:Connection,
  {95339e2e-36a8-43f3-a905-a5d963e36526}, !- Handle
  {31c87200-2022-4a7f-9794-badcc3031665}, !- Source Object
  3,                                      !- Outlet Port
  {2f95790e-d0b0-45c2-af4e-a6e8bbbcbb95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77055524-0947-44ed-8601-bf12e7889867}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Relief Air Node, !- Name
  {7f2c3d53-6a4e-4750-9624-bdf34ea15147}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f2c3d53-6a4e-4750-9624-bdf34ea15147}, !- Handle
  {2f95790e-d0b0-45c2-af4e-a6e8bbbcbb95}, !- Source Object
  7,                                      !- Outlet Port
  {77055524-0947-44ed-8601-bf12e7889867}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a13d31f-473a-4bba-bbfc-776f627260e8}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {1f83c92d-ecce-4151-8a82-59885c88e979}, !- Inlet Port
  {20127532-5fc5-4c7c-b0dd-4f7511993d83}; !- Outlet Port

OS:Connection,
  {a8c787fb-916f-4ce2-85de-542ba899b7c9}, !- Handle
  {15ca41e8-3baf-4ad1-8300-1ca302fffd1c}, !- Source Object
  3,                                      !- Outlet Port
  {2f95790e-d0b0-45c2-af4e-a6e8bbbcbb95}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f83c92d-ecce-4151-8a82-59885c88e979}, !- Handle
  {2f95790e-d0b0-45c2-af4e-a6e8bbbcbb95}, !- Source Object
  5,                                      !- Outlet Port
  {5a13d31f-473a-4bba-bbfc-776f627260e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20127532-5fc5-4c7c-b0dd-4f7511993d83}, !- Handle
  {5a13d31f-473a-4bba-bbfc-776f627260e8}, !- Source Object
  3,                                      !- Outlet Port
  {1a5a0a2e-bdfa-45c7-a35a-b7e973e68b4d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {90109e62-3e4c-4d5c-b81d-d9cb6b762efa}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {af7a7fe0-cf16-4a5d-a6ad-2463ab7ec8d5}, !- Control Zone or Zone List Name
  {d5cad3c6-089c-48aa-b2fd-112bfe39782e}, !- Cooling Control Zone or Zone List Name
  {d6ec885a-1514-4493-8dcb-9d6e76081809}, !- Heating Control Zone or Zone List Name
  {c7d9d678-b645-4551-80cf-f60cde34f382}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {af7a7fe0-cf16-4a5d-a6ad-2463ab7ec8d5}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {d5cad3c6-089c-48aa-b2fd-112bfe39782e}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d6ec885a-1514-4493-8dcb-9d6e76081809}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c7d9d678-b645-4551-80cf-f60cde34f382}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {506cba63-0144-43af-8bbf-e86068f2311a}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {24265f83-a10d-40b3-bfe8-4e49f5af6427}, !- Air Inlet Node Name
  {fc17a02d-3309-4161-bd1e-7542d42cdb79}, !- Air Outlet Node Name
  0.202470708152392;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {09b156b1-e03c-4abd-b88c-fb4477686634}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground Return Air Node, !- Name
  {6b30a1de-7da2-4552-b9cf-9f46327fd850}, !- Inlet Port
  {16fc0a29-e73a-43d3-82ff-112db9ac0a65}; !- Outlet Port

OS:Connection,
  {39927666-dcdd-47eb-9916-0b5a81366ca4}, !- Handle
  {cb8508f0-a3ae-41fa-a16a-250dc0857bc0}, !- Source Object
  3,                                      !- Outlet Port
  {44a12659-2853-4342-96c7-5a75eb4c6c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b30a1de-7da2-4552-b9cf-9f46327fd850}, !- Handle
  {2f30af7b-bee1-4007-97d8-e99ef0e693d9}, !- Source Object
  2,                                      !- Outlet Port
  {09b156b1-e03c-4abd-b88c-fb4477686634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16fc0a29-e73a-43d3-82ff-112db9ac0a65}, !- Handle
  {09b156b1-e03c-4abd-b88c-fb4477686634}, !- Source Object
  3,                                      !- Outlet Port
  {5d67613b-67ef-46e1-90cb-f2d2e8d0c7cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f607a6f-8998-45ad-9769-77c0f0799d60}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f760ec3d-1736-4212-88f2-42e238cf049b}, !- Inlet Port
  {24265f83-a10d-40b3-bfe8-4e49f5af6427}; !- Outlet Port

OS:Connection,
  {f760ec3d-1736-4212-88f2-42e238cf049b}, !- Handle
  {408ac21b-fef3-49aa-b703-495742dfe024}, !- Source Object
  3,                                      !- Outlet Port
  {5f607a6f-8998-45ad-9769-77c0f0799d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24265f83-a10d-40b3-bfe8-4e49f5af6427}, !- Handle
  {5f607a6f-8998-45ad-9769-77c0f0799d60}, !- Source Object
  3,                                      !- Outlet Port
  {506cba63-0144-43af-8bbf-e86068f2311a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc17a02d-3309-4161-bd1e-7542d42cdb79}, !- Handle
  {506cba63-0144-43af-8bbf-e86068f2311a}, !- Source Object
  4,                                      !- Outlet Port
  {cb8508f0-a3ae-41fa-a16a-250dc0857bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9427e024-fb1a-4421-82f2-c4291c3b6f08}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e429aa5c-d205-4f7a-be3c-9320df92d66b}, !- Availability Schedule
  {fd7c667b-6516-426b-b77b-f2303d4b4d3b}, !- Availability Manager List Name
  0.0559013482497241,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {adc1a9c6-50e3-4de6-840a-c3f0661783b1}, !- Supply Side Inlet Node Name
  {d193ce7f-9fb8-467a-ac60-1167a74207f8}, !- Demand Side Outlet Node Name
  {1f5b839a-1495-44ae-87b8-0b980d4e66e0}, !- Demand Side Inlet Node A
  {d38f2672-c840-4ef5-aaec-33d5aaf68570}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c8901554-4c02-4341-8446-df2297255297}, !- Demand Mixer Name
  {dd681e05-1cab-40d1-a572-ff4ff0f085da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ff9e7867-9a5e-42b2-88ee-61f19b8be80b}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {adc1a9c6-50e3-4de6-840a-c3f0661783b1}, !- Inlet Port
  {89a27c74-379c-4e9c-b681-f7c87fe129ea}; !- Outlet Port

OS:Node,
  {0e0930e1-ac1e-4624-b03e-e56fbd4257a8}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b35aeede-ed56-4ad1-87b3-d0f382a08308}, !- Inlet Port
  {d38f2672-c840-4ef5-aaec-33d5aaf68570}; !- Outlet Port

OS:Connection,
  {adc1a9c6-50e3-4de6-840a-c3f0661783b1}, !- Handle
  {9427e024-fb1a-4421-82f2-c4291c3b6f08}, !- Source Object
  9,                                      !- Outlet Port
  {ff9e7867-9a5e-42b2-88ee-61f19b8be80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d38f2672-c840-4ef5-aaec-33d5aaf68570}, !- Handle
  {0e0930e1-ac1e-4624-b03e-e56fbd4257a8}, !- Source Object
  3,                                      !- Outlet Port
  {9427e024-fb1a-4421-82f2-c4291c3b6f08}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {08beb5c1-bb31-424a-b29a-c0bbbe7eba53}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1f5b839a-1495-44ae-87b8-0b980d4e66e0}, !- Inlet Port
  {dfbd859e-00e5-43ef-aa0a-ec315ddb0325}; !- Outlet Port

OS:Node,
  {507f001f-71ef-4bf0-b516-606cb4e65787}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {257cf0ea-8498-49f7-85ee-ba80cb7e8706}, !- Inlet Port
  {d193ce7f-9fb8-467a-ac60-1167a74207f8}; !- Outlet Port

OS:Node,
  {d083dfb2-6f14-4076-9db2-7a649500feed}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {36ac6c30-68cb-4f0c-a95e-dd95fd07b39e}, !- Inlet Port
  {c70afb0a-b65f-443c-a790-4ca54d161454}; !- Outlet Port

OS:Connection,
  {1f5b839a-1495-44ae-87b8-0b980d4e66e0}, !- Handle
  {9427e024-fb1a-4421-82f2-c4291c3b6f08}, !- Source Object
  11,                                     !- Outlet Port
  {08beb5c1-bb31-424a-b29a-c0bbbe7eba53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d193ce7f-9fb8-467a-ac60-1167a74207f8}, !- Handle
  {507f001f-71ef-4bf0-b516-606cb4e65787}, !- Source Object
  3,                                      !- Outlet Port
  {9427e024-fb1a-4421-82f2-c4291c3b6f08}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd681e05-1cab-40d1-a572-ff4ff0f085da}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {dfbd859e-00e5-43ef-aa0a-ec315ddb0325}, !- Inlet Node Name
  {1b73c354-7d8e-4a71-abb2-74e363f9ed45}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c8901554-4c02-4341-8446-df2297255297}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {257cf0ea-8498-49f7-85ee-ba80cb7e8706}, !- Outlet Node Name
  {593e839d-7d4a-45c6-8642-742eae264d15}; !- Inlet Node Name 1

OS:Connection,
  {dfbd859e-00e5-43ef-aa0a-ec315ddb0325}, !- Handle
  {08beb5c1-bb31-424a-b29a-c0bbbe7eba53}, !- Source Object
  3,                                      !- Outlet Port
  {dd681e05-1cab-40d1-a572-ff4ff0f085da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {257cf0ea-8498-49f7-85ee-ba80cb7e8706}, !- Handle
  {c8901554-4c02-4341-8446-df2297255297}, !- Source Object
  2,                                      !- Outlet Port
  {507f001f-71ef-4bf0-b516-606cb4e65787}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {77873f46-41ac-4003-879c-1b8a297b45b8}, !- Handle
  {9427e024-fb1a-4421-82f2-c4291c3b6f08}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0559013482497241,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  831.44,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1325.62,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fd7c667b-6516-426b-b77b-f2303d4b4d3b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {331323bd-7c93-462e-b861-822663fe9ddc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e8e056af-a2de-4c25-801c-51471cfa9996}, !- Handle
  Zone Outpatient PreOp  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {25a31c61-f6b9-4627-9286-c8c9441d1639}, !- Control Zone Name
  {0e0930e1-ac1e-4624-b03e-e56fbd4257a8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {09c1f0dd-3636-43e4-939d-f353fbc6ed32}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  60.1369299853218,                       !- U-Factor Times Area Value {W/K}
  5.7572833246894e-05,                    !- Maximum Water Flow Rate {m3/s}
  {6a28e1e8-c06e-45dc-a6a6-29e99ced963f}, !- Water Inlet Node Name
  {1577c7dd-c47e-48a0-be67-5880d03f97a5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2632.1608486481,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d48d1811-b6ce-4556-853e-19833ac5bf3d}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {be7b4d75-75fb-4a0d-b699-a98e38a37ffb}, !- Inlet Port
  {6a28e1e8-c06e-45dc-a6a6-29e99ced963f}; !- Outlet Port

OS:Connection,
  {be7b4d75-75fb-4a0d-b699-a98e38a37ffb}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  26,                                     !- Outlet Port
  {d48d1811-b6ce-4556-853e-19833ac5bf3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddd1b33c-afb5-44a0-adc3-c98d5c4c42d9}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {1577c7dd-c47e-48a0-be67-5880d03f97a5}, !- Inlet Port
  {ac367beb-dbfa-4aca-b9ed-31f25f219429}; !- Outlet Port

OS:Connection,
  {6a28e1e8-c06e-45dc-a6a6-29e99ced963f}, !- Handle
  {d48d1811-b6ce-4556-853e-19833ac5bf3d}, !- Source Object
  3,                                      !- Outlet Port
  {09c1f0dd-3636-43e4-939d-f353fbc6ed32}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1577c7dd-c47e-48a0-be67-5880d03f97a5}, !- Handle
  {09c1f0dd-3636-43e4-939d-f353fbc6ed32}, !- Source Object
  6,                                      !- Outlet Port
  {ddd1b33c-afb5-44a0-adc3-c98d5c4c42d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac367beb-dbfa-4aca-b9ed-31f25f219429}, !- Handle
  {ddd1b33c-afb5-44a0-adc3-c98d5c4c42d9}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {355455af-cf69-4dd4-a4ad-a7535b4d26d3}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {09c1f0dd-3636-43e4-939d-f353fbc6ed32}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {cec647f7-5ca3-4f35-ae06-01df5a357d9f}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2632.1608486481,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {47cad08f-ecec-4bb1-b307-c7adba473e41}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 11.06SEER 4kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1306.97502155024,                       !- Rated Total Cooling Capacity {W}
  0.720307656870353,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0559013482497241,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5e594935-376a-4add-ad0f-572a09a40809}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0559013482497241,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6a5026c2-443e-4b80-bcd7-2ee88b02cbf8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {29157d1f-633b-46d2-bd09-51131458b940}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6a5026c2-443e-4b80-bcd7-2ee88b02cbf8}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {29157d1f-633b-46d2-bd09-51131458b940}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ac923f1f-5008-47bc-b86d-62869e61d1c1}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {25a31c61-f6b9-4627-9286-c8c9441d1639}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {efc0b51b-761b-4b52-81ce-496f99391115}, !- Air Inlet Node Name
  {b35aeede-ed56-4ad1-87b3-d0f382a08308}, !- Air Outlet Node Name
  {5e594935-376a-4add-ad0f-572a09a40809}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e429aa5c-d205-4f7a-be3c-9320df92d66b}, !- Supply Air Fan Operating Mode Schedule Name
  {09c1f0dd-3636-43e4-939d-f353fbc6ed32}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {47cad08f-ecec-4bb1-b307-c7adba473e41}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cec647f7-5ca3-4f35-ae06-01df5a357d9f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0559013482497241,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0559013482497241,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b35aeede-ed56-4ad1-87b3-d0f382a08308}, !- Handle
  {ac923f1f-5008-47bc-b86d-62869e61d1c1}, !- Source Object
  7,                                      !- Outlet Port
  {0e0930e1-ac1e-4624-b03e-e56fbd4257a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f0c3b078-0daa-4f3d-98fe-a938fa671ee3}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0165903816019168,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0559013482497241,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fba93acb-61b8-4edc-a859-232979050ed5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7ec66505-28d3-4eee-80ea-e387d3a0e204}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7ec66505-28d3-4eee-80ea-e387d3a0e204}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd7e4e41-9baa-4785-8ddb-1c3c1e1c98ef}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC OA System, !- Name
  {f0c3b078-0daa-4f3d-98fe-a938fa671ee3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {531a4480-50e9-4ab7-a0c2-c3bc4c63f10a}, !- Mixed Air Node Name
  {dc33449e-4688-46aa-8da0-fe0dd03bdd6e}, !- Outdoor Air Stream Node Name
  {467187ba-c0b7-46e2-870e-b3680419f5b3}, !- Relief Air Stream Node Name
  {89a27c74-379c-4e9c-b681-f7c87fe129ea}; !- Return Air Stream Node Name

OS:Node,
  {b2895a52-0d6c-45b8-b156-7b897d393377}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dc33449e-4688-46aa-8da0-fe0dd03bdd6e}; !- Outlet Port

OS:Connection,
  {dc33449e-4688-46aa-8da0-fe0dd03bdd6e}, !- Handle
  {b2895a52-0d6c-45b8-b156-7b897d393377}, !- Source Object
  3,                                      !- Outlet Port
  {dd7e4e41-9baa-4785-8ddb-1c3c1e1c98ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {987a15c9-c404-47e5-a6a6-f12221bfe7b1}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Relief Air Node, !- Name
  {467187ba-c0b7-46e2-870e-b3680419f5b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {467187ba-c0b7-46e2-870e-b3680419f5b3}, !- Handle
  {dd7e4e41-9baa-4785-8ddb-1c3c1e1c98ef}, !- Source Object
  7,                                      !- Outlet Port
  {987a15c9-c404-47e5-a6a6-f12221bfe7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {005c3c56-e365-4c4f-b25b-f57f1042b807}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {531a4480-50e9-4ab7-a0c2-c3bc4c63f10a}, !- Inlet Port
  {efc0b51b-761b-4b52-81ce-496f99391115}; !- Outlet Port

OS:Connection,
  {89a27c74-379c-4e9c-b681-f7c87fe129ea}, !- Handle
  {ff9e7867-9a5e-42b2-88ee-61f19b8be80b}, !- Source Object
  3,                                      !- Outlet Port
  {dd7e4e41-9baa-4785-8ddb-1c3c1e1c98ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {531a4480-50e9-4ab7-a0c2-c3bc4c63f10a}, !- Handle
  {dd7e4e41-9baa-4785-8ddb-1c3c1e1c98ef}, !- Source Object
  5,                                      !- Outlet Port
  {005c3c56-e365-4c4f-b25b-f57f1042b807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc0b51b-761b-4b52-81ce-496f99391115}, !- Handle
  {005c3c56-e365-4c4f-b25b-f57f1042b807}, !- Source Object
  3,                                      !- Outlet Port
  {ac923f1f-5008-47bc-b86d-62869e61d1c1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {331323bd-7c93-462e-b861-822663fe9ddc}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2a9dc376-3079-45dc-8321-001d25590a79}, !- Control Zone or Zone List Name
  {bbb63674-a3c0-4586-991a-3c7fabab9e39}, !- Cooling Control Zone or Zone List Name
  {911ed0b3-a82f-4342-9817-9579a72e4e86}, !- Heating Control Zone or Zone List Name
  {04f4d374-7d9f-4aef-b6f4-82d21a301877}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2a9dc376-3079-45dc-8321-001d25590a79}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {bbb63674-a3c0-4586-991a-3c7fabab9e39}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {911ed0b3-a82f-4342-9817-9579a72e4e86}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {04f4d374-7d9f-4aef-b6f4-82d21a301877}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {532388b8-d671-44e0-8df0-0ecfb81e6057}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {59c81461-1597-4836-9ec1-b8bcf7dfebb4}, !- Air Inlet Node Name
  {36ac6c30-68cb-4f0c-a95e-dd95fd07b39e}, !- Air Outlet Node Name
  0.0559013482497241;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb8ac153-61b5-409c-9d6c-3deac54c49a0}, !- Handle
  Zone Outpatient PreOp  - Story Ground Return Air Node, !- Name
  {f7c66935-82ab-4bab-a459-f64ff0f18de4}, !- Inlet Port
  {593e839d-7d4a-45c6-8642-742eae264d15}; !- Outlet Port

OS:Connection,
  {c70afb0a-b65f-443c-a790-4ca54d161454}, !- Handle
  {d083dfb2-6f14-4076-9db2-7a649500feed}, !- Source Object
  3,                                      !- Outlet Port
  {cb570b70-98cc-4073-b21a-5f6b21444697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c66935-82ab-4bab-a459-f64ff0f18de4}, !- Handle
  {6a5c101b-6e83-4a19-9104-7b0af0d593e8}, !- Source Object
  2,                                      !- Outlet Port
  {cb8ac153-61b5-409c-9d6c-3deac54c49a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593e839d-7d4a-45c6-8642-742eae264d15}, !- Handle
  {cb8ac153-61b5-409c-9d6c-3deac54c49a0}, !- Source Object
  3,                                      !- Outlet Port
  {c8901554-4c02-4341-8446-df2297255297}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98b4b661-ad0f-413c-8ecb-5e469f652bef}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1b73c354-7d8e-4a71-abb2-74e363f9ed45}, !- Inlet Port
  {59c81461-1597-4836-9ec1-b8bcf7dfebb4}; !- Outlet Port

OS:Connection,
  {1b73c354-7d8e-4a71-abb2-74e363f9ed45}, !- Handle
  {dd681e05-1cab-40d1-a572-ff4ff0f085da}, !- Source Object
  3,                                      !- Outlet Port
  {98b4b661-ad0f-413c-8ecb-5e469f652bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c81461-1597-4836-9ec1-b8bcf7dfebb4}, !- Handle
  {98b4b661-ad0f-413c-8ecb-5e469f652bef}, !- Source Object
  3,                                      !- Outlet Port
  {532388b8-d671-44e0-8df0-0ecfb81e6057}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36ac6c30-68cb-4f0c-a95e-dd95fd07b39e}, !- Handle
  {532388b8-d671-44e0-8df0-0ecfb81e6057}, !- Source Object
  4,                                      !- Outlet Port
  {d083dfb2-6f14-4076-9db2-7a649500feed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6ff16afa-5432-4b57-a50e-7309f045c3c8}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a784c26d-dd5c-4fb8-b732-285ca3c05a47}, !- Availability Schedule
  {29bdf2d0-5b27-4fff-b5d4-94f95164c707}, !- Availability Manager List Name
  0.0362779287366314,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {19174614-d468-4ff9-abf7-12bcfebee94d}, !- Supply Side Inlet Node Name
  {4793526b-bd94-4125-8b28-f4ec61a0bdde}, !- Demand Side Outlet Node Name
  {f787a912-035d-44ac-8ee1-01f3405bbf11}, !- Demand Side Inlet Node A
  {f14c21a9-058b-4ca2-8224-8a76c42aee94}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2c00be8d-81aa-4192-b9fe-0574302da747}, !- Demand Mixer Name
  {01b55a3f-a7fb-44b6-9455-50109cac3d85}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0c1933d6-72f2-4d2f-b6aa-7ef36eb4ef65}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {19174614-d468-4ff9-abf7-12bcfebee94d}, !- Inlet Port
  {9f31c1ad-afba-47bc-8cdb-b941ef2dc4d0}; !- Outlet Port

OS:Node,
  {a46f8227-3a73-4818-88e4-b63bac6357f8}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {00fe2ad3-5dc2-4fdc-a87d-24571ae993aa}, !- Inlet Port
  {f14c21a9-058b-4ca2-8224-8a76c42aee94}; !- Outlet Port

OS:Connection,
  {19174614-d468-4ff9-abf7-12bcfebee94d}, !- Handle
  {6ff16afa-5432-4b57-a50e-7309f045c3c8}, !- Source Object
  9,                                      !- Outlet Port
  {0c1933d6-72f2-4d2f-b6aa-7ef36eb4ef65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14c21a9-058b-4ca2-8224-8a76c42aee94}, !- Handle
  {a46f8227-3a73-4818-88e4-b63bac6357f8}, !- Source Object
  3,                                      !- Outlet Port
  {6ff16afa-5432-4b57-a50e-7309f045c3c8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9a799917-c532-4350-b5f0-98751b30c770}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f787a912-035d-44ac-8ee1-01f3405bbf11}, !- Inlet Port
  {b6f1d6a0-e2c5-461d-808a-156d7ad481de}; !- Outlet Port

OS:Node,
  {7f17a26b-1b9b-4f59-b659-f768692a06df}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {3306ba55-bc48-48f0-98f7-6be3eb3b2378}, !- Inlet Port
  {4793526b-bd94-4125-8b28-f4ec61a0bdde}; !- Outlet Port

OS:Node,
  {d5b2a8ab-2f1f-4bc9-af38-573d847a0fb7}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {78bb665e-6bae-4326-934f-e00c3ef7e22a}, !- Inlet Port
  {eb835c5a-ceb1-4f12-9a19-c117346aa345}; !- Outlet Port

OS:Connection,
  {f787a912-035d-44ac-8ee1-01f3405bbf11}, !- Handle
  {6ff16afa-5432-4b57-a50e-7309f045c3c8}, !- Source Object
  11,                                     !- Outlet Port
  {9a799917-c532-4350-b5f0-98751b30c770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4793526b-bd94-4125-8b28-f4ec61a0bdde}, !- Handle
  {7f17a26b-1b9b-4f59-b659-f768692a06df}, !- Source Object
  3,                                      !- Outlet Port
  {6ff16afa-5432-4b57-a50e-7309f045c3c8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {01b55a3f-a7fb-44b6-9455-50109cac3d85}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {b6f1d6a0-e2c5-461d-808a-156d7ad481de}, !- Inlet Node Name
  {45b854f7-af79-44a0-97e8-423a4c0cd4cd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2c00be8d-81aa-4192-b9fe-0574302da747}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {3306ba55-bc48-48f0-98f7-6be3eb3b2378}, !- Outlet Node Name
  {b35ea145-a19b-44fb-a768-63ea966d93e2}; !- Inlet Node Name 1

OS:Connection,
  {b6f1d6a0-e2c5-461d-808a-156d7ad481de}, !- Handle
  {9a799917-c532-4350-b5f0-98751b30c770}, !- Source Object
  3,                                      !- Outlet Port
  {01b55a3f-a7fb-44b6-9455-50109cac3d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3306ba55-bc48-48f0-98f7-6be3eb3b2378}, !- Handle
  {2c00be8d-81aa-4192-b9fe-0574302da747}, !- Source Object
  2,                                      !- Outlet Port
  {7f17a26b-1b9b-4f59-b659-f768692a06df}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ed6a3e93-1478-4b1c-870a-f49991d14599}, !- Handle
  {6ff16afa-5432-4b57-a50e-7309f045c3c8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0362779287366314,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  571.23,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  974.63,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {29bdf2d0-5b27-4fff-b5d4-94f95164c707}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {a70ae893-4991-40d2-b44b-12c406377f49}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bf972a74-c4f1-4cb3-a7f9-611551baf282}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d868c87f-8b90-489a-9d8c-821b7fc5fd08}, !- Control Zone Name
  {a46f8227-3a73-4818-88e4-b63bac6357f8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c0e83969-0593-4cd8-b74e-3b2af2551b49}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  47.4016223542004,                       !- U-Factor Times Area Value {W/K}
  5.19273355433457e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5375a736-1012-49f2-bc72-339a4afe5e2e}, !- Water Inlet Node Name
  {0ce2c86b-b53f-4d9b-b501-6fc70bfee20b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2374.05546823911,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {097cecc7-f02c-417b-9e42-5054bbfd47d4}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {6398480f-f4e1-4c4f-89fe-e2095b435a32}, !- Inlet Port
  {5375a736-1012-49f2-bc72-339a4afe5e2e}; !- Outlet Port

OS:Connection,
  {6398480f-f4e1-4c4f-89fe-e2095b435a32}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  27,                                     !- Outlet Port
  {097cecc7-f02c-417b-9e42-5054bbfd47d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08543db6-a0f3-4fc8-9a8c-24712973726d}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {0ce2c86b-b53f-4d9b-b501-6fc70bfee20b}, !- Inlet Port
  {73fb00b2-0de3-43e0-be11-98c7aeff8682}; !- Outlet Port

OS:Connection,
  {5375a736-1012-49f2-bc72-339a4afe5e2e}, !- Handle
  {097cecc7-f02c-417b-9e42-5054bbfd47d4}, !- Source Object
  3,                                      !- Outlet Port
  {c0e83969-0593-4cd8-b74e-3b2af2551b49}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ce2c86b-b53f-4d9b-b501-6fc70bfee20b}, !- Handle
  {c0e83969-0593-4cd8-b74e-3b2af2551b49}, !- Source Object
  6,                                      !- Outlet Port
  {08543db6-a0f3-4fc8-9a8c-24712973726d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73fb00b2-0de3-43e0-be11-98c7aeff8682}, !- Handle
  {08543db6-a0f3-4fc8-9a8c-24712973726d}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eea8e451-a5fd-4785-abda-d013e9ce4f65}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {c0e83969-0593-4cd8-b74e-3b2af2551b49}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {0b84ed14-c37f-49aa-8089-c3122685e4a3}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2374.05546823911,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {79af664d-5ffb-41cc-ad82-f88ccd33de35}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 11.06SEER 3kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  900.867363710736,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0362779287366314,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fc8382ca-7f7b-4ee5-84f2-0709f41fb4da}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0362779287366314,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8482b9b6-e5dc-462d-ba97-2554dfe856b4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5a23556d-a83f-480a-a053-56ec4c89cc1c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8482b9b6-e5dc-462d-ba97-2554dfe856b4}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5a23556d-a83f-480a-a053-56ec4c89cc1c}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c17a438b-91b2-4024-bd56-d3da0cdfd85c}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d868c87f-8b90-489a-9d8c-821b7fc5fd08}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {f42e60f1-c287-4c76-9c1a-c1e4253ee68d}, !- Air Inlet Node Name
  {00fe2ad3-5dc2-4fdc-a87d-24571ae993aa}, !- Air Outlet Node Name
  {fc8382ca-7f7b-4ee5-84f2-0709f41fb4da}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a784c26d-dd5c-4fb8-b732-285ca3c05a47}, !- Supply Air Fan Operating Mode Schedule Name
  {c0e83969-0593-4cd8-b74e-3b2af2551b49}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {79af664d-5ffb-41cc-ad82-f88ccd33de35}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0b84ed14-c37f-49aa-8089-c3122685e4a3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0362779287366314,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0362779287366314,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {00fe2ad3-5dc2-4fdc-a87d-24571ae993aa}, !- Handle
  {c17a438b-91b2-4024-bd56-d3da0cdfd85c}, !- Source Object
  7,                                      !- Outlet Port
  {a46f8227-3a73-4818-88e4-b63bac6357f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {99e2010b-aa18-458a-b01b-422e3884892e}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0127062773169227,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0362779287366314,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5fd0eda9-4783-49fc-aafa-32b61fe34e2c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6bacf28-8ed8-4013-8d1e-2fc050abb7b2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f6bacf28-8ed8-4013-8d1e-2fc050abb7b2}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {135aed07-971c-46e6-b6cc-3975c2a55797}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC OA System, !- Name
  {99e2010b-aa18-458a-b01b-422e3884892e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c79ed9a5-1307-4a41-8b9b-76c25a3f0b1a}, !- Mixed Air Node Name
  {1e848623-ac60-4a29-bda8-4f0f256c6187}, !- Outdoor Air Stream Node Name
  {00454c2f-2aa8-4f79-8566-d5438f299ba3}, !- Relief Air Stream Node Name
  {9f31c1ad-afba-47bc-8cdb-b941ef2dc4d0}; !- Return Air Stream Node Name

OS:Node,
  {d9f69884-b672-4b27-938b-90c357a021d6}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1e848623-ac60-4a29-bda8-4f0f256c6187}; !- Outlet Port

OS:Connection,
  {1e848623-ac60-4a29-bda8-4f0f256c6187}, !- Handle
  {d9f69884-b672-4b27-938b-90c357a021d6}, !- Source Object
  3,                                      !- Outlet Port
  {135aed07-971c-46e6-b6cc-3975c2a55797}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eecb91b4-bfcf-445f-8f43-2ab3f9d08044}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Relief Air Node, !- Name
  {00454c2f-2aa8-4f79-8566-d5438f299ba3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00454c2f-2aa8-4f79-8566-d5438f299ba3}, !- Handle
  {135aed07-971c-46e6-b6cc-3975c2a55797}, !- Source Object
  7,                                      !- Outlet Port
  {eecb91b4-bfcf-445f-8f43-2ab3f9d08044}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ed935b5-9eef-4b9e-921c-f4962934575c}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c79ed9a5-1307-4a41-8b9b-76c25a3f0b1a}, !- Inlet Port
  {f42e60f1-c287-4c76-9c1a-c1e4253ee68d}; !- Outlet Port

OS:Connection,
  {9f31c1ad-afba-47bc-8cdb-b941ef2dc4d0}, !- Handle
  {0c1933d6-72f2-4d2f-b6aa-7ef36eb4ef65}, !- Source Object
  3,                                      !- Outlet Port
  {135aed07-971c-46e6-b6cc-3975c2a55797}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c79ed9a5-1307-4a41-8b9b-76c25a3f0b1a}, !- Handle
  {135aed07-971c-46e6-b6cc-3975c2a55797}, !- Source Object
  5,                                      !- Outlet Port
  {3ed935b5-9eef-4b9e-921c-f4962934575c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42e60f1-c287-4c76-9c1a-c1e4253ee68d}, !- Handle
  {3ed935b5-9eef-4b9e-921c-f4962934575c}, !- Source Object
  3,                                      !- Outlet Port
  {c17a438b-91b2-4024-bd56-d3da0cdfd85c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a70ae893-4991-40d2-b44b-12c406377f49}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {33300892-72aa-4b4f-9bdd-97f3a784cb54}, !- Control Zone or Zone List Name
  {d9b67eaa-b78a-41fd-a1fe-2283cbcdb07b}, !- Cooling Control Zone or Zone List Name
  {4d748bed-80c9-4180-8bee-e1a7e7df99ad}, !- Heating Control Zone or Zone List Name
  {02f43dbe-3e4d-4721-b645-073b8c638a12}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {33300892-72aa-4b4f-9bdd-97f3a784cb54}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {d9b67eaa-b78a-41fd-a1fe-2283cbcdb07b}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d748bed-80c9-4180-8bee-e1a7e7df99ad}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {02f43dbe-3e4d-4721-b645-073b8c638a12}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ee86ab39-9580-40e4-9262-ca63826c5383}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {a9d55e5f-157c-43e8-9953-73bf3ef111ed}, !- Air Inlet Node Name
  {78bb665e-6bae-4326-934f-e00c3ef7e22a}, !- Air Outlet Node Name
  0.0362779287366314;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e46349f5-caea-48ed-a5e9-159ad486e8b5}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground Return Air Node, !- Name
  {9d519381-02b1-43fd-9124-a38328b4f73a}, !- Inlet Port
  {b35ea145-a19b-44fb-a768-63ea966d93e2}; !- Outlet Port

OS:Connection,
  {eb835c5a-ceb1-4f12-9a19-c117346aa345}, !- Handle
  {d5b2a8ab-2f1f-4bc9-af38-573d847a0fb7}, !- Source Object
  3,                                      !- Outlet Port
  {0a5fc927-497a-4ab8-995b-0cc9b9d824a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d519381-02b1-43fd-9124-a38328b4f73a}, !- Handle
  {7bb38af6-07f2-431f-8e62-3943fbb5646d}, !- Source Object
  2,                                      !- Outlet Port
  {e46349f5-caea-48ed-a5e9-159ad486e8b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b35ea145-a19b-44fb-a768-63ea966d93e2}, !- Handle
  {e46349f5-caea-48ed-a5e9-159ad486e8b5}, !- Source Object
  3,                                      !- Outlet Port
  {2c00be8d-81aa-4192-b9fe-0574302da747}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a99eef3f-0ccd-466d-a51f-12feb9c1d981}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {45b854f7-af79-44a0-97e8-423a4c0cd4cd}, !- Inlet Port
  {a9d55e5f-157c-43e8-9953-73bf3ef111ed}; !- Outlet Port

OS:Connection,
  {45b854f7-af79-44a0-97e8-423a4c0cd4cd}, !- Handle
  {01b55a3f-a7fb-44b6-9455-50109cac3d85}, !- Source Object
  3,                                      !- Outlet Port
  {a99eef3f-0ccd-466d-a51f-12feb9c1d981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d55e5f-157c-43e8-9953-73bf3ef111ed}, !- Handle
  {a99eef3f-0ccd-466d-a51f-12feb9c1d981}, !- Source Object
  3,                                      !- Outlet Port
  {ee86ab39-9580-40e4-9262-ca63826c5383}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78bb665e-6bae-4326-934f-e00c3ef7e22a}, !- Handle
  {ee86ab39-9580-40e4-9262-ca63826c5383}, !- Source Object
  4,                                      !- Outlet Port
  {d5b2a8ab-2f1f-4bc9-af38-573d847a0fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c0a390bd-fa7b-4d05-a5cb-162c5481f6dc}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c78a83a5-e7e9-418d-bca5-1c22d820acd7}, !- Availability Schedule
  {87201f9e-c875-4bcc-9c16-aa1de7effa17}, !- Availability Manager List Name
  0.120779241414682,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d4170320-407c-468b-8735-b993b6212649}, !- Supply Side Inlet Node Name
  {21ef524f-9a3e-4fc5-a929-cfbf4408e68f}, !- Demand Side Outlet Node Name
  {b203816a-aaa9-44dd-a2d4-c75dff422001}, !- Demand Side Inlet Node A
  {84f7989b-6836-4b99-b267-2f4715c1e321}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ef4e0f21-aa5b-4adf-902b-93eec3695bba}, !- Demand Mixer Name
  {c0e314ab-e52e-4c94-bd18-f4a36da151af}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8a681085-dd5e-4cb2-89d5-e22db2f74d65}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d4170320-407c-468b-8735-b993b6212649}, !- Inlet Port
  {acd8c7c5-5b2e-42dd-9157-dff031c80be0}; !- Outlet Port

OS:Node,
  {c2c9b0f8-fa46-4f5c-83f0-5c1f5887c41b}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {860f40d6-25d3-46c5-840a-cf198b8550f3}, !- Inlet Port
  {84f7989b-6836-4b99-b267-2f4715c1e321}; !- Outlet Port

OS:Connection,
  {d4170320-407c-468b-8735-b993b6212649}, !- Handle
  {c0a390bd-fa7b-4d05-a5cb-162c5481f6dc}, !- Source Object
  9,                                      !- Outlet Port
  {8a681085-dd5e-4cb2-89d5-e22db2f74d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84f7989b-6836-4b99-b267-2f4715c1e321}, !- Handle
  {c2c9b0f8-fa46-4f5c-83f0-5c1f5887c41b}, !- Source Object
  3,                                      !- Outlet Port
  {c0a390bd-fa7b-4d05-a5cb-162c5481f6dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e69b8f15-0455-4d55-9eb7-173f4c70857b}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b203816a-aaa9-44dd-a2d4-c75dff422001}, !- Inlet Port
  {868e8208-c978-4bf0-a3e4-0e0cda6d8440}; !- Outlet Port

OS:Node,
  {8f358819-b0e7-46a7-b1ef-227d7d129520}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7f41d6e0-530b-440f-9b6a-c7770a111349}, !- Inlet Port
  {21ef524f-9a3e-4fc5-a929-cfbf4408e68f}; !- Outlet Port

OS:Node,
  {2837f5bd-7381-436e-9147-4510e68964a2}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9adaf2c9-5cd5-4c08-aeda-1278ac52866a}, !- Inlet Port
  {9765a8ae-cedd-46f9-9d42-db50365ca523}; !- Outlet Port

OS:Connection,
  {b203816a-aaa9-44dd-a2d4-c75dff422001}, !- Handle
  {c0a390bd-fa7b-4d05-a5cb-162c5481f6dc}, !- Source Object
  11,                                     !- Outlet Port
  {e69b8f15-0455-4d55-9eb7-173f4c70857b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21ef524f-9a3e-4fc5-a929-cfbf4408e68f}, !- Handle
  {8f358819-b0e7-46a7-b1ef-227d7d129520}, !- Source Object
  3,                                      !- Outlet Port
  {c0a390bd-fa7b-4d05-a5cb-162c5481f6dc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c0e314ab-e52e-4c94-bd18-f4a36da151af}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {868e8208-c978-4bf0-a3e4-0e0cda6d8440}, !- Inlet Node Name
  {28077cf6-093e-4b2d-82f4-eeed79c51ae6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ef4e0f21-aa5b-4adf-902b-93eec3695bba}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {7f41d6e0-530b-440f-9b6a-c7770a111349}, !- Outlet Node Name
  {99499904-f6cb-4acc-9215-3c1785f913a5}; !- Inlet Node Name 1

OS:Connection,
  {868e8208-c978-4bf0-a3e4-0e0cda6d8440}, !- Handle
  {e69b8f15-0455-4d55-9eb7-173f4c70857b}, !- Source Object
  3,                                      !- Outlet Port
  {c0e314ab-e52e-4c94-bd18-f4a36da151af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f41d6e0-530b-440f-9b6a-c7770a111349}, !- Handle
  {ef4e0f21-aa5b-4adf-902b-93eec3695bba}, !- Source Object
  2,                                      !- Outlet Port
  {8f358819-b0e7-46a7-b1ef-227d7d129520}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eaaaf416-adef-4eaa-930c-cc9487144612}, !- Handle
  {c0a390bd-fa7b-4d05-a5cb-162c5481f6dc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.120779241414682,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2163.34,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4525.15,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {87201f9e-c875-4bcc-9c16-aa1de7effa17}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {2430f48a-0883-49c3-bb11-ca66b7e9fe70}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {01e99979-c8b1-4129-972e-c0df7345af19}, !- Handle
  Zone Outpatient Reception  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a3120a06-85e2-4734-8292-4b115e340454}, !- Control Zone Name
  {c2c9b0f8-fa46-4f5c-83f0-5c1f5887c41b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {f270c9e5-f41a-4357-8c50-9f3cf83ffdb4}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  145.610829337094,                       !- U-Factor Times Area Value {W/K}
  0.000149845401704988,                   !- Maximum Water Flow Rate {m3/s}
  {9852e44b-d146-4339-a8b4-6ccbc20913ad}, !- Water Inlet Node Name
  {9e00ccf0-a1ad-4fdf-b107-62beeee6b5ff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6850.75195146999,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a40795a9-4a4a-4cd6-8989-b46713b12d3d}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {dc9af75e-69e9-4ae6-a744-4c7ea0992d40}, !- Inlet Port
  {9852e44b-d146-4339-a8b4-6ccbc20913ad}; !- Outlet Port

OS:Connection,
  {dc9af75e-69e9-4ae6-a744-4c7ea0992d40}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  28,                                     !- Outlet Port
  {a40795a9-4a4a-4cd6-8989-b46713b12d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c123b66d-90ec-497f-ad51-4b3826994a51}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {9e00ccf0-a1ad-4fdf-b107-62beeee6b5ff}, !- Inlet Port
  {4457aa11-3946-4e9d-bdcc-53efcb0ea588}; !- Outlet Port

OS:Connection,
  {9852e44b-d146-4339-a8b4-6ccbc20913ad}, !- Handle
  {a40795a9-4a4a-4cd6-8989-b46713b12d3d}, !- Source Object
  3,                                      !- Outlet Port
  {f270c9e5-f41a-4357-8c50-9f3cf83ffdb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9e00ccf0-a1ad-4fdf-b107-62beeee6b5ff}, !- Handle
  {f270c9e5-f41a-4357-8c50-9f3cf83ffdb4}, !- Source Object
  6,                                      !- Outlet Port
  {c123b66d-90ec-497f-ad51-4b3826994a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4457aa11-3946-4e9d-bdcc-53efcb0ea588}, !- Handle
  {c123b66d-90ec-497f-ad51-4b3826994a51}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1e4e65d3-b4f9-4f1d-9ab4-2b9928c8bed2}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {f270c9e5-f41a-4357-8c50-9f3cf83ffdb4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {8eca5112-0001-4113-8b94-cd8b4742c809}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  6850.75195146999,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fd5186ef-0d1a-4e16-8f7f-5bbc174f7dc8}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 11.06SEER 12kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  2999.23619107727,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.120779241414682,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a884f1b6-51b9-4a02-90d6-b3d18e0b0499}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.120779241414682,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e8ad5c3-24e4-46f0-917f-25fd493a9797}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b5f611b-82a6-4e5b-afcb-f09094be3d85}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e8ad5c3-24e4-46f0-917f-25fd493a9797}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b5f611b-82a6-4e5b-afcb-f09094be3d85}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fdb732db-d780-4de3-94a8-021e65a2877a}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a3120a06-85e2-4734-8292-4b115e340454}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {92d085e1-df0e-4464-93e4-c3a9f5157dee}, !- Air Inlet Node Name
  {860f40d6-25d3-46c5-840a-cf198b8550f3}, !- Air Outlet Node Name
  {a884f1b6-51b9-4a02-90d6-b3d18e0b0499}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c78a83a5-e7e9-418d-bca5-1c22d820acd7}, !- Supply Air Fan Operating Mode Schedule Name
  {f270c9e5-f41a-4357-8c50-9f3cf83ffdb4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fd5186ef-0d1a-4e16-8f7f-5bbc174f7dc8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8eca5112-0001-4113-8b94-cd8b4742c809}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.120779241414682,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.120779241414682,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {860f40d6-25d3-46c5-840a-cf198b8550f3}, !- Handle
  {fdb732db-d780-4de3-94a8-021e65a2877a}, !- Source Object
  7,                                      !- Outlet Port
  {c2c9b0f8-fa46-4f5c-83f0-5c1f5887c41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e025bd10-d180-46d7-91e2-2f336b37c914}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0589943959225916,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.120779241414682,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {597520ba-3326-46bf-ae40-bfb4c393146c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b9b59062-5a51-4e18-b946-986607befcd0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b9b59062-5a51-4e18-b946-986607befcd0}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {84812709-5d4d-41c9-8b68-bfd8befa0a02}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC OA System, !- Name
  {e025bd10-d180-46d7-91e2-2f336b37c914}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a79d39f-f782-4a5d-9c8e-d121e2c5bc07}, !- Mixed Air Node Name
  {c4d8bdc2-ed17-49fe-a289-b1eebabfe004}, !- Outdoor Air Stream Node Name
  {d27728a2-569e-4433-95ae-8d92369f913b}, !- Relief Air Stream Node Name
  {acd8c7c5-5b2e-42dd-9157-dff031c80be0}; !- Return Air Stream Node Name

OS:Node,
  {31793ee9-cfd7-4f4d-95db-01d288196a58}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c4d8bdc2-ed17-49fe-a289-b1eebabfe004}; !- Outlet Port

OS:Connection,
  {c4d8bdc2-ed17-49fe-a289-b1eebabfe004}, !- Handle
  {31793ee9-cfd7-4f4d-95db-01d288196a58}, !- Source Object
  3,                                      !- Outlet Port
  {84812709-5d4d-41c9-8b68-bfd8befa0a02}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f835233-18b6-46f6-83dd-bf19aa349b9e}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d27728a2-569e-4433-95ae-8d92369f913b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d27728a2-569e-4433-95ae-8d92369f913b}, !- Handle
  {84812709-5d4d-41c9-8b68-bfd8befa0a02}, !- Source Object
  7,                                      !- Outlet Port
  {0f835233-18b6-46f6-83dd-bf19aa349b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e77e6bd9-c50e-4ef0-ae70-d423ae4d39d2}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {1a79d39f-f782-4a5d-9c8e-d121e2c5bc07}, !- Inlet Port
  {92d085e1-df0e-4464-93e4-c3a9f5157dee}; !- Outlet Port

OS:Connection,
  {acd8c7c5-5b2e-42dd-9157-dff031c80be0}, !- Handle
  {8a681085-dd5e-4cb2-89d5-e22db2f74d65}, !- Source Object
  3,                                      !- Outlet Port
  {84812709-5d4d-41c9-8b68-bfd8befa0a02}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a79d39f-f782-4a5d-9c8e-d121e2c5bc07}, !- Handle
  {84812709-5d4d-41c9-8b68-bfd8befa0a02}, !- Source Object
  5,                                      !- Outlet Port
  {e77e6bd9-c50e-4ef0-ae70-d423ae4d39d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d085e1-df0e-4464-93e4-c3a9f5157dee}, !- Handle
  {e77e6bd9-c50e-4ef0-ae70-d423ae4d39d2}, !- Source Object
  3,                                      !- Outlet Port
  {fdb732db-d780-4de3-94a8-021e65a2877a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2430f48a-0883-49c3-bb11-ca66b7e9fe70}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {20155654-9b85-4dcc-9009-fd0a27af39d7}, !- Control Zone or Zone List Name
  {0d41982b-2250-4992-994b-22814f485cdb}, !- Cooling Control Zone or Zone List Name
  {7f0a0692-536d-49e6-95c2-38bcf47b2547}, !- Heating Control Zone or Zone List Name
  {08991ecb-540f-49f7-96c5-f1f414edec7b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {20155654-9b85-4dcc-9009-fd0a27af39d7}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {0d41982b-2250-4992-994b-22814f485cdb}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7f0a0692-536d-49e6-95c2-38bcf47b2547}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {08991ecb-540f-49f7-96c5-f1f414edec7b}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1f094d70-a0e7-41b4-b107-b8d29f4fecab}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {6c0966f4-1242-4ce0-9046-f0636c897b5b}, !- Air Inlet Node Name
  {9adaf2c9-5cd5-4c08-aeda-1278ac52866a}, !- Air Outlet Node Name
  0.120779241414682;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc6ee4e4-f755-403e-8d7c-2f53e62d092d}, !- Handle
  Zone Outpatient Reception  - Story Ground Return Air Node, !- Name
  {b4c63990-2eaa-4352-956a-f1a6afe2ee01}, !- Inlet Port
  {99499904-f6cb-4acc-9215-3c1785f913a5}; !- Outlet Port

OS:Connection,
  {9765a8ae-cedd-46f9-9d42-db50365ca523}, !- Handle
  {2837f5bd-7381-436e-9147-4510e68964a2}, !- Source Object
  3,                                      !- Outlet Port
  {44106474-59d3-4b95-a8cc-95ae8c79a6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c63990-2eaa-4352-956a-f1a6afe2ee01}, !- Handle
  {a846a978-32fb-49a9-9a3b-650fb24e2f16}, !- Source Object
  2,                                      !- Outlet Port
  {dc6ee4e4-f755-403e-8d7c-2f53e62d092d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99499904-f6cb-4acc-9215-3c1785f913a5}, !- Handle
  {dc6ee4e4-f755-403e-8d7c-2f53e62d092d}, !- Source Object
  3,                                      !- Outlet Port
  {ef4e0f21-aa5b-4adf-902b-93eec3695bba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c94acd0-1f14-4c6a-b5d2-6f331d84e155}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {28077cf6-093e-4b2d-82f4-eeed79c51ae6}, !- Inlet Port
  {6c0966f4-1242-4ce0-9046-f0636c897b5b}; !- Outlet Port

OS:Connection,
  {28077cf6-093e-4b2d-82f4-eeed79c51ae6}, !- Handle
  {c0e314ab-e52e-4c94-bd18-f4a36da151af}, !- Source Object
  3,                                      !- Outlet Port
  {6c94acd0-1f14-4c6a-b5d2-6f331d84e155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0966f4-1242-4ce0-9046-f0636c897b5b}, !- Handle
  {6c94acd0-1f14-4c6a-b5d2-6f331d84e155}, !- Source Object
  3,                                      !- Outlet Port
  {1f094d70-a0e7-41b4-b107-b8d29f4fecab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9adaf2c9-5cd5-4c08-aeda-1278ac52866a}, !- Handle
  {1f094d70-a0e7-41b4-b107-b8d29f4fecab}, !- Source Object
  4,                                      !- Outlet Port
  {2837f5bd-7381-436e-9147-4510e68964a2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {da324d1d-5c00-43d6-9dff-76800ab4be20}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8f857e0f-55e5-451c-8b49-5f4ef37aaf67}, !- Availability Schedule
  {e1f2a32a-98d6-4b0b-b38f-3cbb0114bdf6}, !- Availability Manager List Name
  0.0496674782084728,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c0581ad4-1a4d-4a12-986e-575ec89e403a}, !- Supply Side Inlet Node Name
  {1842b749-9ece-441f-9dc8-18d3836ea637}, !- Demand Side Outlet Node Name
  {d64b10de-2621-46e7-888c-0cf963b6940f}, !- Demand Side Inlet Node A
  {8c8f8fba-8e75-4e00-bc14-bb59d256821b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6361ed16-ad4a-43a5-9588-ff5c54215079}, !- Demand Mixer Name
  {f37564b8-3a1f-468d-8da3-42276f77f27f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e674725d-b8a0-45e7-b37d-e4349f0b0e7f}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c0581ad4-1a4d-4a12-986e-575ec89e403a}, !- Inlet Port
  {384e149d-088b-4df2-aaa8-fd66b82e02f7}; !- Outlet Port

OS:Node,
  {72090446-bfe6-4513-9b69-9ce96cc06f00}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9d474aec-1ae2-4c90-a5fe-ffbf8b9d3e86}, !- Inlet Port
  {8c8f8fba-8e75-4e00-bc14-bb59d256821b}; !- Outlet Port

OS:Connection,
  {c0581ad4-1a4d-4a12-986e-575ec89e403a}, !- Handle
  {da324d1d-5c00-43d6-9dff-76800ab4be20}, !- Source Object
  9,                                      !- Outlet Port
  {e674725d-b8a0-45e7-b37d-e4349f0b0e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c8f8fba-8e75-4e00-bc14-bb59d256821b}, !- Handle
  {72090446-bfe6-4513-9b69-9ce96cc06f00}, !- Source Object
  3,                                      !- Outlet Port
  {da324d1d-5c00-43d6-9dff-76800ab4be20}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0771eec3-3f31-4ed1-8187-09784aab0353}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d64b10de-2621-46e7-888c-0cf963b6940f}, !- Inlet Port
  {2f066247-3776-41fa-8971-30c6164a3023}; !- Outlet Port

OS:Node,
  {7f5dd3ce-fdd6-4a30-a3e1-3334514cc746}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8bedfe36-c64e-4db2-a40a-05e95d6fcde8}, !- Inlet Port
  {1842b749-9ece-441f-9dc8-18d3836ea637}; !- Outlet Port

OS:Node,
  {8865e88d-a81a-4de4-b191-a57f58569601}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f6118bae-f3fd-4f8c-81db-4cdf0dd96fd2}, !- Inlet Port
  {00f0ddbf-49d0-4b8a-b20f-391dcf285613}; !- Outlet Port

OS:Connection,
  {d64b10de-2621-46e7-888c-0cf963b6940f}, !- Handle
  {da324d1d-5c00-43d6-9dff-76800ab4be20}, !- Source Object
  11,                                     !- Outlet Port
  {0771eec3-3f31-4ed1-8187-09784aab0353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1842b749-9ece-441f-9dc8-18d3836ea637}, !- Handle
  {7f5dd3ce-fdd6-4a30-a3e1-3334514cc746}, !- Source Object
  3,                                      !- Outlet Port
  {da324d1d-5c00-43d6-9dff-76800ab4be20}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f37564b8-3a1f-468d-8da3-42276f77f27f}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {2f066247-3776-41fa-8971-30c6164a3023}, !- Inlet Node Name
  {dfb84d1d-7dc5-403d-9754-34c7289cb5ee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6361ed16-ad4a-43a5-9588-ff5c54215079}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {8bedfe36-c64e-4db2-a40a-05e95d6fcde8}, !- Outlet Node Name
  {2eb03e11-e3cc-4ccc-bea9-84794c35967a}; !- Inlet Node Name 1

OS:Connection,
  {2f066247-3776-41fa-8971-30c6164a3023}, !- Handle
  {0771eec3-3f31-4ed1-8187-09784aab0353}, !- Source Object
  3,                                      !- Outlet Port
  {f37564b8-3a1f-468d-8da3-42276f77f27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bedfe36-c64e-4db2-a40a-05e95d6fcde8}, !- Handle
  {6361ed16-ad4a-43a5-9588-ff5c54215079}, !- Source Object
  2,                                      !- Outlet Port
  {7f5dd3ce-fdd6-4a30-a3e1-3334514cc746}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6cd1b5e8-7ab7-49db-837e-be8ff767d03a}, !- Handle
  {da324d1d-5c00-43d6-9dff-76800ab4be20}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0496674782084728,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  828.81,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1577.34,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e1f2a32a-98d6-4b0b-b38f-3cbb0114bdf6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {42df4451-3d45-453a-8c95-222e2b7499f2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f738d7a8-c290-458a-9a15-0cf1e3f51707}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f5c95051-6769-4feb-993d-eba48ad551ba}, !- Control Zone Name
  {72090446-bfe6-4513-9b69-9ce96cc06f00}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {8d57be68-d32e-4511-abb7-ac50a03ab7d7}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  55.8377650736668,                       !- U-Factor Times Area Value {W/K}
  5.49256896080791e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5b66ae82-83e2-47cc-8585-afcb41d73a91}, !- Water Inlet Node Name
  {7adf9146-6de5-4e2e-acea-b63b7515619c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2511.13661805385,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6eea355e-dd8d-4e3d-a31f-f23854b58f9d}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {71cc5df7-f8f0-427c-8faf-28585aa7328d}, !- Inlet Port
  {5b66ae82-83e2-47cc-8585-afcb41d73a91}; !- Outlet Port

OS:Connection,
  {71cc5df7-f8f0-427c-8faf-28585aa7328d}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  29,                                     !- Outlet Port
  {6eea355e-dd8d-4e3d-a31f-f23854b58f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f13ccd88-2e5e-4fb4-a399-9e44834a92f5}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {7adf9146-6de5-4e2e-acea-b63b7515619c}, !- Inlet Port
  {679cc8ad-11bf-4447-a431-773f1597d067}; !- Outlet Port

OS:Connection,
  {5b66ae82-83e2-47cc-8585-afcb41d73a91}, !- Handle
  {6eea355e-dd8d-4e3d-a31f-f23854b58f9d}, !- Source Object
  3,                                      !- Outlet Port
  {8d57be68-d32e-4511-abb7-ac50a03ab7d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7adf9146-6de5-4e2e-acea-b63b7515619c}, !- Handle
  {8d57be68-d32e-4511-abb7-ac50a03ab7d7}, !- Source Object
  6,                                      !- Outlet Port
  {f13ccd88-2e5e-4fb4-a399-9e44834a92f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {679cc8ad-11bf-4447-a431-773f1597d067}, !- Handle
  {f13ccd88-2e5e-4fb4-a399-9e44834a92f5}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {564a9dfa-0cb8-4978-b550-cbd8fb7a038a}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {8d57be68-d32e-4511-abb7-ac50a03ab7d7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {b5d8eaec-1d81-4654-a055-0dee144171c7}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2511.13661805385,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {446eab2b-e097-4f21-a470-9b6e47bb0869}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 11.06SEER 4kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1233.36176330948,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0496674782084728,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {95fa0403-6bcb-4f60-a180-fdc5e7a65924}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0496674782084728,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d2ff385-7d69-4c80-aef8-12fd2671e2b7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d18e0007-9c67-445b-9fbf-166ad7d29dab}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8d2ff385-7d69-4c80-aef8-12fd2671e2b7}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d18e0007-9c67-445b-9fbf-166ad7d29dab}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {80902073-cce7-4e2e-b88d-06d04fae3ffc}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f5c95051-6769-4feb-993d-eba48ad551ba}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {fd816299-6e16-4d35-879d-8881277aea88}, !- Air Inlet Node Name
  {9d474aec-1ae2-4c90-a5fe-ffbf8b9d3e86}, !- Air Outlet Node Name
  {95fa0403-6bcb-4f60-a180-fdc5e7a65924}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8f857e0f-55e5-451c-8b49-5f4ef37aaf67}, !- Supply Air Fan Operating Mode Schedule Name
  {8d57be68-d32e-4511-abb7-ac50a03ab7d7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {446eab2b-e097-4f21-a470-9b6e47bb0869}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b5d8eaec-1d81-4654-a055-0dee144171c7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0496674782084728,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0496674782084728,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9d474aec-1ae2-4c90-a5fe-ffbf8b9d3e86}, !- Handle
  {80902073-cce7-4e2e-b88d-06d04fae3ffc}, !- Source Object
  7,                                      !- Outlet Port
  {72090446-bfe6-4513-9b69-9ce96cc06f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a3ae3bb2-1a65-45e3-91f8-bd02a5167769}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0188964357617763,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0496674782084728,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b9962e43-4395-4fab-acfa-28e4ca7a1a07}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d08421fd-f937-487e-a8be-2c8d290d230a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d08421fd-f937-487e-a8be-2c8d290d230a}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4b0ff33-b93d-4289-b8f9-07799ae1649b}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC OA System, !- Name
  {a3ae3bb2-1a65-45e3-91f8-bd02a5167769}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f20003fb-982c-41fc-8217-2d868d03de84}, !- Mixed Air Node Name
  {9a2ca1e1-2549-4073-91a7-86c667cc85b4}, !- Outdoor Air Stream Node Name
  {679eb006-63ef-4f11-b7b0-49536e749ef4}, !- Relief Air Stream Node Name
  {384e149d-088b-4df2-aaa8-fd66b82e02f7}; !- Return Air Stream Node Name

OS:Node,
  {b037a7a5-6454-4538-b5ae-4f43c1d9d33c}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9a2ca1e1-2549-4073-91a7-86c667cc85b4}; !- Outlet Port

OS:Connection,
  {9a2ca1e1-2549-4073-91a7-86c667cc85b4}, !- Handle
  {b037a7a5-6454-4538-b5ae-4f43c1d9d33c}, !- Source Object
  3,                                      !- Outlet Port
  {d4b0ff33-b93d-4289-b8f9-07799ae1649b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f81a7c4-9d99-457f-8fca-26a6089a5e97}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Relief Air Node, !- Name
  {679eb006-63ef-4f11-b7b0-49536e749ef4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {679eb006-63ef-4f11-b7b0-49536e749ef4}, !- Handle
  {d4b0ff33-b93d-4289-b8f9-07799ae1649b}, !- Source Object
  7,                                      !- Outlet Port
  {6f81a7c4-9d99-457f-8fca-26a6089a5e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff74178b-7a86-4190-8237-fd19556dad2a}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f20003fb-982c-41fc-8217-2d868d03de84}, !- Inlet Port
  {fd816299-6e16-4d35-879d-8881277aea88}; !- Outlet Port

OS:Connection,
  {384e149d-088b-4df2-aaa8-fd66b82e02f7}, !- Handle
  {e674725d-b8a0-45e7-b37d-e4349f0b0e7f}, !- Source Object
  3,                                      !- Outlet Port
  {d4b0ff33-b93d-4289-b8f9-07799ae1649b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f20003fb-982c-41fc-8217-2d868d03de84}, !- Handle
  {d4b0ff33-b93d-4289-b8f9-07799ae1649b}, !- Source Object
  5,                                      !- Outlet Port
  {ff74178b-7a86-4190-8237-fd19556dad2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd816299-6e16-4d35-879d-8881277aea88}, !- Handle
  {ff74178b-7a86-4190-8237-fd19556dad2a}, !- Source Object
  3,                                      !- Outlet Port
  {80902073-cce7-4e2e-b88d-06d04fae3ffc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {42df4451-3d45-453a-8c95-222e2b7499f2}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {11199bef-09f9-4024-91f1-6189a31f6080}, !- Control Zone or Zone List Name
  {55c06c9c-d5f1-4dd0-afcb-1aa587439c4a}, !- Cooling Control Zone or Zone List Name
  {9835a730-627d-4735-bdef-db94193eaef1}, !- Heating Control Zone or Zone List Name
  {ecc5cb5f-1548-46e7-8918-82b020d0c6c7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11199bef-09f9-4024-91f1-6189a31f6080}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {55c06c9c-d5f1-4dd0-afcb-1aa587439c4a}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9835a730-627d-4735-bdef-db94193eaef1}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ecc5cb5f-1548-46e7-8918-82b020d0c6c7}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3c2430e8-c406-4b7e-a7ab-b40fb1c9d941}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {397751a4-4596-4924-9465-1e3ec4b052df}, !- Air Inlet Node Name
  {f6118bae-f3fd-4f8c-81db-4cdf0dd96fd2}, !- Air Outlet Node Name
  0.0496674782084728;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64d35bed-f5d3-4279-8e87-16bf34ba5f52}, !- Handle
  Zone Outpatient Soil Work  - Story Ground Return Air Node, !- Name
  {dc0d60d0-424a-43f8-8e42-40975ea5581f}, !- Inlet Port
  {2eb03e11-e3cc-4ccc-bea9-84794c35967a}; !- Outlet Port

OS:Connection,
  {00f0ddbf-49d0-4b8a-b20f-391dcf285613}, !- Handle
  {8865e88d-a81a-4de4-b191-a57f58569601}, !- Source Object
  3,                                      !- Outlet Port
  {7cd4d1a5-7d84-415f-a038-11a5ae3f1ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0d60d0-424a-43f8-8e42-40975ea5581f}, !- Handle
  {6bd6e635-e58e-4a83-a511-0754f32bab12}, !- Source Object
  2,                                      !- Outlet Port
  {64d35bed-f5d3-4279-8e87-16bf34ba5f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb03e11-e3cc-4ccc-bea9-84794c35967a}, !- Handle
  {64d35bed-f5d3-4279-8e87-16bf34ba5f52}, !- Source Object
  3,                                      !- Outlet Port
  {6361ed16-ad4a-43a5-9588-ff5c54215079}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d10aa8a-992b-4b62-9ed6-651836f78416}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {dfb84d1d-7dc5-403d-9754-34c7289cb5ee}, !- Inlet Port
  {397751a4-4596-4924-9465-1e3ec4b052df}; !- Outlet Port

OS:Connection,
  {dfb84d1d-7dc5-403d-9754-34c7289cb5ee}, !- Handle
  {f37564b8-3a1f-468d-8da3-42276f77f27f}, !- Source Object
  3,                                      !- Outlet Port
  {7d10aa8a-992b-4b62-9ed6-651836f78416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397751a4-4596-4924-9465-1e3ec4b052df}, !- Handle
  {7d10aa8a-992b-4b62-9ed6-651836f78416}, !- Source Object
  3,                                      !- Outlet Port
  {3c2430e8-c406-4b7e-a7ab-b40fb1c9d941}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6118bae-f3fd-4f8c-81db-4cdf0dd96fd2}, !- Handle
  {3c2430e8-c406-4b7e-a7ab-b40fb1c9d941}, !- Source Object
  4,                                      !- Outlet Port
  {8865e88d-a81a-4de4-b191-a57f58569601}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {73f2b6e3-72a8-4609-a684-237342f30b9d}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f0c8b742-a8b6-4f9d-ac8e-eedf74d4acb2}, !- Availability Schedule
  {8def0af2-3a03-4fae-a3bd-ea4bcd0730a5}, !- Availability Manager List Name
  0.0366512407772083,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {98700269-69c2-4b90-8193-de6384d12295}, !- Supply Side Inlet Node Name
  {ccbb7d19-b2dc-48d4-8a68-906f50cec53b}, !- Demand Side Outlet Node Name
  {46f28399-f434-482f-b189-b978fe690546}, !- Demand Side Inlet Node A
  {fa8680fa-86f0-443f-9dba-2221af642012}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2abf0712-7450-49f8-806e-70b438b18f5c}, !- Demand Mixer Name
  {8444e5d4-3b94-4b34-8aad-631432ce150e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2409e57c-5c33-4e1a-ba23-ce359b852409}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {98700269-69c2-4b90-8193-de6384d12295}, !- Inlet Port
  {273bb517-acf2-4211-a0e0-83f89af6266e}; !- Outlet Port

OS:Node,
  {b73b172a-c38d-4935-9117-83eb2fa06283}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {6a8f4555-d9ba-4f62-a8c3-e114b1846673}, !- Inlet Port
  {fa8680fa-86f0-443f-9dba-2221af642012}; !- Outlet Port

OS:Connection,
  {98700269-69c2-4b90-8193-de6384d12295}, !- Handle
  {73f2b6e3-72a8-4609-a684-237342f30b9d}, !- Source Object
  9,                                      !- Outlet Port
  {2409e57c-5c33-4e1a-ba23-ce359b852409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa8680fa-86f0-443f-9dba-2221af642012}, !- Handle
  {b73b172a-c38d-4935-9117-83eb2fa06283}, !- Source Object
  3,                                      !- Outlet Port
  {73f2b6e3-72a8-4609-a684-237342f30b9d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {535651de-5291-4462-bd28-c431292e255f}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {46f28399-f434-482f-b189-b978fe690546}, !- Inlet Port
  {6f4f2768-d913-48ef-bd22-f339a39f0d9d}; !- Outlet Port

OS:Node,
  {b472ed45-fd9e-4548-a519-e619c4ef02a6}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2e711778-4bba-41d0-b7a5-d99925662443}, !- Inlet Port
  {ccbb7d19-b2dc-48d4-8a68-906f50cec53b}; !- Outlet Port

OS:Node,
  {bd7595b8-1101-4bd1-a0eb-53b0472f7cbe}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {69cb72c4-e201-4dbe-92a9-5f5979658dcf}, !- Inlet Port
  {c6925f8b-22bd-4aaf-a456-bc493b8402c3}; !- Outlet Port

OS:Connection,
  {46f28399-f434-482f-b189-b978fe690546}, !- Handle
  {73f2b6e3-72a8-4609-a684-237342f30b9d}, !- Source Object
  11,                                     !- Outlet Port
  {535651de-5291-4462-bd28-c431292e255f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbb7d19-b2dc-48d4-8a68-906f50cec53b}, !- Handle
  {b472ed45-fd9e-4548-a519-e619c4ef02a6}, !- Source Object
  3,                                      !- Outlet Port
  {73f2b6e3-72a8-4609-a684-237342f30b9d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8444e5d4-3b94-4b34-8aad-631432ce150e}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {6f4f2768-d913-48ef-bd22-f339a39f0d9d}, !- Inlet Node Name
  {5def8f77-a2e4-44d2-b779-1ab76d1cbc7a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2abf0712-7450-49f8-806e-70b438b18f5c}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {2e711778-4bba-41d0-b7a5-d99925662443}, !- Outlet Node Name
  {3f4b3c77-387f-4553-aa20-3b3603f49181}; !- Inlet Node Name 1

OS:Connection,
  {6f4f2768-d913-48ef-bd22-f339a39f0d9d}, !- Handle
  {535651de-5291-4462-bd28-c431292e255f}, !- Source Object
  3,                                      !- Outlet Port
  {8444e5d4-3b94-4b34-8aad-631432ce150e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e711778-4bba-41d0-b7a5-d99925662443}, !- Handle
  {2abf0712-7450-49f8-806e-70b438b18f5c}, !- Source Object
  2,                                      !- Outlet Port
  {b472ed45-fd9e-4548-a519-e619c4ef02a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {637dc948-0a2c-474b-92ff-b70debb9e408}, !- Handle
  {73f2b6e3-72a8-4609-a684-237342f30b9d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0366512407772083,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  410.04,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  762.62,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8def0af2-3a03-4fae-a3bd-ea4bcd0730a5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {a6f5efd6-cf9a-45e3-8587-d1dc4bb19810}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {af8d4921-66b4-4ff0-b4d2-6ac902191f56}, !- Handle
  Zone Outpatient Stair  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f7e65918-d724-4456-9695-afcea8458598}, !- Control Zone Name
  {b73b172a-c38d-4935-9117-83eb2fa06283}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {748a2c56-35dc-4019-a1c5-48f07e239c4a}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  30.9985491131968,                       !- U-Factor Times Area Value {W/K}
  2.69295561168676e-05,                   !- Maximum Water Flow Rate {m3/s}
  {014a4d19-6fbc-4670-b4db-c467d5a38563}, !- Water Inlet Node Name
  {e904a6dd-5740-4a07-8de3-f8662b728b40}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1231.18699019584,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {30069a3d-7df3-4818-aa5f-5b82e4518e3d}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {01d484de-fc29-476d-ba81-01a24ffcec3a}, !- Inlet Port
  {014a4d19-6fbc-4670-b4db-c467d5a38563}; !- Outlet Port

OS:Connection,
  {01d484de-fc29-476d-ba81-01a24ffcec3a}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  30,                                     !- Outlet Port
  {30069a3d-7df3-4818-aa5f-5b82e4518e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ae311ef-93ee-4b17-b6e8-be0e80c5c4c9}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {e904a6dd-5740-4a07-8de3-f8662b728b40}, !- Inlet Port
  {2c0c1dd2-2e9d-49d8-898d-1f213968575b}; !- Outlet Port

OS:Connection,
  {014a4d19-6fbc-4670-b4db-c467d5a38563}, !- Handle
  {30069a3d-7df3-4818-aa5f-5b82e4518e3d}, !- Source Object
  3,                                      !- Outlet Port
  {748a2c56-35dc-4019-a1c5-48f07e239c4a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e904a6dd-5740-4a07-8de3-f8662b728b40}, !- Handle
  {748a2c56-35dc-4019-a1c5-48f07e239c4a}, !- Source Object
  6,                                      !- Outlet Port
  {2ae311ef-93ee-4b17-b6e8-be0e80c5c4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0c1dd2-2e9d-49d8-898d-1f213968575b}, !- Handle
  {2ae311ef-93ee-4b17-b6e8-be0e80c5c4c9}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {472579b0-1ec2-4e42-8fc3-4901bf45f2ce}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {748a2c56-35dc-4019-a1c5-48f07e239c4a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {4bb199c1-9963-4cb6-8021-dbbf2373691b}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1231.18699019584,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {07e05d80-dd6c-46db-88af-9cad5050c388}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 11.06SEER 2kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  606.70817376607,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0366512407772083,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6c8dbe8e-6bf0-45b6-b989-242f37d0fe6d}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0366512407772083,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2c7a82e3-9ce8-4a8c-beb7-717c05818a07}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {92cec8ba-cedd-4064-99d4-567455301071}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2c7a82e3-9ce8-4a8c-beb7-717c05818a07}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {92cec8ba-cedd-4064-99d4-567455301071}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f8fcfa4a-12cf-4fd4-9642-f13282c96028}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f7e65918-d724-4456-9695-afcea8458598}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {52bfbbdc-cb10-493d-a171-69514ae90fa8}, !- Air Inlet Node Name
  {6a8f4555-d9ba-4f62-a8c3-e114b1846673}, !- Air Outlet Node Name
  {6c8dbe8e-6bf0-45b6-b989-242f37d0fe6d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f0c8b742-a8b6-4f9d-ac8e-eedf74d4acb2}, !- Supply Air Fan Operating Mode Schedule Name
  {748a2c56-35dc-4019-a1c5-48f07e239c4a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {07e05d80-dd6c-46db-88af-9cad5050c388}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4bb199c1-9963-4cb6-8021-dbbf2373691b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0366512407772083,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0355910244353405,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6a8f4555-d9ba-4f62-a8c3-e114b1846673}, !- Handle
  {f8fcfa4a-12cf-4fd4-9642-f13282c96028}, !- Source Object
  7,                                      !- Outlet Port
  {b73b172a-c38d-4935-9117-83eb2fa06283}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {14920a94-4262-4b22-9497-aff15d41091d}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0366512407772083,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {96b07fab-76f5-4a8a-b843-f9f5a7778072}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6faf90b8-35df-4991-94fa-94bbe852ed55}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6faf90b8-35df-4991-94fa-94bbe852ed55}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9f3db4a5-9e5b-426a-be25-c1b2a17e1c0d}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC OA System, !- Name
  {14920a94-4262-4b22-9497-aff15d41091d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b8c9e91c-7133-46d6-9c91-43a24241b453}, !- Mixed Air Node Name
  {043cbaf4-bef3-4134-aacc-25249fbf53ed}, !- Outdoor Air Stream Node Name
  {c23e2971-b910-4cc0-89dc-54404c4fd888}, !- Relief Air Stream Node Name
  {273bb517-acf2-4211-a0e0-83f89af6266e}; !- Return Air Stream Node Name

OS:Node,
  {f890b57a-2b4b-49a2-a2e1-15d88e2d50cd}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {043cbaf4-bef3-4134-aacc-25249fbf53ed}; !- Outlet Port

OS:Connection,
  {043cbaf4-bef3-4134-aacc-25249fbf53ed}, !- Handle
  {f890b57a-2b4b-49a2-a2e1-15d88e2d50cd}, !- Source Object
  3,                                      !- Outlet Port
  {9f3db4a5-9e5b-426a-be25-c1b2a17e1c0d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {acb9df95-0669-4332-ad59-d511cb528402}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Relief Air Node, !- Name
  {c23e2971-b910-4cc0-89dc-54404c4fd888}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c23e2971-b910-4cc0-89dc-54404c4fd888}, !- Handle
  {9f3db4a5-9e5b-426a-be25-c1b2a17e1c0d}, !- Source Object
  7,                                      !- Outlet Port
  {acb9df95-0669-4332-ad59-d511cb528402}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2043d95-acd4-4850-aff6-b433e72df1e2}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b8c9e91c-7133-46d6-9c91-43a24241b453}, !- Inlet Port
  {52bfbbdc-cb10-493d-a171-69514ae90fa8}; !- Outlet Port

OS:Connection,
  {273bb517-acf2-4211-a0e0-83f89af6266e}, !- Handle
  {2409e57c-5c33-4e1a-ba23-ce359b852409}, !- Source Object
  3,                                      !- Outlet Port
  {9f3db4a5-9e5b-426a-be25-c1b2a17e1c0d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b8c9e91c-7133-46d6-9c91-43a24241b453}, !- Handle
  {9f3db4a5-9e5b-426a-be25-c1b2a17e1c0d}, !- Source Object
  5,                                      !- Outlet Port
  {b2043d95-acd4-4850-aff6-b433e72df1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52bfbbdc-cb10-493d-a171-69514ae90fa8}, !- Handle
  {b2043d95-acd4-4850-aff6-b433e72df1e2}, !- Source Object
  3,                                      !- Outlet Port
  {f8fcfa4a-12cf-4fd4-9642-f13282c96028}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a6f5efd6-cf9a-45e3-8587-d1dc4bb19810}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c8aa9fa2-26dc-4f92-9c1f-9a74919d50b3}, !- Control Zone or Zone List Name
  {f4ac207f-f7d0-4aa3-951a-0b1e2164f110}, !- Cooling Control Zone or Zone List Name
  {3b556bb3-fd51-4327-9a5c-9f9f3e82603e}, !- Heating Control Zone or Zone List Name
  {470f1f7b-cbaf-4c81-b480-38d86723ecad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8aa9fa2-26dc-4f92-9c1f-9a74919d50b3}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {f4ac207f-f7d0-4aa3-951a-0b1e2164f110}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3b556bb3-fd51-4327-9a5c-9f9f3e82603e}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {470f1f7b-cbaf-4c81-b480-38d86723ecad}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bc3cea14-d1b5-4c9f-81a2-97042ae556b6}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {4abc4875-08cf-4902-a908-10c1c01bf47b}, !- Air Inlet Node Name
  {69cb72c4-e201-4dbe-92a9-5f5979658dcf}, !- Air Outlet Node Name
  0.0355910244353405;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ff69f3ed-a546-44f1-8681-d3449edd5804}, !- Handle
  Zone Outpatient Stair  - Story Ground Return Air Node, !- Name
  {562a231c-5da8-4e59-8539-acfae31323c9}, !- Inlet Port
  {3f4b3c77-387f-4553-aa20-3b3603f49181}; !- Outlet Port

OS:Connection,
  {c6925f8b-22bd-4aaf-a456-bc493b8402c3}, !- Handle
  {bd7595b8-1101-4bd1-a0eb-53b0472f7cbe}, !- Source Object
  3,                                      !- Outlet Port
  {98484064-dcf2-4ed4-a628-b331bba175d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {562a231c-5da8-4e59-8539-acfae31323c9}, !- Handle
  {f5efc3a0-e40b-4b83-b10c-fc4390a3be50}, !- Source Object
  2,                                      !- Outlet Port
  {ff69f3ed-a546-44f1-8681-d3449edd5804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4b3c77-387f-4553-aa20-3b3603f49181}, !- Handle
  {ff69f3ed-a546-44f1-8681-d3449edd5804}, !- Source Object
  3,                                      !- Outlet Port
  {2abf0712-7450-49f8-806e-70b438b18f5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f127310-a1a7-420e-894a-0cfff497b5c5}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5def8f77-a2e4-44d2-b779-1ab76d1cbc7a}, !- Inlet Port
  {4abc4875-08cf-4902-a908-10c1c01bf47b}; !- Outlet Port

OS:Connection,
  {5def8f77-a2e4-44d2-b779-1ab76d1cbc7a}, !- Handle
  {8444e5d4-3b94-4b34-8aad-631432ce150e}, !- Source Object
  3,                                      !- Outlet Port
  {0f127310-a1a7-420e-894a-0cfff497b5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4abc4875-08cf-4902-a908-10c1c01bf47b}, !- Handle
  {0f127310-a1a7-420e-894a-0cfff497b5c5}, !- Source Object
  3,                                      !- Outlet Port
  {bc3cea14-d1b5-4c9f-81a2-97042ae556b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69cb72c4-e201-4dbe-92a9-5f5979658dcf}, !- Handle
  {bc3cea14-d1b5-4c9f-81a2-97042ae556b6}, !- Source Object
  4,                                      !- Outlet Port
  {bd7595b8-1101-4bd1-a0eb-53b0472f7cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fcc7c7fe-16ab-465f-b261-e6609ec83bd6}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {240ae157-ac9c-4aa7-807b-5769cf991fc2}, !- Availability Schedule
  {dd718284-f0d6-4e09-8889-cdc5aee1065f}, !- Availability Manager List Name
  0.0393781057978073,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {131119ac-bb6f-4f80-9bf8-4acf70321666}, !- Supply Side Inlet Node Name
  {cdc936d6-400f-4e6c-ad3c-29b4fc837a78}, !- Demand Side Outlet Node Name
  {eb29b9e6-bdda-4cc0-a6e9-c7f2dbdf9d1f}, !- Demand Side Inlet Node A
  {3406df0d-c850-4f5f-84d1-56aaa656d014}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa0cde52-6136-47eb-b782-4d5e816f3be6}, !- Demand Mixer Name
  {87dca1f0-5026-4cca-942c-42f87d975c79}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {125e3b4e-9b37-45f3-9e00-4d2c608c7af3}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {131119ac-bb6f-4f80-9bf8-4acf70321666}, !- Inlet Port
  {e9ef7bfa-0c4f-4c3b-8b9e-f8a5255e3b71}; !- Outlet Port

OS:Node,
  {bc65bd07-1c79-4222-b4fd-e583ad4bde14}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {20465525-f7a2-453a-98a1-b81da59d9dc3}, !- Inlet Port
  {3406df0d-c850-4f5f-84d1-56aaa656d014}; !- Outlet Port

OS:Connection,
  {131119ac-bb6f-4f80-9bf8-4acf70321666}, !- Handle
  {fcc7c7fe-16ab-465f-b261-e6609ec83bd6}, !- Source Object
  9,                                      !- Outlet Port
  {125e3b4e-9b37-45f3-9e00-4d2c608c7af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3406df0d-c850-4f5f-84d1-56aaa656d014}, !- Handle
  {bc65bd07-1c79-4222-b4fd-e583ad4bde14}, !- Source Object
  3,                                      !- Outlet Port
  {fcc7c7fe-16ab-465f-b261-e6609ec83bd6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3f05d3ba-4394-4091-943b-28cab90bb29c}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {eb29b9e6-bdda-4cc0-a6e9-c7f2dbdf9d1f}, !- Inlet Port
  {d6e967d0-ba9b-4f67-b8b6-ddbdc21a7c75}; !- Outlet Port

OS:Node,
  {fcbe3867-4d4b-4428-8b47-55081fcc41c6}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8b5c316e-ed1d-423f-a05b-44486c497058}, !- Inlet Port
  {cdc936d6-400f-4e6c-ad3c-29b4fc837a78}; !- Outlet Port

OS:Node,
  {8d0d8d04-cf61-4b7a-bb29-3a97024183d8}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {040443b8-f328-448a-a4e6-fc69cad463f0}, !- Inlet Port
  {ea2712d9-ff1a-4293-b8da-b375b6ce56cf}; !- Outlet Port

OS:Connection,
  {eb29b9e6-bdda-4cc0-a6e9-c7f2dbdf9d1f}, !- Handle
  {fcc7c7fe-16ab-465f-b261-e6609ec83bd6}, !- Source Object
  11,                                     !- Outlet Port
  {3f05d3ba-4394-4091-943b-28cab90bb29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc936d6-400f-4e6c-ad3c-29b4fc837a78}, !- Handle
  {fcbe3867-4d4b-4428-8b47-55081fcc41c6}, !- Source Object
  3,                                      !- Outlet Port
  {fcc7c7fe-16ab-465f-b261-e6609ec83bd6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {87dca1f0-5026-4cca-942c-42f87d975c79}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {d6e967d0-ba9b-4f67-b8b6-ddbdc21a7c75}, !- Inlet Node Name
  {deca6aad-ca39-47a1-9ca0-1a2b6c483cc0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa0cde52-6136-47eb-b782-4d5e816f3be6}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {8b5c316e-ed1d-423f-a05b-44486c497058}, !- Outlet Node Name
  {210b3973-19e8-42a0-a00f-09d2073aab31}; !- Inlet Node Name 1

OS:Connection,
  {d6e967d0-ba9b-4f67-b8b6-ddbdc21a7c75}, !- Handle
  {3f05d3ba-4394-4091-943b-28cab90bb29c}, !- Source Object
  3,                                      !- Outlet Port
  {87dca1f0-5026-4cca-942c-42f87d975c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5c316e-ed1d-423f-a05b-44486c497058}, !- Handle
  {aa0cde52-6136-47eb-b782-4d5e816f3be6}, !- Source Object
  2,                                      !- Outlet Port
  {fcbe3867-4d4b-4428-8b47-55081fcc41c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a8b70b7-8812-4c94-8a98-8737ab581d0e}, !- Handle
  {fcc7c7fe-16ab-465f-b261-e6609ec83bd6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0393781057978073,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  440.55,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  955.74,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {dd718284-f0d6-4e09-8889-cdc5aee1065f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {05f0c5e2-314a-4ef2-bbf0-1879d994d451}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e9c6f5d1-2e68-4bbb-a35a-e827992c1b0e}, !- Handle
  Zone Outpatient Toilet  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c40a230e-e277-42a3-88bd-c21a60610568}, !- Control Zone Name
  {bc65bd07-1c79-4222-b4fd-e583ad4bde14}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {de886054-73b6-4629-8288-25465260af91}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  34.6995378437071,                       !- U-Factor Times Area Value {W/K}
  2.97940295374301e-05,                   !- Maximum Water Flow Rate {m3/s}
  {771ba94a-7376-413a-b818-6e11170bdd76}, !- Water Inlet Node Name
  {a8896f2b-322f-4e25-8394-2f1737f9eb61}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1362.14727761586,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6d1190c8-1801-4562-90f4-e0d998bb5788}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {819b25a5-7997-481b-b362-d07ba68c5b17}, !- Inlet Port
  {771ba94a-7376-413a-b818-6e11170bdd76}; !- Outlet Port

OS:Connection,
  {819b25a5-7997-481b-b362-d07ba68c5b17}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  31,                                     !- Outlet Port
  {6d1190c8-1801-4562-90f4-e0d998bb5788}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55c9a02f-4328-40b9-a914-4e62bcd59adc}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {a8896f2b-322f-4e25-8394-2f1737f9eb61}, !- Inlet Port
  {34e74510-7d50-4a89-9d16-0e39b14bdd1a}; !- Outlet Port

OS:Connection,
  {771ba94a-7376-413a-b818-6e11170bdd76}, !- Handle
  {6d1190c8-1801-4562-90f4-e0d998bb5788}, !- Source Object
  3,                                      !- Outlet Port
  {de886054-73b6-4629-8288-25465260af91}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a8896f2b-322f-4e25-8394-2f1737f9eb61}, !- Handle
  {de886054-73b6-4629-8288-25465260af91}, !- Source Object
  6,                                      !- Outlet Port
  {55c9a02f-4328-40b9-a914-4e62bcd59adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e74510-7d50-4a89-9d16-0e39b14bdd1a}, !- Handle
  {55c9a02f-4328-40b9-a914-4e62bcd59adc}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5ba73f77-597a-44ca-bffe-2297cf39cda3}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {de886054-73b6-4629-8288-25465260af91}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {01f017e2-ad33-4742-a7ea-c00b0d17c9df}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1362.14727761586,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ffc358f1-f166-43ec-8fd7-c08d48253009}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC 1spd DX AC Clg Coil 2kBtu/hr 11.06SEER 3kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  651.847472236506,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0393781057978073,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d1f57bf0-fa2f-47cc-9aeb-e10f0e9e64ba}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0393781057978073,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e90f1d7-7f4b-46fb-a1ca-24bc41ebdd98}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d2f656b-169a-4e83-89f5-1b8341f31597}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6e90f1d7-7f4b-46fb-a1ca-24bc41ebdd98}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d2f656b-169a-4e83-89f5-1b8341f31597}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {501a3697-6fea-464e-8d29-9931eeb1b763}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c40a230e-e277-42a3-88bd-c21a60610568}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {f52aac05-a570-43f4-a503-2501e612a527}, !- Air Inlet Node Name
  {20465525-f7a2-453a-98a1-b81da59d9dc3}, !- Air Outlet Node Name
  {d1f57bf0-fa2f-47cc-9aeb-e10f0e9e64ba}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {240ae157-ac9c-4aa7-807b-5769cf991fc2}, !- Supply Air Fan Operating Mode Schedule Name
  {de886054-73b6-4629-8288-25465260af91}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ffc358f1-f166-43ec-8fd7-c08d48253009}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {01f017e2-ad33-4742-a7ea-c00b0d17c9df}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0393781057978073,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0393781057978073,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {20465525-f7a2-453a-98a1-b81da59d9dc3}, !- Handle
  {501a3697-6fea-464e-8d29-9931eeb1b763}, !- Source Object
  7,                                      !- Outlet Port
  {bc65bd07-1c79-4222-b4fd-e583ad4bde14}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fdc44d62-ae0b-4603-bae8-9efcdb336e11}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0393781057978073,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c9fe942f-e448-4ff9-8b80-088086793eb8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2ee47e85-aad3-4ea1-96dc-1a3e4d7f9567}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2ee47e85-aad3-4ea1-96dc-1a3e4d7f9567}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d3302439-3090-4c94-a3ed-9a0a9fcf6696}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC OA System, !- Name
  {fdc44d62-ae0b-4603-bae8-9efcdb336e11}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {52fd5326-afa6-4e42-be5e-b9d238d76821}, !- Mixed Air Node Name
  {80fd3865-44f0-4abf-ae7e-6d1c80183994}, !- Outdoor Air Stream Node Name
  {15c889a8-8bd3-43a5-ad3e-7bf73cb49293}, !- Relief Air Stream Node Name
  {e9ef7bfa-0c4f-4c3b-8b9e-f8a5255e3b71}; !- Return Air Stream Node Name

OS:Node,
  {a519bcda-b824-4be0-8781-575fc848b104}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {80fd3865-44f0-4abf-ae7e-6d1c80183994}; !- Outlet Port

OS:Connection,
  {80fd3865-44f0-4abf-ae7e-6d1c80183994}, !- Handle
  {a519bcda-b824-4be0-8781-575fc848b104}, !- Source Object
  3,                                      !- Outlet Port
  {d3302439-3090-4c94-a3ed-9a0a9fcf6696}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a2fba3c9-8a4a-4019-851a-bc642013cf6b}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Relief Air Node, !- Name
  {15c889a8-8bd3-43a5-ad3e-7bf73cb49293}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15c889a8-8bd3-43a5-ad3e-7bf73cb49293}, !- Handle
  {d3302439-3090-4c94-a3ed-9a0a9fcf6696}, !- Source Object
  7,                                      !- Outlet Port
  {a2fba3c9-8a4a-4019-851a-bc642013cf6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {296b4f0a-2636-4535-9858-1e8b66ad893c}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {52fd5326-afa6-4e42-be5e-b9d238d76821}, !- Inlet Port
  {f52aac05-a570-43f4-a503-2501e612a527}; !- Outlet Port

OS:Connection,
  {e9ef7bfa-0c4f-4c3b-8b9e-f8a5255e3b71}, !- Handle
  {125e3b4e-9b37-45f3-9e00-4d2c608c7af3}, !- Source Object
  3,                                      !- Outlet Port
  {d3302439-3090-4c94-a3ed-9a0a9fcf6696}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {52fd5326-afa6-4e42-be5e-b9d238d76821}, !- Handle
  {d3302439-3090-4c94-a3ed-9a0a9fcf6696}, !- Source Object
  5,                                      !- Outlet Port
  {296b4f0a-2636-4535-9858-1e8b66ad893c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52aac05-a570-43f4-a503-2501e612a527}, !- Handle
  {296b4f0a-2636-4535-9858-1e8b66ad893c}, !- Source Object
  3,                                      !- Outlet Port
  {501a3697-6fea-464e-8d29-9931eeb1b763}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {05f0c5e2-314a-4ef2-bbf0-1879d994d451}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c701c832-e17d-4f46-94f4-512c72976316}, !- Control Zone or Zone List Name
  {078d4376-950c-4098-8b38-95eaddc50a19}, !- Cooling Control Zone or Zone List Name
  {116f2d7c-8c9a-4d28-9831-2f1c5e284c79}, !- Heating Control Zone or Zone List Name
  {fb738e66-d6cd-4cc7-844a-5c4c8c4df37c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c701c832-e17d-4f46-94f4-512c72976316}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {078d4376-950c-4098-8b38-95eaddc50a19}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {116f2d7c-8c9a-4d28-9831-2f1c5e284c79}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fb738e66-d6cd-4cc7-844a-5c4c8c4df37c}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f611ce03-4bd0-46a3-9fb4-4fbf90b006ad}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {04fc9b76-e926-4be4-bb2c-646fd71444b6}, !- Air Inlet Node Name
  {040443b8-f328-448a-a4e6-fc69cad463f0}, !- Air Outlet Node Name
  0.0393781057978073;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1f14692-4558-4d56-b123-5e742240ed50}, !- Handle
  Zone Outpatient Toilet  - Story Ground Return Air Node, !- Name
  {23a821f7-5ca7-4231-a0d1-cf58566d59fa}, !- Inlet Port
  {210b3973-19e8-42a0-a00f-09d2073aab31}; !- Outlet Port

OS:Connection,
  {ea2712d9-ff1a-4293-b8da-b375b6ce56cf}, !- Handle
  {8d0d8d04-cf61-4b7a-bb29-3a97024183d8}, !- Source Object
  3,                                      !- Outlet Port
  {9ca1aa2b-b93f-4343-ab12-2299ccadfe28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a821f7-5ca7-4231-a0d1-cf58566d59fa}, !- Handle
  {711195fb-e3ab-4494-8a81-b0260be38637}, !- Source Object
  2,                                      !- Outlet Port
  {a1f14692-4558-4d56-b123-5e742240ed50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {210b3973-19e8-42a0-a00f-09d2073aab31}, !- Handle
  {a1f14692-4558-4d56-b123-5e742240ed50}, !- Source Object
  3,                                      !- Outlet Port
  {aa0cde52-6136-47eb-b782-4d5e816f3be6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1ac0eae6-9dd9-443a-9885-3d6cdcfba7c6}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {deca6aad-ca39-47a1-9ca0-1a2b6c483cc0}, !- Inlet Port
  {04fc9b76-e926-4be4-bb2c-646fd71444b6}; !- Outlet Port

OS:Connection,
  {deca6aad-ca39-47a1-9ca0-1a2b6c483cc0}, !- Handle
  {87dca1f0-5026-4cca-942c-42f87d975c79}, !- Source Object
  3,                                      !- Outlet Port
  {1ac0eae6-9dd9-443a-9885-3d6cdcfba7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04fc9b76-e926-4be4-bb2c-646fd71444b6}, !- Handle
  {1ac0eae6-9dd9-443a-9885-3d6cdcfba7c6}, !- Source Object
  3,                                      !- Outlet Port
  {f611ce03-4bd0-46a3-9fb4-4fbf90b006ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {040443b8-f328-448a-a4e6-fc69cad463f0}, !- Handle
  {f611ce03-4bd0-46a3-9fb4-4fbf90b006ad}, !- Source Object
  4,                                      !- Outlet Port
  {8d0d8d04-cf61-4b7a-bb29-3a97024183d8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8e5aa3cc-705f-43fe-918e-083f22a169ea}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {863dc3ed-db9d-4cbc-b87d-93c643770623}, !- Availability Schedule
  {2198826c-d3dd-40f1-9c75-6411972825ac}, !- Availability Manager List Name
  0.187601086596568,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {134d449f-eb6a-46d0-8485-d197ba732665}, !- Supply Side Inlet Node Name
  {132d4e4c-7e64-483e-b88c-1aa0063d44ab}, !- Demand Side Outlet Node Name
  {f6f81b92-89f2-4a19-ad3f-9a05b3136a51}, !- Demand Side Inlet Node A
  {fc2512db-2f4e-4bea-8616-f52a609bafd9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dbeff824-5c7d-4d87-b02a-6ff2f6f5a1a3}, !- Demand Mixer Name
  {2891aa4e-5388-4baf-9615-f8966a504e9c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca2a4c2e-1653-4fe1-a6ab-5505ebac4088}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {134d449f-eb6a-46d0-8485-d197ba732665}, !- Inlet Port
  {d4dc6af2-7c44-4f73-aa43-0bbec3309b16}; !- Outlet Port

OS:Node,
  {30149ae1-579f-4f4c-b315-52f26c3f0ca1}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {4e5d3ed4-6431-40bf-a598-d4a14ede3034}, !- Inlet Port
  {fc2512db-2f4e-4bea-8616-f52a609bafd9}; !- Outlet Port

OS:Connection,
  {134d449f-eb6a-46d0-8485-d197ba732665}, !- Handle
  {8e5aa3cc-705f-43fe-918e-083f22a169ea}, !- Source Object
  9,                                      !- Outlet Port
  {ca2a4c2e-1653-4fe1-a6ab-5505ebac4088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc2512db-2f4e-4bea-8616-f52a609bafd9}, !- Handle
  {30149ae1-579f-4f4c-b315-52f26c3f0ca1}, !- Source Object
  3,                                      !- Outlet Port
  {8e5aa3cc-705f-43fe-918e-083f22a169ea}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {68913a4e-1219-4a9a-b939-a1b06a6f44c1}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f6f81b92-89f2-4a19-ad3f-9a05b3136a51}, !- Inlet Port
  {fe914fc0-fbd9-4f25-96f1-c46f13368f70}; !- Outlet Port

OS:Node,
  {d4992e64-04ac-4883-ac19-1945c62202e8}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1428101e-73b7-45ed-9437-0de48b038eda}, !- Inlet Port
  {132d4e4c-7e64-483e-b88c-1aa0063d44ab}; !- Outlet Port

OS:Node,
  {0e9701ec-bd4b-469c-933c-8c9557332d1c}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f3dfe20f-6aa0-4912-b545-a410a12d047e}, !- Inlet Port
  {c8e77a67-2a7e-4774-8c2f-f728507d356f}; !- Outlet Port

OS:Connection,
  {f6f81b92-89f2-4a19-ad3f-9a05b3136a51}, !- Handle
  {8e5aa3cc-705f-43fe-918e-083f22a169ea}, !- Source Object
  11,                                     !- Outlet Port
  {68913a4e-1219-4a9a-b939-a1b06a6f44c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {132d4e4c-7e64-483e-b88c-1aa0063d44ab}, !- Handle
  {d4992e64-04ac-4883-ac19-1945c62202e8}, !- Source Object
  3,                                      !- Outlet Port
  {8e5aa3cc-705f-43fe-918e-083f22a169ea}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2891aa4e-5388-4baf-9615-f8966a504e9c}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {fe914fc0-fbd9-4f25-96f1-c46f13368f70}, !- Inlet Node Name
  {38aeb60b-1d03-4ff6-b289-edf7801d7b05}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dbeff824-5c7d-4d87-b02a-6ff2f6f5a1a3}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {1428101e-73b7-45ed-9437-0de48b038eda}, !- Outlet Node Name
  {b2ff8d4b-0c91-46d8-a601-2f8cce86cf5b}; !- Inlet Node Name 1

OS:Connection,
  {fe914fc0-fbd9-4f25-96f1-c46f13368f70}, !- Handle
  {68913a4e-1219-4a9a-b939-a1b06a6f44c1}, !- Source Object
  3,                                      !- Outlet Port
  {2891aa4e-5388-4baf-9615-f8966a504e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1428101e-73b7-45ed-9437-0de48b038eda}, !- Handle
  {dbeff824-5c7d-4d87-b02a-6ff2f6f5a1a3}, !- Source Object
  2,                                      !- Outlet Port
  {d4992e64-04ac-4883-ac19-1945c62202e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {39ae3428-bd4c-4675-b858-3b2da03b2344}, !- Handle
  {8e5aa3cc-705f-43fe-918e-083f22a169ea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.187601086596568,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2448.44,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2108.89,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2198826c-d3dd-40f1-9c75-6411972825ac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {eafa53ce-d8d8-4bb5-8b0a-cbe51eec92c5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6f6b7bcb-333f-421e-bf3c-e9d46fa2138f}, !- Handle
  Zone Outpatient Xray  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {74c2d2f5-aad3-4c01-9b9d-4e26732ac952}, !- Control Zone Name
  {30149ae1-579f-4f4c-b315-52f26c3f0ca1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {d8586db5-f7e1-4579-9df9-d9e0bd99e391}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  182.79440094868,                        !- U-Factor Times Area Value {W/K}
  0.00016541283014763,                    !- Maximum Water Flow Rate {m3/s}
  {450119c8-7237-4aca-95b9-1b56c2ccc341}, !- Water Inlet Node Name
  {b065e0a6-e471-4bbc-8de0-52783d0d9db5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  7562.47609895348,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {156c8909-b4ec-4f0a-ba76-781408b2d158}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {0db344e0-56ce-4397-9232-2a8f6494f731}, !- Inlet Port
  {450119c8-7237-4aca-95b9-1b56c2ccc341}; !- Outlet Port

OS:Connection,
  {0db344e0-56ce-4397-9232-2a8f6494f731}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  32,                                     !- Outlet Port
  {156c8909-b4ec-4f0a-ba76-781408b2d158}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b1aae71-ee46-4120-81ad-912653f07ed7}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {b065e0a6-e471-4bbc-8de0-52783d0d9db5}, !- Inlet Port
  {605283c5-196d-4e0a-8b32-8ffdb6757713}; !- Outlet Port

OS:Connection,
  {450119c8-7237-4aca-95b9-1b56c2ccc341}, !- Handle
  {156c8909-b4ec-4f0a-ba76-781408b2d158}, !- Source Object
  3,                                      !- Outlet Port
  {d8586db5-f7e1-4579-9df9-d9e0bd99e391}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b065e0a6-e471-4bbc-8de0-52783d0d9db5}, !- Handle
  {d8586db5-f7e1-4579-9df9-d9e0bd99e391}, !- Source Object
  6,                                      !- Outlet Port
  {5b1aae71-ee46-4120-81ad-912653f07ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {605283c5-196d-4e0a-8b32-8ffdb6757713}, !- Handle
  {5b1aae71-ee46-4120-81ad-912653f07ed7}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {277dd261-fb2d-456d-a8cb-06235dcaf14b}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Water Htg Coil Controller, !- Name
  {d8586db5-f7e1-4579-9df9-d9e0bd99e391}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {07ae4866-e0b2-4273-8ea2-b08c9d4c4341}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7562.47609895348,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {60f496d6-8c0a-4666-99de-789f8b5fc32d}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 11.06SEER 13kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  3493.59559951801,                       !- Rated Total Cooling Capacity {W}
  0.800809494832267,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.187601086596568,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {34a4c130-686a-4bcd-ac86-5ff666f1f85d}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.187601086596568,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0ae2097-43dc-43e7-a56a-1c1a424bd46f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b1e02b3-ecd4-4652-8c62-9768c6d82cf6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e0ae2097-43dc-43e7-a56a-1c1a424bd46f}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b1e02b3-ecd4-4652-8c62-9768c6d82cf6}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {09a06548-d8ea-4dc8-ac3f-5589f5ba43e8}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {74c2d2f5-aad3-4c01-9b9d-4e26732ac952}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {fc39261f-b3d0-4f89-ae92-b340dac9708d}, !- Air Inlet Node Name
  {4e5d3ed4-6431-40bf-a598-d4a14ede3034}, !- Air Outlet Node Name
  {34a4c130-686a-4bcd-ac86-5ff666f1f85d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {863dc3ed-db9d-4cbc-b87d-93c643770623}, !- Supply Air Fan Operating Mode Schedule Name
  {d8586db5-f7e1-4579-9df9-d9e0bd99e391}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {60f496d6-8c0a-4666-99de-789f8b5fc32d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {07ae4866-e0b2-4273-8ea2-b08c9d4c4341}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.187601086596568,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.187601086596568,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4e5d3ed4-6431-40bf-a598-d4a14ede3034}, !- Handle
  {09a06548-d8ea-4dc8-ac3f-5589f5ba43e8}, !- Source Object
  7,                                      !- Outlet Port
  {30149ae1-579f-4f4c-b315-52f26c3f0ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1b6f28b1-de75-4ac2-9b8c-17427802b642}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0254897964412437,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.187601086596568,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e43f18d6-5d55-47a6-b0ac-11123ba0bf68}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {40416f20-9dd6-4a74-8007-2d6866888778}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {40416f20-9dd6-4a74-8007-2d6866888778}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {39d5e16a-44e7-447f-8931-ea82801d752b}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC OA System, !- Name
  {1b6f28b1-de75-4ac2-9b8c-17427802b642}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {53769776-9b47-43b9-82b4-cb754d600ef9}, !- Mixed Air Node Name
  {b3036209-e2bc-46c3-906b-fa3de60e4319}, !- Outdoor Air Stream Node Name
  {66fa4c4c-ca9b-49da-b5fb-778eb88c26b7}, !- Relief Air Stream Node Name
  {d4dc6af2-7c44-4f73-aa43-0bbec3309b16}; !- Return Air Stream Node Name

OS:Node,
  {25ba22d4-34c1-48ed-a131-5b8c400ec463}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b3036209-e2bc-46c3-906b-fa3de60e4319}; !- Outlet Port

OS:Connection,
  {b3036209-e2bc-46c3-906b-fa3de60e4319}, !- Handle
  {25ba22d4-34c1-48ed-a131-5b8c400ec463}, !- Source Object
  3,                                      !- Outlet Port
  {39d5e16a-44e7-447f-8931-ea82801d752b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3a739b8-4026-409a-93ab-41aa9a204d65}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Relief Air Node, !- Name
  {66fa4c4c-ca9b-49da-b5fb-778eb88c26b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66fa4c4c-ca9b-49da-b5fb-778eb88c26b7}, !- Handle
  {39d5e16a-44e7-447f-8931-ea82801d752b}, !- Source Object
  7,                                      !- Outlet Port
  {f3a739b8-4026-409a-93ab-41aa9a204d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e8fc809-f295-4417-8c4e-997708844c7d}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {53769776-9b47-43b9-82b4-cb754d600ef9}, !- Inlet Port
  {fc39261f-b3d0-4f89-ae92-b340dac9708d}; !- Outlet Port

OS:Connection,
  {d4dc6af2-7c44-4f73-aa43-0bbec3309b16}, !- Handle
  {ca2a4c2e-1653-4fe1-a6ab-5505ebac4088}, !- Source Object
  3,                                      !- Outlet Port
  {39d5e16a-44e7-447f-8931-ea82801d752b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {53769776-9b47-43b9-82b4-cb754d600ef9}, !- Handle
  {39d5e16a-44e7-447f-8931-ea82801d752b}, !- Source Object
  5,                                      !- Outlet Port
  {1e8fc809-f295-4417-8c4e-997708844c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc39261f-b3d0-4f89-ae92-b340dac9708d}, !- Handle
  {1e8fc809-f295-4417-8c4e-997708844c7d}, !- Source Object
  3,                                      !- Outlet Port
  {09a06548-d8ea-4dc8-ac3f-5589f5ba43e8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {eafa53ce-d8d8-4bb5-8b0a-cbe51eec92c5}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4865a439-6d09-48e1-a4ae-3867bf04d5bd}, !- Control Zone or Zone List Name
  {2ad1a6ea-fc63-477e-96b0-42294cda5db7}, !- Cooling Control Zone or Zone List Name
  {97e9287b-3ee7-4de1-b5ea-885b3a97e061}, !- Heating Control Zone or Zone List Name
  {6a3c1fee-b137-459c-90f9-e1b068c1b397}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4865a439-6d09-48e1-a4ae-3867bf04d5bd}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {2ad1a6ea-fc63-477e-96b0-42294cda5db7}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {97e9287b-3ee7-4de1-b5ea-885b3a97e061}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6a3c1fee-b137-459c-90f9-e1b068c1b397}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70fce1d3-ecab-4b0e-8d2f-44326d315e37}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {4bd82633-d5db-42d9-8a2d-202dcec51a70}, !- Air Inlet Node Name
  {f3dfe20f-6aa0-4912-b545-a410a12d047e}, !- Air Outlet Node Name
  0.187601086596568;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {327050bb-9de5-45b4-8b1c-0b126e740399}, !- Handle
  Zone Outpatient Xray  - Story Ground Return Air Node, !- Name
  {1f49feda-5134-4a9e-9227-c518f5b1fead}, !- Inlet Port
  {b2ff8d4b-0c91-46d8-a601-2f8cce86cf5b}; !- Outlet Port

OS:Connection,
  {c8e77a67-2a7e-4774-8c2f-f728507d356f}, !- Handle
  {0e9701ec-bd4b-469c-933c-8c9557332d1c}, !- Source Object
  3,                                      !- Outlet Port
  {87871437-4432-4764-b48b-c83dc603e5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f49feda-5134-4a9e-9227-c518f5b1fead}, !- Handle
  {0c9b71a8-615a-4543-9cfe-265910b23229}, !- Source Object
  2,                                      !- Outlet Port
  {327050bb-9de5-45b4-8b1c-0b126e740399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2ff8d4b-0c91-46d8-a601-2f8cce86cf5b}, !- Handle
  {327050bb-9de5-45b4-8b1c-0b126e740399}, !- Source Object
  3,                                      !- Outlet Port
  {dbeff824-5c7d-4d87-b02a-6ff2f6f5a1a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {398a1a78-daf2-464e-8b29-ed07cdfcb76f}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {38aeb60b-1d03-4ff6-b289-edf7801d7b05}, !- Inlet Port
  {4bd82633-d5db-42d9-8a2d-202dcec51a70}; !- Outlet Port

OS:Connection,
  {38aeb60b-1d03-4ff6-b289-edf7801d7b05}, !- Handle
  {2891aa4e-5388-4baf-9615-f8966a504e9c}, !- Source Object
  3,                                      !- Outlet Port
  {398a1a78-daf2-464e-8b29-ed07cdfcb76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd82633-d5db-42d9-8a2d-202dcec51a70}, !- Handle
  {398a1a78-daf2-464e-8b29-ed07cdfcb76f}, !- Source Object
  3,                                      !- Outlet Port
  {70fce1d3-ecab-4b0e-8d2f-44326d315e37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3dfe20f-6aa0-4912-b545-a410a12d047e}, !- Handle
  {70fce1d3-ecab-4b0e-8d2f-44326d315e37}, !- Source Object
  4,                                      !- Outlet Port
  {0e9701ec-bd4b-469c-933c-8c9557332d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f19de483-32ba-400f-adbe-f915df13ddce}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d5f301c3-c640-48bd-b243-551f892cf6db}, !- Availability Schedule
  {ea4f2e67-e7e2-4e15-ada6-0febdd4eadc6}, !- Availability Manager List Name
  0.30833470482726,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f9faf9e5-5440-43a2-bafd-7f875e3c70bd}, !- Supply Side Inlet Node Name
  {793b6d4a-4e2d-4958-9203-ffa1a2aabbd1}, !- Demand Side Outlet Node Name
  {2248b3db-48c4-4447-b88a-4be1beb8a256}, !- Demand Side Inlet Node A
  {4ffd9807-3d63-4b02-8301-4e5d9351f633}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f932c7c1-7215-4347-b6b8-8aee7f457638}, !- Demand Mixer Name
  {37e2b8cd-98fd-44b3-97bd-00b5a0adbf60}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b995ee2d-123e-4efd-a031-98cdaf4a4044}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {f9faf9e5-5440-43a2-bafd-7f875e3c70bd}, !- Inlet Port
  {fc54bbda-ca9b-4950-9463-7f1f5234d44e}; !- Outlet Port

OS:Node,
  {45103323-492e-4b8d-8ee3-ae6c81e3b300}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {c9f5eb0a-7903-491d-b630-f0f821b87943}, !- Inlet Port
  {4ffd9807-3d63-4b02-8301-4e5d9351f633}; !- Outlet Port

OS:Connection,
  {f9faf9e5-5440-43a2-bafd-7f875e3c70bd}, !- Handle
  {f19de483-32ba-400f-adbe-f915df13ddce}, !- Source Object
  9,                                      !- Outlet Port
  {b995ee2d-123e-4efd-a031-98cdaf4a4044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ffd9807-3d63-4b02-8301-4e5d9351f633}, !- Handle
  {45103323-492e-4b8d-8ee3-ae6c81e3b300}, !- Source Object
  3,                                      !- Outlet Port
  {f19de483-32ba-400f-adbe-f915df13ddce}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {35f95d94-42ca-4c24-8c43-5a9563ffc9a6}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {2248b3db-48c4-4447-b88a-4be1beb8a256}, !- Inlet Port
  {f4d22835-f017-487b-82d5-fbff5368fe84}; !- Outlet Port

OS:Node,
  {c10aa829-d852-4e67-8751-223fad2cee13}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {dff9d0ae-985c-4e53-a603-293140dc3e58}, !- Inlet Port
  {793b6d4a-4e2d-4958-9203-ffa1a2aabbd1}; !- Outlet Port

OS:Node,
  {11532fcd-b4bc-4332-9f75-83440ddc40bb}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {7510b507-5dc3-4e18-8608-98e028bc2de3}, !- Inlet Port
  {71a866dd-56e8-4c95-b023-6ac56a7ca6e4}; !- Outlet Port

OS:Connection,
  {2248b3db-48c4-4447-b88a-4be1beb8a256}, !- Handle
  {f19de483-32ba-400f-adbe-f915df13ddce}, !- Source Object
  11,                                     !- Outlet Port
  {35f95d94-42ca-4c24-8c43-5a9563ffc9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {793b6d4a-4e2d-4958-9203-ffa1a2aabbd1}, !- Handle
  {c10aa829-d852-4e67-8751-223fad2cee13}, !- Source Object
  3,                                      !- Outlet Port
  {f19de483-32ba-400f-adbe-f915df13ddce}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {37e2b8cd-98fd-44b3-97bd-00b5a0adbf60}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {f4d22835-f017-487b-82d5-fbff5368fe84}, !- Inlet Node Name
  {e2458dae-3844-47c0-8d0d-5a6ae0cde71a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f932c7c1-7215-4347-b6b8-8aee7f457638}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {dff9d0ae-985c-4e53-a603-293140dc3e58}, !- Outlet Node Name
  {e7f7b822-530c-48d1-af17-db8ffe4407bc}; !- Inlet Node Name 1

OS:Connection,
  {f4d22835-f017-487b-82d5-fbff5368fe84}, !- Handle
  {35f95d94-42ca-4c24-8c43-5a9563ffc9a6}, !- Source Object
  3,                                      !- Outlet Port
  {37e2b8cd-98fd-44b3-97bd-00b5a0adbf60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff9d0ae-985c-4e53-a603-293140dc3e58}, !- Handle
  {f932c7c1-7215-4347-b6b8-8aee7f457638}, !- Source Object
  2,                                      !- Outlet Port
  {c10aa829-d852-4e67-8751-223fad2cee13}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {40ce2e76-2ed6-44f8-86d3-b65390a92212}, !- Handle
  {f19de483-32ba-400f-adbe-f915df13ddce}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.30833470482726,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4312.22,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7849.54,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ea4f2e67-e7e2-4e15-ada6-0febdd4eadc6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {8480efbf-cb6f-447f-a67b-0a15e6a7de9c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {81e3ae7f-9300-43ad-b999-dd78eb3c927d}, !- Handle
  Zone Outpatient Exam A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a4d036ee-8c4a-499f-be6a-9d0bd2f9f3bd}, !- Control Zone Name
  {45103323-492e-4b8d-8ee3-ae6c81e3b300}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {a24a30b6-6244-4638-a399-b73d58819b36}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Water Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  311.330297897477,                       !- U-Factor Times Area Value {W/K}
  0.000287279551290864,                   !- Maximum Water Flow Rate {m3/s}
  {81192827-07cf-4d3d-a141-9d4104ace6e8}, !- Water Inlet Node Name
  {985ab384-f638-4eb1-96a4-48066cd0866b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  13134.0763495567,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65fd1efe-cc6f-4748-a8d4-33e3bf05f7d2}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {a83758c3-2675-40c5-ab90-1f25633c97c5}, !- Inlet Port
  {81192827-07cf-4d3d-a141-9d4104ace6e8}; !- Outlet Port

OS:Connection,
  {a83758c3-2675-40c5-ab90-1f25633c97c5}, !- Handle
  {23898203-8303-4dde-bd50-8e82edeaaa95}, !- Source Object
  33,                                     !- Outlet Port
  {65fd1efe-cc6f-4748-a8d4-33e3bf05f7d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99cded1b-55b2-41d6-a129-ddba0279a614}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {985ab384-f638-4eb1-96a4-48066cd0866b}, !- Inlet Port
  {5197774d-07b1-4b02-bccd-85d002cd4e84}; !- Outlet Port

OS:Connection,
  {81192827-07cf-4d3d-a141-9d4104ace6e8}, !- Handle
  {65fd1efe-cc6f-4748-a8d4-33e3bf05f7d2}, !- Source Object
  3,                                      !- Outlet Port
  {a24a30b6-6244-4638-a399-b73d58819b36}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {985ab384-f638-4eb1-96a4-48066cd0866b}, !- Handle
  {a24a30b6-6244-4638-a399-b73d58819b36}, !- Source Object
  6,                                      !- Outlet Port
  {99cded1b-55b2-41d6-a129-ddba0279a614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5197774d-07b1-4b02-bccd-85d002cd4e84}, !- Handle
  {99cded1b-55b2-41d6-a129-ddba0279a614}, !- Source Object
  3,                                      !- Outlet Port
  {8e8b9d40-5046-4e64-87ed-00ab8bc8ea60}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {66fc32a8-6247-49e9-bdfa-22347333dcc5}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Water Htg Coil Controller, !- Name
  {a24a30b6-6244-4638-a399-b73d58819b36}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {b22c76c4-d456-4596-babf-46155a1f6358}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13134.0763495567,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8ef34d44-af9f-4ed2-9c1a-96fe5eefe74f}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC 1spd DX AC Clg Coil 23kBtu/hr 11.06SEER 23kBtu/hr 9.7SEER, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  6349.44829890157,                       !- Rated Total Cooling Capacity {W}
  0.764541427418715,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.30833470482726,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {89a1f6b1-d293-4ee0-b58f-0fc6f0a7cd81}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Fan, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.30833470482726,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2c3d564-b3ef-4cbc-a317-9050dabb2e12}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {08d19640-a69e-49b9-ad6b-e1d7d6c2a12a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e2c3d564-b3ef-4cbc-a317-9050dabb2e12}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {08d19640-a69e-49b9-ad6b-e1d7d6c2a12a}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {723867f2-ec26-4746-9ace-9d7b612e3623}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a4d036ee-8c4a-499f-be6a-9d0bd2f9f3bd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {7249ab95-a3e3-4d1c-bf9e-2a7566a76213}, !- Air Inlet Node Name
  {c9f5eb0a-7903-491d-b630-f0f821b87943}, !- Air Outlet Node Name
  {89a1f6b1-d293-4ee0-b58f-0fc6f0a7cd81}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d5f301c3-c640-48bd-b243-551f892cf6db}, !- Supply Air Fan Operating Mode Schedule Name
  {a24a30b6-6244-4638-a399-b73d58819b36}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8ef34d44-af9f-4ed2-9c1a-96fe5eefe74f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b22c76c4-d456-4596-babf-46155a1f6358}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.30833470482726,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.30833470482726,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c9f5eb0a-7903-491d-b630-f0f821b87943}, !- Handle
  {723867f2-ec26-4746-9ace-9d7b612e3623}, !- Source Object
  7,                                      !- Outlet Port
  {45103323-492e-4b8d-8ee3-ae6c81e3b300}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {64156ff1-43a1-426b-96d0-a86daef1412e}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0596113648591819,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.30833470482726,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {251af1ff-b4be-429f-9472-73bd634f6720}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fb9fae16-a85e-40e6-921c-4e6f343ea9a2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fb9fae16-a85e-40e6-921c-4e6f343ea9a2}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e902ce2-e233-4a5a-9686-6866f948a4bc}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC OA System, !- Name
  {64156ff1-43a1-426b-96d0-a86daef1412e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {973ca639-ba9f-46fe-9e46-3e2620e1116e}, !- Mixed Air Node Name
  {b8b8b735-9564-4e58-af04-6d0e136bdeeb}, !- Outdoor Air Stream Node Name
  {6dcdcbcc-a568-46b4-a88c-58cd1be851cb}, !- Relief Air Stream Node Name
  {fc54bbda-ca9b-4950-9463-7f1f5234d44e}; !- Return Air Stream Node Name

OS:Node,
  {42587d5b-1d18-4180-8936-750fb4f0901a}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b8b8b735-9564-4e58-af04-6d0e136bdeeb}; !- Outlet Port

OS:Connection,
  {b8b8b735-9564-4e58-af04-6d0e136bdeeb}, !- Handle
  {42587d5b-1d18-4180-8936-750fb4f0901a}, !- Source Object
  3,                                      !- Outlet Port
  {6e902ce2-e233-4a5a-9686-6866f948a4bc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a0f5a14-2bc6-4313-85bd-d9a3ebd0de14}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Relief Air Node, !- Name
  {6dcdcbcc-a568-46b4-a88c-58cd1be851cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6dcdcbcc-a568-46b4-a88c-58cd1be851cb}, !- Handle
  {6e902ce2-e233-4a5a-9686-6866f948a4bc}, !- Source Object
  7,                                      !- Outlet Port
  {7a0f5a14-2bc6-4313-85bd-d9a3ebd0de14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {773d118b-cd92-4ed2-8d60-a4f3c7dde2a6}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {973ca639-ba9f-46fe-9e46-3e2620e1116e}, !- Inlet Port
  {7249ab95-a3e3-4d1c-bf9e-2a7566a76213}; !- Outlet Port

OS:Connection,
  {fc54bbda-ca9b-4950-9463-7f1f5234d44e}, !- Handle
  {b995ee2d-123e-4efd-a031-98cdaf4a4044}, !- Source Object
  3,                                      !- Outlet Port
  {6e902ce2-e233-4a5a-9686-6866f948a4bc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {973ca639-ba9f-46fe-9e46-3e2620e1116e}, !- Handle
  {6e902ce2-e233-4a5a-9686-6866f948a4bc}, !- Source Object
  5,                                      !- Outlet Port
  {773d118b-cd92-4ed2-8d60-a4f3c7dde2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7249ab95-a3e3-4d1c-bf9e-2a7566a76213}, !- Handle
  {773d118b-cd92-4ed2-8d60-a4f3c7dde2a6}, !- Source Object
  3,                                      !- Outlet Port
  {723867f2-ec26-4746-9ace-9d7b612e3623}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8480efbf-cb6f-447f-a67b-0a15e6a7de9c}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {18b23c0b-6456-4f0d-ba6f-078fa9871452}, !- Control Zone or Zone List Name
  {2de75895-eedf-4413-9e9d-05d0db842d99}, !- Cooling Control Zone or Zone List Name
  {eb8495a9-3b20-4c77-ac04-487238dcffe3}, !- Heating Control Zone or Zone List Name
  {05b4dc58-a46a-4721-afd8-c42b3e0d2754}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {18b23c0b-6456-4f0d-ba6f-078fa9871452}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {2de75895-eedf-4413-9e9d-05d0db842d99}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {eb8495a9-3b20-4c77-ac04-487238dcffe3}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {05b4dc58-a46a-4721-afd8-c42b3e0d2754}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {27fccaff-4f95-4f0f-873a-8f427ac90c96}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Diffuser, !- Name
  {8ffdefc9-d878-4fe6-a245-db7fc0e292c1}, !- Availability Schedule Name
  {9a91ba74-456b-49c3-861b-8e1d2f9fd956}, !- Air Inlet Node Name
  {7510b507-5dc3-4e18-8608-98e028bc2de3}, !- Air Outlet Node Name
  0.30833470482726;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ff206f6-b71e-417a-8fbd-6b1c9925df1c}, !- Handle
  Zone Outpatient Exam A  - Story Top Return Air Node, !- Name
  {00501950-b626-4750-8ba7-5400841dcb4a}, !- Inlet Port
  {e7f7b822-530c-48d1-af17-db8ffe4407bc}; !- Outlet Port

OS:Connection,
  {71a866dd-56e8-4c95-b023-6ac56a7ca6e4}, !- Handle
  {11532fcd-b4bc-4332-9f75-83440ddc40bb}, !- Source Object
  3,                                      !- Outlet Port
  {b48f34dd-6149-468a-b561-b046607cc775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00501950-b626-4750-8ba7-5400841dcb4a}, !- Handle
  {1737def4-0209-488f-b86d-2dfcbd738d54}, !- Source Object
  2,                                      !- Outlet Port
  {0ff206f6-b71e-417a-8fbd-6b1c9925df1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7f7b822-530c-48d1-af17-db8ffe4407bc}, !- Handle
  {0ff206f6-b71e-417a-8fbd-6b1c9925df1c}, !- Source Object
  3,                                      !- Outlet Port
  {f932c7c1-7215-4347-b6b8-8aee7f457638}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ccf7c9c7-663b-4613-9b84-31e80797d8ef}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {e2458dae-3844-47c0-8d0d-5a6ae0cde71a}, !- Inlet Port
  {9a91ba74-456b-49c3-861b-8e1d2f9fd956}; !- Outlet Port

OS:Connection,
  {e2458dae-3844-47c0-8d0d-5a6ae0cde71a}, !- Handle
  {37e2b8cd-98fd-44b3-97bd-00b5a0adbf60}, !- Source Object
  3,                                      !- Outlet Port
  {ccf7c9c7-663b-4613-9b84-31e80797d8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a91ba74-456b-49c3-861b-8e1d2f9fd956}, !- Handle
  {ccf7c9c7-663b-4613-9b84-31e80797d8ef}, !- Source Object
  3,                                      !- Outlet Port
  {27fccaff-4f95-4f0f-873a-8f427ac90c96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7510b507-5dc3-4e18-8608-98e028bc2de3}, !- Handle
  {27fccaff-4f95-4f0f-873a-8f427ac90c96}, !- Source Object
  4,                                      !- Outlet Port
  {11532fcd-b4bc-4332-9f75-83440ddc40bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {13404d8d-59a0-464a-9acb-91ecb08caf79}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5b389a16-dc8a-4890-b211-f36d9ceabe7e}, !- Availability Schedule
  {ba66973c-307f-427f-9e12-247dd52364ef}, !- Availability Manager List Name
  0.268650788732534,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8af988f4-ee51-4530-94b7-91a1f1700fda}, !- Supply Side Inlet Node Name
  {40ce87ba-2cf3-4528-90b3-e2563b4665ab}, !- Demand Side Outlet Node Name
  {0d88f24f-5f04-4ad2-96c5-36de932e80e2}, !- Demand Side Inlet Node A
  {50de5c58-d153-4ade-8ea0-dd81c41dbaf0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {05041d92-7ff4-437f-bfb4-690cd4dbc27b}, !- Demand Mixer Name
  {b5135017-de75-4c52-a83b-7ae99dab4cb1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2cf999ce-a56a-4154-9712-fcf41bfefb8d}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {8af988f4-ee51-4530-94b7-91a1f1700fda}, !- Inlet Port
  {6ff19262-6fe9-445d-b52f-0b5b4a36af7a}; !- Outlet Port

OS:Node,
  {ea0cd207-fcb6-4e46-a6f0-b7f5e7e956f0}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {0d434eae-2c54-47ae-abfa-f045776192bc}, !- Inlet Port
  {50de5c58-d153-4ade-8ea0-dd81c41dbaf0}; !- Outlet Port

OS:Connection,
  {8af988f4-ee51-4530-94b7-91a1f1700fda}, !- Handle
  {13404d8d-59a0-464a-9acb-91ecb08caf79}, !- Source Object
  9,                                      !- Outlet Port
  {2cf999ce-a56a-4154-9712-fcf41bfefb8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50de5c58-d153-4ade-8ea0-dd81c41dbaf0}, !- Handle
  {ea0cd207-fcb6-4e46-a6f0-b7f5e7e956f0}, !- Source Object
  3,                                      !- Outlet Port
  {13404d8d-59a0-464a-9acb-91ecb08caf79}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {782a9a86-fda1-4b18-baf8-707d55baa9f5}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {0d88f24f-5f04-4ad2-96c5-36de932e80e2}, !- Inlet Port
  {06f0cea6-5a9b-49ba-ae80-7f32d1cc835e}; !- Outlet Port

OS:Node,
  {2fb25ed8-21ff-4444-9796-d39f63ef28dc}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {095f13de-7572-4426-9dbb-700c936634c7}, !- Inlet Port
  {40ce87ba-2cf3-4528-90b3-e2563b4665ab}; !- Outlet Port

OS:Node,
  {f9b0f24a-5d7e-49fc-86b0-bacf4d318744}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {7b818a25-a64c-4e3e-93ab-95432b0a2e95}, !- Inlet Port
  {86151d51-fbad-4ef2-b2ee-f3e028dd8af6}; !- Outlet Port

OS:Connection,
  {0d88f24f-5f04-4ad2-96c5-36de932e80e2}, !- Handle
  {13404d8d-59a0-464a-9acb-91ecb08caf79}, !- Source Object
  11,                                     !- Outlet Port
  {782a9a86-fda1-4b18-baf8-707d55baa9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ce87ba-2cf3-4528-90b3-e2563b4665ab}, !- Handle
  {2fb25ed8-21ff-4444-9796-d39f63ef28dc}, !- Source Object
  3,                                      !- Outlet Port
  {13404d8d-59a0-464a-9acb-91ecb08caf79}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b5135017-de75-4c52-a83b-7ae99dab4cb1}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {06f0cea6-5a9b-49ba-ae80-7f32d1cc835e}, !- Inlet Node Name
  {178218b7-994f-453d-968b-fa4240ffb568}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {05041d92-7ff4-437f-bfb4-690cd4dbc27b}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {095f13de-7572-4426-9dbb-700c936634c7}, !- Outlet Node Name
  {11a1b1de-7248-4ed5-97c3-201c998f7c43}; !- Inlet Node Name 1

OS:Connection,
  {06f0cea6-5a9b-49ba-ae80-7f32d1cc835e}, !- Handle
  {782a9a86-fda1-4b18-baf8-707d55baa9f5}, !- Source Object
  3,                                      !- Outlet Port
  {b5135017-de75-4c52-a83b-7ae99dab4cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {095f13de-7572-4426-9dbb-700c936634c7}, !- Handle
  {05041d92-7ff4-437f-bfb4-690cd4dbc27b}, !- Source Object
  2,                                      !- Outlet Port
  {2fb25ed8-21ff-4444-9796-d39f63ef28dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {51b2446e-fe56-415e-8542-e1f4a9c158af}, !- Handle
  {13404d8d-59a0-464a-9acb-91ecb08caf79}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.268650788732534,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3868.37,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  7846.8,                                 !- Heating Design Capacity {W}
