  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0dd28d9-e48a-4178-bbac-cad84894c801}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {097d4a7c-86fd-4215-9cb2-1d1628dc5e7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e8ea2e7c-8aac-41d1-8cc6-2cb47f7eab14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8ea2e7c-8aac-41d1-8cc6-2cb47f7eab14}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74fd62ff-9f0e-44a9-b02a-883564d14b40}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {097d4a7c-86fd-4215-9cb2-1d1628dc5e7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d433c2f-1e16-4dcb-93f9-cbaf49fba2df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d433c2f-1e16-4dcb-93f9-cbaf49fba2df}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a7cee95-d1ec-45da-8db2-0738c1a22bdf}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Occ Sch, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  {cedaf5b7-ee9a-489e-97d6-a8a05f17a8ae}, !- Default Day Schedule Name
  {8d913f8d-45fe-4e37-a183-def8a976b1e7}, !- Summer Design Day Schedule Name
  {2cf8bea2-67a3-4dcf-bf52-0c6712360f16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cedaf5b7-ee9a-489e-97d6-a8a05f17a8ae}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {95fbbda6-beeb-422f-8bea-c6f0d9d3dc55}, !- Handle
  {7a7cee95-d1ec-45da-8db2-0738c1a22bdf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.98069558101472865,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2cf8bea2-67a3-4dcf-bf52-0c6712360f16}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d913f8d-45fe-4e37-a183-def8a976b1e7}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fbbf24a-ce58-46f2-8f19-3b583ab47ff0}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {7a7cee95-d1ec-45da-8db2-0738c1a22bdf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1850ba8e-36e8-424d-8187-e25cb4f60de3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1850ba8e-36e8-424d-8187-e25cb4f60de3}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0ee58b2-f498-48c5-a103-198621bdfc20}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {7a7cee95-d1ec-45da-8db2-0738c1a22bdf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44380c43-1419-475b-a478-c5d9f3e73e6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44380c43-1419-475b-a478-c5d9f3e73e6e}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {49d476be-4bdc-4bc4-9307-48b7318e4ae6}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Occ Sch, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  {c64e10e1-1f07-4328-bc38-8e94313649ab}, !- Default Day Schedule Name
  {1eabbfc6-10f5-4270-9988-062f412a4a24}, !- Summer Design Day Schedule Name
  {81f9c7b1-c3e1-4043-bbda-4077abe78ee7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c64e10e1-1f07-4328-bc38-8e94313649ab}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d52180fa-322f-4192-9431-3279f957dbeb}, !- Handle
  {49d476be-4bdc-4bc4-9307-48b7318e4ae6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0643207855973491,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {81f9c7b1-c3e1-4043-bbda-4077abe78ee7}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1eabbfc6-10f5-4270-9988-062f412a4a24}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5945a2eb-5e61-4f6e-bd5b-72262cacd22e}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {49d476be-4bdc-4bc4-9307-48b7318e4ae6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {12880622-68fb-467a-8561-a751ccd06dd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12880622-68fb-467a-8561-a751ccd06dd5}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {42ed9230-76aa-4b60-8d0c-5a25f5c36097}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {49d476be-4bdc-4bc4-9307-48b7318e4ae6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {422d7e50-25b7-4f5f-8106-88cc5435001b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {422d7e50-25b7-4f5f-8106-88cc5435001b}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {075e528a-e42f-4780-ae1c-b1d9054d5aa6}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Occ Sch, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  {71576fb1-2761-4bab-bb69-d865a3bd3c86}, !- Default Day Schedule Name
  {e43a6aa7-3306-4602-9d46-b4e91f788549}, !- Summer Design Day Schedule Name
  {b64ae40d-9cc2-49f2-9e71-cef19a1620bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71576fb1-2761-4bab-bb69-d865a3bd3c86}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e4df88c9-c9b8-4844-ad31-31db40cd5eeb}, !- Handle
  {075e528a-e42f-4780-ae1c-b1d9054d5aa6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.3334697217674627,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b64ae40d-9cc2-49f2-9e71-cef19a1620bb}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e43a6aa7-3306-4602-9d46-b4e91f788549}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9659507-eae5-4c40-9fd1-6baa6993b3e2}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {075e528a-e42f-4780-ae1c-b1d9054d5aa6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {26d36d32-369e-40c4-9ba8-422a69bdcc2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26d36d32-369e-40c4-9ba8-422a69bdcc2d}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a37a8e3c-c871-424c-82bd-424b38779729}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {075e528a-e42f-4780-ae1c-b1d9054d5aa6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2ddfd98-b840-4e37-8180-233d22c4b97e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2ddfd98-b840-4e37-8180-233d22c4b97e}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2257fa8e-8fc6-488b-86cf-e698703f78ca}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Occ Sch, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  {f96563db-5ef6-4512-b890-615926ff1d6f}, !- Default Day Schedule Name
  {8de93b3b-ea20-4ba1-9b8d-1a55d8dc2eb9}, !- Summer Design Day Schedule Name
  {e493c1f5-3ba7-4359-b0a6-797a53e2e42f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f96563db-5ef6-4512-b890-615926ff1d6f}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {01ad8a82-a797-4a92-87b7-307e4e9873b2}, !- Handle
  {2257fa8e-8fc6-488b-86cf-e698703f78ca}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3380032733224878,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e493c1f5-3ba7-4359-b0a6-797a53e2e42f}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8de93b3b-ea20-4ba1-9b8d-1a55d8dc2eb9}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0785dfb2-ef83-4752-9bf8-b908b9622cb3}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2257fa8e-8fc6-488b-86cf-e698703f78ca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2efe57b-912c-4876-8d0d-5c2ff6e5343c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2efe57b-912c-4876-8d0d-5c2ff6e5343c}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f4873b2c-ec9e-4536-8c61-c1d40b46ac05}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2257fa8e-8fc6-488b-86cf-e698703f78ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b70959ea-5b25-4ad6-beff-c5cb668644db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b70959ea-5b25-4ad6-beff-c5cb668644db}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {21b9c76b-26c3-47e0-bffe-fe9cf2c8e193}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Occ Sch, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  {4c76dc3c-1bdb-4449-8893-c72f857edb43}, !- Default Day Schedule Name
  {a03a4a3f-5a63-4ba4-9d1c-9791b243abe1}, !- Summer Design Day Schedule Name
  {96037418-37f6-45df-ad1a-bd71bfaffadb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c76dc3c-1bdb-4449-8893-c72f857edb43}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0d9e420e-981a-4cd3-86b3-673597aa6cf5}, !- Handle
  {21b9c76b-26c3-47e0-bffe-fe9cf2c8e193}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {96037418-37f6-45df-ad1a-bd71bfaffadb}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a03a4a3f-5a63-4ba4-9d1c-9791b243abe1}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7acc96b-ef66-4c06-b811-1fdbf233d013}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Occ Sch, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  {91934a24-aab3-4dd0-9eba-4cf4738e8df3}, !- Default Day Schedule Name
  {ed52c287-8d7f-49b7-b4e9-70b61742eab8}, !- Summer Design Day Schedule Name
  {5265a541-23f8-47a7-aaa5-a77a75d5556b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91934a24-aab3-4dd0-9eba-4cf4738e8df3}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c08590fd-0fae-4c39-8028-e47fdb3b6557}, !- Handle
  {f7acc96b-ef66-4c06-b811-1fdbf233d013}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5265a541-23f8-47a7-aaa5-a77a75d5556b}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed52c287-8d7f-49b7-b4e9-70b61742eab8}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9451aca7-27ee-4be3-9bff-8c3ec6c5b347}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Occ Sch, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  {d6592c71-e8c4-4d07-a4cc-16ca5701634c}, !- Default Day Schedule Name
  {3371203b-7312-4613-8c13-2d806a120bda}, !- Summer Design Day Schedule Name
  {2ad46246-1b05-4200-8923-16c3701d7942}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6592c71-e8c4-4d07-a4cc-16ca5701634c}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dccfb0e0-c65b-472f-bfb9-742359720473}, !- Handle
  {9451aca7-27ee-4be3-9bff-8c3ec6c5b347}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3450081833060419,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:29 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:29 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ad46246-1b05-4200-8923-16c3701d7942}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3371203b-7312-4613-8c13-2d806a120bda}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d25c6fe6-9491-4590-9296-924d1326a907}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {9451aca7-27ee-4be3-9bff-8c3ec6c5b347}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b84e087-8cf1-4470-9e6e-604e14ec3e77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b84e087-8cf1-4470-9e6e-604e14ec3e77}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4e34a5f5-7b2d-4788-838d-1ca2c79d7517}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {9451aca7-27ee-4be3-9bff-8c3ec6c5b347}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c935114-2f0c-437d-a6f9-708ccf156a8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c935114-2f0c-437d-a6f9-708ccf156a8b}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {73e4fd23-273f-4c71-9282-7460ec056874}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d404393d-fc47-4140-81c7-5f89847fc149}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a4994ba-b3e8-427b-ad0a-69a1a2a33e24}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9e8c48b8-06db-4e4d-8916-de9eeba5f53a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6b36f8b7-b5ce-41fd-93cc-29021167da96}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0bd61653-e612-4ab0-9278-c854703d8455}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {c2cd0efb-ba1f-47a6-b9b6-297add1669b0}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {50df5e37-a396-41c4-8db7-408e97faa10d}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {c2cd0efb-ba1f-47a6-b9b6-297add1669b0}; !- Layer 1

OS:InternalMass:Definition,
  {edf5cc81-d557-47df-8518-103300c60460}, !- Handle
  Internal Mass Definition 2,             !- Name
  {50df5e37-a396-41c4-8db7-408e97faa10d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2e5662f6-37c0-4ebe-84b5-49cd2b623c29}, !- Handle
  Outpatient Office  - Story Top 1 Mass,  !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {a95a1a97-e682-4ceb-a500-fc9350bff417}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {20457961-b01f-4fce-80dc-c804f59d845e}, !- Handle
  Outpatient Conference  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {3f486536-ee40-48bf-a5d0-b8e6dd396f96}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fca8e451-c787-49fc-b89e-3b4711015d6a}, !- Handle
  Outpatient CleanWork  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {24510d94-be27-4e34-9cf4-93d25232f4a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2bd26a9e-d858-43f5-8dfb-3713388db023}, !- Handle
  Outpatient ProcedureRoom  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {ad3fca3b-23d3-4330-9274-e230cb463b69}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c801a778-5a13-4e14-aad8-b1795533ed71}, !- Handle
  Outpatient PACU  - Story Ground Mass,   !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {c2963038-e55e-4c2c-a872-4bd1e80408a0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f1f25d7-4d35-4aec-a20c-1dfa30a4ade5}, !- Handle
  Outpatient Stair  - Story Ground Mass,  !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {fc02dfde-cd96-45fb-8e3a-d01d8c350309}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e1ba450d-9c77-4fc6-b8f9-efaafe964210}, !- Handle
  Outpatient Xray  - Story Ground Mass,   !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {28d1accc-7cca-4406-a590-8913dcb3c5df}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc40c0de-5814-4845-8acb-0c28834101bd}, !- Handle
  Outpatient MRI  - Story Ground 1 Mass,  !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {7622f12b-16df-4ff2-81ee-292168ae7d94}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69b05959-9318-4937-a623-5f0440765417}, !- Handle
  Outpatient Soil Work  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {baf7730d-bf9a-46de-85e4-1051d6f3bf0f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea348a5a-e3ac-490b-a435-cf1c7a241c29}, !- Handle
  Outpatient Janitor  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {c1d754af-e74b-452f-9d1f-81c349ccec53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e9869b37-6a13-4fcf-b8f4-de9af58453bd}, !- Handle
  Outpatient PhysicalTherapy  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {6ef1aab4-cc31-4c48-8560-7d52c82d4114}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9a5e018d-1731-483f-9d21-e2c6d971a87f}, !- Handle
  Outpatient Toilet  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {da69e7e3-fec5-4005-9191-95ba52492257}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c608721e-e478-43e2-8e18-718c626e1f02}, !- Handle
  Outpatient PreOp  - Story Ground Mass,  !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {5024f686-5d00-4333-b31e-0ff7a8af0c32}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {856b93dc-f5b3-4bfa-97a4-ef7388de1cb6}, !- Handle
  Outpatient LockerRoom  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {b81188a1-b046-43b3-855c-6becfc5f8798}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2b3c8b88-2dcb-4c79-a991-8042504f8fed}, !- Handle
  Outpatient Anesthesia  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {1ecfcd7a-9360-408e-9bb3-d623037bf90c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2dac387a-0e3a-402e-8aed-50c50a5e6970}, !- Handle
  Outpatient Elec/MechRoom  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {5aeb6af6-cfe5-46b4-90c9-f004813f82d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c08250a-3dbe-4ec6-9eed-a70ff864a379}, !- Handle
  Outpatient NurseStation  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {3cc244eb-ab06-4f4a-b959-db639de45a85}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98b4519d-436b-4708-a3c8-e318ca7edf45}, !- Handle
  Outpatient MedGas  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {0a94df94-3f9a-4cb9-b746-fa2026a5f0a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eefcd648-f849-485c-8bf7-2c3e79161ff5}, !- Handle
  Outpatient MRI  - Story Ground Mass,    !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {0e314d3b-0251-46a4-b3c5-35524605e63a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5df173c-033b-4178-9939-ddb35a7393da}, !- Handle
  Outpatient Cafe  - Story Ground Mass,   !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {b2c87b09-9004-45a8-ae1b-b6c2bcbbdbfe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {14560635-9f34-4f25-ab4b-118745ac7469}, !- Handle
  Outpatient Lobby  - Story Ground Mass,  !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {44245c2e-ee8e-403a-87e7-1602e4f39a0b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a0a9b47c-70e2-4eed-b7e2-e1864d84be10}, !- Handle
  Outpatient Exam A  - Story Top Mass,    !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {39dfddea-020f-48c7-bb64-7567cf354983}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bcbd4811-7e29-4f4f-aeda-54372e31dd7f}, !- Handle
  Outpatient Reception  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {56e10894-8647-4301-b22e-c3a68419ba6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7cd2dfd6-1a2f-43cd-a8df-2935233a54d2}, !- Handle
  Outpatient DressingRoom  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {d3e805ac-a2c0-44f7-b0c6-18a1223244f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {53295d90-7a4b-47bc-ab28-1ccd5b216d33}, !- Handle
  Outpatient Hall B  - Story Top Mass,    !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {ff50a7e7-6dcb-4819-be5c-917c01879005}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {73ce10aa-7c16-4096-8f56-f81972fba810}, !- Handle
  Outpatient OR  - Story Ground Mass,     !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {46ee1b36-4a19-4174-a6cb-f32e787890d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d6be0ef-0966-4a5e-9979-811adac5b1e4}, !- Handle
  Outpatient BioHazard  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {dac6e6ec-2c4c-4ea9-99dd-d6ee7ecfb2c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {88b24f5f-8a20-4a2e-a8b7-9c47741f85ce}, !- Handle
  Outpatient Exam C  - Story Top Mass,    !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {eca295a6-0313-4c9d-9ea4-ad1fa7b6ad1f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {73cd4450-2f0a-498d-9d88-f36e7c26d109}, !- Handle
  Outpatient Office  - Story Top Mass,    !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {f33e590e-33c6-4255-a26a-48e8c69c3d65}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {87ebcb25-452a-4253-8752-8b35e60d7089}, !- Handle
  Outpatient Office  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {029e7bea-8015-42b4-9e6e-86239f2f5713}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3dcb4f53-513f-460a-9842-b2b502764c5d}, !- Handle
  Outpatient ElevatorPumpRoom  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {d6dc1f69-4e1b-4931-825c-67a3478476f4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea4f29ed-5f4d-45d6-9b1c-cc8bb46d928a}, !- Handle
  Outpatient IT_Room  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {caa82acd-d41a-4591-baad-aedfd71361f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66d957c6-95a7-4d89-b7a2-71798251785a}, !- Handle
  Outpatient Lounge  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {d3916ee3-a0d9-43f3-b984-8b96517feb8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {84ea4a14-fca9-46df-be6b-f8c5fb5d99ba}, !- Handle
  Outpatient MRI_Control  - Story Ground Mass, !- Name
  {edf5cc81-d557-47df-8518-103300c60460}, !- Internal Mass Definition Name
  {11f5ba38-bd7b-4f5c-af26-e64bae3ae37e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {46bf8800-569e-46c1-b278-56e336821fee}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ElectricEquipment:Definition,
  {40258160-43ea-4ef2-aaf0-20a751e63e05}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  57.0487252085615,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ce13dc30-c74e-4b1f-86ac-b17166f6da44}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Elec Equip, !- Name
  {40258160-43ea-4ef2-aaf0-20a751e63e05}, !- Electric Equipment Definition Name
  {696f01da-1041-43eb-bc15-6c3d031f1756}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fdbada00-f6bf-460b-8efe-82e04077d994}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {aaf79a2a-53b9-473e-b6c5-4fed655ed346}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 Elec Equip, !- Name
  {fdbada00-f6bf-460b-8efe-82e04077d994}, !- Electric Equipment Definition Name
  {7177f630-101d-4379-a778-a32cdec2162a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {df58b51f-2bbe-4c95-8a9c-a028a4ef41d0}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d701acac-32fe-40c7-b17f-f352a6730331}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Elec Equip, !- Name
  {df58b51f-2bbe-4c95-8a9c-a028a4ef41d0}, !- Electric Equipment Definition Name
  {2eecd79e-bd51-41d8-a119-c96bfd11b9e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0c93e677-d35d-4777-82cc-5e8060ee29cd}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {ca9589a2-ed25-448d-ad0b-d8248a2d8bfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca9589a2-ed25-448d-ad0b-d8248a2d8bfc}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {e7ca76e8-c053-4266-962d-a9f94ee2a79a}, !- Handle
  {3fa266f9-4524-4ebe-992e-a8a5c3fe535a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_corridor,                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_corridor;                    !- Feature Value 2

OS:AdditionalProperties,
  {af17c582-e88d-43f1-a868-d5e1858b157e}, !- Handle
  {696f01da-1041-43eb-bc15-6c3d031f1756}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {63204e6d-8d6f-413e-8c1b-790e2627aadf}, !- Handle
  {ec3e7d5e-f030-4b03-b390-a90e10d222ac}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {6f877e65-806b-4a6a-8878-4ca51ca46441}, !- Handle
  {87f6cc45-3e78-4fce-8170-6d4cfce4e1a5}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mri,                                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging;                     !- Feature Value 2

OS:AdditionalProperties,
  {88d5a69e-492a-4593-ab84-9b3e303b5ae5}, !- Handle
  {4821dda2-ab03-49a8-9ea4-7204b05b0084}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  emergency_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_emergency_room;              !- Feature Value 2

OS:AdditionalProperties,
  {d926bfdf-46a0-442c-982a-a56a9b230248}, !- Handle
  {f3869291-c2a8-45b5-919a-f05f54b7a6e6}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {dcde8fa0-7c82-4758-ac07-c549b11be1bc}, !- Handle
  {3f0ec96f-5ed8-4cfd-b255-fa6eb5c3271c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_lounge_breakroom,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_lounge_breakroom;            !- Feature Value 2

OS:AdditionalProperties,
  {1ae91e57-f9df-4eb6-bd00-bfaae866b068}, !- Handle
  {5daa186d-3b8a-4bac-a865-9ba9d00d59c7}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  imaging_control,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging_equipment_control_room; !- Feature Value 2

OS:AdditionalProperties,
  {3b9e1613-bf5f-4b56-925b-6f7e10524518}, !- Handle
  {32b51f7b-1fc1-47bf-b464-8b5f5f90e3a8}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:AdditionalProperties,
  {3c2a3782-fc7b-45d0-be09-edb1bd30afe4}, !- Handle
  {cb468c92-f521-4492-bf7f-391c75b298c4}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {f15a5a34-42d1-4550-9059-af72217140cd}, !- Handle
  {da5f010b-1743-4969-a558-234409071dcb}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_all_other,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_all_other;                 !- Feature Value 2

OS:AdditionalProperties,
  {fd8ecb5d-6d33-433f-8f7c-584f4edf2eb1}, !- Handle
  {3f81552f-c08a-422e-87d6-41f2a7bcf6e0}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {ea4a575c-e712-49df-8aa8-99fe322031ef}, !- Handle
  {9343de63-57a6-4229-956f-db6e2d1131b1}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {e3824e27-1461-450b-a3d4-e159e923536e}, !- Handle
  {b6d87c9a-a19c-4833-934a-9d6b0080e1d4}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  nurse_station,                          !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_nurse_station;               !- Feature Value 2

OS:AdditionalProperties,
  {5cb2dd4f-8281-4ad5-abb0-1563488ca46c}, !- Handle
  {e22e51c2-8078-4661-a016-1e5d6e452c24}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {b7b7fcac-cc30-472b-baa2-4ad36ea6756b}, !- Handle
  {3135cc74-1417-4ee4-b14d-48c6cccf6d67}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_exam,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {189e87ff-0a5f-410a-91b9-4dc8c5aac696}, !- Handle
  {53bc1b92-954c-4e7c-9c31-2014335c9318}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  conference_meeting_multipurpose,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  conference_meeting_multipurpose;        !- Feature Value 2

OS:AdditionalProperties,
  {ca368c7e-cd2a-4c3c-8281-44b062f79ce3}, !- Handle
  {445bbc90-38f2-4c7f-a266-cd22ac6a019c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {108bcab6-19d7-4fdd-a81f-ba36b54fa0aa}, !- Handle
  {935ea770-9b70-4002-9cd0-cbbe80e683f6}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {c8937f05-3dec-4c18-b2ee-b8ba1b816510}, !- Handle
  {ca0373db-6f2a-4a45-9c54-28e055f7c4b4}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {1811bcac-533d-49f6-8386-cb2d9792bfb5}, !- Handle
  {affad852-7422-44e2-b599-3ef8c5f17ba1}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {af8eb191-c386-47ea-b9af-f7602c458c2d}, !- Handle
  {a8555d19-42f2-46b7-ab6c-af535491a231}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  patient_room,                           !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_patient_room;                !- Feature Value 2

OS:AdditionalProperties,
  {34cc705d-7036-4840-af7c-859da4989d62}, !- Handle
  {2149f6a1-fb59-48c1-842e-c1a6c04f94db}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_lounge_breakroom,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_lounge_breakroom;            !- Feature Value 2

OS:AdditionalProperties,
  {e401d1f5-3ac5-4521-bb47-c3f9b05c6386}, !- Handle
  {b6f1b760-0514-4e57-b857-b7ba6a36f60e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  operating_room,                         !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_operating_room;              !- Feature Value 2

OS:AdditionalProperties,
  {f1357827-9815-4ce1-8e5c-37a4af94e41d}, !- Handle
  {42317bf9-c5e2-4af3-ad2a-e7ac61a74860}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom;                               !- Feature Value 2

OS:AdditionalProperties,
  {25529c57-be23-430a-895a-d355661b9f0e}, !- Handle
  {7177f630-101d-4379-a778-a32cdec2162a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_storage_active_50ft2_to_1000ft2, !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_storage;                     !- Feature Value 2

OS:AdditionalProperties,
  {7b81b452-ff7b-41de-98f7-6c910eccd4a5}, !- Handle
  {2eecd79e-bd51-41d8-a119-c96bfd11b9e2}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  healthcare_corridor,                    !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_corridor;                    !- Feature Value 2

OS:AdditionalProperties,
  {64e9230b-e93d-4c0c-ba6c-f0519c532e9b}, !- Handle
  {7895b95c-f987-4b58-94b5-ba894abd2503}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  imaging,                                !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_imaging;                     !- Feature Value 2

OS:AdditionalProperties,
  {02343fd1-f413-4a17-aac2-690e6ba02be2}, !- Handle
  {e209e765-7ecd-4a15-a84d-8d195c51c26b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  recovery,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_recovery;                    !- Feature Value 2

OS:AdditionalProperties,
  {6f41ec67-0fea-4e64-9daf-2cf3a99577b1}, !- Handle
  {9d583e44-c28b-4023-b535-a5f6495863b6}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  physical_therapy,                       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  healthcare_physical_therapy;            !- Feature Value 2

OS:Lights:Definition,
  {081cf052-5333-4016-808a-a64dfb3cd902}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.78496264651448,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cc672e82-bcc9-4710-98e7-f9d61f32ed6e}, !- Handle
  {081cf052-5333-4016-808a-a64dfb3cd902}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {4e562d10-b0a4-49d4-b8b8-a2382ed91481}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {081cf052-5333-4016-808a-a64dfb3cd902}, !- Lights Definition Name
  {3fa266f9-4524-4ebe-992e-a8a5c3fe535a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {974c4482-5d1f-4ac8-acb9-e17fb0053582}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.85308468876643,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fba133a9-61ad-4626-9bdc-09ac3e179483}, !- Handle
  {974c4482-5d1f-4ac8-acb9-e17fb0053582}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {3e5b0318-b287-490e-bd7e-4742355f42db}, !- Handle
  Outpatient Hall - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {974c4482-5d1f-4ac8-acb9-e17fb0053582}, !- Lights Definition Name
  {3fa266f9-4524-4ebe-992e-a8a5c3fe535a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {96edb525-e5ca-448e-9e4e-2babbe5d7625}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b1c514f2-e8ed-4bf4-b837-c4982ee278b4}, !- Handle
  {96edb525-e5ca-448e-9e4e-2babbe5d7625}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {03332dcc-84da-4cd9-b94d-39c13e5af0bc}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {96edb525-e5ca-448e-9e4e-2babbe5d7625}, !- Lights Definition Name
  {696f01da-1041-43eb-bc15-6c3d031f1756}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7c67a7b6-4fe9-4541-a269-27af62dc72ce}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e6295c1c-bed2-4d92-9cee-4daa6dfd49cf}, !- Handle
  {7c67a7b6-4fe9-4541-a269-27af62dc72ce}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {2cc17d1b-c0cd-4793-b90c-ffe895fc1107}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {7c67a7b6-4fe9-4541-a269-27af62dc72ce}, !- Lights Definition Name
  {696f01da-1041-43eb-bc15-6c3d031f1756}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cde191c7-bd05-49f1-953a-898973ed6900}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5d8748d8-2ba7-487f-a434-7d71728410c7}, !- Handle
  {cde191c7-bd05-49f1-953a-898973ed6900}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {21be31ac-c791-4d4c-b997-e4827a5854b8}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {cde191c7-bd05-49f1-953a-898973ed6900}, !- Lights Definition Name
  {ec3e7d5e-f030-4b03-b390-a90e10d222ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bdd2ed5b-aa34-43e8-8bc1-809181ba52f6}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ac281601-7fa9-4aa1-8e01-ba5489ce4ca2}, !- Handle
  {bdd2ed5b-aa34-43e8-8bc1-809181ba52f6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {00113ae9-4a62-463a-a596-aca5ec630c7a}, !- Handle
  Outpatient Soil Work - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {bdd2ed5b-aa34-43e8-8bc1-809181ba52f6}, !- Lights Definition Name
  {ec3e7d5e-f030-4b03-b390-a90e10d222ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {eb5ff777-5920-4982-92a1-dc165cb0a45a}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3a344afc-2859-4a2a-a891-2809da0cb7de}, !- Handle
  {eb5ff777-5920-4982-92a1-dc165cb0a45a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {29791e94-8ca8-4b64-9847-631b6e4c6ace}, !- Handle
  Outpatient MRI - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {eb5ff777-5920-4982-92a1-dc165cb0a45a}, !- Lights Definition Name
  {87f6cc45-3e78-4fce-8170-6d4cfce4e1a5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b1af88c2-2c3d-4a99-9a78-2ba4ff032171}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.133298139376,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2d5d4852-8115-4209-8734-eab987327ce8}, !- Handle
  {b1af88c2-2c3d-4a99-9a78-2ba4ff032171}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {55fc5c74-e816-48fb-8d92-7aeda7d5718b}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {b1af88c2-2c3d-4a99-9a78-2ba4ff032171}, !- Lights Definition Name
  {4821dda2-ab03-49a8-9ea4-7204b05b0084}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4e32d73d-d5d5-4c59-8a43-4c43bbf0da66}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.013567954306777,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4ad2dbfc-803e-4c32-8be6-2bfac038bcc1}, !- Handle
  {4e32d73d-d5d5-4c59-8a43-4c43bbf0da66}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {14e2b013-4249-42af-a335-3a72ff6d5d57}, !- Handle
  Outpatient ProcedureRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {4e32d73d-d5d5-4c59-8a43-4c43bbf0da66}, !- Lights Definition Name
  {4821dda2-ab03-49a8-9ea4-7204b05b0084}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2a868bde-5699-455e-89af-5f8e4bad77eb}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bb16a58f-dc30-4c22-a941-b724272a33f3}, !- Handle
  {2a868bde-5699-455e-89af-5f8e4bad77eb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2221315e-9854-4b98-8d5c-81d3c30290f6}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {2a868bde-5699-455e-89af-5f8e4bad77eb}, !- Lights Definition Name
  {f3869291-c2a8-45b5-919a-f05f54b7a6e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d6a5b70b-620f-42cb-a1a4-579eb37788f9}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {922298da-83b5-489e-bd33-f48ac3835aff}, !- Handle
  {d6a5b70b-620f-42cb-a1a4-579eb37788f9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {4caeebd8-deb4-4677-aeee-9d38a2fd856a}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {d6a5b70b-620f-42cb-a1a4-579eb37788f9}, !- Lights Definition Name
  {f3869291-c2a8-45b5-919a-f05f54b7a6e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cb3ef003-9c82-4b12-9a29-b54d93e91bbe}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c1e08a45-b26b-47be-b0ab-8c26d5e2775a}, !- Handle
  {cb3ef003-9c82-4b12-9a29-b54d93e91bbe}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {5acbbbc0-13ea-4dba-93e2-c18391b7a605}, !- Handle
  Outpatient Lobby - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {cb3ef003-9c82-4b12-9a29-b54d93e91bbe}, !- Lights Definition Name
  {f3869291-c2a8-45b5-919a-f05f54b7a6e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b3ef8c3a-7100-4263-86cf-33f4d1cd28c9}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.9414056095457,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9ad166aa-8daa-4cd6-98cb-57b992fd233f}, !- Handle
  {b3ef8c3a-7100-4263-86cf-33f4d1cd28c9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d674c71e-b961-4451-8808-3e1aa7c6fdb8}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {b3ef8c3a-7100-4263-86cf-33f4d1cd28c9}, !- Lights Definition Name
  {3f0ec96f-5ed8-4cfd-b255-fa6eb5c3271c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f1102123-8aad-4833-a89f-7b415b4855fe}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.46672947049598,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c28854d7-d84e-4a36-a84b-cdc6bd20d7c1}, !- Handle
  {f1102123-8aad-4833-a89f-7b415b4855fe}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {5f0b1510-de9f-4798-83e2-e739cb5c97cd}, !- Handle
  Outpatient Lounge - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {f1102123-8aad-4833-a89f-7b415b4855fe}, !- Lights Definition Name
  {3f0ec96f-5ed8-4cfd-b255-fa6eb5c3271c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8d62618f-ae8d-436c-82a5-4c18d5e0060d}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.14924974542357,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {81d0f440-2860-426a-a120-28d89d3183b8}, !- Handle
  {8d62618f-ae8d-436c-82a5-4c18d5e0060d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0a289ebf-d9f2-435d-beaf-9b41b8994065}, !- Handle
  Outpatient MRI_Control - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {8d62618f-ae8d-436c-82a5-4c18d5e0060d}, !- Lights Definition Name
  {5daa186d-3b8a-4bac-a865-9ba9d00d59c7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6b78ad97-5972-4037-82ce-e695a9bd5b58}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {76559166-4473-46a5-97eb-e03292103b7a}, !- Handle
  {6b78ad97-5972-4037-82ce-e695a9bd5b58}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8834c1f0-86f4-4ca7-adb8-00413b237a88}, !- Handle
  Outpatient IT_Room - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {6b78ad97-5972-4037-82ce-e695a9bd5b58}, !- Lights Definition Name
  {32b51f7b-1fc1-47bf-b464-8b5f5f90e3a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0c9cdbea-6141-4f30-b9d7-ef339e598060}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8bb2cb13-a3ab-4d02-9d2f-841c8ae2eb29}, !- Handle
  {0c9cdbea-6141-4f30-b9d7-ef339e598060}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {cd0a7705-852f-42da-ac68-005292ed0624}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {0c9cdbea-6141-4f30-b9d7-ef339e598060}, !- Lights Definition Name
  {cb468c92-f521-4492-bf7f-391c75b298c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c0e286b7-c970-44bb-aaeb-71cb9f0ba1e0}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b0365a6d-7155-476a-9860-acf70b7169ec}, !- Handle
  {c0e286b7-c970-44bb-aaeb-71cb9f0ba1e0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {000c97ee-022a-47f4-92c4-108f5a5725f5}, !- Handle
  Outpatient CleanWork - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {c0e286b7-c970-44bb-aaeb-71cb9f0ba1e0}, !- Lights Definition Name
  {cb468c92-f521-4492-bf7f-391c75b298c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {90692c45-4ca9-45e1-bc74-c42c72767288}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.51996478605057,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d6c5cd7a-5c4a-40dd-b9ba-0d09883aeb06}, !- Handle
  {90692c45-4ca9-45e1-bc74-c42c72767288}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6ccefb52-e47e-4d6d-8fd0-b4eb69a03898}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {90692c45-4ca9-45e1-bc74-c42c72767288}, !- Lights Definition Name
  {da5f010b-1743-4969-a558-234409071dcb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a59e5221-1296-4ce3-8d69-3bbee407fef2}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.956049186080429,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7c960fa9-4517-4414-b4f6-c63cfc97d6a6}, !- Handle
  {a59e5221-1296-4ce3-8d69-3bbee407fef2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {aed97460-aaf1-4563-bde5-8d0a7a7e33f9}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {a59e5221-1296-4ce3-8d69-3bbee407fef2}, !- Lights Definition Name
  {da5f010b-1743-4969-a558-234409071dcb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {dd6214a8-6601-4cd5-a219-e2e2c0d8b27b}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.47267339693091,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4467fabf-0da3-4b69-b49c-89d982b2dbc0}, !- Handle
  {dd6214a8-6601-4cd5-a219-e2e2c0d8b27b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {7806e820-0874-4352-9f58-7d87ed2e0e6b}, !- Handle
  Outpatient Cafe - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {dd6214a8-6601-4cd5-a219-e2e2c0d8b27b}, !- Lights Definition Name
  {da5f010b-1743-4969-a558-234409071dcb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a370204a-5a48-4d29-a245-511b3745197b}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {47e5e26a-5529-4e93-a5d0-36dfb7be1c76}, !- Handle
  {a370204a-5a48-4d29-a245-511b3745197b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ec421a11-d797-4636-9c50-0a38dd8b75e0}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {a370204a-5a48-4d29-a245-511b3745197b}, !- Lights Definition Name
  {3f81552f-c08a-422e-87d6-41f2a7bcf6e0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ccd61540-c4e9-4258-98c2-007587ecbaca}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {57adcdca-424f-4389-8184-d016d458b918}, !- Handle
  {ccd61540-c4e9-4258-98c2-007587ecbaca}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {bc049b75-13c8-463d-b1f6-a9d181170852}, !- Handle
  Outpatient Anesthesia - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {ccd61540-c4e9-4258-98c2-007587ecbaca}, !- Lights Definition Name
  {3f81552f-c08a-422e-87d6-41f2a7bcf6e0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {286ff2b2-8002-4f10-8136-b0984d2ac9ed}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d0cf5804-034c-4afe-9491-fd569fedca85}, !- Handle
  {286ff2b2-8002-4f10-8136-b0984d2ac9ed}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {358e2582-b20e-418f-807f-0515b567669c}, !- Handle
  Outpatient DressingRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {286ff2b2-8002-4f10-8136-b0984d2ac9ed}, !- Lights Definition Name
  {9343de63-57a6-4229-956f-db6e2d1131b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {210f9d93-fdcc-4eca-9a3b-bbd03bf4ea64}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.11837812282528,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d55a378a-4d2c-42a5-aa5a-07fb8d267296}, !- Handle
  {210f9d93-fdcc-4eca-9a3b-bbd03bf4ea64}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {1bdd0fa6-9944-47e1-b6b4-9e9d6a9e1335}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {210f9d93-fdcc-4eca-9a3b-bbd03bf4ea64}, !- Lights Definition Name
  {b6d87c9a-a19c-4833-934a-9d6b0080e1d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6e5fe409-62a7-47d0-bc2c-cc90f361fe13}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99919298032356,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b31f3f06-54d1-45a2-9041-7941534ec156}, !- Handle
  {6e5fe409-62a7-47d0-bc2c-cc90f361fe13}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {ca3045cb-3d11-4bcc-b449-b13d7286cf80}, !- Handle
  Outpatient NurseStation - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {6e5fe409-62a7-47d0-bc2c-cc90f361fe13}, !- Lights Definition Name
  {b6d87c9a-a19c-4833-934a-9d6b0080e1d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {44ebf899-d5c5-4a54-b3b6-ef2dd7c04e65}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d7f8a0dc-a441-466d-a0d1-7a583162178a}, !- Handle
  {44ebf899-d5c5-4a54-b3b6-ef2dd7c04e65}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {307745a2-01c8-4190-8487-a2190f361d00}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {44ebf899-d5c5-4a54-b3b6-ef2dd7c04e65}, !- Lights Definition Name
  {e22e51c2-8078-4661-a016-1e5d6e452c24}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f81beb44-9acd-4062-bbbf-e5e7f6afd526}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dfb118d5-1263-4606-b9c7-7752a2f1d625}, !- Handle
  {f81beb44-9acd-4062-bbbf-e5e7f6afd526}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {2e621b5e-8aeb-4cbf-b06f-c6527574d61b}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {f81beb44-9acd-4062-bbbf-e5e7f6afd526}, !- Lights Definition Name
  {e22e51c2-8078-4661-a016-1e5d6e452c24}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4289d904-a7a9-4a25-be95-1464e5b0998f}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {06159046-f784-4abe-895b-148ca01d506a}, !- Handle
  {4289d904-a7a9-4a25-be95-1464e5b0998f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {b5a8d0cb-3b9f-45d4-9440-6c935a0e2517}, !- Handle
  Outpatient Reception - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {4289d904-a7a9-4a25-be95-1464e5b0998f}, !- Lights Definition Name
  {e22e51c2-8078-4661-a016-1e5d6e452c24}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {140cd635-ca44-4062-87ab-92582065f951}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {822adcc0-a32a-4645-aa68-9c64cbcc5ee2}, !- Handle
  {140cd635-ca44-4062-87ab-92582065f951}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {905b9eb0-dbea-44dd-9b14-b3fdc8732fb1}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {140cd635-ca44-4062-87ab-92582065f951}, !- Lights Definition Name
  {3135cc74-1417-4ee4-b14d-48c6cccf6d67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {299ea7aa-bafa-4ae4-8753-79b17fa06e12}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {869c603b-98ca-456c-94e3-40d157c1a7d8}, !- Handle
  {299ea7aa-bafa-4ae4-8753-79b17fa06e12}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {23510011-332f-4758-8aa8-aa8db82683bf}, !- Handle
  Outpatient Exam - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {299ea7aa-bafa-4ae4-8753-79b17fa06e12}, !- Lights Definition Name
  {3135cc74-1417-4ee4-b14d-48c6cccf6d67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1b230e53-3401-4978-ac8d-48d027f66880}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.43827675550186,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b1617aca-09ad-4f18-b4c1-66373e79c570}, !- Handle
  {1b230e53-3401-4978-ac8d-48d027f66880}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6ffc9a4e-81dd-45c1-a6ec-73601ab865cb}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {1b230e53-3401-4978-ac8d-48d027f66880}, !- Lights Definition Name
  {53bc1b92-954c-4e7c-9c31-2014335c9318}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {edc4ad4d-bb65-4e31-b8aa-d399c0335d50}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.71047693620267,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {3b0acd33-fdf8-41bb-8133-6f0d1678b53c}, !- Handle
  {edc4ad4d-bb65-4e31-b8aa-d399c0335d50}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {0f58ae7f-849e-41d0-9f71-578d3d050129}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {edc4ad4d-bb65-4e31-b8aa-d399c0335d50}, !- Lights Definition Name
  {53bc1b92-954c-4e7c-9c31-2014335c9318}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {927265c5-979c-43c2-9441-3666bf73e2bd}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.57397857790885,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {92605e1e-e0eb-4385-b165-d78768a2103e}, !- Handle
  {927265c5-979c-43c2-9441-3666bf73e2bd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {3f62b408-0621-4f86-b603-62202628df01}, !- Handle
  Outpatient Conference - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {927265c5-979c-43c2-9441-3666bf73e2bd}, !- Lights Definition Name
  {53bc1b92-954c-4e7c-9c31-2014335c9318}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6063e4c3-f976-46d8-af4e-4ea73f3c093a}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.12546870555589,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {49b86338-1110-4dc1-abe7-98f3a2c0132f}, !- Handle
  {6063e4c3-f976-46d8-af4e-4ea73f3c093a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6e990717-7362-4d29-b6d7-56c13152d042}, !- Handle
  Outpatient MedGas - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {6063e4c3-f976-46d8-af4e-4ea73f3c093a}, !- Lights Definition Name
  {445bbc90-38f2-4c7f-a266-cd22ac6a019c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c5388896-895e-47dc-83e4-ca84b5ab92ed}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.12546870555589,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {80b98b2e-3baf-4f95-af3a-a47ed9f7b179}, !- Handle
  {c5388896-895e-47dc-83e4-ca84b5ab92ed}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2c8a1f03-ffef-4cef-8741-5c19dad9f0fb}, !- Handle
  Outpatient BioHazard - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {c5388896-895e-47dc-83e4-ca84b5ab92ed}, !- Lights Definition Name
  {935ea770-9b70-4002-9cd0-cbbe80e683f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b0686f8d-72b7-492f-b820-d9cb703c4066}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6f95c6c3-c475-48f1-84ec-bbb0aa9e9944}, !- Handle
  {b0686f8d-72b7-492f-b820-d9cb703c4066}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9f6488fd-bf5d-470d-81f2-3547d641ef0c}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {b0686f8d-72b7-492f-b820-d9cb703c4066}, !- Lights Definition Name
  {ca0373db-6f2a-4a45-9c54-28e055f7c4b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4f1bc59e-4d84-4698-a396-97eb794af69c}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6c507716-d885-432c-ae58-f78edece80ac}, !- Handle
  {4f1bc59e-4d84-4698-a396-97eb794af69c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {da08493b-6613-40ba-8c21-c66766a685d5}, !- Handle
  Outpatient Elec/MechRoom - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {4f1bc59e-4d84-4698-a396-97eb794af69c}, !- Lights Definition Name
  {ca0373db-6f2a-4a45-9c54-28e055f7c4b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {67011d4b-e9f9-4e02-92fc-5b708e86c3ef}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a27374a4-5573-4f98-a4b6-77555272a832}, !- Handle
  {67011d4b-e9f9-4e02-92fc-5b708e86c3ef}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {641ca013-a08f-4a0b-a32e-42dae3f4f5c0}, !- Handle
  Outpatient Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {67011d4b-e9f9-4e02-92fc-5b708e86c3ef}, !- Lights Definition Name
  {affad852-7422-44e2-b599-3ef8c5f17ba1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d78dc5cc-e959-4c9b-a9bb-e751166d4347}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.36313063913935,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {954194b7-3d97-4224-a1a3-28f36e317a19}, !- Handle
  {d78dc5cc-e959-4c9b-a9bb-e751166d4347}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0efe5c04-492c-4e2d-b24d-da61f50fb8a4}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {d78dc5cc-e959-4c9b-a9bb-e751166d4347}, !- Lights Definition Name
  {a8555d19-42f2-46b7-ab6c-af535491a231}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f8332caf-f74d-4497-b0fe-b89951b24496}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.7451845515936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a498e350-5c22-4997-a12a-845c05a6d163}, !- Handle
  {f8332caf-f74d-4497-b0fe-b89951b24496}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {17af76a6-a053-4697-bdd1-0029bf2b557a}, !- Handle
  Outpatient PreOp - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {f8332caf-f74d-4497-b0fe-b89951b24496}, !- Lights Definition Name
  {a8555d19-42f2-46b7-ab6c-af535491a231}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {038fb422-4021-4450-9f5c-cba761387c4a}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.9414056095457,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9a413399-d08d-40c2-a48b-fb06ee4ff996}, !- Handle
  {038fb422-4021-4450-9f5c-cba761387c4a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {732bd47e-c533-4259-aea9-6cee2953843f}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {038fb422-4021-4450-9f5c-cba761387c4a}, !- Lights Definition Name
  {2149f6a1-fb59-48c1-842e-c1a6c04f94db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a0e22005-49fc-46c3-80d0-22fdba7adf1e}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.46672947049598,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {66399f15-566e-4271-86d7-cc6926de4158}, !- Handle
  {a0e22005-49fc-46c3-80d0-22fdba7adf1e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {c8795dd9-7449-48b8-ad2c-6dc5f533b2ce}, !- Handle
  Outpatient LockerRoom - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {a0e22005-49fc-46c3-80d0-22fdba7adf1e}, !- Lights Definition Name
  {2149f6a1-fb59-48c1-842e-c1a6c04f94db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6effd3b1-5272-49be-be5b-ae376be0781d}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.7220838759795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a862fb6a-0326-43b8-a3ce-9cc7dfa42532}, !- Handle
  {6effd3b1-5272-49be-be5b-ae376be0781d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {4a480bca-c91a-4378-a66b-669055e3c958}, !- Handle
  Outpatient OR - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {6effd3b1-5272-49be-be5b-ae376be0781d}, !- Lights Definition Name
  {b6f1b760-0514-4e57-b857-b7ba6a36f60e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {408d4f0b-37c5-405d-8c2a-6d7b59825834}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33070929316204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {72f5bf8e-bfe3-4f51-a3d2-d56fbe162f69}, !- Handle
  {408d4f0b-37c5-405d-8c2a-6d7b59825834}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {1d06e906-f6df-4057-a1e9-7680d1ae26e2}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {408d4f0b-37c5-405d-8c2a-6d7b59825834}, !- Lights Definition Name
  {42317bf9-c5e2-4af3-ad2a-e7ac61a74860}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8b5f3c8b-f819-4ecc-98d2-e8c8e6a864bf}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.07724586989135,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {95ca00ba-3461-454d-b6f3-5daade44a768}, !- Handle
  {8b5f3c8b-f819-4ecc-98d2-e8c8e6a864bf}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {d8ad1d4a-7457-4946-9667-1707e4b5bc98}, !- Handle
  Outpatient Toilet - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {8b5f3c8b-f819-4ecc-98d2-e8c8e6a864bf}, !- Lights Definition Name
  {42317bf9-c5e2-4af3-ad2a-e7ac61a74860}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ce337d23-707d-43db-ba9e-ef8cfdf41aaa}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.12546870555589,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5cdad6dc-ab24-43c6-b5a0-dc4f16b1ea00}, !- Handle
  {ce337d23-707d-43db-ba9e-ef8cfdf41aaa}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d458ec02-948d-4de4-8a6e-3e449f978cc1}, !- Handle
  Outpatient Janitor - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {ce337d23-707d-43db-ba9e-ef8cfdf41aaa}, !- Lights Definition Name
  {7177f630-101d-4379-a778-a32cdec2162a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {895653d6-cd79-464c-b019-cbfe28eee04b}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.78496264651448,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8d91fc50-750c-4587-a5a7-53fe4ae426c3}, !- Handle
  {895653d6-cd79-464c-b019-cbfe28eee04b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e06ebd56-ea69-44f8-9f96-b4a9881b6218}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {895653d6-cd79-464c-b019-cbfe28eee04b}, !- Lights Definition Name
  {2eecd79e-bd51-41d8-a119-c96bfd11b9e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a3e5261c-54a5-462c-a877-f1bb2bae11bc}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.85308468876643,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b9f481b0-fd51-4700-a2fc-761a567e862f}, !- Handle
  {a3e5261c-54a5-462c-a877-f1bb2bae11bc}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {401266db-b24c-46c7-97d3-7bbb05c47a65}, !- Handle
  Outpatient Stair - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {a3e5261c-54a5-462c-a877-f1bb2bae11bc}, !- Lights Definition Name
  {2eecd79e-bd51-41d8-a119-c96bfd11b9e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {33192646-1520-448a-a8b4-295583a77586}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f1ab04f7-c611-43ed-a3f6-445777f98c95}, !- Handle
  {33192646-1520-448a-a8b4-295583a77586}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e5fb7f12-21e6-4c34-8a28-7a1b9b6a0f76}, !- Handle
  Outpatient Xray - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {33192646-1520-448a-a8b4-295583a77586}, !- Lights Definition Name
  {7895b95c-f987-4b58-94b5-ba894abd2503}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {12a87b2a-1847-49df-b340-31df2905873d}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.63892438238715,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4493b6fb-8b3c-4f21-a521-8de72cba9bbc}, !- Handle
  {12a87b2a-1847-49df-b340-31df2905873d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {5e05b14c-1d92-4950-a715-64c8dbd22537}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {12a87b2a-1847-49df-b340-31df2905873d}, !- Lights Definition Name
  {e209e765-7ecd-4a15-a84d-8d195c51c26b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5a315275-63bf-403a-9457-792f39ba9fd5}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.14378450408347,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5adaa9de-1678-4d51-ba9e-6e113ccf5f1a}, !- Handle
  {5a315275-63bf-403a-9457-792f39ba9fd5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {00b9a6cd-4f3d-4331-a028-e8efc55d10e0}, !- Handle
  Outpatient PACU - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {5a315275-63bf-403a-9457-792f39ba9fd5}, !- Lights Definition Name
  {e209e765-7ecd-4a15-a84d-8d195c51c26b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0e87da39-8653-4635-9e2c-8e263b8419f9}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.82450416376704,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ab6cea4a-46ea-4c70-b890-46870d62c7b9}, !- Handle
  {0e87da39-8653-4635-9e2c-8e263b8419f9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {9ea49aba-5424-4f2e-b866-4e5c1e49903c}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {0e87da39-8653-4635-9e2c-8e263b8419f9}, !- Lights Definition Name
  {9d583e44-c28b-4023-b535-a5f6495863b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f257bdd0-1c8c-4ed2-93be-fb28a2e4df51}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.17408345443541,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {25b7a5f7-780f-4542-94b6-fceb08e74953}, !- Handle
  {f257bdd0-1c8c-4ed2-93be-fb28a2e4df51}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {b6b85176-e288-4dfc-99aa-d87f5c6b60f3}, !- Handle
  Outpatient PhysicalTherapy - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {f257bdd0-1c8c-4ed2-93be-fb28a2e4df51}, !- Lights Definition Name
  {9d583e44-c28b-4023-b535-a5f6495863b6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {42b65049-aa7b-4085-98f8-1937eaf5a44d}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c844b39e-c5d3-4c41-b73a-e11994ceb72b}, !- Handle
  Zone Outpatient Anesthesia  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b65846dc-375e-4ab3-b569-b94de8dba39e}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c8e4b142-d9d5-4715-875e-f0703d7c91ef}, !- Handle
  Zone Outpatient BioHazard  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a328b904-58c4-4819-81e2-54da1620bcbe}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ab32e63a-86c1-4203-b8d0-c2193c7a901e}, !- Handle
  Zone Outpatient Cafe  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {32a4ce98-6cce-4712-9e63-d253fd3cff99}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2adb6537-54cb-43d5-87ed-b4878e399b83}, !- Handle
  Zone Outpatient CleanWork  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {703d8939-b3e1-4703-89e0-3fe49a80214b}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {98a1f8b0-70fc-4808-bc0a-f831b98590cd}, !- Handle
  Zone Outpatient Conference  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3068741c-9783-415f-8b87-03203c064396}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {811bed66-310d-4316-b77e-d92982947366}, !- Handle
  Zone Outpatient DressingRoom  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4cb333f2-1ec5-4583-85b8-bd08b551642d}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ef375b24-9cc2-4d15-a29a-91eb2a822014}, !- Handle
  Zone Outpatient Elec/MechRoom  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {42cb1e58-30d6-447d-9ba5-965865c85b39}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {577fe912-812d-4e4f-bc6b-726c3ba0137e}, !- Handle
  Zone Outpatient ElevatorPumpRoom  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {251af1ff-b4be-429f-9472-73bd634f6720}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d5f301c3-c640-48bd-b243-551f892cf6db}, !- Handle
  Zone Outpatient Exam A  - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {17897d4b-2374-4120-977c-b5a0469fc64f}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5b389a16-dc8a-4890-b211-f36d9ceabe7e}, !- Handle
  Zone Outpatient Exam C  - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ed40eedc-995f-434a-b6bc-e0975ba7066d}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {43e07e8a-a9dd-4cde-95de-e0ead9d4b7ab}, !- Handle
  Zone Outpatient Hall B  - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3555f597-cff9-418f-9cca-8d69d24c18ce}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {35b9fff1-0a7c-4eb1-bcb7-45fae54bf880}, !- Handle
  Zone Outpatient IT_Room  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ca4f4c51-69e3-4a4f-8035-c667ffb1468a}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {eda816dd-5160-4178-8b15-3504c1da23ce}, !- Handle
  Zone Outpatient Janitor  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8979d7a5-b9a8-4869-8939-419be0608c29}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {60b7cc2a-73ab-46bd-b91e-32de0a3633c1}, !- Handle
  Zone Outpatient Lobby  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9e130af3-59aa-43e6-8ca8-c5a9c173c353}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {36831b74-af7d-4e96-900e-301bcc88b752}, !- Handle
  Zone Outpatient LockerRoom  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fbaf0e44-d106-4fa0-89a2-d0cbbce984f5}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {35cd36ca-84c5-459a-b78f-9763c67d3138}, !- Handle
  Zone Outpatient Lounge  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e67f411f-f7d2-4803-b88e-ac589cb1c646}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e5fcf759-ca2c-49b1-a89f-d54374ad631c}, !- Handle
  Zone Outpatient MedGas  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5ce743e0-756b-4a7b-aee0-045f5db1f142}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8de8a247-0e7e-4fd5-b233-31eb626ad63e}, !- Handle
  Zone Outpatient MRI  - Story Ground 1 PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2ae6b279-63eb-484d-b1e9-b8887dca9ee7}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6acf4cee-3b0f-4391-86ab-51e64a0d29b6}, !- Handle
  Zone Outpatient MRI  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {84f9c84a-8271-4b62-8841-223f6b6877ba}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {3f8ef61a-7716-48d3-98e4-7c82dc118987}, !- Handle
  Zone Outpatient MRI_Control  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e286721a-2dda-4881-814f-30f6b869ee86}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2503ee75-dff9-468e-87ea-da9cd23edb04}, !- Handle
  Zone Outpatient NurseStation  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c7d7eed8-8ce6-4f84-8ad8-0992f81f0bbc}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {44df9c4c-0eb0-4a55-ba2d-28a2f2cae79c}, !- Handle
  Zone Outpatient Office  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {53c52048-c3f9-4617-bc78-8bfdc8a4a2f0}, !- Handle
  Zone Outpatient Office  - Story Top 1 PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2af86883-4b82-4c91-b041-b47fcbb7e3dc}, !- Handle
  Zone Outpatient Office  - Story Top 1 PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0dc81fe5-c00a-4237-b65a-dc48a54fdcfa}, !- Handle
  Zone Outpatient Office  - Story Top PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1cd4a048-1f45-4fb3-98d3-a830372fda04}, !- Handle
  Zone Outpatient Office  - Story Top PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {dfbabfb1-2042-4336-ba27-6c56727a6a0e}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a5c3965a-7206-4619-bbdd-8a8f1d8052d2}, !- Handle
  Zone Outpatient OR  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8858b176-6cca-46f0-8ade-d199ef1ac24f}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8e7c3cb0-c767-4d02-8ed4-71fe9aee24c9}, !- Handle
  Zone Outpatient PACU  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {752a8df6-d7da-4ec4-a08c-d6a5a93c9a67}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e616dde6-e5d0-4f8a-8589-6a8787dace4e}, !- Handle
  Zone Outpatient PhysicalTherapy  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fba93acb-61b8-4edc-a859-232979050ed5}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e429aa5c-d205-4f7a-be3c-9320df92d66b}, !- Handle
  Zone Outpatient PreOp  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5fd0eda9-4783-49fc-aafa-32b61fe34e2c}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a784c26d-dd5c-4fb8-b732-285ca3c05a47}, !- Handle
  Zone Outpatient ProcedureRoom  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {597520ba-3326-46bf-ae40-bfb4c393146c}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c78a83a5-e7e9-418d-bca5-1c22d820acd7}, !- Handle
  Zone Outpatient Reception  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b9962e43-4395-4fab-acfa-28e4ca7a1a07}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8f857e0f-55e5-451c-8b49-5f4ef37aaf67}, !- Handle
  Zone Outpatient Soil Work  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {96b07fab-76f5-4a8a-b843-f9f5a7778072}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f0c8b742-a8b6-4f9d-ac8e-eedf74d4acb2}, !- Handle
  Zone Outpatient Stair  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c9fe942f-e448-4ff9-8b80-088086793eb8}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {240ae157-ac9c-4aa7-807b-5769cf991fc2}, !- Handle
  Zone Outpatient Toilet  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e43f18d6-5d55-47a6-b0ac-11123ba0bf68}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {863dc3ed-db9d-4cbc-b87d-93c643770623}, !- Handle
  Zone Outpatient Xray  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {76af80ec-2357-483a-b030-762d7bcb224c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {3d759cd4-e63b-45ee-8eaa-f534e4c0a474}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {649c6e87-9142-433f-a9fa-dc71638fcadc}, !- Handle
  Outpatient Office  - Story Top 1 HVAC On Infiltration, !- Name
  {a95a1a97-e682-4ceb-a500-fc9350bff417}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43b01bf1-1247-4424-9c16-3f45eefcb775}, !- Handle
  Outpatient Office  - Story Top 1 HVAC Off Infiltration, !- Name
  {a95a1a97-e682-4ceb-a500-fc9350bff417}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e4e089d-40be-4b5e-98b1-a509b510c1f2}, !- Handle
  Outpatient PACU  - Story Ground HVAC On Infiltration, !- Name
  {c2963038-e55e-4c2c-a872-4bd1e80408a0}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {604a5b6e-9b36-4386-8d8f-2b274b01c20e}, !- Handle
  Outpatient PACU  - Story Ground HVAC Off Infiltration, !- Name
  {c2963038-e55e-4c2c-a872-4bd1e80408a0}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b02be11-41c5-401c-ba70-7084e4ff596f}, !- Handle
  Outpatient Stair  - Story Ground HVAC On Infiltration, !- Name
  {fc02dfde-cd96-45fb-8e3a-d01d8c350309}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bab3ec3-192c-4192-93ca-4d62bf7cf63f}, !- Handle
  Outpatient Stair  - Story Ground HVAC Off Infiltration, !- Name
  {fc02dfde-cd96-45fb-8e3a-d01d8c350309}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8cecc64-1e32-40d5-aff3-dba8fb42f720}, !- Handle
  Outpatient Xray  - Story Ground HVAC On Infiltration, !- Name
  {28d1accc-7cca-4406-a590-8913dcb3c5df}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65edd3e7-9cc0-4bad-a591-f77ec21f3ab7}, !- Handle
  Outpatient Xray  - Story Ground HVAC Off Infiltration, !- Name
  {28d1accc-7cca-4406-a590-8913dcb3c5df}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eeb18355-036b-4137-8394-964689c74a6e}, !- Handle
  Outpatient Soil Work  - Story Ground HVAC On Infiltration, !- Name
  {baf7730d-bf9a-46de-85e4-1051d6f3bf0f}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe6e6f46-198f-472c-ae14-aacf9f87dfd5}, !- Handle
  Outpatient Soil Work  - Story Ground HVAC Off Infiltration, !- Name
  {baf7730d-bf9a-46de-85e4-1051d6f3bf0f}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e2cd3f1-c396-49e1-ade7-0ff6039a8b5a}, !- Handle
  Outpatient Janitor  - Story Ground HVAC On Infiltration, !- Name
  {c1d754af-e74b-452f-9d1f-81c349ccec53}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c19e41ce-c1b4-4a30-b3d7-f07b92439bba}, !- Handle
  Outpatient Janitor  - Story Ground HVAC Off Infiltration, !- Name
  {c1d754af-e74b-452f-9d1f-81c349ccec53}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13c5f85c-18bd-4a35-9d26-5891047603a9}, !- Handle
  Outpatient PhysicalTherapy  - Story Ground HVAC On Infiltration, !- Name
  {6ef1aab4-cc31-4c48-8560-7d52c82d4114}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d363811c-a176-4b4a-b436-6b8cc8f64b58}, !- Handle
  Outpatient PhysicalTherapy  - Story Ground HVAC Off Infiltration, !- Name
  {6ef1aab4-cc31-4c48-8560-7d52c82d4114}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fbc44c4b-1acf-4855-bf21-5506e8907942}, !- Handle
  Outpatient Toilet  - Story Ground HVAC On Infiltration, !- Name
  {da69e7e3-fec5-4005-9191-95ba52492257}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71eef780-0b9b-425f-b4b2-e2035b815019}, !- Handle
  Outpatient Toilet  - Story Ground HVAC Off Infiltration, !- Name
  {da69e7e3-fec5-4005-9191-95ba52492257}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc163b5f-b526-4d13-8730-1999d8179c9f}, !- Handle
  Outpatient PreOp  - Story Ground HVAC On Infiltration, !- Name
  {5024f686-5d00-4333-b31e-0ff7a8af0c32}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4cf9234-912f-4722-a7c8-47d572d29912}, !- Handle
  Outpatient PreOp  - Story Ground HVAC Off Infiltration, !- Name
  {5024f686-5d00-4333-b31e-0ff7a8af0c32}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e288e9b-21d9-4828-8c57-096a0ebe872c}, !- Handle
  Outpatient LockerRoom  - Story Ground HVAC On Infiltration, !- Name
  {b81188a1-b046-43b3-855c-6becfc5f8798}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c0cf42b9-3c6a-4df7-bb9f-fb8d0f3a31d6}, !- Handle
  Outpatient LockerRoom  - Story Ground HVAC Off Infiltration, !- Name
  {b81188a1-b046-43b3-855c-6becfc5f8798}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {008da68f-faaf-4491-b9eb-3d61e7550be3}, !- Handle
  Outpatient Elec/MechRoom  - Story Ground HVAC On Infiltration, !- Name
  {5aeb6af6-cfe5-46b4-90c9-f004813f82d0}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57cba92c-5d17-4939-bae7-c6ac36b48a8e}, !- Handle
  Outpatient Elec/MechRoom  - Story Ground HVAC Off Infiltration, !- Name
  {5aeb6af6-cfe5-46b4-90c9-f004813f82d0}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c84ae35a-ef59-4f51-a0c5-e62f5c6286d1}, !- Handle
  Outpatient NurseStation  - Story Ground HVAC On Infiltration, !- Name
  {3cc244eb-ab06-4f4a-b959-db639de45a85}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac7461f8-537a-4ad4-b1c6-08a56fa5e3ed}, !- Handle
  Outpatient NurseStation  - Story Ground HVAC Off Infiltration, !- Name
  {3cc244eb-ab06-4f4a-b959-db639de45a85}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98f3047c-43b6-4acd-a775-acde87029794}, !- Handle
  Outpatient MRI  - Story Ground HVAC On Infiltration, !- Name
  {0e314d3b-0251-46a4-b3c5-35524605e63a}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86dd2c71-685f-4294-8a37-b26495f7ae3f}, !- Handle
  Outpatient MRI  - Story Ground HVAC Off Infiltration, !- Name
  {0e314d3b-0251-46a4-b3c5-35524605e63a}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4fe27f4e-9115-498f-ba94-a3956a1b5a7e}, !- Handle
  Outpatient Cafe  - Story Ground HVAC On Infiltration, !- Name
  {b2c87b09-9004-45a8-ae1b-b6c2bcbbdbfe}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee258edb-4dc5-44ff-9ddb-24b74d1e2412}, !- Handle
  Outpatient Cafe  - Story Ground HVAC Off Infiltration, !- Name
  {b2c87b09-9004-45a8-ae1b-b6c2bcbbdbfe}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2be60bb-e37d-42af-9ac1-4ad5a0a52707}, !- Handle
  Outpatient Lobby  - Story Ground HVAC On Infiltration, !- Name
  {44245c2e-ee8e-403a-87e7-1602e4f39a0b}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1956a2d0-9f61-4ce7-9d8f-9f2bbee1e289}, !- Handle
  Outpatient Lobby  - Story Ground HVAC Off Infiltration, !- Name
  {44245c2e-ee8e-403a-87e7-1602e4f39a0b}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a76d98db-da42-446f-a338-121fb7ef3176}, !- Handle
  Outpatient Exam A  - Story Top HVAC On Infiltration, !- Name
  {39dfddea-020f-48c7-bb64-7567cf354983}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6ed661c-bc9a-4030-9588-e58117c2362c}, !- Handle
  Outpatient Exam A  - Story Top HVAC Off Infiltration, !- Name
  {39dfddea-020f-48c7-bb64-7567cf354983}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf60cea0-a75f-4ead-b2d7-53dfedfa9538}, !- Handle
  Outpatient Reception  - Story Ground HVAC On Infiltration, !- Name
  {56e10894-8647-4301-b22e-c3a68419ba6f}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c43499dc-12ad-4900-b38a-984c53a66a58}, !- Handle
  Outpatient Reception  - Story Ground HVAC Off Infiltration, !- Name
  {56e10894-8647-4301-b22e-c3a68419ba6f}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d28140c6-fe8f-4ea4-829c-841c600a5362}, !- Handle
  Outpatient Hall B  - Story Top HVAC On Infiltration, !- Name
  {ff50a7e7-6dcb-4819-be5c-917c01879005}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d62635cc-ed84-4a83-a3a0-09438189cf5a}, !- Handle
  Outpatient Hall B  - Story Top HVAC Off Infiltration, !- Name
  {ff50a7e7-6dcb-4819-be5c-917c01879005}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a57d4515-2ef7-4b5c-a14b-188207a1e485}, !- Handle
  Outpatient OR  - Story Ground HVAC On Infiltration, !- Name
  {46ee1b36-4a19-4174-a6cb-f32e787890d3}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66f04b80-ce15-4feb-9342-99f170ef8863}, !- Handle
  Outpatient OR  - Story Ground HVAC Off Infiltration, !- Name
  {46ee1b36-4a19-4174-a6cb-f32e787890d3}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a2d3910-17dd-448c-b384-8fd8c62a0e4e}, !- Handle
  Outpatient Exam C  - Story Top HVAC On Infiltration, !- Name
  {eca295a6-0313-4c9d-9ea4-ad1fa7b6ad1f}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30e80675-af26-4e7c-ae0c-f6b2c589deef}, !- Handle
  Outpatient Exam C  - Story Top HVAC Off Infiltration, !- Name
  {eca295a6-0313-4c9d-9ea4-ad1fa7b6ad1f}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9a7bcaf-eb61-4127-a07d-0b7278172207}, !- Handle
  Outpatient Office  - Story Top HVAC On Infiltration, !- Name
  {f33e590e-33c6-4255-a26a-48e8c69c3d65}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d435283-af83-4571-8191-f9fe2ad90ec0}, !- Handle
  Outpatient Office  - Story Top HVAC Off Infiltration, !- Name
  {f33e590e-33c6-4255-a26a-48e8c69c3d65}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a673f6ab-5868-497d-854c-1034aaf6ea4b}, !- Handle
  Outpatient Office  - Story Ground HVAC On Infiltration, !- Name
  {029e7bea-8015-42b4-9e6e-86239f2f5713}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1ba6c0e-f320-4784-bdf3-7ec976342db8}, !- Handle
  Outpatient Office  - Story Ground HVAC Off Infiltration, !- Name
  {029e7bea-8015-42b4-9e6e-86239f2f5713}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e48b67b-1402-452a-9fd6-7a9bbff4ed17}, !- Handle
  Outpatient Lounge  - Story Ground HVAC On Infiltration, !- Name
  {d3916ee3-a0d9-43f3-b984-8b96517feb8b}, !- Space or SpaceType Name
  {570762b9-4034-421c-965a-8051e20e7fc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0445,                                !- Constant Term Coefficient
  0.0055,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0295;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {843a91bb-0a0c-4085-8e67-c64c913790e6}, !- Handle
  Outpatient Lounge  - Story Ground HVAC Off Infiltration, !- Name
  {d3916ee3-a0d9-43f3-b984-8b96517feb8b}, !- Space or SpaceType Name
  {943c8e5d-014a-4843-b53a-25431228434a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0155,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0344;                                 !- Velocity Squared Term Coefficient

OS:WindowMaterial:SimpleGlazingSystem,
  {6732674b-f961-475e-b2c4-4056c2354aaf}, !- Handle
  Simple Glazing Double - No LowE - Clear - Aluminum, !- Name
  4.23598445247066,                       !- U-Factor {W/m2-K}
  0.646,                                  !- Solar Heat Gain Coefficient
  0.671;                                  !- Visible Transmittance

OS:Construction,
  {bec7bbec-df77-447a-b4a3-c95f05ee7dc3}, !- Handle
  Window U-0.75 SHGC 0.65,                !- Name
  ,                                       !- Surface Rendering Name
  {6732674b-f961-475e-b2c4-4056c2354aaf}; !- Layer 1

