
OS:Version,
  {976ec26a-f444-4cbf-a3f9-fe753205d2f1}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {80055cc8-ed50-440d-9612-0fa84eef07b3}; !- Handle

OS:Site,
  {469aca8a-768e-433e-a1fc-2e636521531a}, !- Handle
  Denver Internationa_CO_USA,             !- Name
  39.83,                                  !- Latitude {deg}
  -104.66,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1655,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {7c29fcc2-1400-4746-81cf-3b8ff695f472}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {60aaa9ac-f84c-4a39-a257-ff3d2d2aba80}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {dea730e8-05de-48db-83e3-9b58dc21e177}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {3b0643ab-0479-45c9-9dca-84e41b368135}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {5b979599-5838-42a3-9c5d-ee1b3c7646ab}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {dee2c530-7c58-4b9e-b783-7eacfd33f9b7}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {e234d8eb-4c92-4bfc-a42a-12bc23ce36a0}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {d03eeb5e-ffc4-46be-b241-a4831b43de8c}, !- Handle
  Denver Internationa,                    !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.66,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1655,                                   !- Elevation {m}
  /weather/G0800310.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {97639f4b-3b6d-4e7f-b3cc-6ee0e27174f9}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.9308333333333,                       !- Annual Average Outdoor Air Temperature {C}
  24.88;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {a7ce151d-9727-42c4-862d-070672929d3c}, !- Handle
  Denver Internationa Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.47;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8606b9fa-ffff-4c5e-8c36-7d0443f8aaf4}, !- Handle
  Denver Internationa Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.47;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ce5f9a65-cf6a-409c-a0eb-a980fc52069c}, !- Handle
  Denver Internationa Ann Htg 99.6% Condns DB 1, !- Name
  -17.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {96059e8b-d3cb-4857-b15d-2c46e1bb4025}, !- Handle
  Denver Internationa August .4% Condns DB=>MCWB 1, !- Name
  35.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.463;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {56af7036-c2ca-49ac-b300-39a08be94268}, !- Handle
  Denver Internationa October .4% Condns DB=>MCWB 1, !- Name
  28.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.273,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.642;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {af5cd555-1c9e-465a-8f0b-a3b93ff47102}, !- Handle
  Denver Internationa September .4% Condns DB=>MCWB 1, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.294,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.563;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {9f9fae4e-94e8-40ad-ae3c-0045f8cdfa84}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5B;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {56d7197e-cf92-4ff2-97e9-d8e2f1893133}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {159b0449-6de7-4889-8dce-1ca92594c63f}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {b4303246-66f8-40f9-aa07-f34f24cc7438}, !- Handle
  ComStock DOE Ref Pre-1980|RetailStripmall|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {8512d9b3-44f4-4d15-b9f7-46abae5975ef}, !- Default Construction Set Name
  {94769344-2474-46d0-b750-c07856ed840f}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  StripMall;                              !- Standards Building Type

OS:AdditionalProperties,
  {265885d5-8237-405a-a70c-27365a12c614}, !- Handle
  {b4303246-66f8-40f9-aa07-f34f24cc7438}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  11,                                     !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.3999999999999999,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.9,                                   !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  20.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA Mountain,                      !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double - No LowE - Clear - Aluminum,    !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  strip_mall_restaurant30,                !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  strip_mall,                             !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  RMPAc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Mountain,                               !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Mountain North,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  5B,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  5B,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Cold,                                   !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  36,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  the Cheyenne-Denver-Colorado Springs Area, !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  Cafe,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Electric,                               !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Electric,                               !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  1.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0800310,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DOE Ref 1980-2004,             !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2007,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock 90.1-2010,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref Pre-1980,              !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DOE Ref 1980-2004,             !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref Pre-1980,              !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref Pre-1980,              !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref Pre-1980,              !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock 90.1-2010,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2007,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref Pre-1980,              !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DOE Ref 1980-2004,             !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref Pre-1980,              !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref Pre-1980,              !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref Pre-1980,              !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  RMPAc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.4,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  Electricity,                            !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fancycle_vent,                    !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PVAV with PFP boxes,                    !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  7,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  74,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  8,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  68,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen4_led,                               !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  mercantile_retail_ltg_bpr_almost_off,   !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.05,                                   !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.05,                                   !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0800310,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G08000814,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0800310002802,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  3,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  leased,                                 !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner_or_tenant,               !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  mercantile_retail_plugload_bpr_no_strict_schedule_towards_off, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0.35,                                   !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.15,                                   !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner_or_tenant,               !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  33,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Mountain,                               !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  5001_10000,                             !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  CO&#44 Denver County,                   !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR05,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  CO&#44 00814,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  0,                                      !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  CO,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G080,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Colorado,                               !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  steel_framed,                           !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_CO_Denver.Internationa.725650_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Aurora_Buckley_Field_Angb,              !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  9.5,                                    !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  10.0,                                   !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  10.75,                                  !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  12.25,                                  !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  _1pct,                                  !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2006,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2011,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2017,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2012,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  pre_1978,                               !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2007,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  pre_1978,                               !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  pre_1978,                               !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  pre_1978,                               !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1931,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref Pre-1980,              !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref Pre-1980,              !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref Pre-1980,              !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2010,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007;                     !- Feature Value 130

OS:SpaceType,
  {56de9216-2c9d-4836-86d9-bfc7ce1b0e41}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {3a63ad4e-1cc3-467a-a36c-d313d563c749}, !- Default Schedule Set Name
  {f3132c17-52a9-43c5-a4e0-ebff8444a640}, !- Group Rendering Name
  {04e41bf1-af1a-4e66-9a79-45dbc02fd464}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 1;                    !- Standards Space Type

OS:Rendering:Color,
  {f3132c17-52a9-43c5-a4e0-ebff8444a640}, !- Handle
  StripMall Strip mall - type 1,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {431b99ff-a6ba-4997-9d61-2c8b2b2a672d}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {dfed16de-99bf-4e15-a4f6-dcd78ff9fcbb}, !- Default Schedule Set Name
  {61443175-d300-4b43-b758-dbe78556f6f1}, !- Group Rendering Name
  {acff427d-d4f5-4b82-9dd2-052a462ed394}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 2;                    !- Standards Space Type

OS:Rendering:Color,
  {61443175-d300-4b43-b758-dbe78556f6f1}, !- Handle
  StripMall Strip mall - type 2,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {51938f29-3836-43d4-84d2-6e757a232f7d}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {10ff06fd-a238-4b18-bf14-210065afb8ef}, !- Default Schedule Set Name
  {94773e43-3342-4986-85ae-5fca9252cd3d}, !- Group Rendering Name
  {2ef2c30b-0aba-4767-ae49-dd1427a5612e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 3;                    !- Standards Space Type

OS:Rendering:Color,
  {94773e43-3342-4986-85ae-5fca9252cd3d}, !- Handle
  StripMall Strip mall - type 3,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {2d1e9817-0c08-4580-a6e2-f0cf4083458f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {d54e46e7-fa89-495c-992c-10a94b14dd8c}, !- Default Schedule Set Name
  {17451720-f8a2-41d0-b5f6-4e57bd624ae4}, !- Group Rendering Name
  {a167c14d-667e-4da0-8de0-fc22fac68628}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {17451720-f8a2-41d0-b5f6-4e57bd624ae4}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {8fb03b6c-e0f0-49fe-b387-a28df0498fbe}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b08871ff-4dc0-4095-bdb6-fdcc92a874ac}, !- Default Schedule Set Name
  {2e8de916-55be-48c0-824f-cbb02a275c82}, !- Group Rendering Name
  {3e5142ac-42ff-4792-a9d4-a965343e7201}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {2e8de916-55be-48c0-824f-cbb02a275c82}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {45ef8a10-8ad5-479a-abe3-39f01d6343c9}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  5.1816,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {458479c3-ce58-4d2a-8936-bd42991f513a}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground, !- Name
  {8fb03b6c-e0f0-49fe-b387-a28df0498fbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.62,                                  !- X Origin {m}
  -7.62,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45ef8a10-8ad5-479a-abe3-39f01d6343c9}, !- Building Story Name
  {f9c4ce6e-d236-4276-8b96-6a24fcec860e}; !- Thermal Zone Name

OS:Surface,
  {651a2497-911d-49c3-85a6-32653a1d0852}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {91a8bed2-1246-47ee-bf94-fb261623367c}, !- Construction Name
  {458479c3-ce58-4d2a-8936-bd42991f513a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d414503e-ff81-44f2-9333-e19b9d16d0bd}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {458479c3-ce58-4d2a-8936-bd42991f513a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8045edc-f22a-4abb-ab2c-61c542fd117b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {458479c3-ce58-4d2a-8936-bd42991f513a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6c575b4-2848-4b4e-935f-9de0a8e42315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31abca7a-2392-4f0d-aaef-396b324df085}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {458479c3-ce58-4d2a-8936-bd42991f513a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d2ac918-61d0-4969-900c-dae02eb57feb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {604d98ed-8f07-429a-a688-d7d0ec97e353}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {458479c3-ce58-4d2a-8936-bd42991f513a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee5c24f-3730-4ff4-869c-62eb6bad89f6}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {458479c3-ce58-4d2a-8936-bd42991f513a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f9c4ce6e-d236-4276-8b96-6a24fcec860e}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc2469ba-0e8a-4b17-8f96-5868b5efffde}, !- Zone Air Inlet Port List
  {c803713d-7f91-46cc-a6bf-5d83d199423b}, !- Zone Air Exhaust Port List
  {7d16d2ea-e3cd-4c5a-9f8a-36909c78e026}, !- Zone Air Node Name
  {4c65b0a7-0507-4217-a390-8d1d26df530e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b3f119f5-a308-4822-a516-dab7146e5216}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a276d49c-8647-4299-a84a-285998bc7fc6}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Zone Air Node, !- Name
  {7d16d2ea-e3cd-4c5a-9f8a-36909c78e026}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d16d2ea-e3cd-4c5a-9f8a-36909c78e026}, !- Handle
  {f9c4ce6e-d236-4276-8b96-6a24fcec860e}, !- Source Object
  11,                                     !- Outlet Port
  {a276d49c-8647-4299-a84a-285998bc7fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc2469ba-0e8a-4b17-8f96-5868b5efffde}, !- Handle
  {f9c4ce6e-d236-4276-8b96-6a24fcec860e}, !- HVAC Component
  {fb40c873-94ed-41d6-bc33-623628141bd6}; !- Port 1

OS:PortList,
  {c803713d-7f91-46cc-a6bf-5d83d199423b}, !- Handle
  {f9c4ce6e-d236-4276-8b96-6a24fcec860e}, !- HVAC Component
  {0f9a93ee-7249-4b79-ba67-f8d3edd9e6ee}; !- Port 1

OS:PortList,
  {4c65b0a7-0507-4217-a390-8d1d26df530e}, !- Handle
  {f9c4ce6e-d236-4276-8b96-6a24fcec860e}, !- HVAC Component
  {cc80122b-a67c-4b8b-a557-957e657ff9bb}; !- Port 1

OS:Sizing:Zone,
  {0c91c90e-000c-4879-9396-e678e9da492c}, !- Handle
  {f9c4ce6e-d236-4276-8b96-6a24fcec860e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c02368c6-4753-492c-b251-e55c18d7cf31}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {f9c4ce6e-d236-4276-8b96-6a24fcec860e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21fba908-5612-4eba-8991-eeeb7d8bd686}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1b4191f1-3eb2-442f-b7f6-bc67bd40ca3c}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground, !- Name
  {8fb03b6c-e0f0-49fe-b387-a28df0498fbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.62,                                  !- X Origin {m}
  -3.048,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45ef8a10-8ad5-479a-abe3-39f01d6343c9}, !- Building Story Name
  {bc57b96d-3909-42c7-ba3b-8f39b8a280cf}; !- Thermal Zone Name

OS:Surface,
  {1a777dd5-1534-4bb4-a16c-1dc56f25ec90}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {99fbba39-5bd9-47e5-92ff-57098f33c1cd}, !- Construction Name
  {1b4191f1-3eb2-442f-b7f6-bc67bd40ca3c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a761bf05-39f1-40a7-b828-5e892c7aaaaf}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b4191f1-3eb2-442f-b7f6-bc67bd40ca3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.096, 5.1816,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a49b982-f248-4f05-bbcd-18e6b555ee3b}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b4191f1-3eb2-442f-b7f6-bc67bd40ca3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d56c6c2-ca95-428e-b48e-49c8ec660fe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.096, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 6.096, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb8d9dca-9ece-45f7-afd8-0ddf4e87d8b5}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b4191f1-3eb2-442f-b7f6-bc67bd40ca3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9c47055-860d-410b-9072-0b4e4cefbf9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 6.096, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6c575b4-2848-4b4e-935f-9de0a8e42315}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b4191f1-3eb2-442f-b7f6-bc67bd40ca3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8045edc-f22a-4abb-ab2c-61c542fd117b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {479711c1-df48-449c-a5ab-3653fbe02ede}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {1b4191f1-3eb2-442f-b7f6-bc67bd40ca3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 6.096, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.096, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc57b96d-3909-42c7-ba3b-8f39b8a280cf}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02c53590-c39d-4102-8146-6d40e4a86141}, !- Zone Air Inlet Port List
  {e7308f3e-171d-4f27-b338-7830a8995c87}, !- Zone Air Exhaust Port List
  {14b3431a-9d3f-4687-94c8-61d6414f4713}, !- Zone Air Node Name
  {0aacb564-c387-4b2e-a974-e1400158a821}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4c60b42-aeb9-415e-9115-92ff08503d92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09efdba6-bd00-4963-8338-ff51e84ae43a}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Zone Air Node, !- Name
  {14b3431a-9d3f-4687-94c8-61d6414f4713}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14b3431a-9d3f-4687-94c8-61d6414f4713}, !- Handle
  {bc57b96d-3909-42c7-ba3b-8f39b8a280cf}, !- Source Object
  11,                                     !- Outlet Port
  {09efdba6-bd00-4963-8338-ff51e84ae43a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02c53590-c39d-4102-8146-6d40e4a86141}, !- Handle
  {bc57b96d-3909-42c7-ba3b-8f39b8a280cf}, !- HVAC Component
  {8178a708-b938-4695-9e68-b0b58517a344}; !- Port 1

OS:PortList,
  {e7308f3e-171d-4f27-b338-7830a8995c87}, !- Handle
  {bc57b96d-3909-42c7-ba3b-8f39b8a280cf}, !- HVAC Component
  {41c81055-6c4a-4a0b-b987-c4434ea012d4}; !- Port 1

OS:PortList,
  {0aacb564-c387-4b2e-a974-e1400158a821}, !- Handle
  {bc57b96d-3909-42c7-ba3b-8f39b8a280cf}, !- HVAC Component
  {9fc0d4fd-c991-403f-807f-422263a9c0b0}; !- Port 1

OS:Sizing:Zone,
  {1ef0fec4-d998-40cb-8080-35a6ee04f92e}, !- Handle
  {bc57b96d-3909-42c7-ba3b-8f39b8a280cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e304899d-cd48-47d0-abac-240f42ecaaf4}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {bc57b96d-3909-42c7-ba3b-8f39b8a280cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3ae0c1e-0836-4be1-86ff-dbb78201805a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {85549a07-6bde-476d-8281-2fc7708ebf66}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground, !- Name
  {8fb03b6c-e0f0-49fe-b387-a28df0498fbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.62,                                  !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45ef8a10-8ad5-479a-abe3-39f01d6343c9}, !- Building Story Name
  {95d90d78-d772-409f-8a89-19ea016b7af6}; !- Thermal Zone Name

OS:Surface,
  {e98d9353-580f-48e8-a7e5-6b998691df00}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {91a8bed2-1246-47ee-bf94-fb261623367c}, !- Construction Name
  {85549a07-6bde-476d-8281-2fc7708ebf66}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9628955a-d3f0-4121-8795-2fc673f37384}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85549a07-6bde-476d-8281-2fc7708ebf66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d7d2df4-fbd2-4d6e-bc40-0378d152e857}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85549a07-6bde-476d-8281-2fc7708ebf66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {753f2fb6-9b47-4d33-8af3-ca4852c61fc8}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85549a07-6bde-476d-8281-2fc7708ebf66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e680bbf-2704-456d-b2fd-28cd7a5188d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d56c6c2-ca95-428e-b48e-49c8ec660fe9}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85549a07-6bde-476d-8281-2fc7708ebf66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a49b982-f248-4f05-bbcd-18e6b555ee3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86025ed6-8b70-4f2b-98db-16a17253a563}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {85549a07-6bde-476d-8281-2fc7708ebf66}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95d90d78-d772-409f-8a89-19ea016b7af6}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cc7a3c7-92df-442f-a9e1-a516b6be968f}, !- Zone Air Inlet Port List
  {4ca82d75-f6f0-48be-902a-16b79baa4877}, !- Zone Air Exhaust Port List
  {82e3ac4b-2f2c-432a-b90c-d54c3ec7b4e2}, !- Zone Air Node Name
  {782c0eac-11ed-4e53-aea3-4e738c69e4a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e13f78c7-73db-40a6-95e8-eb84a4c17b93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {270ae4e4-884a-4333-a83f-4c7aa6ed6a3f}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Zone Air Node, !- Name
  {82e3ac4b-2f2c-432a-b90c-d54c3ec7b4e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82e3ac4b-2f2c-432a-b90c-d54c3ec7b4e2}, !- Handle
  {95d90d78-d772-409f-8a89-19ea016b7af6}, !- Source Object
  11,                                     !- Outlet Port
  {270ae4e4-884a-4333-a83f-4c7aa6ed6a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cc7a3c7-92df-442f-a9e1-a516b6be968f}, !- Handle
  {95d90d78-d772-409f-8a89-19ea016b7af6}, !- HVAC Component
  {8e745881-72e3-4385-a338-c5a7c716354c}; !- Port 1

OS:PortList,
  {4ca82d75-f6f0-48be-902a-16b79baa4877}, !- Handle
  {95d90d78-d772-409f-8a89-19ea016b7af6}, !- HVAC Component
  {60198521-e754-417d-a608-83ad68663bfe}; !- Port 1

OS:PortList,
  {782c0eac-11ed-4e53-aea3-4e738c69e4a4}, !- Handle
  {95d90d78-d772-409f-8a89-19ea016b7af6}, !- HVAC Component
  {175ff1ba-b805-4156-a439-ee3d67b245f1}; !- Port 1

OS:Sizing:Zone,
  {eb276ffe-7d05-4af3-aa70-62bdc744eb7d}, !- Handle
  {95d90d78-d772-409f-8a89-19ea016b7af6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63c22145-f713-487f-b9f9-2fe410151915}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {95d90d78-d772-409f-8a89-19ea016b7af6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3b3b00e-0f13-45a9-b2b8-4055699435b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3d363c09-a748-4b73-ab29-dc1e19d0b959}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground, !- Name
  {8fb03b6c-e0f0-49fe-b387-a28df0498fbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.048,                                 !- X Origin {m}
  -7.62,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45ef8a10-8ad5-479a-abe3-39f01d6343c9}, !- Building Story Name
  {c79ef8a5-c563-4108-99fd-a9523ec0815c}; !- Thermal Zone Name

OS:Surface,
  {eb33b183-3f80-42c6-9a41-764979d65e96}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {ef9a741f-3f3b-4627-8cc5-c328591a4b58}, !- Construction Name
  {3d363c09-a748-4b73-ab29-dc1e19d0b959}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.4022752, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  5.4022752, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d2ac918-61d0-4969-900c-dae02eb57feb}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d363c09-a748-4b73-ab29-dc1e19d0b959}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31abca7a-2392-4f0d-aaef-396b324df085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891c2342-6d82-40c2-816a-bc78b71e47e0}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d363c09-a748-4b73-ab29-dc1e19d0b959}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fffa5568-d721-4165-8708-92879e1e4621}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4022752, 4.572, 5.1816,               !- X,Y,Z Vertex 1 {m}
  5.4022752, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a9a8375-d5f3-4814-bea5-a581a858055e}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d363c09-a748-4b73-ab29-dc1e19d0b959}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ca61994-ce3b-42d9-83d1-ba66ec7bf962}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4022752, 0, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  5.4022752, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  5.4022752, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  5.4022752, 4.572, 5.1816;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16ef4580-3306-41c2-a1c6-bcd66db8c4cb}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d363c09-a748-4b73-ab29-dc1e19d0b959}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4022752, 0, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  5.4022752, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b96d4423-9d87-497c-ad93-a06d44a7af8c}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {3d363c09-a748-4b73-ab29-dc1e19d0b959}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4022752, 0, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  5.4022752, 4.572, 5.1816,               !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c79ef8a5-c563-4108-99fd-a9523ec0815c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3869249b-d0a6-486c-8976-db9a2f23a620}, !- Zone Air Inlet Port List
  {7832aab7-9735-4e34-8f59-1bb99c82d849}, !- Zone Air Exhaust Port List
  {ac922b8a-b276-48cc-b553-f95b88a6e79c}, !- Zone Air Node Name
  {2ea0acdb-147c-4488-afbd-9211cfb30514}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5728478f-3ef8-4b48-9cf0-0797efe7af62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72ec454d-cf80-45d1-9e96-e8c922cf90c3}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone Air Node, !- Name
  {ac922b8a-b276-48cc-b553-f95b88a6e79c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac922b8a-b276-48cc-b553-f95b88a6e79c}, !- Handle
  {c79ef8a5-c563-4108-99fd-a9523ec0815c}, !- Source Object
  11,                                     !- Outlet Port
  {72ec454d-cf80-45d1-9e96-e8c922cf90c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3869249b-d0a6-486c-8976-db9a2f23a620}, !- Handle
  {c79ef8a5-c563-4108-99fd-a9523ec0815c}, !- HVAC Component
  {4cbde54c-d66e-40d1-af14-2f5939835ed3}; !- Port 1

OS:PortList,
  {7832aab7-9735-4e34-8f59-1bb99c82d849}, !- Handle
  {c79ef8a5-c563-4108-99fd-a9523ec0815c}, !- HVAC Component
  {64894fb5-fe1f-461c-bab0-cd65cbdb7631}; !- Port 1

OS:PortList,
  {2ea0acdb-147c-4488-afbd-9211cfb30514}, !- Handle
  {c79ef8a5-c563-4108-99fd-a9523ec0815c}, !- HVAC Component
  {35a1daa3-d834-4c74-acf7-51cfd1ef8d2d}; !- Port 1

OS:Sizing:Zone,
  {6ce62a9c-8b6e-4d68-b762-bf55b62c9941}, !- Handle
  {c79ef8a5-c563-4108-99fd-a9523ec0815c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fda253a6-6aaf-49be-9b58-b5e67b840234}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {c79ef8a5-c563-4108-99fd-a9523ec0815c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {099af07e-51e1-445c-bffb-3ec535124f90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {538b1f93-3675-43aa-bdf4-7b8846adcba6}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground, !- Name
  {8fb03b6c-e0f0-49fe-b387-a28df0498fbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.048,                                 !- X Origin {m}
  -3.048,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45ef8a10-8ad5-479a-abe3-39f01d6343c9}, !- Building Story Name
  {30abb236-8661-44f5-b2d1-3872f5a8368a}; !- Thermal Zone Name

OS:Surface,
  {2f03af48-b6c8-4009-86b3-6bed18c1ace3}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {ab7e1f66-708e-4084-96df-a8cd5908083e}, !- Construction Name
  {538b1f93-3675-43aa-bdf4-7b8846adcba6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 2 {m}
  5.4022752, 6.096, 0,                    !- X,Y,Z Vertex 3 {m}
  5.4022752, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c47055-860d-410b-9072-0b4e4cefbf9d}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {538b1f93-3675-43aa-bdf4-7b8846adcba6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb8d9dca-9ece-45f7-afd8-0ddf4e87d8b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {330d9e61-aa32-4dbb-b0e0-64fdc0053b4e}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {538b1f93-3675-43aa-bdf4-7b8846adcba6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e460b7f3-056a-4354-bb72-92506cb5269d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4022752, 6.096, 5.1816,               !- X,Y,Z Vertex 1 {m}
  5.4022752, 6.096, 0,                    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 6.096, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67085dbf-a02b-43fa-a79e-b2f8bc2dbe81}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {538b1f93-3675-43aa-bdf4-7b8846adcba6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23b9e231-b6a6-46a8-87fb-34c3e0fe4067}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4022752, 0, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  5.4022752, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  5.4022752, 6.096, 0,                    !- X,Y,Z Vertex 3 {m}
  5.4022752, 6.096, 5.1816;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fffa5568-d721-4165-8708-92879e1e4621}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {538b1f93-3675-43aa-bdf4-7b8846adcba6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {891c2342-6d82-40c2-816a-bc78b71e47e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  5.4022752, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  5.4022752, 0, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27fd1009-20bc-42a9-a36e-10064f59d6b9}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {538b1f93-3675-43aa-bdf4-7b8846adcba6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4022752, 0, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  5.4022752, 6.096, 5.1816,               !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.096, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30abb236-8661-44f5-b2d1-3872f5a8368a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc1c40de-853e-4e0f-b9c9-90cc3df895dc}, !- Zone Air Inlet Port List
  {acb583b9-3c90-43d7-bef9-f6ccc44f765c}, !- Zone Air Exhaust Port List
  {fbcef8e0-dd7b-4fe2-8b5a-7a16688bd7ab}, !- Zone Air Node Name
  {77e9e7af-c5f4-4e9e-b5d4-aefb35494e02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f94465d1-8078-4a55-8f1b-4cbd040fc185}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cda03398-bce8-47fc-a873-95aac72af892}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone Air Node, !- Name
  {fbcef8e0-dd7b-4fe2-8b5a-7a16688bd7ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbcef8e0-dd7b-4fe2-8b5a-7a16688bd7ab}, !- Handle
  {30abb236-8661-44f5-b2d1-3872f5a8368a}, !- Source Object
  11,                                     !- Outlet Port
  {cda03398-bce8-47fc-a873-95aac72af892}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc1c40de-853e-4e0f-b9c9-90cc3df895dc}, !- Handle
  {30abb236-8661-44f5-b2d1-3872f5a8368a}, !- HVAC Component
  {48e2755d-ba8f-4601-9108-1b6ace81ecf6}; !- Port 1

OS:PortList,
  {acb583b9-3c90-43d7-bef9-f6ccc44f765c}, !- Handle
  {30abb236-8661-44f5-b2d1-3872f5a8368a}, !- HVAC Component
  {087c4024-0e8d-4d4a-adc2-ba762e00a3bd}; !- Port 1

OS:PortList,
  {77e9e7af-c5f4-4e9e-b5d4-aefb35494e02}, !- Handle
  {30abb236-8661-44f5-b2d1-3872f5a8368a}, !- HVAC Component
  {fa18e617-da3e-4f72-aedb-d7ad2d73f4a8}; !- Port 1

OS:Sizing:Zone,
  {631e34a5-bc28-410c-a3e0-820b838ea4ff}, !- Handle
  {30abb236-8661-44f5-b2d1-3872f5a8368a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa9e9493-5442-473c-89e6-84c771631d7e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {30abb236-8661-44f5-b2d1-3872f5a8368a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b41e37bd-4e0f-49f8-bf85-61f4da9f102d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1b985ce9-449c-49f2-ae9e-7d058015a61b}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground, !- Name
  {8fb03b6c-e0f0-49fe-b387-a28df0498fbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.048,                                 !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45ef8a10-8ad5-479a-abe3-39f01d6343c9}, !- Building Story Name
  {143cfdcb-7ebd-443e-8051-abb90e5279c1}; !- Thermal Zone Name

OS:Surface,
  {9568eb5e-1eac-4574-9cf1-2a7ea5e33433}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {ef9a741f-3f3b-4627-8cc5-c328591a4b58}, !- Construction Name
  {1b985ce9-449c-49f2-ae9e-7d058015a61b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.4022752, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  5.4022752, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e680bbf-2704-456d-b2fd-28cd7a5188d1}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b985ce9-449c-49f2-ae9e-7d058015a61b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {753f2fb6-9b47-4d33-8af3-ca4852c61fc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6302d50a-e6f1-4fb0-8a0b-2f1db20ded9b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b985ce9-449c-49f2-ae9e-7d058015a61b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  5.4022752, 4.572, 5.1816,               !- X,Y,Z Vertex 2 {m}
  5.4022752, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75223673-390b-48d4-8724-5fb6eaf6f391}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b985ce9-449c-49f2-ae9e-7d058015a61b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faac97e8-d644-4f2a-bf4b-a90e24b5e5a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4022752, 0, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  5.4022752, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  5.4022752, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  5.4022752, 4.572, 5.1816;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e460b7f3-056a-4354-bb72-92506cb5269d}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b985ce9-449c-49f2-ae9e-7d058015a61b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {330d9e61-aa32-4dbb-b0e0-64fdc0053b4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  5.4022752, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  5.4022752, 0, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55cfa159-02dd-4944-b6bb-a83ca8f8173f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {1b985ce9-449c-49f2-ae9e-7d058015a61b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4022752, 0, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  5.4022752, 4.572, 5.1816,               !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {143cfdcb-7ebd-443e-8051-abb90e5279c1}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6d2c55b-7f71-488a-9391-b265dfba86e9}, !- Zone Air Inlet Port List
  {214d9662-a5ba-4aa1-9065-bc2e34bbc25c}, !- Zone Air Exhaust Port List
  {640dd8ae-b612-4e2d-9206-4457d5aae506}, !- Zone Air Node Name
  {a3a4be14-345e-413d-87ce-b8bdc7b0f876}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bfae0b00-6442-4c59-bab0-cdf4cdc697ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53c62074-2076-480f-9d8e-c381a5f1851c}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone Air Node, !- Name
  {640dd8ae-b612-4e2d-9206-4457d5aae506}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {640dd8ae-b612-4e2d-9206-4457d5aae506}, !- Handle
  {143cfdcb-7ebd-443e-8051-abb90e5279c1}, !- Source Object
  11,                                     !- Outlet Port
  {53c62074-2076-480f-9d8e-c381a5f1851c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6d2c55b-7f71-488a-9391-b265dfba86e9}, !- Handle
  {143cfdcb-7ebd-443e-8051-abb90e5279c1}, !- HVAC Component
  {ee622b6d-8c1b-4f48-89a6-0af50c836df4}; !- Port 1

OS:PortList,
  {214d9662-a5ba-4aa1-9065-bc2e34bbc25c}, !- Handle
  {143cfdcb-7ebd-443e-8051-abb90e5279c1}, !- HVAC Component
  {6d37012b-79d0-44a3-a350-5036055dd7ff}; !- Port 1

OS:PortList,
  {a3a4be14-345e-413d-87ce-b8bdc7b0f876}, !- Handle
  {143cfdcb-7ebd-443e-8051-abb90e5279c1}, !- HVAC Component
  {00b9d4dd-ab46-47c1-8b5b-5de9c5162a87}; !- Port 1

OS:Sizing:Zone,
  {8367ac18-8f85-4684-a628-ee1783b3a91e}, !- Handle
  {143cfdcb-7ebd-443e-8051-abb90e5279c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d74b688d-880c-4212-81e0-b3e04e82b617}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {143cfdcb-7ebd-443e-8051-abb90e5279c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09d54a4e-2812-476a-bf72-f12d19430f5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eca9ea6e-218f-4ca8-886e-0ab74c4976a3}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground, !- Name
  {56de9216-2c9d-4836-86d9-bfc7ce1b0e41}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.3542752,                              !- X Origin {m}
  -7.62,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45ef8a10-8ad5-479a-abe3-39f01d6343c9}, !- Building Story Name
  {2a343e5d-bde2-4cd0-a6e0-699a36b08136}; !- Thermal Zone Name

OS:Surface,
  {a0bfdd08-c4ac-4227-a26d-cadeea207eba}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {6601eef6-7aab-430a-a6a6-82b1ecb789d5}, !- Construction Name
  {eca9ea6e-218f-4ca8-886e-0ab74c4976a3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  1.524, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  1.524, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ca61994-ce3b-42d9-83d1-ba66ec7bf962}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca9ea6e-218f-4ca8-886e-0ab74c4976a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a9a8375-d5f3-4814-bea5-a581a858055e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae23839-4cd8-4fbd-a146-a7936602f650}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca9ea6e-218f-4ca8-886e-0ab74c4976a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {319ed957-6bf6-42b9-858e-5d6354837cd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 4.572, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  1.524, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c9c702b-bfad-41a1-8b96-4ad4fe8ada81}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca9ea6e-218f-4ca8-886e-0ab74c4976a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f019ca5-a0ea-4fab-9202-dba206096a7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  1.524, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  1.524, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  1.524, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26c5c2a3-bea9-470c-94c3-1816126a734d}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca9ea6e-218f-4ca8-886e-0ab74c4976a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 5.1816,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.524, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d55956ee-6cb1-488f-a442-1f70ffc23ac0}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {eca9ea6e-218f-4ca8-886e-0ab74c4976a3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  1.524, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 5.1816,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a343e5d-bde2-4cd0-a6e0-699a36b08136}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90837003-a9b7-4703-b297-830c115bfdf7}, !- Zone Air Inlet Port List
  {b60fb7c2-4aa9-4ccf-b4cb-af1d943d37d5}, !- Zone Air Exhaust Port List
  {346da0e1-9460-4750-8e98-0cc51d3607ec}, !- Zone Air Node Name
  {8ef894d1-6004-4132-95dd-915f0585a4a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c5172e70-9906-4515-89bb-5951fe16544a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3b337c7-34df-4bad-b17c-99e9021bcafe}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Zone Air Node, !- Name
  {346da0e1-9460-4750-8e98-0cc51d3607ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {346da0e1-9460-4750-8e98-0cc51d3607ec}, !- Handle
  {2a343e5d-bde2-4cd0-a6e0-699a36b08136}, !- Source Object
  11,                                     !- Outlet Port
  {f3b337c7-34df-4bad-b17c-99e9021bcafe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90837003-a9b7-4703-b297-830c115bfdf7}, !- Handle
  {2a343e5d-bde2-4cd0-a6e0-699a36b08136}, !- HVAC Component
  {92e85779-5b9e-44ee-8767-e2b58fcc387c}; !- Port 1

OS:PortList,
  {b60fb7c2-4aa9-4ccf-b4cb-af1d943d37d5}, !- Handle
  {2a343e5d-bde2-4cd0-a6e0-699a36b08136}, !- HVAC Component
  {9ac62bb4-d361-4364-863f-99d01e7f8893}; !- Port 1

OS:PortList,
  {8ef894d1-6004-4132-95dd-915f0585a4a3}, !- Handle
  {2a343e5d-bde2-4cd0-a6e0-699a36b08136}, !- HVAC Component
  {255dbc8a-59f7-4b62-8131-eb8e20e3d254}; !- Port 1

OS:Sizing:Zone,
  {0715927e-ffea-44c9-ac2b-d9eef8abe651}, !- Handle
  {2a343e5d-bde2-4cd0-a6e0-699a36b08136}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {53759514-c71d-492d-a988-716bd1d4921a}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Zone HVAC Equipment List, !- Name
  {2a343e5d-bde2-4cd0-a6e0-699a36b08136}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3447cca8-536f-432f-ac3a-58edeed7d639}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2620dabb-ecca-46e8-afe4-8822e3ee2b7e}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground, !- Name
  {56de9216-2c9d-4836-86d9-bfc7ce1b0e41}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.3542752,                              !- X Origin {m}
  -3.048,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45ef8a10-8ad5-479a-abe3-39f01d6343c9}, !- Building Story Name
  {04867224-67e3-4d12-87df-0dd9e43c45e6}; !- Thermal Zone Name

OS:Surface,
  {cd9f390c-4443-4e5b-aa89-6dacdebec141}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {1f2db57b-1fe9-4bbe-abf9-5349c952f0ed}, !- Construction Name
  {2620dabb-ecca-46e8-afe4-8822e3ee2b7e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  1.524, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  1.524, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23b9e231-b6a6-46a8-87fb-34c3e0fe4067}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2620dabb-ecca-46e8-afe4-8822e3ee2b7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67085dbf-a02b-43fa-a79e-b2f8bc2dbe81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8f511ca-11a0-44ea-98d3-48d01d1dc67d}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2620dabb-ecca-46e8-afe4-8822e3ee2b7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6d62664-0ee2-4ab2-b360-dfdb963712c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 6.096, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  1.524, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09266ae-e93e-4834-a013-89bb0c27eabc}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2620dabb-ecca-46e8-afe4-8822e3ee2b7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70f3713b-ff15-4021-929f-e6e605ae2f8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  1.524, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  1.524, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  1.524, 6.096, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {319ed957-6bf6-42b9-858e-5d6354837cd8}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2620dabb-ecca-46e8-afe4-8822e3ee2b7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ae23839-4cd8-4fbd-a146-a7936602f650}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1816,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.524, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  1.524, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f659bcc1-a2b7-4de7-bd0e-32724d0f84f2}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {2620dabb-ecca-46e8-afe4-8822e3ee2b7e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  1.524, 6.096, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  0, 6.096, 5.1816,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {04867224-67e3-4d12-87df-0dd9e43c45e6}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2267d25f-466c-43e5-84e7-9669a864ee39}, !- Zone Air Inlet Port List
  {4b1a2e37-5389-4233-8aa5-66f38997423f}, !- Zone Air Exhaust Port List
  {5c965ce9-6ae8-46ef-87d3-ed743a18d3bc}, !- Zone Air Node Name
  {6f4c0556-ce1f-4c71-8f3f-ee319f57420b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {660868dc-2848-4331-ab56-1e101d3941a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {911dc9a0-55e0-400b-8bfe-d3a23155ec4b}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Zone Air Node, !- Name
  {5c965ce9-6ae8-46ef-87d3-ed743a18d3bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c965ce9-6ae8-46ef-87d3-ed743a18d3bc}, !- Handle
  {04867224-67e3-4d12-87df-0dd9e43c45e6}, !- Source Object
  11,                                     !- Outlet Port
  {911dc9a0-55e0-400b-8bfe-d3a23155ec4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2267d25f-466c-43e5-84e7-9669a864ee39}, !- Handle
  {04867224-67e3-4d12-87df-0dd9e43c45e6}, !- HVAC Component
  {cccb5004-aac5-4e70-b659-0a02d412aad4}; !- Port 1

OS:PortList,
  {4b1a2e37-5389-4233-8aa5-66f38997423f}, !- Handle
  {04867224-67e3-4d12-87df-0dd9e43c45e6}, !- HVAC Component
  {22a6110b-d8b3-48e0-a58e-33c645acfb7d}; !- Port 1

OS:PortList,
  {6f4c0556-ce1f-4c71-8f3f-ee319f57420b}, !- Handle
  {04867224-67e3-4d12-87df-0dd9e43c45e6}, !- HVAC Component
  {0e4fa280-abd4-429b-a26e-b7dd110a0eed}; !- Port 1

OS:Sizing:Zone,
  {ce1b55da-63a2-4dfd-8e6e-794ec9befcd8}, !- Handle
  {04867224-67e3-4d12-87df-0dd9e43c45e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {191aaed7-8a76-4d3b-9972-43bbca6392b6}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Zone HVAC Equipment List, !- Name
  {04867224-67e3-4d12-87df-0dd9e43c45e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db431512-1536-415e-9ec0-8bbe65b477a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4d055506-ee67-40bc-b499-21cc305f794b}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground, !- Name
  {56de9216-2c9d-4836-86d9-bfc7ce1b0e41}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.3542752,                              !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45ef8a10-8ad5-479a-abe3-39f01d6343c9}, !- Building Story Name
  {d9993337-4108-4595-b16e-a35ac05cd42c}; !- Thermal Zone Name

OS:Surface,
  {e1cbb96c-a61b-4dca-98f9-6d412653538e}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {6601eef6-7aab-430a-a6a6-82b1ecb789d5}, !- Construction Name
  {4d055506-ee67-40bc-b499-21cc305f794b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  1.524, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  1.524, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faac97e8-d644-4f2a-bf4b-a90e24b5e5a0}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d055506-ee67-40bc-b499-21cc305f794b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75223673-390b-48d4-8724-5fb6eaf6f391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92dedc8d-6b59-49fc-833f-a7a6b7303999}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d055506-ee67-40bc-b499-21cc305f794b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  1.524, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  1.524, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f21ea0e-ba44-4f4a-81e3-8d3181e24f9f}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d055506-ee67-40bc-b499-21cc305f794b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {006b5419-bef7-45fa-a811-0d221e8c7b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  1.524, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  1.524, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  1.524, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6d62664-0ee2-4ab2-b360-dfdb963712c7}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d055506-ee67-40bc-b499-21cc305f794b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8f511ca-11a0-44ea-98d3-48d01d1dc67d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.1816,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.524, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  1.524, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea7c5ae4-2c31-45e1-927d-0f961bf10ea1}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {4d055506-ee67-40bc-b499-21cc305f794b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.524, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  1.524, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  0, 4.572, 5.1816,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d9993337-4108-4595-b16e-a35ac05cd42c}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88bfe854-daaf-48af-ae6d-ccf6ffb35570}, !- Zone Air Inlet Port List
  {ff9988ca-6da6-41c4-8a18-2669f190dff2}, !- Zone Air Exhaust Port List
  {7c891170-1da9-4ed2-b152-d2e997ec39d8}, !- Zone Air Node Name
  {ed585645-0b29-4124-a32d-afe660142422}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0753752f-2092-4b6a-bcec-9bf92c036f71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {939f6730-e362-4411-91d6-93fe7d3a8a7c}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Zone Air Node, !- Name
  {7c891170-1da9-4ed2-b152-d2e997ec39d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c891170-1da9-4ed2-b152-d2e997ec39d8}, !- Handle
  {d9993337-4108-4595-b16e-a35ac05cd42c}, !- Source Object
  11,                                     !- Outlet Port
  {939f6730-e362-4411-91d6-93fe7d3a8a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88bfe854-daaf-48af-ae6d-ccf6ffb35570}, !- Handle
  {d9993337-4108-4595-b16e-a35ac05cd42c}, !- HVAC Component
  {8029eeb6-33e5-494c-9b04-ea18fec26edc}; !- Port 1

OS:PortList,
  {ff9988ca-6da6-41c4-8a18-2669f190dff2}, !- Handle
  {d9993337-4108-4595-b16e-a35ac05cd42c}, !- HVAC Component
  {639a09e9-b217-419b-866a-d58a7be0481c}; !- Port 1

OS:PortList,
  {ed585645-0b29-4124-a32d-afe660142422}, !- Handle
  {d9993337-4108-4595-b16e-a35ac05cd42c}, !- HVAC Component
  {0ffb50e0-1814-48fc-b098-8a1d76770d93}; !- Port 1

OS:Sizing:Zone,
  {23da626a-9980-4436-b258-b3dab6be83d7}, !- Handle
  {d9993337-4108-4595-b16e-a35ac05cd42c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {510e96b7-10a1-41f0-8092-4e397475b98f}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Zone HVAC Equipment List, !- Name
  {d9993337-4108-4595-b16e-a35ac05cd42c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df44cb7d-ca9d-4760-a24a-0caca76ae8ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5fe42548-1a20-4ed5-82ff-74c16d29655c}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  {2d1e9817-0c08-4580-a6e2-f0cf4083458f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.8782752,                              !- X Origin {m}
  -7.62,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45ef8a10-8ad5-479a-abe3-39f01d6343c9}, !- Building Story Name
  {8d131e08-63df-49a4-8e39-1f9441f49de3}; !- Thermal Zone Name

OS:Surface,
  {573da4ec-0308-486e-bc17-5ba4232dabbf}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {8cb7328c-b823-4c9f-bf13-db56f555696b}, !- Construction Name
  {5fe42548-1a20-4ed5-82ff-74c16d29655c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.7417248, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  3.7417248, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f019ca5-a0ea-4fab-9202-dba206096a7f}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fe42548-1a20-4ed5-82ff-74c16d29655c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c9c702b-bfad-41a1-8b96-4ad4fe8ada81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc652da1-3afb-4d33-ab6b-38bc6ab4ab3d}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fe42548-1a20-4ed5-82ff-74c16d29655c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b8795a7-9aee-445d-8bfc-362adee1b69e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7417248, 4.572, 5.1816,               !- X,Y,Z Vertex 1 {m}
  3.7417248, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84687728-b283-40c3-b575-f4ac38759f72}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fe42548-1a20-4ed5-82ff-74c16d29655c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7417248, 4.572, 5.1816,               !- X,Y,Z Vertex 1 {m}
  3.7417248, 0, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  3.7417248, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  3.7417248, 4.572, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa61c290-3557-40b6-8730-e68e4445261f}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5fe42548-1a20-4ed5-82ff-74c16d29655c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7417248, 0, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 0, 5.1816,       !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  3.7417248, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e091a1-aeff-4e4c-b1d2-a4d3a8a6c7c7}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {5fe42548-1a20-4ed5-82ff-74c16d29655c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7417248, 0, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  3.7417248, 4.572, 5.1816,               !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d131e08-63df-49a4-8e39-1f9441f49de3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c5dfcd1-79c2-428f-991b-4a99bf35eefe}, !- Zone Air Inlet Port List
  {9b162cb9-84cc-4350-89ab-8e35e5b845e5}, !- Zone Air Exhaust Port List
  {f5ad53b7-9c45-471d-b6c8-3a94aa67a31a}, !- Zone Air Node Name
  {47f80941-7a22-4566-9dc5-f92de0566be9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f806a714-c9f9-4a78-9198-83137d239487}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddfe9bd1-e740-42f4-92cb-3445032d622d}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone Air Node, !- Name
  {f5ad53b7-9c45-471d-b6c8-3a94aa67a31a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5ad53b7-9c45-471d-b6c8-3a94aa67a31a}, !- Handle
  {8d131e08-63df-49a4-8e39-1f9441f49de3}, !- Source Object
  11,                                     !- Outlet Port
  {ddfe9bd1-e740-42f4-92cb-3445032d622d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c5dfcd1-79c2-428f-991b-4a99bf35eefe}, !- Handle
  {8d131e08-63df-49a4-8e39-1f9441f49de3}, !- HVAC Component
  {6181f1e7-3133-43a5-a1eb-7a3a5b1f2b14}; !- Port 1

OS:PortList,
  {9b162cb9-84cc-4350-89ab-8e35e5b845e5}, !- Handle
  {8d131e08-63df-49a4-8e39-1f9441f49de3}, !- HVAC Component
  {8e9d278b-b731-4ff5-8551-4b545685cb61}, !- Port 1
  {d5428274-4613-40e4-a5b1-7ece8274a88f}; !- Port 2

OS:PortList,
  {47f80941-7a22-4566-9dc5-f92de0566be9}, !- Handle
  {8d131e08-63df-49a4-8e39-1f9441f49de3}, !- HVAC Component
  {5e21a475-7084-47bb-b6bc-158db3e04f7f}; !- Port 1

OS:Sizing:Zone,
  {eb3f81e4-b166-4828-95dd-d64ae5bd191e}, !- Handle
  {8d131e08-63df-49a4-8e39-1f9441f49de3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {891882b5-a9e9-4648-ae77-5e9e631a34b2}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {8d131e08-63df-49a4-8e39-1f9441f49de3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9b58f2e-40fc-483c-a11b-9ed3a41f9bfd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {184e1163-d61f-4024-bba7-cbfdccc98d69}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {6533c144-9ec2-4f83-930a-e74214792641}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  {2d1e9817-0c08-4580-a6e2-f0cf4083458f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.8782752,                              !- X Origin {m}
  -3.048,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45ef8a10-8ad5-479a-abe3-39f01d6343c9}, !- Building Story Name
  {b8272de2-63c1-4ed9-8c69-4e83ce861cf1}; !- Thermal Zone Name

OS:Surface,
  {ca46b424-815d-4c13-82f0-f4d2b8b6830d}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {bdcce21b-dc11-44ba-820c-29874d1bb5a7}, !- Construction Name
  {6533c144-9ec2-4f83-930a-e74214792641}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 6.096, 0,        !- X,Y,Z Vertex 2 {m}
  3.7417248, 6.096, 0,                    !- X,Y,Z Vertex 3 {m}
  3.7417248, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f3713b-ff15-4021-929f-e6e605ae2f8d}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6533c144-9ec2-4f83-930a-e74214792641}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09266ae-e93e-4834-a013-89bb0c27eabc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba0d979e-4755-4b16-8428-5e9d193511a1}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6533c144-9ec2-4f83-930a-e74214792641}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1e98578-7432-447f-a8e9-350c624c6164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7417248, 6.096, 5.1816,               !- X,Y,Z Vertex 1 {m}
  3.7417248, 6.096, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 6.096, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 6.096, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {867ecd2c-fff2-4bbe-a52f-8485b752efc0}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6533c144-9ec2-4f83-930a-e74214792641}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7417248, 6.096, 5.1816,               !- X,Y,Z Vertex 1 {m}
  3.7417248, 0, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  3.7417248, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  3.7417248, 6.096, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b8795a7-9aee-445d-8bfc-362adee1b69e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6533c144-9ec2-4f83-930a-e74214792641}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc652da1-3afb-4d33-ab6b-38bc6ab4ab3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 5.1816,       !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 2 {m}
  3.7417248, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  3.7417248, 0, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {575cebf0-782c-4b0c-bcb5-da2f40233ef7}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {6533c144-9ec2-4f83-930a-e74214792641}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7417248, 0, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  3.7417248, 6.096, 5.1816,               !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 6.096, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8272de2-63c1-4ed9-8c69-4e83ce861cf1}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f6efe5b-e2ce-41dc-b09e-b8cc1971db1f}, !- Zone Air Inlet Port List
  {9d7b3d22-3122-454f-bed5-2d8afd03d2a1}, !- Zone Air Exhaust Port List
  {46e7def4-f27b-4bea-ab4b-f82556395a77}, !- Zone Air Node Name
  {f17d9501-20bc-4470-a9ae-042b71675511}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5371628a-8c0d-469d-870b-2eb850b40938}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2adaa4a7-096f-4c4e-89d4-0a1c8d5defbc}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone Air Node, !- Name
  {46e7def4-f27b-4bea-ab4b-f82556395a77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46e7def4-f27b-4bea-ab4b-f82556395a77}, !- Handle
  {b8272de2-63c1-4ed9-8c69-4e83ce861cf1}, !- Source Object
  11,                                     !- Outlet Port
  {2adaa4a7-096f-4c4e-89d4-0a1c8d5defbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f6efe5b-e2ce-41dc-b09e-b8cc1971db1f}, !- Handle
  {b8272de2-63c1-4ed9-8c69-4e83ce861cf1}, !- HVAC Component
  {9a2fb741-77a4-40f8-b053-4c52bb7b7906}; !- Port 1

OS:PortList,
  {9d7b3d22-3122-454f-bed5-2d8afd03d2a1}, !- Handle
  {b8272de2-63c1-4ed9-8c69-4e83ce861cf1}, !- HVAC Component
  {84ea94fa-d765-4c98-ae12-6028edd2ddfe}, !- Port 1
  {ad59b8f8-8c3b-453e-9d71-8c751a6af27f}; !- Port 2

OS:PortList,
  {f17d9501-20bc-4470-a9ae-042b71675511}, !- Handle
  {b8272de2-63c1-4ed9-8c69-4e83ce861cf1}, !- HVAC Component
  {8b198f61-f1a2-46e9-a547-da5f164734b3}; !- Port 1

OS:Sizing:Zone,
  {984e4598-7160-4039-9b3d-759455a41f68}, !- Handle
  {b8272de2-63c1-4ed9-8c69-4e83ce861cf1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d2bc662d-7557-4ece-9d4d-a0a7d70b7a37}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {b8272de2-63c1-4ed9-8c69-4e83ce861cf1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c514c60d-4de0-4ff9-8faa-4252e6bc6a62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e719a7e4-d146-49f0-ab0d-6edd53cb3af6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {9d65ee55-2899-42e9-a5c6-5a5c47179098}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  {2d1e9817-0c08-4580-a6e2-f0cf4083458f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.8782752,                              !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {45ef8a10-8ad5-479a-abe3-39f01d6343c9}, !- Building Story Name
  {82c9039e-6821-4e71-ac7d-8a1105bf41ff}; !- Thermal Zone Name

OS:Surface,
  {3ce5e93d-a23a-4a2e-85c8-6a51dc9f3903}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {8cb7328c-b823-4c9f-bf13-db56f555696b}, !- Construction Name
  {9d65ee55-2899-42e9-a5c6-5a5c47179098}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.7417248, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  3.7417248, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {006b5419-bef7-45fa-a811-0d221e8c7b59}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d65ee55-2899-42e9-a5c6-5a5c47179098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f21ea0e-ba44-4f4a-81e3-8d3181e24f9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77a6cc5-563d-4481-bab1-d40128c37117}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d65ee55-2899-42e9-a5c6-5a5c47179098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  3.7417248, 4.572, 5.1816,               !- X,Y,Z Vertex 2 {m}
  3.7417248, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {618aec86-739e-475e-9568-685bf9c85385}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d65ee55-2899-42e9-a5c6-5a5c47179098}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7417248, 4.572, 5.1816,               !- X,Y,Z Vertex 1 {m}
  3.7417248, 0, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  3.7417248, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  3.7417248, 4.572, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1e98578-7432-447f-a8e9-350c624c6164}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d65ee55-2899-42e9-a5c6-5a5c47179098}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba0d979e-4755-4b16-8428-5e9d193511a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 0, 5.1816,       !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 0, 0,            !- X,Y,Z Vertex 2 {m}
  3.7417248, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  3.7417248, 0, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b40546-ea44-44b4-98e1-6883ff625252}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {9d65ee55-2899-42e9-a5c6-5a5c47179098}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.7417248, 0, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  3.7417248, 4.572, 5.1816,               !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82c9039e-6821-4e71-ac7d-8a1105bf41ff}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a34b2dd4-4057-49b6-a644-277a1f557a56}, !- Zone Air Inlet Port List
  {c3bcabc2-73cd-47e8-9b72-46e82d4e9ea9}, !- Zone Air Exhaust Port List
  {833b0342-5966-4078-87ae-af043d158301}, !- Zone Air Node Name
  {27482887-d00f-4f4f-894a-e5090acc1e9e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4d42654-db50-406b-a620-8c5fb79277ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb349d4c-cd9d-44b5-9cf5-edb06f7eb2d0}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone Air Node, !- Name
  {833b0342-5966-4078-87ae-af043d158301}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {833b0342-5966-4078-87ae-af043d158301}, !- Handle
  {82c9039e-6821-4e71-ac7d-8a1105bf41ff}, !- Source Object
  11,                                     !- Outlet Port
  {bb349d4c-cd9d-44b5-9cf5-edb06f7eb2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a34b2dd4-4057-49b6-a644-277a1f557a56}, !- Handle
  {82c9039e-6821-4e71-ac7d-8a1105bf41ff}, !- HVAC Component
  {12c05141-55f7-46f9-9d58-c2f7498b8ab4}; !- Port 1

OS:PortList,
  {c3bcabc2-73cd-47e8-9b72-46e82d4e9ea9}, !- Handle
  {82c9039e-6821-4e71-ac7d-8a1105bf41ff}, !- HVAC Component
  {20d37e31-de54-4f42-bb07-0a83e3f1e518}, !- Port 1
  {e3152e98-0ae6-4d34-90d9-7e4e9d92f154}; !- Port 2

OS:PortList,
  {27482887-d00f-4f4f-894a-e5090acc1e9e}, !- Handle
  {82c9039e-6821-4e71-ac7d-8a1105bf41ff}, !- HVAC Component
  {d673b2b9-9cdb-4f05-af1b-f82d11fc9a8c}; !- Port 1

OS:Sizing:Zone,
  {e5792423-3ce0-4cd5-a136-8ae4dc9191f1}, !- Handle
  {82c9039e-6821-4e71-ac7d-8a1105bf41ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {47ce8ebb-d21d-423b-a83b-488dfda665c9}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {82c9039e-6821-4e71-ac7d-8a1105bf41ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a7e8e77-aec6-431a-97e2-1f4d941a11f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c9a4029c-d85b-4cc7-83c8-88289c69f317}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {2c1e9f89-2f8e-480e-8cfb-c92c68055355}, !- Handle
  Story Mid,                              !- Name
  5.1816,                                 !- Nominal Z Coordinate {m}
  5.1816,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0861640b-8cd3-41e7-97f6-1f99b7ad9f6e}, !- Handle
  StripMall Strip mall - type 2 A end_a - Story Mid, !- Name
  {431b99ff-a6ba-4997-9d61-2c8b2b2a672d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.62,                                  !- X Origin {m}
  -7.62,                                  !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {2c1e9f89-2f8e-480e-8cfb-c92c68055355}, !- Building Story Name
  {342f7ccb-0d2f-4356-8c8e-acb3afb41508}; !- Thermal Zone Name

OS:Surface,
  {56088795-8e8e-4a0e-82eb-4dc0e71c4a20}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {0861640b-8cd3-41e7-97f6-1f99b7ad9f6e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a3c15d-10d6-4c48-9777-bbde71afd092}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0861640b-8cd3-41e7-97f6-1f99b7ad9f6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0fb8183-6df3-4599-b369-144a44498b8c}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0861640b-8cd3-41e7-97f6-1f99b7ad9f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dbb0f3e-c480-430c-806f-2a35e4eab647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b602dcd-0de9-483a-a54e-b6dbaca6427f}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0861640b-8cd3-41e7-97f6-1f99b7ad9f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9955abda-fdb5-435a-bf15-364c6fb8de38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f74a36a-5f55-4410-9530-871c81a267a1}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0861640b-8cd3-41e7-97f6-1f99b7ad9f6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {751ebfea-2dd5-4dac-887b-5dcf4806e7b2}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {0861640b-8cd3-41e7-97f6-1f99b7ad9f6e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {342f7ccb-0d2f-4356-8c8e-acb3afb41508}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e249f07-2d79-426c-a55b-9a4b9af417db}, !- Zone Air Inlet Port List
  {fc0733d4-424e-4fca-9822-bc910a9b059c}, !- Zone Air Exhaust Port List
  {e9910353-65ca-4799-a678-e1e2c50075f5}, !- Zone Air Node Name
  {5862cd56-8e81-4d49-928c-b1980059da70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4682634e-6770-4498-a65c-d5c8d1b29ba4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64aec63a-7c91-4154-9153-bfedec6f234d}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story Mid Zone Air Node, !- Name
  {e9910353-65ca-4799-a678-e1e2c50075f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9910353-65ca-4799-a678-e1e2c50075f5}, !- Handle
  {342f7ccb-0d2f-4356-8c8e-acb3afb41508}, !- Source Object
  11,                                     !- Outlet Port
  {64aec63a-7c91-4154-9153-bfedec6f234d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e249f07-2d79-426c-a55b-9a4b9af417db}, !- Handle
  {342f7ccb-0d2f-4356-8c8e-acb3afb41508}, !- HVAC Component
  {d82d2c16-b78e-4452-b457-7f5882083a69}; !- Port 1

OS:PortList,
  {fc0733d4-424e-4fca-9822-bc910a9b059c}, !- Handle
  {342f7ccb-0d2f-4356-8c8e-acb3afb41508}, !- HVAC Component
  {e2f08f83-c3bb-47ec-b990-ba21bfab1ef5}; !- Port 1

OS:PortList,
  {5862cd56-8e81-4d49-928c-b1980059da70}, !- Handle
  {342f7ccb-0d2f-4356-8c8e-acb3afb41508}, !- HVAC Component
  {cdf49859-d10b-46b1-8491-163e7b8d5243}; !- Port 1

OS:Sizing:Zone,
  {6f697758-52b6-4894-99ce-fa55d78896fc}, !- Handle
  {342f7ccb-0d2f-4356-8c8e-acb3afb41508}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b34cf803-df38-40e0-b1ce-5713a2f67d25}, !- Handle
  Zone StripMall Strip mall - type 2 A end_a - Story Mid Zone HVAC Equipment List, !- Name
  {342f7ccb-0d2f-4356-8c8e-acb3afb41508}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9cf67310-0dd8-45d2-95ea-8e997a4b5515}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {68a8230e-c8d6-471c-84ab-d5041f1f2504}, !- Handle
  StripMall Strip mall - type 2 B end_a - Story Mid, !- Name
  {431b99ff-a6ba-4997-9d61-2c8b2b2a672d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.62,                                  !- X Origin {m}
  -3.048,                                 !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {2c1e9f89-2f8e-480e-8cfb-c92c68055355}, !- Building Story Name
  {6bab165b-a33d-4970-9627-348ca25d3286}; !- Thermal Zone Name

OS:Surface,
  {db0b7459-0dd9-4c57-85bc-35e1fcbb33af}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {68a8230e-c8d6-471c-84ab-d5041f1f2504}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2473437-4548-4858-b382-cdbbc1dd5968}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68a8230e-c8d6-471c-84ab-d5041f1f2504}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.096, 5.1816,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09965163-a2b8-43d6-8f00-c5f871a6f6ed}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68a8230e-c8d6-471c-84ab-d5041f1f2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {848b1eff-7844-45ae-8de7-28238b58f8ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.096, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 6.096, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72224e8d-2049-449e-b835-b3e62cb17778}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68a8230e-c8d6-471c-84ab-d5041f1f2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b89dff22-8b68-4b7b-b24e-438e0a2082ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 6.096, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbb0f3e-c480-430c-806f-2a35e4eab647}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68a8230e-c8d6-471c-84ab-d5041f1f2504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0fb8183-6df3-4599-b369-144a44498b8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17daa092-bf3f-489a-855d-4efb7a018077}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {68a8230e-c8d6-471c-84ab-d5041f1f2504}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 6.096, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.096, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6bab165b-a33d-4970-9627-348ca25d3286}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad0c966d-9812-44de-ad20-7c4031063aaa}, !- Zone Air Inlet Port List
  {693098ae-b6ea-4518-9296-9fdfae119cbd}, !- Zone Air Exhaust Port List
  {91527435-6569-477e-b55a-f6e801f7fdb3}, !- Zone Air Node Name
  {498e4713-bd7b-4e64-bf3d-122be8628c07}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4190e749-aafa-4bbd-af4d-1d0f4ff682f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e37a068-d21b-4643-aac2-be3ee35c5266}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story Mid Zone Air Node, !- Name
  {91527435-6569-477e-b55a-f6e801f7fdb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91527435-6569-477e-b55a-f6e801f7fdb3}, !- Handle
  {6bab165b-a33d-4970-9627-348ca25d3286}, !- Source Object
  11,                                     !- Outlet Port
  {5e37a068-d21b-4643-aac2-be3ee35c5266}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad0c966d-9812-44de-ad20-7c4031063aaa}, !- Handle
  {6bab165b-a33d-4970-9627-348ca25d3286}, !- HVAC Component
  {11e0c3d6-918a-4587-8bdc-e88faa992ad3}; !- Port 1

OS:PortList,
  {693098ae-b6ea-4518-9296-9fdfae119cbd}, !- Handle
  {6bab165b-a33d-4970-9627-348ca25d3286}, !- HVAC Component
  {2bc00f52-ba58-414f-a5cd-fea50e1fff5f}; !- Port 1

OS:PortList,
  {498e4713-bd7b-4e64-bf3d-122be8628c07}, !- Handle
  {6bab165b-a33d-4970-9627-348ca25d3286}, !- HVAC Component
  {3b47a05f-7900-4b2c-87ec-8bd257a28271}; !- Port 1

OS:Sizing:Zone,
  {e8929735-d9a5-4294-96ea-38782b2f16c8}, !- Handle
  {6bab165b-a33d-4970-9627-348ca25d3286}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8aa2eb84-bc8b-410e-a506-f66fb75226c1}, !- Handle
  Zone StripMall Strip mall - type 2 B end_a - Story Mid Zone HVAC Equipment List, !- Name
  {6bab165b-a33d-4970-9627-348ca25d3286}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3cecdd6-a31a-457f-b5a2-aeeea02c826f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f2ed4ae4-f67e-44fe-9aa2-1c5e5244d99a}, !- Handle
  StripMall Strip mall - type 2 C end_a - Story Mid, !- Name
  {431b99ff-a6ba-4997-9d61-2c8b2b2a672d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.62,                                  !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {2c1e9f89-2f8e-480e-8cfb-c92c68055355}, !- Building Story Name
  {16d105fd-352a-4f51-8341-b7475f559a04}; !- Thermal Zone Name

OS:Surface,
  {e52379f1-0051-471d-82e0-756c4761506f}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {f2ed4ae4-f67e-44fe-9aa2-1c5e5244d99a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f23b6867-cf8c-4f71-8bc7-22d32d5f7952}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2ed4ae4-f67e-44fe-9aa2-1c5e5244d99a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30b527d-b4bf-4ca1-92e5-6e4e659a84a6}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2ed4ae4-f67e-44fe-9aa2-1c5e5244d99a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30feef05-9996-4d9e-9fbd-b86054a0ab08}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2ed4ae4-f67e-44fe-9aa2-1c5e5244d99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6868f18-cf80-40d8-9bb6-0fdf41aa628c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {848b1eff-7844-45ae-8de7-28238b58f8ed}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2ed4ae4-f67e-44fe-9aa2-1c5e5244d99a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09965163-a2b8-43d6-8f00-c5f871a6f6ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdf8385f-460f-49f3-bc02-43f3c72c287a}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {f2ed4ae4-f67e-44fe-9aa2-1c5e5244d99a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {16d105fd-352a-4f51-8341-b7475f559a04}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d14e6aa0-cc53-4cc6-8f60-04e443703f4d}, !- Zone Air Inlet Port List
  {27780a3b-213a-475f-b427-068bcdf3e9f5}, !- Zone Air Exhaust Port List
  {3a324a0a-5592-44a3-9f68-872e0c0421f1}, !- Zone Air Node Name
  {69796e83-7388-4043-8e9d-0de5bb5820d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d27ee62-8dc5-45a6-baba-4ad0a9a2e8ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e6e443f-c9a3-4826-941a-4e27ceef674a}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story Mid Zone Air Node, !- Name
  {3a324a0a-5592-44a3-9f68-872e0c0421f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a324a0a-5592-44a3-9f68-872e0c0421f1}, !- Handle
  {16d105fd-352a-4f51-8341-b7475f559a04}, !- Source Object
  11,                                     !- Outlet Port
  {7e6e443f-c9a3-4826-941a-4e27ceef674a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d14e6aa0-cc53-4cc6-8f60-04e443703f4d}, !- Handle
  {16d105fd-352a-4f51-8341-b7475f559a04}, !- HVAC Component
  {7e853fd0-886e-4184-a93c-f3b470e25656}; !- Port 1

OS:PortList,
  {27780a3b-213a-475f-b427-068bcdf3e9f5}, !- Handle
  {16d105fd-352a-4f51-8341-b7475f559a04}, !- HVAC Component
  {adf83310-8daa-48be-b030-cce855717a6f}; !- Port 1

OS:PortList,
  {69796e83-7388-4043-8e9d-0de5bb5820d9}, !- Handle
  {16d105fd-352a-4f51-8341-b7475f559a04}, !- HVAC Component
  {6ed0c700-4447-405d-94b8-40bfc5767071}; !- Port 1

OS:Sizing:Zone,
  {ec45bdc4-ecdd-4e85-a068-0c683e297fb9}, !- Handle
  {16d105fd-352a-4f51-8341-b7475f559a04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {57c307f4-b446-48a0-9df2-4a415a06acff}, !- Handle
  Zone StripMall Strip mall - type 2 C end_a - Story Mid Zone HVAC Equipment List, !- Name
  {16d105fd-352a-4f51-8341-b7475f559a04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d561c55-a995-4b5e-a1ef-c8a753268adc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d55363d9-38a2-4dcd-9961-b45b0a5a4ac7}, !- Handle
  StripMall Strip mall - type 2 A  - Story Mid, !- Name
  {431b99ff-a6ba-4997-9d61-2c8b2b2a672d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.048,                                 !- X Origin {m}
  -7.62,                                  !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {2c1e9f89-2f8e-480e-8cfb-c92c68055355}, !- Building Story Name
  {d73be11a-7956-4e6c-a3c5-db23887d7611}; !- Thermal Zone Name

OS:Surface,
  {39941a42-658a-4340-b13b-ad27385de489}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {d55363d9-38a2-4dcd-9961-b45b0a5a4ac7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.429, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  3.429, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9955abda-fdb5-435a-bf15-364c6fb8de38}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55363d9-38a2-4dcd-9961-b45b0a5a4ac7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b602dcd-0de9-483a-a54e-b6dbaca6427f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b07808a-0729-4b37-aa19-bb3cf6879066}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55363d9-38a2-4dcd-9961-b45b0a5a4ac7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90206922-471a-4386-b819-f523ab8068a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.429, 4.572, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  3.429, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f885d364-9e4e-475f-a685-dcab3fcbf3ea}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55363d9-38a2-4dcd-9961-b45b0a5a4ac7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9b36040-1efe-495a-aa31-7c49e417e4db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.429, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  3.429, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.429, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  3.429, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a43f1f9a-8c08-4e48-89b7-0448c0e573da}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55363d9-38a2-4dcd-9961-b45b0a5a4ac7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.429, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.429, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e10cb04-a4c3-493c-8820-13f1dcba83eb}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {d55363d9-38a2-4dcd-9961-b45b0a5a4ac7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.429, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  3.429, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d73be11a-7956-4e6c-a3c5-db23887d7611}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {665cd2e0-8ccc-4094-94dc-7b3b3054c3ae}, !- Zone Air Inlet Port List
  {300b7df9-3e92-4f23-b2f5-6b9d2a3334be}, !- Zone Air Exhaust Port List
  {62d44cb9-686e-4355-bb96-f6c780f40e2c}, !- Zone Air Node Name
  {8d8bc300-d7fb-4c49-908a-c38ff2fd10de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec4af295-a033-411c-a913-0afd2e2af721}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58f79b58-f279-4756-b07f-8d5e924a8208}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Mid Zone Air Node, !- Name
  {62d44cb9-686e-4355-bb96-f6c780f40e2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62d44cb9-686e-4355-bb96-f6c780f40e2c}, !- Handle
  {d73be11a-7956-4e6c-a3c5-db23887d7611}, !- Source Object
  11,                                     !- Outlet Port
  {58f79b58-f279-4756-b07f-8d5e924a8208}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {665cd2e0-8ccc-4094-94dc-7b3b3054c3ae}, !- Handle
  {d73be11a-7956-4e6c-a3c5-db23887d7611}, !- HVAC Component
  {7428a1a2-6908-4555-a7ae-e44208a3acb6}; !- Port 1

OS:PortList,
  {300b7df9-3e92-4f23-b2f5-6b9d2a3334be}, !- Handle
  {d73be11a-7956-4e6c-a3c5-db23887d7611}, !- HVAC Component
  {2d35a895-4169-4236-8179-7ffc1f174c26}; !- Port 1

OS:PortList,
  {8d8bc300-d7fb-4c49-908a-c38ff2fd10de}, !- Handle
  {d73be11a-7956-4e6c-a3c5-db23887d7611}, !- HVAC Component
  {2c3ea80f-58ec-4c17-a00c-6c440e4b50dd}; !- Port 1

OS:Sizing:Zone,
  {b38765eb-34f0-4c48-b87f-6e148bbb75fa}, !- Handle
  {d73be11a-7956-4e6c-a3c5-db23887d7611}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a2956694-ea94-4ae1-b9e6-895cd7b4cb2c}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Mid Zone HVAC Equipment List, !- Name
  {d73be11a-7956-4e6c-a3c5-db23887d7611}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09fc0a0b-01a9-4c5b-84c9-e11d6d09d831}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b9023260-35a8-4152-8b97-bacc58d1f1d8}, !- Handle
  StripMall Strip mall - type 2 B  - Story Mid, !- Name
  {431b99ff-a6ba-4997-9d61-2c8b2b2a672d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.048,                                 !- X Origin {m}
  -3.048,                                 !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {2c1e9f89-2f8e-480e-8cfb-c92c68055355}, !- Building Story Name
  {dc85384e-3d23-44e4-9552-bbf020554ea2}; !- Thermal Zone Name

OS:Surface,
  {753dc1ee-d927-4206-a363-d081b1f0df1b}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {b9023260-35a8-4152-8b97-bacc58d1f1d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 2 {m}
  3.429, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  3.429, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b89dff22-8b68-4b7b-b24e-438e0a2082ef}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9023260-35a8-4152-8b97-bacc58d1f1d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72224e8d-2049-449e-b835-b3e62cb17778}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 6.096, 5.1816,    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4224ed-a11e-4635-9a87-9f54a18903b7}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9023260-35a8-4152-8b97-bacc58d1f1d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba82c6fd-d782-4f5a-8f9d-e128089daf37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.429, 6.096, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  3.429, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 6.096, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a01b57f-4925-4ff2-807a-97d2bcecc64e}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9023260-35a8-4152-8b97-bacc58d1f1d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1bf951a-cc56-4c6c-8093-5821b32082a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.429, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  3.429, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.429, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  3.429, 6.096, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90206922-471a-4386-b819-f523ab8068a4}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9023260-35a8-4152-8b97-bacc58d1f1d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b07808a-0729-4b37-aa19-bb3cf6879066}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.429, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.429, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da5576f-83d6-45a0-a3be-223b4e0a583c}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {b9023260-35a8-4152-8b97-bacc58d1f1d8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.429, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  3.429, 6.096, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.096, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dc85384e-3d23-44e4-9552-bbf020554ea2}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc5c2818-4dc9-4530-92e4-c7fb8b3c5723}, !- Zone Air Inlet Port List
  {5871d9ca-7504-4c33-8fbe-2b14118bb5e1}, !- Zone Air Exhaust Port List
  {a48650c5-6309-4b7c-8c4e-907d9f5ceeb0}, !- Zone Air Node Name
  {12942c5a-d02c-4cf3-9b7e-752bd9e61e24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d419dd7-adc3-44d3-b642-5ef6c732640a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {891353c9-0e53-42fb-82e8-414828815e2e}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Mid Zone Air Node, !- Name
  {a48650c5-6309-4b7c-8c4e-907d9f5ceeb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a48650c5-6309-4b7c-8c4e-907d9f5ceeb0}, !- Handle
  {dc85384e-3d23-44e4-9552-bbf020554ea2}, !- Source Object
  11,                                     !- Outlet Port
  {891353c9-0e53-42fb-82e8-414828815e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc5c2818-4dc9-4530-92e4-c7fb8b3c5723}, !- Handle
  {dc85384e-3d23-44e4-9552-bbf020554ea2}, !- HVAC Component
  {f90cea98-4b8d-4d16-b922-c616f5d7d6f9}; !- Port 1

OS:PortList,
  {5871d9ca-7504-4c33-8fbe-2b14118bb5e1}, !- Handle
  {dc85384e-3d23-44e4-9552-bbf020554ea2}, !- HVAC Component
  {3edcc98b-ea49-404e-8cb1-2f63307fe4dd}; !- Port 1

OS:PortList,
  {12942c5a-d02c-4cf3-9b7e-752bd9e61e24}, !- Handle
  {dc85384e-3d23-44e4-9552-bbf020554ea2}, !- HVAC Component
  {e129d4d3-b0bf-4664-b566-25e4961512e3}; !- Port 1

OS:Sizing:Zone,
  {2c5cb5d5-7635-4c5f-8e6f-97a67e2694b8}, !- Handle
  {dc85384e-3d23-44e4-9552-bbf020554ea2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {91b999c7-f789-4095-aab1-a5e2f3f4e1f9}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Mid Zone HVAC Equipment List, !- Name
  {dc85384e-3d23-44e4-9552-bbf020554ea2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc5d7f98-22fd-4c84-9cd4-99ca3bbe5c48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a6745da8-9cc6-4692-87a0-fa7b8246fffe}, !- Handle
  StripMall Strip mall - type 2 C  - Story Mid, !- Name
  {431b99ff-a6ba-4997-9d61-2c8b2b2a672d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.048,                                 !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {2c1e9f89-2f8e-480e-8cfb-c92c68055355}, !- Building Story Name
  {3c9df7ed-5187-4b05-95ee-7a7caded4781}; !- Thermal Zone Name

OS:Surface,
  {05470497-ec59-49a7-b3d4-2d7f081f4d9e}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {a6745da8-9cc6-4692-87a0-fa7b8246fffe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.429, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  3.429, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6868f18-cf80-40d8-9bb6-0fdf41aa628c}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6745da8-9cc6-4692-87a0-fa7b8246fffe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30feef05-9996-4d9e-9fbd-b86054a0ab08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68a0b14d-3c4f-44d1-8400-2df70d47c3fd}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6745da8-9cc6-4692-87a0-fa7b8246fffe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  3.429, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  3.429, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89bccc1e-2179-48b4-8fcb-22215d947712}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6745da8-9cc6-4692-87a0-fa7b8246fffe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b24c81f2-a2f4-48e6-ad0e-93b4833192f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.429, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  3.429, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.429, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  3.429, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba82c6fd-d782-4f5a-8f9d-e128089daf37}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6745da8-9cc6-4692-87a0-fa7b8246fffe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e4224ed-a11e-4635-9a87-9f54a18903b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.429, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.429, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc9683e-6a8f-43fb-9c11-a2a8f5b9d61f}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {a6745da8-9cc6-4692-87a0-fa7b8246fffe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.429, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  3.429, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3c9df7ed-5187-4b05-95ee-7a7caded4781}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c44f07d1-a508-47f2-ac50-9cd023b25895}, !- Zone Air Inlet Port List
  {6a34cd5d-f2e4-4584-bc29-ee07e20e87c0}, !- Zone Air Exhaust Port List
  {b70d252f-457d-452a-8fce-12877d207b6c}, !- Zone Air Node Name
  {b3659819-6f55-4203-8de1-be3e9e9034f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {49952b12-c719-45bd-8f7a-9c914c6c136b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f25f700-46e9-436d-9295-9e1f4225f5a9}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Mid Zone Air Node, !- Name
  {b70d252f-457d-452a-8fce-12877d207b6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b70d252f-457d-452a-8fce-12877d207b6c}, !- Handle
  {3c9df7ed-5187-4b05-95ee-7a7caded4781}, !- Source Object
  11,                                     !- Outlet Port
  {4f25f700-46e9-436d-9295-9e1f4225f5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c44f07d1-a508-47f2-ac50-9cd023b25895}, !- Handle
  {3c9df7ed-5187-4b05-95ee-7a7caded4781}, !- HVAC Component
  {ca37d4b9-25cf-4f85-a947-f74fa3918896}; !- Port 1

OS:PortList,
  {6a34cd5d-f2e4-4584-bc29-ee07e20e87c0}, !- Handle
  {3c9df7ed-5187-4b05-95ee-7a7caded4781}, !- HVAC Component
  {69f57471-1af3-4ad5-a526-5326a2c41e06}; !- Port 1

OS:PortList,
  {b3659819-6f55-4203-8de1-be3e9e9034f3}, !- Handle
  {3c9df7ed-5187-4b05-95ee-7a7caded4781}, !- HVAC Component
  {68a347c6-6da0-41c9-b3e7-8d7af481f674}; !- Port 1

OS:Sizing:Zone,
  {d9b8302c-5d2d-4da5-8d92-d0288af2c671}, !- Handle
  {3c9df7ed-5187-4b05-95ee-7a7caded4781}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5778ff19-5853-4555-84fa-dc0c377aadf4}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Mid Zone HVAC Equipment List, !- Name
  {3c9df7ed-5187-4b05-95ee-7a7caded4781}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02432ec8-1b32-4aa9-81aa-42d7c719f6f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0228ef9c-f04d-4ffa-a453-3a64e28479d3}, !- Handle
  StripMall Strip mall - type 3 A  - Story Mid, !- Name
  {51938f29-3836-43d4-84d2-6e757a232f7d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.381,                                  !- X Origin {m}
  -7.62,                                  !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {2c1e9f89-2f8e-480e-8cfb-c92c68055355}, !- Building Story Name
  {045289d4-1f9a-4aa8-a8b1-c820555d1cfb}; !- Thermal Zone Name

OS:Surface,
  {f2ede0fa-0b71-4845-9bb2-a047c75966c2}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {0228ef9c-f04d-4ffa-a453-3a64e28479d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.667, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  2.667, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9b36040-1efe-495a-aa31-7c49e417e4db}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0228ef9c-f04d-4ffa-a453-3a64e28479d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f885d364-9e4e-475f-a685-dcab3fcbf3ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 0, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e00c6fc4-3e16-48ea-8ad6-d5f90865f535}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0228ef9c-f04d-4ffa-a453-3a64e28479d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {156f2522-e3c6-4087-b812-1ffba5f9b8f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.667, 4.572, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  2.667, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 4.572, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81752429-1a68-4911-9ff8-523c66990490}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0228ef9c-f04d-4ffa-a453-3a64e28479d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9701818f-6e06-4f56-bc5b-a8939c41dc4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.667, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  2.667, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  2.667, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  2.667, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {771bfa3c-0aec-4332-a667-955857b4b016}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0228ef9c-f04d-4ffa-a453-3a64e28479d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.667, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 0, 5.1816,       !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  2.667, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c295708-c6d4-470e-9b21-89b06b9e61d5}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {0228ef9c-f04d-4ffa-a453-3a64e28479d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.667, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  2.667, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 0, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {045289d4-1f9a-4aa8-a8b1-c820555d1cfb}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4230a6fe-4f3a-4e4c-9798-f1a9e795c222}, !- Zone Air Inlet Port List
  {8b0c70aa-dd0c-4a52-ace2-c4c870070dc3}, !- Zone Air Exhaust Port List
  {4efe0924-7fe0-4704-b70e-7ef4c4905ff4}, !- Zone Air Node Name
  {6380a225-deb1-4072-ae1d-71265d71cd40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e510a8bb-0340-4648-8c58-35088db75c87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71614634-2367-45f6-8138-3904351433ab}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Mid Zone Air Node, !- Name
  {4efe0924-7fe0-4704-b70e-7ef4c4905ff4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4efe0924-7fe0-4704-b70e-7ef4c4905ff4}, !- Handle
  {045289d4-1f9a-4aa8-a8b1-c820555d1cfb}, !- Source Object
  11,                                     !- Outlet Port
  {71614634-2367-45f6-8138-3904351433ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4230a6fe-4f3a-4e4c-9798-f1a9e795c222}, !- Handle
  {045289d4-1f9a-4aa8-a8b1-c820555d1cfb}, !- HVAC Component
  {0ec0798c-1171-4eff-86a7-eb0f6022a1db}; !- Port 1

OS:PortList,
  {8b0c70aa-dd0c-4a52-ace2-c4c870070dc3}, !- Handle
  {045289d4-1f9a-4aa8-a8b1-c820555d1cfb}, !- HVAC Component
  {b5213d8c-4afc-40f1-ade2-7a710d3390cf}; !- Port 1

OS:PortList,
  {6380a225-deb1-4072-ae1d-71265d71cd40}, !- Handle
  {045289d4-1f9a-4aa8-a8b1-c820555d1cfb}, !- HVAC Component
  {6117d61a-823d-46fa-a6c2-cc180ae17d6d}; !- Port 1

OS:Sizing:Zone,
  {046fc72b-222d-4e1d-bdbb-8d79125722f4}, !- Handle
  {045289d4-1f9a-4aa8-a8b1-c820555d1cfb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3c775a52-6521-4349-8bb9-8006b34285fa}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Mid Zone HVAC Equipment List, !- Name
  {045289d4-1f9a-4aa8-a8b1-c820555d1cfb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68c71fd7-b0fe-43fb-ace4-4fafce9d4b9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {efe14577-9990-4fd4-a934-9d70fc880843}, !- Handle
  StripMall Strip mall - type 3 B  - Story Mid, !- Name
  {51938f29-3836-43d4-84d2-6e757a232f7d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.381,                                  !- X Origin {m}
  -3.048,                                 !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {2c1e9f89-2f8e-480e-8cfb-c92c68055355}, !- Building Story Name
  {ddf12135-6117-495e-8afe-6fff02eacfef}; !- Thermal Zone Name

OS:Surface,
  {bb4ee41e-5c2e-4696-8cd3-f069a9168629}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {efe14577-9990-4fd4-a934-9d70fc880843}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 6.096, 0,        !- X,Y,Z Vertex 2 {m}
  2.667, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  2.667, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1bf951a-cc56-4c6c-8093-5821b32082a3}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe14577-9990-4fd4-a934-9d70fc880843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a01b57f-4925-4ff2-807a-97d2bcecc64e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 6.096, 5.1816,   !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 6.096, 0,        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 0, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659b6d68-8b47-486b-80fd-7e35edfec81f}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe14577-9990-4fd4-a934-9d70fc880843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f010f18-f166-4b50-8784-3b5fdc6a786d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.667, 6.096, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  2.667, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 6.096, 0,        !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 6.096, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57553e12-52d3-40e2-b593-7cede17d73a2}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe14577-9990-4fd4-a934-9d70fc880843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5318e66b-6235-4e72-95de-5c76fcd54147}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.667, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  2.667, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  2.667, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  2.667, 6.096, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {156f2522-e3c6-4087-b812-1ffba5f9b8f9}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efe14577-9990-4fd4-a934-9d70fc880843}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e00c6fc4-3e16-48ea-8ad6-d5f90865f535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 0, 5.1816,       !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 0, 0,            !- X,Y,Z Vertex 2 {m}
  2.667, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  2.667, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {825a755b-65f4-4e02-b913-89474ecee8cb}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {efe14577-9990-4fd4-a934-9d70fc880843}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.667, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  2.667, 6.096, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 6.096, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 0, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ddf12135-6117-495e-8afe-6fff02eacfef}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5ac0253-2c09-42e7-916d-564801c2492e}, !- Zone Air Inlet Port List
  {a4fb9437-eb39-4dcf-9ec4-948c3141f473}, !- Zone Air Exhaust Port List
  {7248e26a-7d87-4b82-8b48-b62029fa65ae}, !- Zone Air Node Name
  {86ea0083-126d-472b-bf4e-9bd218b4dd0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0bf29bc1-14c7-4686-b7f1-0bb47b0394a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cb810d0-fa1b-4f31-95a9-a577cbbb14d5}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Mid Zone Air Node, !- Name
  {7248e26a-7d87-4b82-8b48-b62029fa65ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7248e26a-7d87-4b82-8b48-b62029fa65ae}, !- Handle
  {ddf12135-6117-495e-8afe-6fff02eacfef}, !- Source Object
  11,                                     !- Outlet Port
  {6cb810d0-fa1b-4f31-95a9-a577cbbb14d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5ac0253-2c09-42e7-916d-564801c2492e}, !- Handle
  {ddf12135-6117-495e-8afe-6fff02eacfef}, !- HVAC Component
  {da165f02-003b-4299-abc8-f53d45208e1a}; !- Port 1

OS:PortList,
  {a4fb9437-eb39-4dcf-9ec4-948c3141f473}, !- Handle
  {ddf12135-6117-495e-8afe-6fff02eacfef}, !- HVAC Component
  {2783ea4f-7eef-4f07-948c-d7e6fbad765b}; !- Port 1

OS:PortList,
  {86ea0083-126d-472b-bf4e-9bd218b4dd0f}, !- Handle
  {ddf12135-6117-495e-8afe-6fff02eacfef}, !- HVAC Component
  {a6c3f6aa-d446-4d9d-9ade-4ca4611e50d7}; !- Port 1

OS:Sizing:Zone,
  {f8b1c6b4-f7cb-4d8d-b156-470e04714d83}, !- Handle
  {ddf12135-6117-495e-8afe-6fff02eacfef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6a9a0619-a5fe-48a1-aa5b-19183d75f147}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Mid Zone HVAC Equipment List, !- Name
  {ddf12135-6117-495e-8afe-6fff02eacfef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8fb056b6-a0e5-455b-bff3-1a7dd8cac446}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eaad6f2c-d928-495e-8f82-1b9ce89f6b91}, !- Handle
  StripMall Strip mall - type 3 C  - Story Mid, !- Name
  {51938f29-3836-43d4-84d2-6e757a232f7d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.381,                                  !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {2c1e9f89-2f8e-480e-8cfb-c92c68055355}, !- Building Story Name
  {7588d86b-2482-4781-9d44-754f23bc88ce}; !- Thermal Zone Name

OS:Surface,
  {57c44368-2201-4991-9863-ab164c011158}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {eaad6f2c-d928-495e-8f82-1b9ce89f6b91}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.667, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  2.667, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24c81f2-a2f4-48e6-ad0e-93b4833192f2}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eaad6f2c-d928-495e-8f82-1b9ce89f6b91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89bccc1e-2179-48b4-8fcb-22215d947712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 0, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b94710a-c89d-49db-9ea8-841b580b5c92}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eaad6f2c-d928-495e-8f82-1b9ce89f6b91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  2.667, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  2.667, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c9c9c59-115a-4af4-8c83-f9ebe370fc60}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eaad6f2c-d928-495e-8f82-1b9ce89f6b91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {365cd5c0-2ee2-4d43-9c1f-4f98cc4a9a10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.667, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  2.667, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  2.667, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  2.667, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f010f18-f166-4b50-8784-3b5fdc6a786d}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eaad6f2c-d928-495e-8f82-1b9ce89f6b91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {659b6d68-8b47-486b-80fd-7e35edfec81f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-16, 0, 5.1816,       !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-16, 0, 0,            !- X,Y,Z Vertex 2 {m}
  2.667, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  2.667, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ad2fa6-9770-4855-8550-2dd076801731}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {eaad6f2c-d928-495e-8f82-1b9ce89f6b91}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.667, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  2.667, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-16, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-16, 0, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7588d86b-2482-4781-9d44-754f23bc88ce}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48d39e1a-d283-422d-bd10-1527f6bb7c00}, !- Zone Air Inlet Port List
  {0d9093c6-5d20-41bb-a337-06ad891304ce}, !- Zone Air Exhaust Port List
  {83f8d812-17c3-4447-95a4-3e755974e73c}, !- Zone Air Node Name
  {02a1fe0a-a743-4ace-9413-cc25ca116938}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46162e2d-7037-4003-b5b5-974848c1f0a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a37f156-0290-44a6-8adb-bac185017eac}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Mid Zone Air Node, !- Name
  {83f8d812-17c3-4447-95a4-3e755974e73c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83f8d812-17c3-4447-95a4-3e755974e73c}, !- Handle
  {7588d86b-2482-4781-9d44-754f23bc88ce}, !- Source Object
  11,                                     !- Outlet Port
  {9a37f156-0290-44a6-8adb-bac185017eac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48d39e1a-d283-422d-bd10-1527f6bb7c00}, !- Handle
  {7588d86b-2482-4781-9d44-754f23bc88ce}, !- HVAC Component
  {47a3d5a9-c401-4e7c-b8e1-f04a3d10343d}; !- Port 1

OS:PortList,
  {0d9093c6-5d20-41bb-a337-06ad891304ce}, !- Handle
  {7588d86b-2482-4781-9d44-754f23bc88ce}, !- HVAC Component
  {0e0d4f3b-d8cf-4f68-aa3d-ea0daaeffb4c}; !- Port 1

OS:PortList,
  {02a1fe0a-a743-4ace-9413-cc25ca116938}, !- Handle
  {7588d86b-2482-4781-9d44-754f23bc88ce}, !- HVAC Component
  {d3340df8-928b-43fb-937c-7bdbcd6a1d85}; !- Port 1

OS:Sizing:Zone,
  {faffd1c4-f805-402c-9f13-10949a0f61f0}, !- Handle
  {7588d86b-2482-4781-9d44-754f23bc88ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {40d74b29-d927-49fa-9613-3529978b4f41}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Mid Zone HVAC Equipment List, !- Name
  {7588d86b-2482-4781-9d44-754f23bc88ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28c5fa0a-1885-4be2-b650-194fee9b2964}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c1794dca-aad4-4fbf-b0e3-192629259ad9}, !- Handle
  StripMall Strip mall - type 3 A end_b - Story Mid, !- Name
  {51938f29-3836-43d4-84d2-6e757a232f7d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.048,                                  !- X Origin {m}
  -7.62,                                  !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {2c1e9f89-2f8e-480e-8cfb-c92c68055355}, !- Building Story Name
  {380c9b49-4334-4aeb-82a7-dd88cea8de3c}; !- Thermal Zone Name

OS:Surface,
  {90ce7bba-1335-4386-b4e0-beebd731b6a2}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {c1794dca-aad4-4fbf-b0e3-192629259ad9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9701818f-6e06-4f56-bc5b-a8939c41dc4d}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1794dca-aad4-4fbf-b0e3-192629259ad9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81752429-1a68-4911-9ff8-523c66990490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d35d6a-9a34-45f0-a185-d05cf8205123}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1794dca-aad4-4fbf-b0e3-192629259ad9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5adf2a87-3697-4fb1-bb2f-7d8a219eaeb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {288c7541-2c5a-4e16-9227-45fa3c93df53}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1794dca-aad4-4fbf-b0e3-192629259ad9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d787c17b-8054-4220-a4a3-cf5ced33339f}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1794dca-aad4-4fbf-b0e3-192629259ad9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0, 5.1816,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b765a7c-60d0-40f3-9bc7-747f6bceddf3}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {c1794dca-aad4-4fbf-b0e3-192629259ad9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {380c9b49-4334-4aeb-82a7-dd88cea8de3c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d080ef7-6f20-49d3-ab7a-e34920a723d3}, !- Zone Air Inlet Port List
  {aa3d7d08-7d20-47c0-ade1-3f5ebb957c31}, !- Zone Air Exhaust Port List
  {c0c5968e-b2df-4705-bb1e-b8dc14cf6a8c}, !- Zone Air Node Name
  {d375950d-bbde-4ff0-9440-205135f49e55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3e2bcdf9-1178-41c4-b75d-42b0b0b71bd8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c81fb8a0-a098-4cf9-b568-4600d49edcac}, !- Handle
  Zone StripMall Strip mall - type 3 A end_b - Story Mid Zone Air Node, !- Name
  {c0c5968e-b2df-4705-bb1e-b8dc14cf6a8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0c5968e-b2df-4705-bb1e-b8dc14cf6a8c}, !- Handle
  {380c9b49-4334-4aeb-82a7-dd88cea8de3c}, !- Source Object
  11,                                     !- Outlet Port
  {c81fb8a0-a098-4cf9-b568-4600d49edcac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d080ef7-6f20-49d3-ab7a-e34920a723d3}, !- Handle
  {380c9b49-4334-4aeb-82a7-dd88cea8de3c}, !- HVAC Component
  {12af40d5-4df7-480e-99c2-93e953dc8272}; !- Port 1

OS:PortList,
  {aa3d7d08-7d20-47c0-ade1-3f5ebb957c31}, !- Handle
  {380c9b49-4334-4aeb-82a7-dd88cea8de3c}, !- HVAC Component
  {dc14aa0d-7f6a-4236-b8f1-b2980b22c1b3}; !- Port 1

OS:PortList,
  {d375950d-bbde-4ff0-9440-205135f49e55}, !- Handle
  {380c9b49-4334-4aeb-82a7-dd88cea8de3c}, !- HVAC Component
  {939bbd94-2706-4a5c-a300-a79f841d23f5}; !- Port 1

OS:Sizing:Zone,
  {2073a68f-fced-4848-aebe-e61eb7d16257}, !- Handle
  {380c9b49-4334-4aeb-82a7-dd88cea8de3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5bdd8d19-5568-42f5-85eb-4e07e7b2efe0}, !- Handle
  Zone StripMall Strip mall - type 3 A end_b - Story Mid Zone HVAC Equipment List, !- Name
  {380c9b49-4334-4aeb-82a7-dd88cea8de3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c20e264-6c64-4ec4-99b5-6463b21422d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b1923826-137c-42f6-b77f-00989b73ccee}, !- Handle
  StripMall Strip mall - type 3 B end_b - Story Mid, !- Name
  {51938f29-3836-43d4-84d2-6e757a232f7d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.048,                                  !- X Origin {m}
  -3.048,                                 !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {2c1e9f89-2f8e-480e-8cfb-c92c68055355}, !- Building Story Name
  {565c3cdc-3ad6-4d55-bf6f-ce69c6a22114}; !- Thermal Zone Name

OS:Surface,
  {5df72cac-728b-4960-bae1-8d8f1f815c4e}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {b1923826-137c-42f6-b77f-00989b73ccee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 6.096, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5318e66b-6235-4e72-95de-5c76fcd54147}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1923826-137c-42f6-b77f-00989b73ccee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57553e12-52d3-40e2-b593-7cede17d73a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {631f6a46-6bf5-4896-9188-166f2d76b85d}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1923826-137c-42f6-b77f-00989b73ccee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a264d15c-6658-4a85-8122-0292c7c36b6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.096, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 6.096, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 6.096, 5.1816;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96d0d782-ac04-4d53-91de-00560ad2b206}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1923826-137c-42f6-b77f-00989b73ccee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.096, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 6.096, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5adf2a87-3697-4fb1-bb2f-7d8a219eaeb2}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1923826-137c-42f6-b77f-00989b73ccee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70d35d6a-9a34-45f0-a185-d05cf8205123}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0, 5.1816,       !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f5690b-4c86-4272-b51a-3b211e848224}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {b1923826-137c-42f6-b77f-00989b73ccee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 6.096, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 6.096, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {565c3cdc-3ad6-4d55-bf6f-ce69c6a22114}, !- Handle
  Zone StripMall Strip mall - type 3 B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80566dd3-3a93-4ea5-a3f5-9031a5b17acc}, !- Zone Air Inlet Port List
  {96dca6f8-460d-4703-851b-3857251011ce}, !- Zone Air Exhaust Port List
  {69b14f8c-7f2d-489d-9a86-88f83381aedc}, !- Zone Air Node Name
  {3c215e11-9d96-40e4-8c4b-23d6543db209}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b91bda42-d5a5-40c7-93e6-2e1e1cd4d4fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fae69ac-12d5-450d-aa08-ede332835e56}, !- Handle
  Zone StripMall Strip mall - type 3 B end_b - Story Mid Zone Air Node, !- Name
  {69b14f8c-7f2d-489d-9a86-88f83381aedc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69b14f8c-7f2d-489d-9a86-88f83381aedc}, !- Handle
  {565c3cdc-3ad6-4d55-bf6f-ce69c6a22114}, !- Source Object
  11,                                     !- Outlet Port
  {3fae69ac-12d5-450d-aa08-ede332835e56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80566dd3-3a93-4ea5-a3f5-9031a5b17acc}, !- Handle
  {565c3cdc-3ad6-4d55-bf6f-ce69c6a22114}, !- HVAC Component
  {86f656fe-48ae-43a3-b76b-64401bd24691}; !- Port 1

OS:PortList,
  {96dca6f8-460d-4703-851b-3857251011ce}, !- Handle
  {565c3cdc-3ad6-4d55-bf6f-ce69c6a22114}, !- HVAC Component
  {382561b2-2f72-42f2-8d6a-357df39f7580}; !- Port 1

OS:PortList,
  {3c215e11-9d96-40e4-8c4b-23d6543db209}, !- Handle
  {565c3cdc-3ad6-4d55-bf6f-ce69c6a22114}, !- HVAC Component
  {336707dd-24ab-4dc9-8dff-8fb15e0db5ed}; !- Port 1

OS:Sizing:Zone,
  {7cb88568-54a4-4818-8f5f-0054fa0d2c65}, !- Handle
  {565c3cdc-3ad6-4d55-bf6f-ce69c6a22114}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {87bf1de0-72b9-4706-bdef-cee29fed7eea}, !- Handle
  Zone StripMall Strip mall - type 3 B end_b - Story Mid Zone HVAC Equipment List, !- Name
  {565c3cdc-3ad6-4d55-bf6f-ce69c6a22114}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0577df59-3424-4db7-aa54-febbc799ca69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8737c000-375c-4eef-b240-c50fcfe54065}, !- Handle
  StripMall Strip mall - type 3 C end_b - Story Mid, !- Name
  {51938f29-3836-43d4-84d2-6e757a232f7d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.048,                                  !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {2c1e9f89-2f8e-480e-8cfb-c92c68055355}, !- Building Story Name
  {b16d1567-f1b5-4204-8235-c53eaa278686}; !- Thermal Zone Name

OS:Surface,
  {562dcd9c-e093-4e42-9ad8-a23c3ff83160}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {8737c000-375c-4eef-b240-c50fcfe54065}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {365cd5c0-2ee2-4d43-9c1f-4f98cc4a9a10}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8737c000-375c-4eef-b240-c50fcfe54065}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c9c9c59-115a-4af4-8c83-f9ebe370fc60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bb0ee67-b587-4b1d-a8cf-efa7c7862e71}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8737c000-375c-4eef-b240-c50fcfe54065}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b515c9ca-1e0d-49b0-bb9b-582172e078a7}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8737c000-375c-4eef-b240-c50fcfe54065}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a264d15c-6658-4a85-8122-0292c7c36b6c}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8737c000-375c-4eef-b240-c50fcfe54065}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {631f6a46-6bf5-4896-9188-166f2d76b85d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0, 5.1816,       !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27c43d50-86ce-4185-bbc6-3d3549b06a31}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {40dd6293-3b24-4e34-bc49-9e28008d7009}, !- Construction Name
  {8737c000-375c-4eef-b240-c50fcfe54065}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 4.572, 5.1816,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b16d1567-f1b5-4204-8235-c53eaa278686}, !- Handle
  Zone StripMall Strip mall - type 3 C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14b9349c-d2aa-4c95-a136-252ba6bf3c26}, !- Zone Air Inlet Port List
  {38ac0c01-c242-4609-99f4-95d83261ec9d}, !- Zone Air Exhaust Port List
  {cf2e0ede-f30a-4372-a5a2-03ae2272568f}, !- Zone Air Node Name
  {c611431f-2de0-49ac-9470-163e68747a5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f906a1a5-3f79-4e11-a00e-e503312d4146}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2478ebe9-e015-433f-adaa-48fff8a9c59f}, !- Handle
  Zone StripMall Strip mall - type 3 C end_b - Story Mid Zone Air Node, !- Name
  {cf2e0ede-f30a-4372-a5a2-03ae2272568f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf2e0ede-f30a-4372-a5a2-03ae2272568f}, !- Handle
  {b16d1567-f1b5-4204-8235-c53eaa278686}, !- Source Object
  11,                                     !- Outlet Port
  {2478ebe9-e015-433f-adaa-48fff8a9c59f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14b9349c-d2aa-4c95-a136-252ba6bf3c26}, !- Handle
  {b16d1567-f1b5-4204-8235-c53eaa278686}, !- HVAC Component
  {3f2e5abf-a121-4bea-805c-8ffe533f38e3}; !- Port 1

OS:PortList,
  {38ac0c01-c242-4609-99f4-95d83261ec9d}, !- Handle
  {b16d1567-f1b5-4204-8235-c53eaa278686}, !- HVAC Component
  {332ed903-9a76-4837-aa04-af708db96801}; !- Port 1

OS:PortList,
  {c611431f-2de0-49ac-9470-163e68747a5f}, !- Handle
  {b16d1567-f1b5-4204-8235-c53eaa278686}, !- HVAC Component
  {5faac56d-dfb2-4523-8d17-5dceb78f92a5}; !- Port 1

OS:Sizing:Zone,
  {ea86ea8a-4769-4a0d-90ba-9a8e49b3fdd2}, !- Handle
  {b16d1567-f1b5-4204-8235-c53eaa278686}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {16ee8495-fbd0-4bce-9ddf-cad9a84ae746}, !- Handle
  Zone StripMall Strip mall - type 3 C end_b - Story Mid Zone HVAC Equipment List, !- Name
  {b16d1567-f1b5-4204-8235-c53eaa278686}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5b594ac-35cc-4ce4-a428-5aaf508f292d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {1b0824f7-2ee1-4f5b-9e98-6c8a7b6d7e76}, !- Handle
  Story Top,                              !- Name
  10.3632,                                !- Nominal Z Coordinate {m}
  5.1816,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a2e94074-4741-4d09-9d15-f9d08493f58a}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Top, !- Name
  {51938f29-3836-43d4-84d2-6e757a232f7d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.62,                                  !- X Origin {m}
  -7.62,                                  !- Y Origin {m}
  10.3632,                                !- Z Origin {m}
  {1b0824f7-2ee1-4f5b-9e98-6c8a7b6d7e76}, !- Building Story Name
  {add1b16a-0452-4c43-b773-adcdd2748f71}; !- Thermal Zone Name

OS:Surface,
  {d2baa9df-4f79-4943-9326-81345c933b61}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {a2e94074-4741-4d09-9d15-f9d08493f58a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4566e577-b95d-407b-9065-646afe75eb8a}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2e94074-4741-4d09-9d15-f9d08493f58a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3bf638b-c90a-4225-bdaf-fc4be0bcfb56}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2e94074-4741-4d09-9d15-f9d08493f58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95f1ae47-57a3-4a08-bc54-12fb7c9dd05f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae5411a3-e700-49c1-b490-db5c7944ea89}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2e94074-4741-4d09-9d15-f9d08493f58a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa9dcfb5-816f-49a6-ba5c-cf075b84b5c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26cddaf0-e40c-472f-ab24-20e49f04e555}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2e94074-4741-4d09-9d15-f9d08493f58a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c88c69-b6da-47b5-a7d8-2ebab5b8268f}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2e94074-4741-4d09-9d15-f9d08493f58a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {add1b16a-0452-4c43-b773-adcdd2748f71}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57294561-ad0f-4228-9204-41b324b7ff8e}, !- Zone Air Inlet Port List
  {a5bc11aa-f5d6-4d05-8647-8da63b157ff9}, !- Zone Air Exhaust Port List
  {ca981aee-1153-4882-bcab-97049f687381}, !- Zone Air Node Name
  {5b6414c2-f2e2-4294-84bd-b58defa170b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1907d90b-f710-4e09-85fc-77b03e8a0033}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {796f56a7-30a9-4371-8fd1-a1deaa69aed4}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Zone Air Node, !- Name
  {ca981aee-1153-4882-bcab-97049f687381}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca981aee-1153-4882-bcab-97049f687381}, !- Handle
  {add1b16a-0452-4c43-b773-adcdd2748f71}, !- Source Object
  11,                                     !- Outlet Port
  {796f56a7-30a9-4371-8fd1-a1deaa69aed4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57294561-ad0f-4228-9204-41b324b7ff8e}, !- Handle
  {add1b16a-0452-4c43-b773-adcdd2748f71}, !- HVAC Component
  {e86ccb34-a562-49aa-ac06-9fce98a66ffc}; !- Port 1

OS:PortList,
  {a5bc11aa-f5d6-4d05-8647-8da63b157ff9}, !- Handle
  {add1b16a-0452-4c43-b773-adcdd2748f71}, !- HVAC Component
  {7fa6cf06-03b1-4448-99dc-5bb1d5220a30}; !- Port 1

OS:PortList,
  {5b6414c2-f2e2-4294-84bd-b58defa170b0}, !- Handle
  {add1b16a-0452-4c43-b773-adcdd2748f71}, !- HVAC Component
  {8b4e78fe-46be-4076-81d8-42e409a65662}; !- Port 1

OS:Sizing:Zone,
  {5631cb99-0623-4fb7-9303-4e83921fa72a}, !- Handle
  {add1b16a-0452-4c43-b773-adcdd2748f71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c9223fd3-1be4-43cf-87c1-ae29b6d7cf07}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Top Zone HVAC Equipment List, !- Name
  {add1b16a-0452-4c43-b773-adcdd2748f71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {847f1d49-5788-4f94-8b80-5993f58ab8f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {33ad55a0-3713-46a9-b636-f73d6971287f}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Top, !- Name
  {51938f29-3836-43d4-84d2-6e757a232f7d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.62,                                  !- X Origin {m}
  -3.048,                                 !- Y Origin {m}
  10.3632,                                !- Z Origin {m}
  {1b0824f7-2ee1-4f5b-9e98-6c8a7b6d7e76}, !- Building Story Name
  {43ddacc5-0990-45c3-87b9-fd9e5b619bad}; !- Thermal Zone Name

OS:Surface,
  {76dc565c-5766-438b-a92c-15dde55dbc9e}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {33ad55a0-3713-46a9-b636-f73d6971287f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79995487-593a-4b23-9e91-0f4738c6ae70}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ad55a0-3713-46a9-b636-f73d6971287f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 6.096, 5.1816,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b634178-21b5-4db8-a1e6-53db197beaca}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ad55a0-3713-46a9-b636-f73d6971287f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc0093b5-8b9c-487a-96ae-2a7904fd5048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.096, 5.1816,                   !- X,Y,Z Vertex 1 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.096, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 6.096, 5.1816;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d5f6cb-f3c2-4a58-9e5b-d749c51139d0}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ad55a0-3713-46a9-b636-f73d6971287f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ae23af2-6a6d-4f90-9815-4399e9f1f7b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 6.096, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 6.096, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95f1ae47-57a3-4a08-bc54-12fb7c9dd05f}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33ad55a0-3713-46a9-b636-f73d6971287f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3bf638b-c90a-4225-bdaf-fc4be0bcfb56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3bda3b6-ab9a-4fb1-8e6a-b2f570687e7c}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33ad55a0-3713-46a9-b636-f73d6971287f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 6.096, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 6.096, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {43ddacc5-0990-45c3-87b9-fd9e5b619bad}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e251e4d5-d788-4cf7-b006-05a08ab9e989}, !- Zone Air Inlet Port List
  {64d3c90e-4db7-41cf-8008-9f3dd2539cab}, !- Zone Air Exhaust Port List
  {baa140d6-20b0-4b2b-b603-4c7aded75aa7}, !- Zone Air Node Name
  {7405f5f4-e639-4e3b-85c3-9647128ef687}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ead0386-d1ea-41da-9331-3b8f68e69430}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9db12fc4-2457-4d53-9451-f86d7f5ef1e9}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Zone Air Node, !- Name
  {baa140d6-20b0-4b2b-b603-4c7aded75aa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baa140d6-20b0-4b2b-b603-4c7aded75aa7}, !- Handle
  {43ddacc5-0990-45c3-87b9-fd9e5b619bad}, !- Source Object
  11,                                     !- Outlet Port
  {9db12fc4-2457-4d53-9451-f86d7f5ef1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e251e4d5-d788-4cf7-b006-05a08ab9e989}, !- Handle
  {43ddacc5-0990-45c3-87b9-fd9e5b619bad}, !- HVAC Component
  {5d2da933-6b8a-4211-bad1-d6ef6d414b0c}; !- Port 1

OS:PortList,
  {64d3c90e-4db7-41cf-8008-9f3dd2539cab}, !- Handle
  {43ddacc5-0990-45c3-87b9-fd9e5b619bad}, !- HVAC Component
  {d84bb588-726f-4dcd-afa3-900cffcb11b4}; !- Port 1

OS:PortList,
  {7405f5f4-e639-4e3b-85c3-9647128ef687}, !- Handle
  {43ddacc5-0990-45c3-87b9-fd9e5b619bad}, !- HVAC Component
  {03c232db-2cc8-4580-8081-1ea2385123d4}; !- Port 1

OS:Sizing:Zone,
  {63ee1276-ea56-4947-992c-2e4dc318f9a7}, !- Handle
  {43ddacc5-0990-45c3-87b9-fd9e5b619bad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f23c2bc4-7944-4215-af5d-0f93b5b0a116}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Top Zone HVAC Equipment List, !- Name
  {43ddacc5-0990-45c3-87b9-fd9e5b619bad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc496352-2506-42e0-a252-77b631dd2998}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5eb165f3-fcf0-42c8-9c92-f76c8cba9ffa}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Top, !- Name
  {51938f29-3836-43d4-84d2-6e757a232f7d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.62,                                  !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  10.3632,                                !- Z Origin {m}
  {1b0824f7-2ee1-4f5b-9e98-6c8a7b6d7e76}, !- Building Story Name
  {7fa08cef-3a11-46e2-9100-82dfdc4ce9e3}; !- Thermal Zone Name

OS:Surface,
  {2d9746f8-ad1e-4696-a84b-6c3358be254e}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {5eb165f3-fcf0-42c8-9c92-f76c8cba9ffa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7325fbd3-49a7-4a39-9b4b-07a4d2383253}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eb165f3-fcf0-42c8-9c92-f76c8cba9ffa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {786536ed-3b02-49fc-89a7-18f152314b7f}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eb165f3-fcf0-42c8-9c92-f76c8cba9ffa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8473aa2a-5d99-45db-b188-e9b97a8c247e}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eb165f3-fcf0-42c8-9c92-f76c8cba9ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4179df1-9f0b-448b-bda0-f4f86181e17b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.1816;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc0093b5-8b9c-487a-96ae-2a7904fd5048}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eb165f3-fcf0-42c8-9c92-f76c8cba9ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b634178-21b5-4db8-a1e6-53db197beaca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 5.1816,        !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 5.1816;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b83eedf-ede5-45ca-967a-3f25043dd0ea}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eb165f3-fcf0-42c8-9c92-f76c8cba9ffa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 5.1816,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.1816,                   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.1816,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7fa08cef-3a11-46e2-9100-82dfdc4ce9e3}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca2f4c14-9ea0-42df-836f-9bfbe92999f1}, !- Zone Air Inlet Port List
  {250a936d-aaf4-46f1-986f-8dceb1920a4a}, !- Zone Air Exhaust Port List
  {f1cbabaa-55b2-4628-8ca2-46677ba1a1f3}, !- Zone Air Node Name
  {4a4240ed-9a85-4e98-97b8-cfaad8a234d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48b44358-e1b2-4b8e-987e-330aaec768f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2b0ec89-19a7-4177-9607-f770ab2f5166}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Zone Air Node, !- Name
  {f1cbabaa-55b2-4628-8ca2-46677ba1a1f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1cbabaa-55b2-4628-8ca2-46677ba1a1f3}, !- Handle
  {7fa08cef-3a11-46e2-9100-82dfdc4ce9e3}, !- Source Object
  11,                                     !- Outlet Port
  {c2b0ec89-19a7-4177-9607-f770ab2f5166}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca2f4c14-9ea0-42df-836f-9bfbe92999f1}, !- Handle
  {7fa08cef-3a11-46e2-9100-82dfdc4ce9e3}, !- HVAC Component
  {7d7baf89-47fe-4276-aeba-63ec042d00d0}; !- Port 1

OS:PortList,
  {250a936d-aaf4-46f1-986f-8dceb1920a4a}, !- Handle
  {7fa08cef-3a11-46e2-9100-82dfdc4ce9e3}, !- HVAC Component
  {85e68f96-f226-414b-9c07-040e7aefaf33}; !- Port 1

OS:PortList,
  {4a4240ed-9a85-4e98-97b8-cfaad8a234d0}, !- Handle
  {7fa08cef-3a11-46e2-9100-82dfdc4ce9e3}, !- HVAC Component
  {490c71ec-6606-40fa-84b1-b127cdd6c20c}; !- Port 1

OS:Sizing:Zone,
  {331b5a4d-16bc-4cfa-9465-cdf8d22792ce}, !- Handle
  {7fa08cef-3a11-46e2-9100-82dfdc4ce9e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d7ba7895-a7a2-4e51-b881-07d96b1c64f6}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Top Zone HVAC Equipment List, !- Name
  {7fa08cef-3a11-46e2-9100-82dfdc4ce9e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3cb138c-1b9e-4bbc-ac78-a0f8ef8789a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {976dd780-c404-4cd0-824e-09d8b09a25ac}, !- Handle
  StripMall Strip mall - type 3 A  - Story Top, !- Name
  {51938f29-3836-43d4-84d2-6e757a232f7d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.048,                                 !- X Origin {m}
  -7.62,                                  !- Y Origin {m}
  10.3632,                                !- Z Origin {m}
  {1b0824f7-2ee1-4f5b-9e98-6c8a7b6d7e76}, !- Building Story Name
  {8a62cb95-5085-4e29-a4f7-3a5c7f615968}; !- Thermal Zone Name

OS:Surface,
  {b2f4e51e-286c-4e41-abe0-20b08ab2f026}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {90d8dcff-e68c-44f9-963c-303ce0e0fa9d}, !- Construction Name
  {976dd780-c404-4cd0-824e-09d8b09a25ac}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.191, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.191, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa9dcfb5-816f-49a6-ba5c-cf075b84b5c5}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
