  0.201085574572127,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.215675835370823,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.230266096169519,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.244856356968215,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.259446617766911,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.279165138549307,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.298883659331704,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3186021801141,                        !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.338320700896496,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.362806336593317,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.387291972290139,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.41177760798696,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.436263243683782,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.465949368378158,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.495635493072535,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.525321617766911,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.555007742461288,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.577543194784026,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.600078647106765,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.622614099429503,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.645149551752241,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.658367461287694,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.671585370823146,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.684803280358598,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.698021189894051,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.700765892420538,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.703510594947025,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.706255297473513,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.702354930725346,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.695709861450693,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.689064792176039,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.682419722901386,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.665951507742461,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.649483292583537,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.633015077424613,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.616546862265689,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.590977791361043,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.565408720456398,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.539839649551752,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.514270578647107,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.480684087204564,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.447097595762021,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.413511104319478,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.379924612876936,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.340039751426243,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.30015488997555,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.260270028524857,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.220385167074165,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.192230297473513,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.164075427872861;                      !- Value Until Time 96

OS:Schedule:Day,
  {1a0d28a8-b929-485f-8b6d-901175a2c840}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {508daf2a-a0cf-497f-be90-6fa8fecac2ae}, !- Handle
  Retail Infil Half On,                   !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  {a306e5ec-043e-4834-b715-9a075cc3dda7}, !- Default Day Schedule Name
  {1a9cbe78-b03d-48b9-9b53-6292c10c935f}, !- Summer Design Day Schedule Name
  {8e4fb7f8-528d-4d91-880d-a1b232fc52b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a306e5ec-043e-4834-b715-9a075cc3dda7}, !- Handle
  Retail Infil Half On Default,           !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1a9cbe78-b03d-48b9-9b53-6292c10c935f}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1495bc67-eaf8-47c6-a640-f2520ef31457}, !- Handle
  Schedule Rule 8,                        !- Name
  {508daf2a-a0cf-497f-be90-6fa8fecac2ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0499ced-92d2-4eda-9e47-0b03e299e905}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0499ced-92d2-4eda-9e47-0b03e299e905}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4c85e38a-9f88-4653-99b9-2686d006bf81}, !- Handle
  Schedule Rule 9,                        !- Name
  {508daf2a-a0cf-497f-be90-6fa8fecac2ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {400dbd89-8660-411c-91e3-be822bdea321}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {400dbd89-8660-411c-91e3-be822bdea321}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8e4fb7f8-528d-4d91-880d-a1b232fc52b2}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {7697927e-78aa-4eaa-8dfc-51cfd838fffc}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {85a52f12-c30c-4efe-bce0-c695f6dce11d}, !- Handle
  Retail Entry People,                    !- Name
  {7697927e-78aa-4eaa-8dfc-51cfd838fffc}, !- People Definition Name
  {d65300f8-4960-47de-801c-82c87c60fcf0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e62cd1d4-6fce-48c2-9a07-ca8cadd94271}, !- Work Efficiency Schedule Name
  {c2e1732b-358c-4804-8001-2a67f7866b11}, !- Clothing Insulation Schedule Name
  {9aee38f1-11d2-4a00-93bc-c31ff664a746}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {597a92ce-ce3e-4311-bddc-55fd62f416bb}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {acb97d62-b95e-41a0-b62c-1369816e6cb2}, !- Handle
  {597a92ce-ce3e-4311-bddc-55fd62f416bb}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {598e166c-ecc7-4cb1-bc1b-d88d136f9986}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6dad4913-010d-43c1-92a8-6c9ea21aee01}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {598e166c-ecc7-4cb1-bc1b-d88d136f9986}, !- Electric Equipment Definition Name
  {d65300f8-4960-47de-801c-82c87c60fcf0}, !- Space or SpaceType Name
  {a5b5f4cb-3bd5-4c4e-aae9-4b8e9019b494}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9d1c7cf3-3718-45b5-a601-a70526eee512}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c12fe5db-929c-49d2-95d2-de4d34acdf38}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a6f3cb69-5b02-4c56-85e1-e4e23b738a7c}, !- Number of People Schedule Name
  {bbc3f4d1-5fd4-422d-a167-b09f51e46a33}, !- People Activity Level Schedule Name
  {bbd1748e-f849-4e49-8b26-9bc5802eae47}, !- Lighting Schedule Name
  {54306f15-4ebc-40ae-a41f-c0aa1070f786}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {508daf2a-a0cf-497f-be90-6fa8fecac2ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {de409683-1d5f-411c-bcb4-bd3fa54a2b8c}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b1b1269a-32b6-4081-9927-39cf7a6ed117}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {de409683-1d5f-411c-bcb4-bd3fa54a2b8c}, !- People Definition Name
  {49da658e-95f0-46b0-bc8f-b97e0693d4a4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e62cd1d4-6fce-48c2-9a07-ca8cadd94271}, !- Work Efficiency Schedule Name
  {c2e1732b-358c-4804-8001-2a67f7866b11}, !- Clothing Insulation Schedule Name
  {9aee38f1-11d2-4a00-93bc-c31ff664a746}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5d3c79d7-e14b-436e-8004-230061825b03}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {91e40254-32c0-4000-b7b0-c3b28d0645e5}, !- Handle
  {5d3c79d7-e14b-436e-8004-230061825b03}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {bab577da-c905-433b-8bef-117436fee0f9}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e90ca1a2-a6ea-4010-9894-4548f558c394}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {bab577da-c905-433b-8bef-117436fee0f9}, !- Electric Equipment Definition Name
  {49da658e-95f0-46b0-bc8f-b97e0693d4a4}, !- Space or SpaceType Name
  {a5b5f4cb-3bd5-4c4e-aae9-4b8e9019b494}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a8fcbfd8-2c5b-471a-befc-54614298fc59}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1a23eebc-5020-4650-871b-d86fac05b09a}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a6f3cb69-5b02-4c56-85e1-e4e23b738a7c}, !- Number of People Schedule Name
  {bbc3f4d1-5fd4-422d-a167-b09f51e46a33}, !- People Activity Level Schedule Name
  {bbd1748e-f849-4e49-8b26-9bc5802eae47}, !- Lighting Schedule Name
  {54306f15-4ebc-40ae-a41f-c0aa1070f786}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {508daf2a-a0cf-497f-be90-6fa8fecac2ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {9fda0b96-89dd-492f-aa5b-ffaeed971a8e}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a4ce4132-c9d1-444c-b3bb-16e6f52a0d07}, !- Handle
  Retail Retail People,                   !- Name
  {9fda0b96-89dd-492f-aa5b-ffaeed971a8e}, !- People Definition Name
  {8104b3c0-557e-4645-99a8-c46e54dec68c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e62cd1d4-6fce-48c2-9a07-ca8cadd94271}, !- Work Efficiency Schedule Name
  {c2e1732b-358c-4804-8001-2a67f7866b11}, !- Clothing Insulation Schedule Name
  {9aee38f1-11d2-4a00-93bc-c31ff664a746}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {32b65953-bf36-4316-9815-d53202d089f8}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {74e2135b-499a-442b-9b3d-95244e75a9e8}, !- Handle
  {32b65953-bf36-4316-9815-d53202d089f8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b879dfe4-1b2d-40cb-855e-8c61cc2fe896}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9f06dd6a-c1ef-4b3b-a5c4-d55a4e3a079e}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {b879dfe4-1b2d-40cb-855e-8c61cc2fe896}, !- Electric Equipment Definition Name
  {8104b3c0-557e-4645-99a8-c46e54dec68c}, !- Space or SpaceType Name
  {a5b5f4cb-3bd5-4c4e-aae9-4b8e9019b494}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b2d4c339-c895-4577-bbf8-783bf01b20b5}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9f4d03ba-9e3e-4fc8-a828-22100bffacba}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a6f3cb69-5b02-4c56-85e1-e4e23b738a7c}, !- Number of People Schedule Name
  {bbc3f4d1-5fd4-422d-a167-b09f51e46a33}, !- People Activity Level Schedule Name
  {bbd1748e-f849-4e49-8b26-9bc5802eae47}, !- Lighting Schedule Name
  {54306f15-4ebc-40ae-a41f-c0aa1070f786}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {508daf2a-a0cf-497f-be90-6fa8fecac2ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {ab687f4b-3361-4ca5-b28c-afaf0077dcf8}, !- Handle
  Foundation F 126 Perim 1937 Area 8855,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  88.547886701158,                        !- Area {m2}
  19.3674292872174;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8c3b0104-68ee-4131-bc0d-c156086199aa}, !- Handle
  Foundation F 126 Perim 487 Area 2227,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  22.2701451570234,                       !- Area {m2}
  4.87098537992639;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {17fac5b8-c934-4364-883c-ccb1dda6fc23}, !- Handle
  Foundation F 126 Perim 0 Area 9434,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  94.3384649047943,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3b3776b3-717b-4587-a8ad-c5bb895192e1}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999999,                       !- Area {m2}
  9.14399999999998;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3705bceb-7280-4032-8dbf-af8f95fab385}, !- Handle
  Foundation F 126 Perim 0 Area 75465,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  754.650962641503,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dd04a784-5141-4dd1-bf4b-453ff64085c2}, !- Handle
  Foundation F 126 Perim 3896 Area 17815, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  178.147762928668,                       !- Area {m2}
  38.964952521581;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6cd4b7c7-32cc-4157-bcc5-a8d3f521a401}, !- Handle
  Foundation F 126 Perim 03 Area 136,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.35568424889176,                       !- Area {m2}
  0.296518864587;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9b46608e-503c-4b6d-bf95-ad9f05489717}, !- Handle
  Foundation F 126 Perim 0 Area 7256,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  72.5581721045362,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e95ea53c-701a-43ff-8fcc-0a66a80cd925}, !- Handle
  Foundation F 126 Perim 0 Area 574,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.74280814221471,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {54065339-7060-4815-8366-720d3a51bf87}, !- Handle
  Foundation F 126 Perim 375 Area 1713,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.1285490677323,                       !- Area {m2}
  3.74640180834041;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {8fb2f356-a32a-4938-82eb-7611eee9a3f9}, !- Handle
  ComStock DOE Ref 1980-2004 - Retail - ASHRAE 169-2013-6A, !- Name
  {79835874-fd93-4692-86ea-dde1c4345288}, !- Default Exterior Surface Constructions Name
  {58fe895e-3f33-413c-811c-2f67fd007764}, !- Default Interior Surface Constructions Name
  {8a577597-6347-4882-bbe6-e78039ecb39d}, !- Default Ground Contact Surface Constructions Name
  {b26891fd-7b17-4758-9903-4d1248feb48c}, !- Default Exterior SubSurface Constructions Name
  {9d356daa-380a-4aef-b85c-3c6e4d44669a}, !- Default Interior SubSurface Constructions Name
  {14791d37-7b8e-4842-b79a-55ab6705b99f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {79835874-fd93-4692-86ea-dde1c4345288}, !- Handle
  Default Surface Constructions 1,        !- Name
  {427a62c3-4027-4709-80c1-c4bce72363ed}, !- Floor Construction Name
  {2e4b6a2b-2ea4-485a-abca-43dc6dd7b465}, !- Wall Construction Name
  {9a68fad6-7b3a-4acb-b31b-17de0d97623a}; !- Roof Ceiling Construction Name

OS:Construction,
  {427a62c3-4027-4709-80c1-c4bce72363ed}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {485af859-200b-4ba7-9e5f-cecc4bcf73b7}, !- Layer 1
  {2e98b7b0-fa8d-417f-805d-37d98b6cbb10}, !- Layer 2
  {f95086e0-dcef-4a23-8032-a0f16cdcbb23}; !- Layer 3

OS:Material:NoMass,
  {485af859-200b-4ba7-9e5f-cecc4bcf73b7}, !- Handle
  Typical Insulation R-11.7,              !- Name
  Smooth,                                 !- Roughness
  2.05978901666765,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2e98b7b0-fa8d-417f-805d-37d98b6cbb10}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f95086e0-dcef-4a23-8032-a0f16cdcbb23}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f6feda60-129a-4cc1-bab7-ebaddde28316}, !- Handle
  {427a62c3-4027-4709-80c1-c4bce72363ed}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9a68fad6-7b3a-4acb-b31b-17de0d97623a}, !- Handle
  Typical IEAD Roof R-22.22,              !- Name
  ,                                       !- Surface Rendering Name
  {c5a1b3d4-4bdb-4296-84d6-4b0d5c3bd614}, !- Layer 1
  {053c2f2e-4d53-4dd8-ab31-b1ee5c6c8448}, !- Layer 2
  {f78ff659-2e7e-4da3-a52b-0da668cca4c9}; !- Layer 3

OS:Material,
  {c5a1b3d4-4bdb-4296-84d6-4b0d5c3bd614}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {053c2f2e-4d53-4dd8-ab31-b1ee5c6c8448}, !- Handle
  Typical Insulation R-21.1,              !- Name
  Smooth,                                 !- Roughness
  3.71680102626785,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f78ff659-2e7e-4da3-a52b-0da668cca4c9}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ddc95b5e-8df7-4a39-9df3-3965c605d3a3}, !- Handle
  {9a68fad6-7b3a-4acb-b31b-17de0d97623a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {58fe895e-3f33-413c-811c-2f67fd007764}, !- Handle
  Default Surface Constructions 2,        !- Name
  {8860bc8b-f999-49df-83b3-5f614f29d8a5}, !- Floor Construction Name
  {7ad42b16-d375-4741-8a63-82927b2a2e74}, !- Wall Construction Name
  {3ebb5301-306d-415d-808d-8992196bb202}; !- Roof Ceiling Construction Name

OS:Construction,
  {8860bc8b-f999-49df-83b3-5f614f29d8a5}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {a56f5e3a-539f-45c8-b2ee-0bab1d78be1a}, !- Layer 1
  {ebf2bdeb-4db9-452e-947f-ea9db67641ce}; !- Layer 2

OS:Material,
  {a56f5e3a-539f-45c8-b2ee-0bab1d78be1a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ebf2bdeb-4db9-452e-947f-ea9db67641ce}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {96c54a81-f7f1-4991-a1f4-74438c10f6af}, !- Handle
  {8860bc8b-f999-49df-83b3-5f614f29d8a5}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7ad42b16-d375-4741-8a63-82927b2a2e74}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {06385914-15f1-4331-bb79-6f8b3278929e}, !- Layer 1
  {06385914-15f1-4331-bb79-6f8b3278929e}; !- Layer 2

OS:Material,
  {06385914-15f1-4331-bb79-6f8b3278929e}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f0d76c7c-32a9-4289-a28f-16b97b19edce}, !- Handle
  {7ad42b16-d375-4741-8a63-82927b2a2e74}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3ebb5301-306d-415d-808d-8992196bb202}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ebf2bdeb-4db9-452e-947f-ea9db67641ce}, !- Layer 1
  {a56f5e3a-539f-45c8-b2ee-0bab1d78be1a}; !- Layer 2

OS:StandardsInformation:Construction,
  {dedb6dee-053a-4989-898f-d2c89410e39a}, !- Handle
  {3ebb5301-306d-415d-808d-8992196bb202}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8a577597-6347-4882-bbe6-e78039ecb39d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {06ce7bb1-697f-46d4-9ab7-0938269ef3fc}, !- Floor Construction Name
  {f5ba6c07-a4e8-439d-a2ff-42ae454bf303}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {06ce7bb1-697f-46d4-9ab7-0938269ef3fc}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {6057f756-86e5-4384-b902-b5717a4e5112}, !- Layer 1
  {f95086e0-dcef-4a23-8032-a0f16cdcbb23}; !- Layer 2

OS:Material:NoMass,
  {3291604c-48d8-44f9-b7a8-4a38cad6eb72}, !- Handle
  Typical Insulation R-10.5,              !- Name
  Smooth,                                 !- Roughness
  1.84881168145575,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6057f756-86e5-4384-b902-b5717a4e5112}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {69a9ade0-04e2-4304-a0c5-760f4d854ec6}, !- Handle
  {06ce7bb1-697f-46d4-9ab7-0938269ef3fc}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f5ba6c07-a4e8-439d-a2ff-42ae454bf303}, !- Handle
  Typical Insulated Basement Mass Wall R-12.05, !- Name
  ,                                       !- Surface Rendering Name
  {3291604c-48d8-44f9-b7a8-4a38cad6eb72}, !- Layer 1
  {4618a6da-73b1-4973-b54b-fd31afa5bce7}; !- Layer 2

OS:Material,
  {4618a6da-73b1-4973-b54b-fd31afa5bce7}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0865acaa-9ab1-446f-b1ed-66d8233f1ce2}, !- Handle
  {f5ba6c07-a4e8-439d-a2ff-42ae454bf303}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {b26891fd-7b17-4758-9903-4d1248feb48c}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {ae0963ce-7107-40aa-9d9a-423221120dea}, !- Fixed Window Construction Name
  {32ada436-3295-49e3-9bc8-9ae9bcfe55d2}, !- Operable Window Construction Name
  {d09da8be-0b79-4224-9db7-258689a2b4a3}, !- Door Construction Name
  {ce637517-7d3c-4dbb-bcfb-f63a93ab65cd}, !- Glass Door Construction Name
  {389d0cb3-9459-4047-92cf-26c63b4c1938}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {c34e26bb-f135-4adf-b9cc-68b7e82307ab}, !- Tubular Daylight Dome Construction Name
  {c34e26bb-f135-4adf-b9cc-68b7e82307ab}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ae0963ce-7107-40aa-9d9a-423221120dea}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing Window U-0.52 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {1a9025ee-4336-486b-8a67-4721bfe109e7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1a9025ee-4336-486b-8a67-4721bfe109e7}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing U-0.52 SHGC 0.39, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {8644d655-22e8-407c-aa1a-2502e096f2cf}, !- Handle
  {ae0963ce-7107-40aa-9d9a-423221120dea}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {32ada436-3295-49e3-9bc8-9ae9bcfe55d2}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing Window U-0.52 SHGC 0.39 1, !- Name
  ,                                       !- Surface Rendering Name
  {ea66a3e5-5896-4a06-bfef-8328fcad1557}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ea66a3e5-5896-4a06-bfef-8328fcad1557}, !- Handle
  U 0.52 SHGC 0.39 Simple Glazing U-0.52 SHGC 0.39 1, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {ec573913-7257-4df7-aaca-4c75c48b1066}, !- Handle
  {32ada436-3295-49e3-9bc8-9ae9bcfe55d2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {d09da8be-0b79-4224-9db7-258689a2b4a3}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {13d0c0d2-40ed-443f-ad40-2541fd445d15}, !- Layer 1
  {2ada74d8-dd93-4171-9055-7a8c663e706e}; !- Layer 2

OS:Material,
  {13d0c0d2-40ed-443f-ad40-2541fd445d15}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2ada74d8-dd93-4171-9055-7a8c663e706e}, !- Handle
  Typical Insulation R-13.21,             !- Name
  Smooth,                                 !- Roughness
  2.3256660073585,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {aa621adf-95a9-40a6-aee2-3da9ce6a7934}, !- Handle
  {d09da8be-0b79-4224-9db7-258689a2b4a3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ce637517-7d3c-4dbb-bcfb-f63a93ab65cd}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {87122ad7-168d-4037-9c5e-d0956bbc4c16}; !- Layer 1

OS:WindowMaterial:Glazing,
  {87122ad7-168d-4037-9c5e-d0956bbc4c16}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {270b8241-ceff-4881-8f1b-bb75509a4169}, !- Handle
  {ce637517-7d3c-4dbb-bcfb-f63a93ab65cd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {389d0cb3-9459-4047-92cf-26c63b4c1938}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {2ada74d8-dd93-4171-9055-7a8c663e706e}; !- Layer 1

OS:StandardsInformation:Construction,
  {51d86b01-8c19-415e-8980-73958a09a1d2}, !- Handle
  {389d0cb3-9459-4047-92cf-26c63b4c1938}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {c34e26bb-f135-4adf-b9cc-68b7e82307ab}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {cf6b6a7d-e803-40e2-a50f-4c9d0c439ede}; !- Layer 1

OS:WindowMaterial:Glazing,
  {cf6b6a7d-e803-40e2-a50f-4c9d0c439ede}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {faa0eb87-5c0e-496f-a23b-d7f929782f8b}, !- Handle
  {c34e26bb-f135-4adf-b9cc-68b7e82307ab}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9d356daa-380a-4aef-b85c-3c6e4d44669a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {c34e26bb-f135-4adf-b9cc-68b7e82307ab}, !- Fixed Window Construction Name
  {c34e26bb-f135-4adf-b9cc-68b7e82307ab}, !- Operable Window Construction Name
  {277e4a49-3f79-4799-a612-cb4508b30665}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {277e4a49-3f79-4799-a612-cb4508b30665}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {30366657-b977-4ee3-8a03-d48dfa10f8a7}; !- Layer 1

OS:Material,
  {30366657-b977-4ee3-8a03-d48dfa10f8a7}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {79855496-58c2-4799-a8cc-a6a007afe1da}, !- Handle
  {277e4a49-3f79-4799-a612-cb4508b30665}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {14791d37-7b8e-4842-b79a-55ab6705b99f}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {30366657-b977-4ee3-8a03-d48dfa10f8a7}; !- Layer 1

OS:StandardsInformation:Construction,
  {6f09af6b-e56d-41a0-a1cd-b3c6a8860904}, !- Handle
  {14791d37-7b8e-4842-b79a-55ab6705b99f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2e4b6a2b-2ea4-485a-abca-43dc6dd7b465}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-15.38, !- Name
  ,                                       !- Surface Rendering Name
  {0b123c58-9912-4dfc-8047-6da446e6902f}, !- Layer 1
  {f595304c-8fe1-49bf-940c-6084a6de81d4}, !- Layer 2
  {2ada74d8-dd93-4171-9055-7a8c663e706e}, !- Layer 3
  {f595304c-8fe1-49bf-940c-6084a6de81d4}; !- Layer 4

OS:Material,
  {0b123c58-9912-4dfc-8047-6da446e6902f}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f595304c-8fe1-49bf-940c-6084a6de81d4}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b82ce347-2b8c-4d38-88e5-d346f6d16c0a}, !- Handle
  {2e4b6a2b-2ea4-485a-abca-43dc6dd7b465}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Handle
  Always On Discrete,                     !- Name
  {e4cdc605-6014-430e-9232-71abd72f731d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e4cdc605-6014-430e-9232-71abd72f731d}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {67284b56-09ac-421a-869f-d9c5e926ec36}, !- Handle
  7.4,                                    !- January Ground Temperature {C}
  -0,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -12.6,                                  !- April Ground Temperature {C}
  -7.7,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  7,                                      !- July Ground Temperature {C}
  14.2,                                   !- August Ground Temperature {C}
  19.2,                                   !- September Ground Temperature {C}
  20.9,                                   !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  15.4;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {abd96ea5-0407-4e3f-b9d5-0c1f0590a2b1}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {96291eba-b0fb-4d78-b441-e5b8633fa11a}, !- Handle
  Parking Areas and Drives,               !- Name
  {abd96ea5-0407-4e3f-b9d5-0c1f0590a2b1}, !- Exterior Lights Definition Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  24807.4903745186,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c8e708b4-2a7b-4c49-b196-d2d6a9d9caad}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {4162b2d6-fc21-4c5f-85a4-78033e9221a4}, !- Handle
  Building Facades,                       !- Name
  {c8e708b4-2a7b-4c49-b196-d2d6a9d9caad}, !- Exterior Lights Definition Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  11224.9721603218,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {cfeda7c2-d4f5-4420-a60d-f8fe015026e2}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {343141e8-72e5-4087-be2b-0bf1f09015ce}, !- Handle
  Main Entries,                           !- Name
  {cfeda7c2-d4f5-4420-a60d-f8fe015026e2}, !- Exterior Lights Definition Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  13.9999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {12fbca66-8648-4425-a10b-3ecd09f16713}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {db514e0e-7304-4b56-ac68-fdbd2f7b5c4a}, !- Handle
  Other Doors,                            !- Name
  {12fbca66-8648-4425-a10b-3ecd09f16713}, !- Exterior Lights Definition Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  20.5099999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {35ca1bc3-ee63-41df-b66a-98c7a5161367}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Handle
  Retail HtgSetp,                         !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  {d59a7906-c816-4fd6-9791-0a76956682fe}, !- Default Day Schedule Name
  {3a08612a-62fb-4c39-af96-134408a09501}, !- Summer Design Day Schedule Name
  {b62b117b-e348-4edb-9b14-efe5807ecfc1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d59a7906-c816-4fd6-9791-0a76956682fe}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {0a172533-5eb8-4de2-ad99-340dddbdf2d2}, !- Handle
  Schedule Rule 10,                       !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d298b49e-d3d5-4a39-ae68-157a84e152e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d298b49e-d3d5-4a39-ae68-157a84e152e7}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1d320984-6d98-47c6-8641-d4e0f9f599dd}, !- Handle
  Schedule Rule 11,                       !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b73f6983-f3f9-41dd-a0a6-8880b5e25a81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b73f6983-f3f9-41dd-a0a6-8880b5e25a81}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:ScheduleTypeLimits,
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}, !- Handle
  Retail ClgSetp,                         !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  {0582c638-0fa4-406f-a6ca-3e8f531c3b5e}, !- Default Day Schedule Name
  {05aad034-3565-49df-a881-aa3086dcc878}, !- Summer Design Day Schedule Name
  {9d1e2ffa-1247-4283-ab61-4f050c487ab7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0582c638-0fa4-406f-a6ca-3e8f531c3b5e}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d4ff083b-3f32-4a2d-ab39-37642944e514}, !- Handle
  Schedule Rule 12,                       !- Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb498cd3-ae5f-46e0-8c40-b7744b25e0b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb498cd3-ae5f-46e0-8c40-b7744b25e0b6}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {8d723ef7-381a-45bb-b9b3-967d95fc335f}, !- Handle
  Schedule Rule 13,                       !- Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b182d22f-fe8f-471c-96f5-330535c4d8eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b182d22f-fe8f-471c-96f5-330535c4d8eb}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {232e2e71-b90c-4732-8bae-4146776759b0}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94748d67-200f-4aa2-8d93-ba82ff669114}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5b235a5-5ff9-41b3-9881-1d2bbc7fc962}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fba3a81e-c1c0-4fac-9d72-a9154281ace1}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {912b7ae7-9d0d-4e5c-9674-9c40a68872ad}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {124f3d1c-7a2d-4b9b-9a7c-ee6b271d4b99}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {e3e1ac60-b266-44b6-b7d4-e5968f136918}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e3e1ac60-b266-44b6-b7d4-e5968f136918}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  {62e37e7a-790c-402c-8b37-c7d1ca74a07b}, !- Default Day Schedule Name
  {13a8b34b-7ca1-4dff-84bf-5bff4be5d9d4}, !- Summer Design Day Schedule Name
  {0464c4df-24a6-4628-b1b9-07b037d215fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62e37e7a-790c-402c-8b37-c7d1ca74a07b}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0464c4df-24a6-4628-b1b9-07b037d215fe}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {13a8b34b-7ca1-4dff-84bf-5bff4be5d9d4}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {8f8e94d9-dfb1-481d-89e4-1de6efa12943}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {e3e1ac60-b266-44b6-b7d4-e5968f136918}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98ea98d5-39ec-4f16-b3ca-fff83882b8df}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {e3e1ac60-b266-44b6-b7d4-e5968f136918}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d9a0d82-723a-49a0-8165-9665bdea6d50}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4827edd9-3cb1-4a7a-ac8c-c3ca2d5f42b6}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f2faf2c-9be0-4b8e-bbf6-66fc63547cab}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20253266-d8f1-46a7-aeeb-b7be0511d9df}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83b0df3d-771f-48e9-ac46-071c199d9835}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df933ff4-87c9-4267-ad23-6bad4c32886e}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e94c4eb4-98cf-42e7-9c42-00c45d0102fd}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b933065-1c8d-4fdf-a8f5-d2e8c287fdec}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87ad3a62-ec5e-49a7-a3c4-605e8b6353f8}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Heating Setpoint Temperature Schedule Name
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {a300ae98-a5b3-42f0-8d56-2ace17f54efa}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f2eda509-bdca-40c4-a3c4-e989b8f6403f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0040147366212972,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.481768394555665,                      !- Plant Loop Volume {m3}
  {32baf49c-c180-4132-ba80-465ea91baecd}, !- Plant Side Inlet Node Name
  {e504fe7c-49ae-4873-9f1c-306e4bd0aa43}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2ff07a1a-df88-4ecf-8c94-c492717e780d}, !- Demand Side Inlet Node Name
  {4534d665-f61f-4fbe-a9b3-2d2fd292b36e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d798cb29-78b0-484e-86c0-e69d3640447a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Demand Mixer Name
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Demand Splitter Name
  {03b55061-2a16-4b3d-bde7-9523a28b7de8}, !- Supply Mixer Name
  {d5679f45-c83a-46f8-82ec-7c3851a81e36}; !- Supply Splitter Name

OS:Node,
  {b57eeecb-61fb-404d-8783-223b0366bd92}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {32baf49c-c180-4132-ba80-465ea91baecd}, !- Inlet Port
  {717edd68-a59d-4466-84c0-9dc2d9014745}; !- Outlet Port

OS:Node,
  {f2eda509-bdca-40c4-a3c4-e989b8f6403f}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {27428d23-3160-486d-a3bc-d7571cc173a9}, !- Inlet Port
  {e504fe7c-49ae-4873-9f1c-306e4bd0aa43}; !- Outlet Port

OS:Node,
  {80c85d41-e339-4874-9fb2-d67654f3e26b}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {aae5b9e7-0d21-4612-9a99-af807d565b64}, !- Inlet Port
  {30063af3-27a5-4418-87cd-9d22193371ce}; !- Outlet Port

OS:Connector:Mixer,
  {03b55061-2a16-4b3d-bde7-9523a28b7de8}, !- Handle
  Connector Mixer 1,                      !- Name
  {5dfe2538-ee4a-46cf-81cc-939e0a9767cd}, !- Outlet Branch Name
  {fa256d22-7a60-45f4-a88b-a7ab713206ab}, !- Inlet Branch Name 1
  {b794c060-0de9-4f78-8251-daac7ab855d3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d5679f45-c83a-46f8-82ec-7c3851a81e36}, !- Handle
  Connector Splitter 1,                   !- Name
  {a1e79789-d60d-43ad-8b89-bdbfeaad4b20}, !- Inlet Branch Name
  {aae5b9e7-0d21-4612-9a99-af807d565b64}, !- Outlet Branch Name 1
  {76944c52-6c9e-4777-88ce-de3f0577fdf3}; !- Outlet Branch Name 2

OS:Connection,
  {32baf49c-c180-4132-ba80-465ea91baecd}, !- Handle
  {a300ae98-a5b3-42f0-8d56-2ace17f54efa}, !- Source Object
  14,                                     !- Outlet Port
  {b57eeecb-61fb-404d-8783-223b0366bd92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aae5b9e7-0d21-4612-9a99-af807d565b64}, !- Handle
  {d5679f45-c83a-46f8-82ec-7c3851a81e36}, !- Source Object
  3,                                      !- Outlet Port
  {80c85d41-e339-4874-9fb2-d67654f3e26b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e504fe7c-49ae-4873-9f1c-306e4bd0aa43}, !- Handle
  {f2eda509-bdca-40c4-a3c4-e989b8f6403f}, !- Source Object
  3,                                      !- Outlet Port
  {a300ae98-a5b3-42f0-8d56-2ace17f54efa}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c3db3a2c-7153-4882-b142-a57eda198598}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {2ff07a1a-df88-4ecf-8c94-c492717e780d}, !- Inlet Port
  {c8218317-9370-447f-9ca4-79b1a6f5b5cb}; !- Outlet Port

OS:Node,
  {12370032-15ae-4107-9b63-99f98a05f586}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {08642621-1d0d-483f-bc24-8959b82688a3}, !- Inlet Port
  {4534d665-f61f-4fbe-a9b3-2d2fd292b36e}; !- Outlet Port

OS:Node,
  {cded61c4-7af1-444e-8d8e-f5b327b4a32a}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {90b0d215-79d5-4060-b00f-78b039113877}, !- Inlet Port
  {26f0a643-6891-4c69-885a-e317992357d6}; !- Outlet Port

OS:Connector:Mixer,
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Handle
  Connector Mixer 2,                      !- Name
  {423cd5ca-794d-446f-8ab1-66ee64d59fc3}, !- Outlet Branch Name
  {419fafe1-d097-4e29-a90c-5b4f7c12d96f}, !- Inlet Branch Name 1
  {3c1fd625-5e03-4cda-b99a-cec45ec6b28f}, !- Inlet Branch Name 2
  {ec23ed24-4940-4422-b97a-608b254d0e86}, !- Inlet Branch Name 3
  {a08ba8b5-427e-4647-a44a-0f7ff42b2a7d}, !- Inlet Branch Name 4
  {267a1f5d-0811-4758-8cb0-a16f038dec3e}, !- Inlet Branch Name 5
  {40917a67-902b-40f9-a9f2-5d968aad55b9}, !- Inlet Branch Name 6
  {f0fb8eb0-2307-467d-a579-76f027f00cc4}, !- Inlet Branch Name 7
  {190c4ac0-143d-4c90-b57d-7bea0312a289}, !- Inlet Branch Name 8
  {c272ea2e-44ac-4b28-9f5c-3c41d210750a}, !- Inlet Branch Name 9
  {bf8254cf-58c7-4a30-af07-3282838d9a70}, !- Inlet Branch Name 10
  {e1b9d5f8-370e-411b-98c7-6ec6af0d6a86}, !- Inlet Branch Name 11
  {89374ac3-3d01-472a-8158-f721cd7d909f}, !- Inlet Branch Name 12
  {870e34c7-6fa1-49b5-b4d3-124fb79a1b5b}, !- Inlet Branch Name 13
  {40c9a1a1-1a62-4794-acbc-4909162a541e}, !- Inlet Branch Name 14
  {93cfc548-7c7b-4d4f-947b-2a50664ee3bc}, !- Inlet Branch Name 15
  {b1f803c8-ffe7-49e6-91fc-026d74ca91e1}, !- Inlet Branch Name 16
  {1145b733-b847-46ee-8310-8b29e515ce62}, !- Inlet Branch Name 17
  {89bf4b79-7e3b-4f29-8772-a9064e9a262b}, !- Inlet Branch Name 18
  {766bd6b0-8641-46b0-b09a-f46f77b27efc}, !- Inlet Branch Name 19
  {7c2719af-b3a0-4833-8124-088c47f0f704}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Handle
  Connector Splitter 2,                   !- Name
  {6b660b91-42c5-4723-83ae-9f0a6b8bfc78}, !- Inlet Branch Name
  {90b0d215-79d5-4060-b00f-78b039113877}, !- Outlet Branch Name 1
  {4483afbb-dd1b-4697-b7fc-061a70087ade}, !- Outlet Branch Name 2
  {42c7dd3e-f2ae-434f-9228-da4924c74a64}, !- Outlet Branch Name 3
  {1f5b5f50-fa42-4565-9b82-bb58fc754270}, !- Outlet Branch Name 4
  {6744c4b6-676c-4c3b-b10d-ab9b03b1d196}, !- Outlet Branch Name 5
  {c99c5031-9d6b-4d5f-a14d-49a16c0a0312}, !- Outlet Branch Name 6
  {3c23f486-b226-4793-b605-83445622de1c}, !- Outlet Branch Name 7
  {6749da9f-aa8c-4ade-aeaf-62b254729b73}, !- Outlet Branch Name 8
  {fdb77eba-69eb-4ec6-b031-630b3d6f782e}, !- Outlet Branch Name 9
  {53f346a5-ad4c-435c-9c55-a50a3275b2d5}, !- Outlet Branch Name 10
  {e515e8a3-0caf-4c32-808f-85f4ac41bd4a}, !- Outlet Branch Name 11
  {67f1517e-8f96-4422-aa08-39fe0c69ab1b}, !- Outlet Branch Name 12
  {87dc3667-83a9-400a-a6d5-781a0a231f04}, !- Outlet Branch Name 13
  {3fa6f445-f814-444a-b01a-fe372df51412}, !- Outlet Branch Name 14
  {4f661526-5fb0-4782-9640-13c25490da50}, !- Outlet Branch Name 15
  {ee01a835-61d6-4700-a3df-df541b4f8bff}, !- Outlet Branch Name 16
  {dc7a8346-afa0-48d0-b0d9-c002547e5431}, !- Outlet Branch Name 17
  {1f4c4b74-814c-434a-bfb0-e280afd499f1}, !- Outlet Branch Name 18
  {c66e5f0c-4282-4f84-9b9e-b451d8bf29f6}, !- Outlet Branch Name 19
  {fbfa49fe-5138-45e0-aef7-bf4c66495b11}; !- Outlet Branch Name 20

OS:Connection,
  {2ff07a1a-df88-4ecf-8c94-c492717e780d}, !- Handle
  {a300ae98-a5b3-42f0-8d56-2ace17f54efa}, !- Source Object
  17,                                     !- Outlet Port
  {c3db3a2c-7153-4882-b142-a57eda198598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90b0d215-79d5-4060-b00f-78b039113877}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  3,                                      !- Outlet Port
  {cded61c4-7af1-444e-8d8e-f5b327b4a32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4534d665-f61f-4fbe-a9b3-2d2fd292b36e}, !- Handle
  {12370032-15ae-4107-9b63-99f98a05f586}, !- Source Object
  3,                                      !- Outlet Port
  {a300ae98-a5b3-42f0-8d56-2ace17f54efa}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bfe22817-b468-42cb-91e5-bfe742c509da}, !- Handle
  {a300ae98-a5b3-42f0-8d56-2ace17f54efa}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d798cb29-78b0-484e-86c0-e69d3640447a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {38e1ee2f-cc61-4e42-984e-3d64ad072134}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  {68fbe7b7-65cf-40eb-8440-01e594c98402}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68fbe7b7-65cf-40eb-8440-01e594c98402}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2e35b73e-662c-4af2-b85e-1df1587477fa}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {38e1ee2f-cc61-4e42-984e-3d64ad072134}, !- Schedule Name
  {f2eda509-bdca-40c4-a3c4-e989b8f6403f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {35a63de2-cf62-4873-825b-4d705f01a1bd}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {717edd68-a59d-4466-84c0-9dc2d9014745}, !- Inlet Node Name
  {d11cd3b1-8b08-421b-83d4-815d4cd447f8}, !- Outlet Node Name
  0.0040147366212972,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  1098.93007570989,                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {76a7c19c-ab64-4c7a-8d8a-5c4c72c53dba}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {d11cd3b1-8b08-421b-83d4-815d4cd447f8}, !- Inlet Port
  {a1e79789-d60d-43ad-8b89-bdbfeaad4b20}; !- Outlet Port

OS:Connection,
  {717edd68-a59d-4466-84c0-9dc2d9014745}, !- Handle
  {b57eeecb-61fb-404d-8783-223b0366bd92}, !- Source Object
  3,                                      !- Outlet Port
  {35a63de2-cf62-4873-825b-4d705f01a1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d11cd3b1-8b08-421b-83d4-815d4cd447f8}, !- Handle
  {35a63de2-cf62-4873-825b-4d705f01a1bd}, !- Source Object
  3,                                      !- Outlet Port
  {76a7c19c-ab64-4c7a-8d8a-5c4c72c53dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e79789-d60d-43ad-8b89-bdbfeaad4b20}, !- Handle
  {76a7c19c-ab64-4c7a-8d8a-5c4c72c53dba}, !- Source Object
  3,                                      !- Outlet Port
  {d5679f45-c83a-46f8-82ec-7c3851a81e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {7e8db675-331d-4881-ab5a-b8e713f5e741}, !- Handle
  Boiler 597kBtu/hr 0.8 Combustion Eff,   !- Name
  Propane,                                !- Fuel Type
  183548.940641762,                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {bcdcbec8-42b0-434b-8c98-39c25b70df9a}, !- Normalized Boiler Efficiency Curve Name
  0.0040147366212972,                     !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {30063af3-27a5-4418-87cd-9d22193371ce}, !- Boiler Water Inlet Node Name
  {89ea416e-afef-43f1-93a7-c4d4baeed521}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {f71a173d-ad09-42aa-8959-ea9a6ff69a53}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {89ea416e-afef-43f1-93a7-c4d4baeed521}, !- Inlet Port
  {fa256d22-7a60-45f4-a88b-a7ab713206ab}; !- Outlet Port

OS:Connection,
  {30063af3-27a5-4418-87cd-9d22193371ce}, !- Handle
  {80c85d41-e339-4874-9fb2-d67654f3e26b}, !- Source Object
  3,                                      !- Outlet Port
  {7e8db675-331d-4881-ab5a-b8e713f5e741}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {89ea416e-afef-43f1-93a7-c4d4baeed521}, !- Handle
  {7e8db675-331d-4881-ab5a-b8e713f5e741}, !- Source Object
  12,                                     !- Outlet Port
  {f71a173d-ad09-42aa-8959-ea9a6ff69a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa256d22-7a60-45f4-a88b-a7ab713206ab}, !- Handle
  {f71a173d-ad09-42aa-8959-ea9a6ff69a53}, !- Source Object
  3,                                      !- Outlet Port
  {03b55061-2a16-4b3d-bde7-9523a28b7de8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b84c7dcf-0417-410c-bd64-560c0d173200}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {8772b7c1-edb5-401f-9810-8e3e6fd46e02}, !- Inlet Node Name
  {30bd5b7d-7272-49b0-a136-9b10c337d89b}; !- Outlet Node Name

OS:Node,
  {ba17ad73-a89b-4a69-894a-c6649380e23c}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {76944c52-6c9e-4777-88ce-de3f0577fdf3}, !- Inlet Port
  {8772b7c1-edb5-401f-9810-8e3e6fd46e02}; !- Outlet Port

OS:Connection,
  {76944c52-6c9e-4777-88ce-de3f0577fdf3}, !- Handle
  {d5679f45-c83a-46f8-82ec-7c3851a81e36}, !- Source Object
  4,                                      !- Outlet Port
  {ba17ad73-a89b-4a69-894a-c6649380e23c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c614a3a-ee73-4138-90a0-930f7356c1fb}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {30bd5b7d-7272-49b0-a136-9b10c337d89b}, !- Inlet Port
  {b794c060-0de9-4f78-8251-daac7ab855d3}; !- Outlet Port

OS:Connection,
  {8772b7c1-edb5-401f-9810-8e3e6fd46e02}, !- Handle
  {ba17ad73-a89b-4a69-894a-c6649380e23c}, !- Source Object
  3,                                      !- Outlet Port
  {b84c7dcf-0417-410c-bd64-560c0d173200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30bd5b7d-7272-49b0-a136-9b10c337d89b}, !- Handle
  {b84c7dcf-0417-410c-bd64-560c0d173200}, !- Source Object
  3,                                      !- Outlet Port
  {2c614a3a-ee73-4138-90a0-930f7356c1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b794c060-0de9-4f78-8251-daac7ab855d3}, !- Handle
  {2c614a3a-ee73-4138-90a0-930f7356c1fb}, !- Source Object
  3,                                      !- Outlet Port
  {03b55061-2a16-4b3d-bde7-9523a28b7de8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {177b5edb-e1e5-412e-bdf0-52833f15be29}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {26f0a643-6891-4c69-885a-e317992357d6}, !- Inlet Node Name
  {a82106b7-68bd-4930-b897-af727a1e7dd4}; !- Outlet Node Name

OS:Node,
  {5e35793d-0f7d-4c41-b30c-17fd8b6423e4}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {a82106b7-68bd-4930-b897-af727a1e7dd4}, !- Inlet Port
  {419fafe1-d097-4e29-a90c-5b4f7c12d96f}; !- Outlet Port

OS:Connection,
  {26f0a643-6891-4c69-885a-e317992357d6}, !- Handle
  {cded61c4-7af1-444e-8d8e-f5b327b4a32a}, !- Source Object
  3,                                      !- Outlet Port
  {177b5edb-e1e5-412e-bdf0-52833f15be29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a82106b7-68bd-4930-b897-af727a1e7dd4}, !- Handle
  {177b5edb-e1e5-412e-bdf0-52833f15be29}, !- Source Object
  3,                                      !- Outlet Port
  {5e35793d-0f7d-4c41-b30c-17fd8b6423e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {419fafe1-d097-4e29-a90c-5b4f7c12d96f}, !- Handle
  {5e35793d-0f7d-4c41-b30c-17fd8b6423e4}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab0c1d4e-9a36-47c9-bd86-9e9d0d5cbed3}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {7d8158f8-54d7-46c7-9068-f54ba3847793}, !- Inlet Node Name
  {27428d23-3160-486d-a3bc-d7571cc173a9}; !- Outlet Node Name

OS:Node,
  {fcc30507-fd87-4881-b905-a0a9e9d0d759}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {5dfe2538-ee4a-46cf-81cc-939e0a9767cd}, !- Inlet Port
  {7d8158f8-54d7-46c7-9068-f54ba3847793}; !- Outlet Port

OS:Connection,
  {5dfe2538-ee4a-46cf-81cc-939e0a9767cd}, !- Handle
  {03b55061-2a16-4b3d-bde7-9523a28b7de8}, !- Source Object
  2,                                      !- Outlet Port
  {fcc30507-fd87-4881-b905-a0a9e9d0d759}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d8158f8-54d7-46c7-9068-f54ba3847793}, !- Handle
  {fcc30507-fd87-4881-b905-a0a9e9d0d759}, !- Source Object
  3,                                      !- Outlet Port
  {ab0c1d4e-9a36-47c9-bd86-9e9d0d5cbed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27428d23-3160-486d-a3bc-d7571cc173a9}, !- Handle
  {ab0c1d4e-9a36-47c9-bd86-9e9d0d5cbed3}, !- Source Object
  3,                                      !- Outlet Port
  {f2eda509-bdca-40c4-a3c4-e989b8f6403f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5ae88c28-fe40-418d-8c28-f99893a8396e}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {c8218317-9370-447f-9ca4-79b1a6f5b5cb}, !- Inlet Node Name
  {27c85dfa-fa29-4e30-ad76-e47ca3d39109}; !- Outlet Node Name

OS:Node,
  {9353401e-8dae-44c2-8504-e99dd87edce1}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {27c85dfa-fa29-4e30-ad76-e47ca3d39109}, !- Inlet Port
  {6b660b91-42c5-4723-83ae-9f0a6b8bfc78}; !- Outlet Port

OS:Connection,
  {c8218317-9370-447f-9ca4-79b1a6f5b5cb}, !- Handle
  {c3db3a2c-7153-4882-b142-a57eda198598}, !- Source Object
  3,                                      !- Outlet Port
  {5ae88c28-fe40-418d-8c28-f99893a8396e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c85dfa-fa29-4e30-ad76-e47ca3d39109}, !- Handle
  {5ae88c28-fe40-418d-8c28-f99893a8396e}, !- Source Object
  3,                                      !- Outlet Port
  {9353401e-8dae-44c2-8504-e99dd87edce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b660b91-42c5-4723-83ae-9f0a6b8bfc78}, !- Handle
  {9353401e-8dae-44c2-8504-e99dd87edce1}, !- Source Object
  3,                                      !- Outlet Port
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {69f2f756-0386-4622-9ac1-ab8b50fc4d57}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {ca80604f-9d63-4b1f-91a1-902192b955ca}, !- Inlet Node Name
  {08642621-1d0d-483f-bc24-8959b82688a3}; !- Outlet Node Name

OS:Node,
  {179c8694-06a6-43f2-a9e1-784671163fc7}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {423cd5ca-794d-446f-8ab1-66ee64d59fc3}, !- Inlet Port
  {ca80604f-9d63-4b1f-91a1-902192b955ca}; !- Outlet Port

OS:Connection,
  {423cd5ca-794d-446f-8ab1-66ee64d59fc3}, !- Handle
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Source Object
  2,                                      !- Outlet Port
  {179c8694-06a6-43f2-a9e1-784671163fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca80604f-9d63-4b1f-91a1-902192b955ca}, !- Handle
  {179c8694-06a6-43f2-a9e1-784671163fc7}, !- Source Object
  3,                                      !- Outlet Port
  {69f2f756-0386-4622-9ac1-ab8b50fc4d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08642621-1d0d-483f-bc24-8959b82688a3}, !- Handle
  {69f2f756-0386-4622-9ac1-ab8b50fc4d57}, !- Source Object
  3,                                      !- Outlet Port
  {12370032-15ae-4107-9b63-99f98a05f586}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f18704fe-af96-4440-93c3-e7e583e7084b}, !- Handle
  15 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {7cae7269-f979-49ac-a313-cd14d1c4e3a2}, !- Availability Schedule
  {ac04690f-0ead-41b8-92d0-bbcf427c6786}, !- Availability Manager List Name
  5.81666965220226,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b535890c-3c10-457b-9479-ca44ff59d63d}, !- Supply Side Inlet Node Name
  {39ff06b9-9121-431f-a9cb-a52d8c5f095c}, !- Demand Side Outlet Node Name
  {276f3210-c04f-4fe4-9f2b-8c4d81af8ea7}, !- Demand Side Inlet Node A
  {73a85264-7d13-4e85-af09-99518055852b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Demand Mixer Name
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1390d2c3-e28d-407a-9cad-17e2b915c81f}, !- Handle
  15 Zone PVAV Supply Inlet Node,         !- Name
  {b535890c-3c10-457b-9479-ca44ff59d63d}, !- Inlet Port
  {1b76a805-91d9-49d6-8120-bb3eb87cc1dd}; !- Outlet Port

OS:Node,
  {48827237-5da8-4701-b97c-3c0f35781fea}, !- Handle
  15 Zone PVAV Supply Outlet Node,        !- Name
  {07bc7627-03e6-47c3-aeb8-2dd1b43cf2a8}, !- Inlet Port
  {73a85264-7d13-4e85-af09-99518055852b}; !- Outlet Port

OS:Connection,
  {b535890c-3c10-457b-9479-ca44ff59d63d}, !- Handle
  {f18704fe-af96-4440-93c3-e7e583e7084b}, !- Source Object
  9,                                      !- Outlet Port
  {1390d2c3-e28d-407a-9cad-17e2b915c81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a85264-7d13-4e85-af09-99518055852b}, !- Handle
  {48827237-5da8-4701-b97c-3c0f35781fea}, !- Source Object
  3,                                      !- Outlet Port
  {f18704fe-af96-4440-93c3-e7e583e7084b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2e0b4306-2a4f-4d2f-9428-1dd6be52b879}, !- Handle
  15 Zone PVAV Demand Inlet Node,         !- Name
  {276f3210-c04f-4fe4-9f2b-8c4d81af8ea7}, !- Inlet Port
  {37fe48cc-e261-45f4-afd0-b6158de4a9f8}; !- Outlet Port

OS:Node,
  {c0d33f47-382c-49a8-b3d8-736b222bb00b}, !- Handle
  15 Zone PVAV Demand Outlet Node,        !- Name
  {a072a3b3-6394-4e13-9c1b-1e39597ea4f1}, !- Inlet Port
  {39ff06b9-9121-431f-a9cb-a52d8c5f095c}; !- Outlet Port

OS:Node,
  {82e12d8a-5e9e-46e7-a050-99968139cf96}, !- Handle
  Zone Retail Back_Space A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9b395fb5-f317-41da-9fb3-c15bdf38649a}, !- Inlet Port
  {d7e49ace-d2d6-422c-8eed-3254815d7812}; !- Outlet Port

OS:Connection,
  {276f3210-c04f-4fe4-9f2b-8c4d81af8ea7}, !- Handle
  {f18704fe-af96-4440-93c3-e7e583e7084b}, !- Source Object
  11,                                     !- Outlet Port
  {2e0b4306-2a4f-4d2f-9428-1dd6be52b879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ff06b9-9121-431f-a9cb-a52d8c5f095c}, !- Handle
  {c0d33f47-382c-49a8-b3d8-736b222bb00b}, !- Source Object
  3,                                      !- Outlet Port
  {f18704fe-af96-4440-93c3-e7e583e7084b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {37fe48cc-e261-45f4-afd0-b6158de4a9f8}, !- Inlet Node Name
  {6f683341-b180-468d-842a-9e9f3d550cbb}, !- Outlet Node Name 1
  {d505939e-5eb8-4397-acd9-22d2e0911a78}, !- Outlet Node Name 2
  {e62d85c1-6512-4f2e-b5cb-7fc5b1e86cf4}, !- Outlet Node Name 3
  {aa72efab-0fa0-4cb3-b1e2-c413ee1a27ce}, !- Outlet Node Name 4
  {6952c9ad-219e-4436-a12c-2ecdf58a0f54}, !- Outlet Node Name 5
  {f27cdfcd-cb02-4b92-91fa-4e324cb77fb6}, !- Outlet Node Name 6
  {548b8a9e-f860-4044-ae19-409b0ce89432}, !- Outlet Node Name 7
  {e575adfa-06df-470c-96cd-c0b732a9251b}, !- Outlet Node Name 8
  {8b3a15a3-8da8-4455-8ed1-a7d57d058e4d}, !- Outlet Node Name 9
  {b4c30e33-0f09-4cae-ae53-cc15a0fc79b7}, !- Outlet Node Name 10
  {f8eacf98-e8f9-4584-807c-0dbb7f2f07ad}, !- Outlet Node Name 11
  {e3ba1435-82de-4910-bfc1-f1b54a4abfee}, !- Outlet Node Name 12
  {c7b32cbb-8a7d-428b-913a-6d214addff5f}, !- Outlet Node Name 13
  {100fbe0e-052f-44f4-96b6-3c43b8ad106d}, !- Outlet Node Name 14
  {c2fde8ff-3072-4e41-ab2c-ef0f5c062268}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a072a3b3-6394-4e13-9c1b-1e39597ea4f1}, !- Outlet Node Name
  {c4a725b0-be5f-493c-9f21-dd006ab715b4}, !- Inlet Node Name 1
  {1d36a679-1227-4e86-99f2-31e1df93a5aa}, !- Inlet Node Name 2
  {f5a25168-3f34-44df-ab18-2f57a0728ceb}, !- Inlet Node Name 3
  {8f4f8858-3c9c-4c33-8a3e-a9960232745e}, !- Inlet Node Name 4
  {3832bee9-2e3d-4bbe-87ba-0359f404a382}, !- Inlet Node Name 5
  {e8021cad-1011-4cca-b5ea-0ed987a00f06}, !- Inlet Node Name 6
  {0774fd64-b943-4d60-9cae-f2467c18e58c}, !- Inlet Node Name 7
  {2a3fac83-a632-42b7-bfe0-f442809e5182}, !- Inlet Node Name 8
  {46234b7f-60e0-4fe0-90ca-489c3e40fea9}, !- Inlet Node Name 9
  {a82b5429-7d98-40fe-9021-4982c44c4fe1}, !- Inlet Node Name 10
  {d0a40394-3e32-46f6-a795-71074c62748a}, !- Inlet Node Name 11
  {66acb8dd-644b-48d2-aac6-4d427a3c5da3}, !- Inlet Node Name 12
  {8c15f30a-6027-4418-9fba-49095ade14e1}, !- Inlet Node Name 13
  {5fbc4939-7cac-475b-a979-421504934e06}, !- Inlet Node Name 14
  {5a832629-7083-4e1b-a059-c80b42ad0ca8}; !- Inlet Node Name 15

OS:Connection,
  {37fe48cc-e261-45f4-afd0-b6158de4a9f8}, !- Handle
  {2e0b4306-2a4f-4d2f-9428-1dd6be52b879}, !- Source Object
  3,                                      !- Outlet Port
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a072a3b3-6394-4e13-9c1b-1e39597ea4f1}, !- Handle
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Source Object
  2,                                      !- Outlet Port
  {c0d33f47-382c-49a8-b3d8-736b222bb00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2911d0c5-a985-47bc-923b-fa9cf691eba9}, !- Handle
  {f18704fe-af96-4440-93c3-e7e583e7084b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.81666965220226,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  91136.08,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  99212.25,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ac04690f-0ead-41b8-92d0-bbcf427c6786}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {6f1cc5cf-4b40-42d6-b72d-1bc95245216d}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {d16ed326-d8a7-46cf-934e-e0b44f7c5847}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  {ae75cc78-b03d-4868-88ef-e4b910c64169}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae75cc78-b03d-4868-88ef-e4b910c64169}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {05a81ac4-857e-45f4-b04f-768ceb80b6e8}, !- Handle
  15 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {d16ed326-d8a7-46cf-934e-e0b44f7c5847}, !- Schedule Name
  {48827237-5da8-4701-b97c-3c0f35781fea}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {24cffd99-8739-4882-998a-0fc47b4ea4ac}, !- Handle
  15 Zone PVAV Fan,                       !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  5.81666965220226,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c55ef8ad-8d04-40f9-bf9c-40c789af9ef5}, !- Air Inlet Node Name
  {07bc7627-03e6-47c3-aeb8-2dd1b43cf2a8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {07bc7627-03e6-47c3-aeb8-2dd1b43cf2a8}, !- Handle
  {24cffd99-8739-4882-998a-0fc47b4ea4ac}, !- Source Object
  17,                                     !- Outlet Port
  {48827237-5da8-4701-b97c-3c0f35781fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c55f4cab-9aa2-4666-81d9-11e49a9145da}, !- Handle
  15 Zone PVAV Main Htg Coil,             !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  1002.66738673752,                       !- U-Factor Times Area Value {W/K}
  0.00178371492275606,                    !- Maximum Water Flow Rate {m3/s}
  {fdd1314b-7f53-431f-b719-1c3a9394ce6f}, !- Water Inlet Node Name
  {534ff4b7-bf28-4389-9131-160b1f025e3a}, !- Water Outlet Node Name
  {4ec61377-f284-4640-b598-c1471e1bc21d}, !- Air Inlet Node Name
  {9eb2059c-c0e4-4076-9231-0201991aea30}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  81549.3058104996,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a5f249c0-f20b-4541-9604-072f2d1c9a3d}, !- Handle
  15 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {4483afbb-dd1b-4697-b7fc-061a70087ade}, !- Inlet Port
  {fdd1314b-7f53-431f-b719-1c3a9394ce6f}; !- Outlet Port

OS:Connection,
  {4483afbb-dd1b-4697-b7fc-061a70087ade}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  4,                                      !- Outlet Port
  {a5f249c0-f20b-4541-9604-072f2d1c9a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40469fa1-927f-4671-b415-6cf0f0cc106e}, !- Handle
  15 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {534ff4b7-bf28-4389-9131-160b1f025e3a}, !- Inlet Port
  {3c1fd625-5e03-4cda-b99a-cec45ec6b28f}; !- Outlet Port

OS:Connection,
  {fdd1314b-7f53-431f-b719-1c3a9394ce6f}, !- Handle
  {a5f249c0-f20b-4541-9604-072f2d1c9a3d}, !- Source Object
  3,                                      !- Outlet Port
  {c55f4cab-9aa2-4666-81d9-11e49a9145da}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {534ff4b7-bf28-4389-9131-160b1f025e3a}, !- Handle
  {c55f4cab-9aa2-4666-81d9-11e49a9145da}, !- Source Object
  6,                                      !- Outlet Port
  {40469fa1-927f-4671-b415-6cf0f0cc106e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1fd625-5e03-4cda-b99a-cec45ec6b28f}, !- Handle
  {40469fa1-927f-4671-b415-6cf0f0cc106e}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5605eb91-393f-4cf1-8725-060bb6d9ef54}, !- Handle
  15 Zone PVAV Main Htg Coil Controller,  !- Name
  {c55f4cab-9aa2-4666-81d9-11e49a9145da}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00178371492275606,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {260f44d4-c27e-4fa3-b927-de42b9d597f6}, !- Handle
  15 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {9eb2059c-c0e4-4076-9231-0201991aea30}, !- Inlet Port
  {c55ef8ad-8d04-40f9-bf9c-40c789af9ef5}; !- Outlet Port

OS:Connection,
  {9eb2059c-c0e4-4076-9231-0201991aea30}, !- Handle
  {c55f4cab-9aa2-4666-81d9-11e49a9145da}, !- Source Object
  8,                                      !- Outlet Port
  {260f44d4-c27e-4fa3-b927-de42b9d597f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55ef8ad-8d04-40f9-bf9c-40c789af9ef5}, !- Handle
  {260f44d4-c27e-4fa3-b927-de42b9d597f6}, !- Source Object
  3,                                      !- Outlet Port
  {24cffd99-8739-4882-998a-0fc47b4ea4ac}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {d86427e7-3194-40ce-8cff-079f00068a8c}, !- Handle
  15 Zone PVAV 2spd DX Clg Coil 896kBtu/hr 8.2EER, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  144441.759428911,                       !- Rated High Speed Total Cooling Capacity {W}
  0.70108322,                             !- Rated High Speed Sensible Heat Ratio
  2.8665663372666,                        !- Rated High Speed COP {W/W}
  5.81666965220226,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {c706fed7-365e-43c1-94e1-ea459132acad}, !- Air Inlet Node Name
  {91ca864b-1198-4c1e-911e-cd8db2c4d069}, !- Air Outlet Node Name
  {dd65133c-c0a3-45eb-8de3-b9a6850cc078}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb162a0e-a169-48d2-bd0f-63709fa53a05}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b65d2bac-4173-42aa-ac70-d7e3e62a7746}, !- Energy Input Ratio Function of Temperature Curve Name
  {06686868-422e-4e19-bc37-7945cac335c4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a47f98eb-8672-42e9-9fbc-eb0dfe544231}, !- Part Load Fraction Correlation Curve Name
  48142.4384176561,                       !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  2.8665663372666,                        !- Rated Low Speed COP {W/W}
  1.93869599507901,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {dd65133c-c0a3-45eb-8de3-b9a6850cc078}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b65d2bac-4173-42aa-ac70-d7e3e62a7746}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2e17e9b6-a30c-4c83-b019-16dd2e195821}, !- Handle
  15 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {91ca864b-1198-4c1e-911e-cd8db2c4d069}, !- Inlet Port
  {4ec61377-f284-4640-b598-c1471e1bc21d}; !- Outlet Port

OS:Connection,
  {91ca864b-1198-4c1e-911e-cd8db2c4d069}, !- Handle
  {d86427e7-3194-40ce-8cff-079f00068a8c}, !- Source Object
  11,                                     !- Outlet Port
  {2e17e9b6-a30c-4c83-b019-16dd2e195821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec61377-f284-4640-b598-c1471e1bc21d}, !- Handle
  {2e17e9b6-a30c-4c83-b019-16dd2e195821}, !- Source Object
  3,                                      !- Outlet Port
  {c55f4cab-9aa2-4666-81d9-11e49a9145da}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {464ebb86-a531-4223-8e67-605d486b9fab}, !- Handle
  15 Zone PVAV OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.25968435804159,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  5.81666965220226,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {43afcf30-ddd2-4c14-90e3-e66d817493dc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {94efa64d-57d4-4f84-850f-5c2b2e7aa09c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {94efa64d-57d4-4f84-850f-5c2b2e7aa09c}, !- Handle
  15 Zone PVAV Mechanical Ventilation Controller, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {17bcd33d-6df4-423c-8778-46a1229b1712}, !- Handle
  15 Zone PVAV OA System,                 !- Name
  {464ebb86-a531-4223-8e67-605d486b9fab}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {460e80de-d06f-483e-baae-8b480635eb80}, !- Mixed Air Node Name
  {d51c421a-a437-4666-85c0-914f4266b82a}, !- Outdoor Air Stream Node Name
  {70634902-8be9-455f-a1f9-42ffdfa0d87d}, !- Relief Air Stream Node Name
  {1b76a805-91d9-49d6-8120-bb3eb87cc1dd}; !- Return Air Stream Node Name

OS:Node,
  {9a15db8f-6575-4451-ae61-7eefaaf872e7}, !- Handle
  15 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {d51c421a-a437-4666-85c0-914f4266b82a}; !- Outlet Port

OS:Connection,
  {d51c421a-a437-4666-85c0-914f4266b82a}, !- Handle
  {9a15db8f-6575-4451-ae61-7eefaaf872e7}, !- Source Object
  3,                                      !- Outlet Port
  {17bcd33d-6df4-423c-8778-46a1229b1712}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed2bd8d0-320e-43ef-b63d-be534e23ed3c}, !- Handle
  15 Zone PVAV Relief Air Node,           !- Name
  {70634902-8be9-455f-a1f9-42ffdfa0d87d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70634902-8be9-455f-a1f9-42ffdfa0d87d}, !- Handle
  {17bcd33d-6df4-423c-8778-46a1229b1712}, !- Source Object
  7,                                      !- Outlet Port
  {ed2bd8d0-320e-43ef-b63d-be534e23ed3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56beb2e6-79ba-44c3-ac52-b4ed63d69e30}, !- Handle
  15 Zone PVAV Mixed Air Node,            !- Name
  {460e80de-d06f-483e-baae-8b480635eb80}, !- Inlet Port
  {c706fed7-365e-43c1-94e1-ea459132acad}; !- Outlet Port

OS:Connection,
  {1b76a805-91d9-49d6-8120-bb3eb87cc1dd}, !- Handle
  {1390d2c3-e28d-407a-9cad-17e2b915c81f}, !- Source Object
  3,                                      !- Outlet Port
  {17bcd33d-6df4-423c-8778-46a1229b1712}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {460e80de-d06f-483e-baae-8b480635eb80}, !- Handle
  {17bcd33d-6df4-423c-8778-46a1229b1712}, !- Source Object
  5,                                      !- Outlet Port
  {56beb2e6-79ba-44c3-ac52-b4ed63d69e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c706fed7-365e-43c1-94e1-ea459132acad}, !- Handle
  {56beb2e6-79ba-44c3-ac52-b4ed63d69e30}, !- Source Object
  3,                                      !- Outlet Port
  {d86427e7-3194-40ce-8cff-079f00068a8c}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6f1cc5cf-4b40-42d6-b72d-1bc95245216d}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {03cf32a0-9491-49be-87a8-ea219e0d3f1a}, !- Control Zone or Zone List Name
  {c6125904-ce6e-4ae1-bf05-9a8817493121}, !- Cooling Control Zone or Zone List Name
  {b2238c0c-69fe-447a-8df9-38d0024c575e}, !- Heating Control Zone or Zone List Name
  {9e85d171-7bba-46f7-ae82-b7d58cdbf38d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {03cf32a0-9491-49be-87a8-ea219e0d3f1a}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {c6125904-ce6e-4ae1-bf05-9a8817493121}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b2238c0c-69fe-447a-8df9-38d0024c575e}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9e85d171-7bba-46f7-ae82-b7d58cdbf38d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {0dcda2d8-c5a3-4b5d-bda4-58f6cb504ce3}, !- Handle
  Zone Retail Back_Space A  - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  58.7387806897596,                       !- U-Factor Times Area Value {W/K}
  5.46448818666247e-05,                   !- Maximum Water Flow Rate {m3/s}
  {3de0b5aa-60b4-492a-bb85-7fb4f734eb8d}, !- Water Inlet Node Name
  {24c6bdd4-a1aa-4e16-afbf-00e33ec06613}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2498.29842508384,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4f43db39-8013-45db-a1e7-fbc9ba9c83f6}, !- Handle
  Zone Retail Back_Space A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {42c7dd3e-f2ae-434f-9228-da4924c74a64}, !- Inlet Port
  {3de0b5aa-60b4-492a-bb85-7fb4f734eb8d}; !- Outlet Port

OS:Connection,
  {42c7dd3e-f2ae-434f-9228-da4924c74a64}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  5,                                      !- Outlet Port
  {4f43db39-8013-45db-a1e7-fbc9ba9c83f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af07d803-abd6-4e34-81bb-f9fd6b73507b}, !- Handle
  Zone Retail Back_Space A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {24c6bdd4-a1aa-4e16-afbf-00e33ec06613}, !- Inlet Port
  {ec23ed24-4940-4422-b97a-608b254d0e86}; !- Outlet Port

OS:Connection,
  {3de0b5aa-60b4-492a-bb85-7fb4f734eb8d}, !- Handle
  {4f43db39-8013-45db-a1e7-fbc9ba9c83f6}, !- Source Object
  3,                                      !- Outlet Port
  {0dcda2d8-c5a3-4b5d-bda4-58f6cb504ce3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {24c6bdd4-a1aa-4e16-afbf-00e33ec06613}, !- Handle
  {0dcda2d8-c5a3-4b5d-bda4-58f6cb504ce3}, !- Source Object
  6,                                      !- Outlet Port
  {af07d803-abd6-4e34-81bb-f9fd6b73507b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec23ed24-4940-4422-b97a-608b254d0e86}, !- Handle
  {af07d803-abd6-4e34-81bb-f9fd6b73507b}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0a6a465e-fa90-46c9-b362-00cb5ce62953}, !- Handle
  Zone Retail Back_Space A  - Story Ground Reheat Coil Controller, !- Name
  {0dcda2d8-c5a3-4b5d-bda4-58f6cb504ce3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2fee8403-6e62-4a45-a4ad-f401024b0398}, !- Handle
  Zone Retail Back_Space A  - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {b74ccba9-8add-4fd2-a805-51684986bea5}, !- Air Inlet Node Name
  0.0668212193966258,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0200463658189878,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0dcda2d8-c5a3-4b5d-bda4-58f6cb504ce3}, !- Reheat Coil Name
  5.46448818666247e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9b395fb5-f317-41da-9fb3-c15bdf38649a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {57a44a97-dc1b-4334-9a0f-b0bd3e398f9c}, !- Handle
  Zone Retail Back_Space A  - Story Ground Return Air Node, !- Name
  {e949312d-8028-497e-abb0-13a324aee27c}, !- Inlet Port
  {c4a725b0-be5f-493c-9f21-dd006ab715b4}; !- Outlet Port

OS:Connection,
  {d7e49ace-d2d6-422c-8eed-3254815d7812}, !- Handle
  {82e12d8a-5e9e-46e7-a050-99968139cf96}, !- Source Object
  3,                                      !- Outlet Port
  {f38fa47a-9c19-4248-8841-ba2ac2b290e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e949312d-8028-497e-abb0-13a324aee27c}, !- Handle
  {c9a80bbe-e956-42c7-84eb-06a4d8b62a2a}, !- Source Object
  2,                                      !- Outlet Port
  {57a44a97-dc1b-4334-9a0f-b0bd3e398f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a725b0-be5f-493c-9f21-dd006ab715b4}, !- Handle
  {57a44a97-dc1b-4334-9a0f-b0bd3e398f9c}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a536f4fd-a757-4bfd-b0ba-20b6f289b824}, !- Handle
  Zone Retail Back_Space A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6f683341-b180-468d-842a-9e9f3d550cbb}, !- Inlet Port
  {b74ccba9-8add-4fd2-a805-51684986bea5}; !- Outlet Port

OS:Connection,
  {6f683341-b180-468d-842a-9e9f3d550cbb}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  3,                                      !- Outlet Port
  {a536f4fd-a757-4bfd-b0ba-20b6f289b824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74ccba9-8add-4fd2-a805-51684986bea5}, !- Handle
  {a536f4fd-a757-4bfd-b0ba-20b6f289b824}, !- Source Object
  3,                                      !- Outlet Port
  {2fee8403-6e62-4a45-a4ad-f401024b0398}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b395fb5-f317-41da-9fb3-c15bdf38649a}, !- Handle
  {2fee8403-6e62-4a45-a4ad-f401024b0398}, !- Source Object
  12,                                     !- Outlet Port
  {82e12d8a-5e9e-46e7-a050-99968139cf96}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e062d0f-e58a-4a18-b6ae-25d380987c49}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  88.6100802476581,                       !- U-Factor Times Area Value {W/K}
  8.24346175863061e-05,                   !- Maximum Water Flow Rate {m3/s}
  {af80bf96-2e4f-43fa-84b8-7ab3368bd018}, !- Water Inlet Node Name
  {757c6f35-0a6e-4321-b9ef-715aae5fd68f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3768.81179450481,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b6f4f32c-b77d-4637-9dee-7d8d5313a001}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {1f5b5f50-fa42-4565-9b82-bb58fc754270}, !- Inlet Port
  {af80bf96-2e4f-43fa-84b8-7ab3368bd018}; !- Outlet Port

OS:Connection,
  {1f5b5f50-fa42-4565-9b82-bb58fc754270}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  6,                                      !- Outlet Port
  {b6f4f32c-b77d-4637-9dee-7d8d5313a001}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49079c2a-7731-49ed-96ee-13c4735dfca5}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {757c6f35-0a6e-4321-b9ef-715aae5fd68f}, !- Inlet Port
  {a08ba8b5-427e-4647-a44a-0f7ff42b2a7d}; !- Outlet Port

OS:Connection,
  {af80bf96-2e4f-43fa-84b8-7ab3368bd018}, !- Handle
  {b6f4f32c-b77d-4637-9dee-7d8d5313a001}, !- Source Object
  3,                                      !- Outlet Port
  {0e062d0f-e58a-4a18-b6ae-25d380987c49}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {757c6f35-0a6e-4321-b9ef-715aae5fd68f}, !- Handle
  {0e062d0f-e58a-4a18-b6ae-25d380987c49}, !- Source Object
  6,                                      !- Outlet Port
  {49079c2a-7731-49ed-96ee-13c4735dfca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a08ba8b5-427e-4647-a44a-0f7ff42b2a7d}, !- Handle
  {49079c2a-7731-49ed-96ee-13c4735dfca5}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d4a36cf1-6f4b-40ae-9e3e-996ce4698f58}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Reheat Coil Controller, !- Name
  {0e062d0f-e58a-4a18-b6ae-25d380987c49}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e564edf9-c833-4c43-bced-c3d4849ee502}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {93cd9f49-06b9-47da-b235-921baa4e1c47}, !- Air Inlet Node Name
  0.0856202094732843,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0256860628419853,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e062d0f-e58a-4a18-b6ae-25d380987c49}, !- Reheat Coil Name
  8.24346175863061e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a9bcf6c-000b-4eb2-92d6-3a76fda10c87}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {35df4975-9d52-42d5-9b4e-806ebb13801d}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7a9bcf6c-000b-4eb2-92d6-3a76fda10c87}, !- Inlet Port
  {d688eb73-0f0f-4a37-8fd1-e54778d3dbc2}; !- Outlet Port

OS:Node,
  {cba5c0fa-0ca2-4e60-896f-eebf4102309f}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Return Air Node, !- Name
  {b29768b1-78f2-4934-beac-4c29c18261c0}, !- Inlet Port
  {1d36a679-1227-4e86-99f2-31e1df93a5aa}; !- Outlet Port

OS:Connection,
  {d688eb73-0f0f-4a37-8fd1-e54778d3dbc2}, !- Handle
  {35df4975-9d52-42d5-9b4e-806ebb13801d}, !- Source Object
  3,                                      !- Outlet Port
  {1ac17e26-f858-445e-b5bc-268bc2cc1dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b29768b1-78f2-4934-beac-4c29c18261c0}, !- Handle
  {325395aa-017f-4a97-8c11-f01eba155012}, !- Source Object
  2,                                      !- Outlet Port
  {cba5c0fa-0ca2-4e60-896f-eebf4102309f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d36a679-1227-4e86-99f2-31e1df93a5aa}, !- Handle
  {cba5c0fa-0ca2-4e60-896f-eebf4102309f}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e47dad0b-95b1-4587-a5f1-f778438984a2}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d505939e-5eb8-4397-acd9-22d2e0911a78}, !- Inlet Port
  {93cd9f49-06b9-47da-b235-921baa4e1c47}; !- Outlet Port

OS:Connection,
  {d505939e-5eb8-4397-acd9-22d2e0911a78}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  4,                                      !- Outlet Port
  {e47dad0b-95b1-4587-a5f1-f778438984a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93cd9f49-06b9-47da-b235-921baa4e1c47}, !- Handle
  {e47dad0b-95b1-4587-a5f1-f778438984a2}, !- Source Object
  3,                                      !- Outlet Port
  {e564edf9-c833-4c43-bced-c3d4849ee502}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a9bcf6c-000b-4eb2-92d6-3a76fda10c87}, !- Handle
  {e564edf9-c833-4c43-bced-c3d4849ee502}, !- Source Object
  12,                                     !- Outlet Port
  {35df4975-9d52-42d5-9b4e-806ebb13801d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {01f3ae89-6fbd-4a62-8aac-7f8134138663}, !- Handle
  Zone Retail Back_Space B  - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  98.1960399477815,                       !- U-Factor Times Area Value {W/K}
  9.13503351913496e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f11e57c3-0011-4fae-a46a-4577530428d2}, !- Water Inlet Node Name
  {1ab959c0-7aaa-469a-9a14-2b38933c8616}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4176.42770454627,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {902f61e3-7b36-45c5-aaf9-779b652f0559}, !- Handle
  Zone Retail Back_Space B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6744c4b6-676c-4c3b-b10d-ab9b03b1d196}, !- Inlet Port
  {f11e57c3-0011-4fae-a46a-4577530428d2}; !- Outlet Port

OS:Connection,
  {6744c4b6-676c-4c3b-b10d-ab9b03b1d196}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  7,                                      !- Outlet Port
  {902f61e3-7b36-45c5-aaf9-779b652f0559}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9be76c90-e090-41b3-afa0-b111c1f744ab}, !- Handle
  Zone Retail Back_Space B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1ab959c0-7aaa-469a-9a14-2b38933c8616}, !- Inlet Port
  {267a1f5d-0811-4758-8cb0-a16f038dec3e}; !- Outlet Port

OS:Connection,
  {f11e57c3-0011-4fae-a46a-4577530428d2}, !- Handle
  {902f61e3-7b36-45c5-aaf9-779b652f0559}, !- Source Object
  3,                                      !- Outlet Port
  {01f3ae89-6fbd-4a62-8aac-7f8134138663}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1ab959c0-7aaa-469a-9a14-2b38933c8616}, !- Handle
  {01f3ae89-6fbd-4a62-8aac-7f8134138663}, !- Source Object
  6,                                      !- Outlet Port
  {9be76c90-e090-41b3-afa0-b111c1f744ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {267a1f5d-0811-4758-8cb0-a16f038dec3e}, !- Handle
  {9be76c90-e090-41b3-afa0-b111c1f744ab}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {26a9eeeb-7bfd-426d-aa68-c22d3f82d1a1}, !- Handle
  Zone Retail Back_Space B  - Story Ground Reheat Coil Controller, !- Name
  {01f3ae89-6fbd-4a62-8aac-7f8134138663}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6e6658d7-4df3-4a55-9ca8-28cf725720f3}, !- Handle
  Zone Retail Back_Space B  - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {dd800bac-b878-47fb-b105-68258e6614d9}, !- Air Inlet Node Name
  0.209782370391326,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0629347111173977,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {01f3ae89-6fbd-4a62-8aac-7f8134138663}, !- Reheat Coil Name
  9.13503351913496e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {18a51572-df8e-4c8f-acc9-f6651016fd24}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b1af20d-d4f6-43d6-b8c9-df91efde7afd}, !- Handle
  Zone Retail Back_Space B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {18a51572-df8e-4c8f-acc9-f6651016fd24}, !- Inlet Port
  {4de94598-38d6-4497-974f-5f1a3ee8022c}; !- Outlet Port

OS:Node,
  {9b1d0686-4112-4b7e-8eed-8223b93fa496}, !- Handle
  Zone Retail Back_Space B  - Story Ground Return Air Node, !- Name
  {f4794b41-419a-469c-b64e-85b8aa730321}, !- Inlet Port
  {f5a25168-3f34-44df-ab18-2f57a0728ceb}; !- Outlet Port

OS:Connection,
  {4de94598-38d6-4497-974f-5f1a3ee8022c}, !- Handle
  {0b1af20d-d4f6-43d6-b8c9-df91efde7afd}, !- Source Object
  3,                                      !- Outlet Port
  {6bd896a7-2ce8-4f9c-8d32-ac2cd28faf11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4794b41-419a-469c-b64e-85b8aa730321}, !- Handle
  {99930c08-6754-4607-93c1-19815b2956ee}, !- Source Object
  2,                                      !- Outlet Port
  {9b1d0686-4112-4b7e-8eed-8223b93fa496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a25168-3f34-44df-ab18-2f57a0728ceb}, !- Handle
  {9b1d0686-4112-4b7e-8eed-8223b93fa496}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {78b773ef-6599-4be8-9ac8-9c3e3ac807c6}, !- Handle
  Zone Retail Back_Space B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e62d85c1-6512-4f2e-b5cb-7fc5b1e86cf4}, !- Inlet Port
  {dd800bac-b878-47fb-b105-68258e6614d9}; !- Outlet Port

OS:Connection,
  {e62d85c1-6512-4f2e-b5cb-7fc5b1e86cf4}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  5,                                      !- Outlet Port
  {78b773ef-6599-4be8-9ac8-9c3e3ac807c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd800bac-b878-47fb-b105-68258e6614d9}, !- Handle
  {78b773ef-6599-4be8-9ac8-9c3e3ac807c6}, !- Source Object
  3,                                      !- Outlet Port
  {6e6658d7-4df3-4a55-9ca8-28cf725720f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18a51572-df8e-4c8f-acc9-f6651016fd24}, !- Handle
  {6e6658d7-4df3-4a55-9ca8-28cf725720f3}, !- Source Object
  12,                                     !- Outlet Port
  {0b1af20d-d4f6-43d6-b8c9-df91efde7afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {66ff076c-2bc5-40eb-a741-84103eeccba4}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  228.299728760545,                       !- U-Factor Times Area Value {W/K}
  0.000212389168029758,                   !- Maximum Water Flow Rate {m3/s}
  {b116dbc4-4831-4530-8028-fcbc06f8f686}, !- Water Inlet Node Name
  {1aad3c0f-8fcf-4a0d-9678-fbb3baadfcfc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9710.17789531888,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {12afca82-5469-4762-a6f0-33b4f490fbe0}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c99c5031-9d6b-4d5f-a14d-49a16c0a0312}, !- Inlet Port
  {b116dbc4-4831-4530-8028-fcbc06f8f686}; !- Outlet Port

OS:Connection,
  {c99c5031-9d6b-4d5f-a14d-49a16c0a0312}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  8,                                      !- Outlet Port
  {12afca82-5469-4762-a6f0-33b4f490fbe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad7f3f57-c056-4179-b5ae-de1ea36ab872}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1aad3c0f-8fcf-4a0d-9678-fbb3baadfcfc}, !- Inlet Port
  {40917a67-902b-40f9-a9f2-5d968aad55b9}; !- Outlet Port

OS:Connection,
  {b116dbc4-4831-4530-8028-fcbc06f8f686}, !- Handle
  {12afca82-5469-4762-a6f0-33b4f490fbe0}, !- Source Object
  3,                                      !- Outlet Port
  {66ff076c-2bc5-40eb-a741-84103eeccba4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1aad3c0f-8fcf-4a0d-9678-fbb3baadfcfc}, !- Handle
  {66ff076c-2bc5-40eb-a741-84103eeccba4}, !- Source Object
  6,                                      !- Outlet Port
  {ad7f3f57-c056-4179-b5ae-de1ea36ab872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40917a67-902b-40f9-a9f2-5d968aad55b9}, !- Handle
  {ad7f3f57-c056-4179-b5ae-de1ea36ab872}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1b3171e2-db46-4f6a-82bb-0426e87fdca5}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Reheat Coil Controller, !- Name
  {66ff076c-2bc5-40eb-a741-84103eeccba4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cae66df5-cf48-4989-8d82-b4e9ab19c3f9}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {e8ec4970-f082-474e-9434-32a87d977e10}, !- Air Inlet Node Name
  0.248810472249588,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0746431416748764,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {66ff076c-2bc5-40eb-a741-84103eeccba4}, !- Reheat Coil Name
  0.000212389168029758,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {30a5715d-fabb-4754-aebc-30b02a118db1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {505cfcb3-3798-47da-bd97-a753c2fe05f8}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {30a5715d-fabb-4754-aebc-30b02a118db1}, !- Inlet Port
  {61deface-2b82-457d-b38a-93db1dab2686}; !- Outlet Port

OS:Node,
  {a8871d91-856e-4cd2-9618-0a37c28ff01e}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Return Air Node, !- Name
  {e9085417-0761-4506-878e-b88d94868d93}, !- Inlet Port
  {8f4f8858-3c9c-4c33-8a3e-a9960232745e}; !- Outlet Port

OS:Connection,
  {61deface-2b82-457d-b38a-93db1dab2686}, !- Handle
  {505cfcb3-3798-47da-bd97-a753c2fe05f8}, !- Source Object
  3,                                      !- Outlet Port
  {c0fbe4c9-7054-4830-9749-af467b5085ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9085417-0761-4506-878e-b88d94868d93}, !- Handle
  {ab1e0048-1171-44b4-ad4e-36c40d76beac}, !- Source Object
  2,                                      !- Outlet Port
  {a8871d91-856e-4cd2-9618-0a37c28ff01e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4f8858-3c9c-4c33-8a3e-a9960232745e}, !- Handle
  {a8871d91-856e-4cd2-9618-0a37c28ff01e}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d53cae52-56b2-4359-840e-949b2898764f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {aa72efab-0fa0-4cb3-b1e2-c413ee1a27ce}, !- Inlet Port
  {e8ec4970-f082-474e-9434-32a87d977e10}; !- Outlet Port

OS:Connection,
  {aa72efab-0fa0-4cb3-b1e2-c413ee1a27ce}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  6,                                      !- Outlet Port
  {d53cae52-56b2-4359-840e-949b2898764f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ec4970-f082-474e-9434-32a87d977e10}, !- Handle
  {d53cae52-56b2-4359-840e-949b2898764f}, !- Source Object
  3,                                      !- Outlet Port
  {cae66df5-cf48-4989-8d82-b4e9ab19c3f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30a5715d-fabb-4754-aebc-30b02a118db1}, !- Handle
  {cae66df5-cf48-4989-8d82-b4e9ab19c3f9}, !- Source Object
  12,                                     !- Outlet Port
  {505cfcb3-3798-47da-bd97-a753c2fe05f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f95bca8d-ec2b-4da7-bb0e-d82c54a360b6}, !- Handle
  Zone Retail Back_Space C  - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  58.7322012029866,                       !- U-Factor Times Area Value {W/K}
  5.46387624386392e-05,                   !- Maximum Water Flow Rate {m3/s}
  {55236ac4-2be6-4c58-b04e-42a9aa943d25}, !- Water Inlet Node Name
  {f8895959-9292-42df-b2c0-af159a63faa5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2498.01865217966,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b9c3fa77-0974-4d65-8701-1c85a240ef58}, !- Handle
  Zone Retail Back_Space C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3c23f486-b226-4793-b605-83445622de1c}, !- Inlet Port
  {55236ac4-2be6-4c58-b04e-42a9aa943d25}; !- Outlet Port

OS:Connection,
  {3c23f486-b226-4793-b605-83445622de1c}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  9,                                      !- Outlet Port
  {b9c3fa77-0974-4d65-8701-1c85a240ef58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62f2d8d9-b3f0-4bd7-9e24-a4dcf916c9f7}, !- Handle
  Zone Retail Back_Space C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f8895959-9292-42df-b2c0-af159a63faa5}, !- Inlet Port
  {f0fb8eb0-2307-467d-a579-76f027f00cc4}; !- Outlet Port

OS:Connection,
  {55236ac4-2be6-4c58-b04e-42a9aa943d25}, !- Handle
  {b9c3fa77-0974-4d65-8701-1c85a240ef58}, !- Source Object
  3,                                      !- Outlet Port
  {f95bca8d-ec2b-4da7-bb0e-d82c54a360b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f8895959-9292-42df-b2c0-af159a63faa5}, !- Handle
  {f95bca8d-ec2b-4da7-bb0e-d82c54a360b6}, !- Source Object
  6,                                      !- Outlet Port
  {62f2d8d9-b3f0-4bd7-9e24-a4dcf916c9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0fb8eb0-2307-467d-a579-76f027f00cc4}, !- Handle
  {62f2d8d9-b3f0-4bd7-9e24-a4dcf916c9f7}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e45ed1d2-b30e-44a2-ac92-4fa43f58848e}, !- Handle
  Zone Retail Back_Space C  - Story Ground Reheat Coil Controller, !- Name
  {f95bca8d-ec2b-4da7-bb0e-d82c54a360b6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {50f9b1c3-a680-4d4b-b509-13db8bd0776e}, !- Handle
  Zone Retail Back_Space C  - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {3bcba9f4-3d7f-4228-b04d-ec83bcbf08b0}, !- Air Inlet Node Name
  0.0869797895870952,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0260939368761286,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f95bca8d-ec2b-4da7-bb0e-d82c54a360b6}, !- Reheat Coil Name
  5.46387624386392e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {72d3b402-eec6-4fa6-aa50-d7b516101f48}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c23a299b-5f83-4895-b9b5-5414d53e33a2}, !- Handle
  Zone Retail Back_Space C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {72d3b402-eec6-4fa6-aa50-d7b516101f48}, !- Inlet Port
  {a149dede-bcb9-4d6b-ad75-d6badf246440}; !- Outlet Port

OS:Node,
  {6cc917cb-1ad8-4f47-ae2e-f76cd0d32763}, !- Handle
  Zone Retail Back_Space C  - Story Ground Return Air Node, !- Name
  {f3baff11-520c-4c9c-8dd2-f4558bb0b5aa}, !- Inlet Port
  {3832bee9-2e3d-4bbe-87ba-0359f404a382}; !- Outlet Port

OS:Connection,
  {a149dede-bcb9-4d6b-ad75-d6badf246440}, !- Handle
  {c23a299b-5f83-4895-b9b5-5414d53e33a2}, !- Source Object
  3,                                      !- Outlet Port
  {3f8186bd-d461-4baf-9932-c64580dd73a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3baff11-520c-4c9c-8dd2-f4558bb0b5aa}, !- Handle
  {7408131c-5412-452b-acac-18f51f4667ee}, !- Source Object
  2,                                      !- Outlet Port
  {6cc917cb-1ad8-4f47-ae2e-f76cd0d32763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3832bee9-2e3d-4bbe-87ba-0359f404a382}, !- Handle
  {6cc917cb-1ad8-4f47-ae2e-f76cd0d32763}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9965d2f1-03d4-4fc5-97e6-90be91c480ee}, !- Handle
  Zone Retail Back_Space C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6952c9ad-219e-4436-a12c-2ecdf58a0f54}, !- Inlet Port
  {3bcba9f4-3d7f-4228-b04d-ec83bcbf08b0}; !- Outlet Port

OS:Connection,
  {6952c9ad-219e-4436-a12c-2ecdf58a0f54}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  7,                                      !- Outlet Port
  {9965d2f1-03d4-4fc5-97e6-90be91c480ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bcba9f4-3d7f-4228-b04d-ec83bcbf08b0}, !- Handle
  {9965d2f1-03d4-4fc5-97e6-90be91c480ee}, !- Source Object
  3,                                      !- Outlet Port
  {50f9b1c3-a680-4d4b-b509-13db8bd0776e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72d3b402-eec6-4fa6-aa50-d7b516101f48}, !- Handle
  {50f9b1c3-a680-4d4b-b509-13db8bd0776e}, !- Source Object
  12,                                     !- Outlet Port
  {c23a299b-5f83-4895-b9b5-5414d53e33a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e8d81b0e-3470-4b57-a4c5-359e3bf6a3dd}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  88.6047635501625,                       !- U-Factor Times Area Value {W/K}
  8.24296726509797e-05,                   !- Maximum Water Flow Rate {m3/s}
  {b2d0aa98-4bd2-4b73-b1dd-1c02a914e539}, !- Water Inlet Node Name
  {b7e9c404-f696-41cf-9f85-c2a06e76fc88}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3768.58571799561,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab733156-bae2-4771-8746-64a11aaccd35}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6749da9f-aa8c-4ade-aeaf-62b254729b73}, !- Inlet Port
  {b2d0aa98-4bd2-4b73-b1dd-1c02a914e539}; !- Outlet Port

OS:Connection,
  {6749da9f-aa8c-4ade-aeaf-62b254729b73}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  10,                                     !- Outlet Port
  {ab733156-bae2-4771-8746-64a11aaccd35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da6f8143-16f9-4552-9907-3d011f4849e6}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b7e9c404-f696-41cf-9f85-c2a06e76fc88}, !- Inlet Port
  {190c4ac0-143d-4c90-b57d-7bea0312a289}; !- Outlet Port

OS:Connection,
  {b2d0aa98-4bd2-4b73-b1dd-1c02a914e539}, !- Handle
  {ab733156-bae2-4771-8746-64a11aaccd35}, !- Source Object
  3,                                      !- Outlet Port
  {e8d81b0e-3470-4b57-a4c5-359e3bf6a3dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7e9c404-f696-41cf-9f85-c2a06e76fc88}, !- Handle
  {e8d81b0e-3470-4b57-a4c5-359e3bf6a3dd}, !- Source Object
  6,                                      !- Outlet Port
  {da6f8143-16f9-4552-9907-3d011f4849e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {190c4ac0-143d-4c90-b57d-7bea0312a289}, !- Handle
  {da6f8143-16f9-4552-9907-3d011f4849e6}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a5367b8a-ade9-474e-885b-7e180cb3f847}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Reheat Coil Controller, !- Name
  {e8d81b0e-3470-4b57-a4c5-359e3bf6a3dd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8bcbf273-f055-4dfb-8acb-4b6389b37fea}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {8dd677b7-5990-4d14-850d-9eda183e5965}, !- Air Inlet Node Name
  0.0976406744003326,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0292922023200998,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e8d81b0e-3470-4b57-a4c5-359e3bf6a3dd}, !- Reheat Coil Name
  8.24296726509797e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2583f42d-e636-4117-a577-052a91e6f98d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4f3de136-93ba-4f19-84f0-9c2f62d23866}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2583f42d-e636-4117-a577-052a91e6f98d}, !- Inlet Port
  {26cd13c8-7731-4a19-8e01-89f3a1f89d17}; !- Outlet Port

OS:Node,
  {3cb305b5-6868-4ab9-b50a-0ec182f889b8}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Return Air Node, !- Name
  {bc45f05e-3b22-4530-a534-65636821059d}, !- Inlet Port
  {e8021cad-1011-4cca-b5ea-0ed987a00f06}; !- Outlet Port

OS:Connection,
  {26cd13c8-7731-4a19-8e01-89f3a1f89d17}, !- Handle
  {4f3de136-93ba-4f19-84f0-9c2f62d23866}, !- Source Object
  3,                                      !- Outlet Port
  {a74359bb-ab57-4782-9655-62e5804d5a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc45f05e-3b22-4530-a534-65636821059d}, !- Handle
  {f7b7e6de-fbc8-4fcc-aeb9-ff919415974a}, !- Source Object
  2,                                      !- Outlet Port
  {3cb305b5-6868-4ab9-b50a-0ec182f889b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8021cad-1011-4cca-b5ea-0ed987a00f06}, !- Handle
  {3cb305b5-6868-4ab9-b50a-0ec182f889b8}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {73d2123c-98a3-4a0c-ad4e-82e899890f17}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f27cdfcd-cb02-4b92-91fa-4e324cb77fb6}, !- Inlet Port
  {8dd677b7-5990-4d14-850d-9eda183e5965}; !- Outlet Port

OS:Connection,
  {f27cdfcd-cb02-4b92-91fa-4e324cb77fb6}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  8,                                      !- Outlet Port
  {73d2123c-98a3-4a0c-ad4e-82e899890f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd677b7-5990-4d14-850d-9eda183e5965}, !- Handle
  {73d2123c-98a3-4a0c-ad4e-82e899890f17}, !- Source Object
  3,                                      !- Outlet Port
  {8bcbf273-f055-4dfb-8acb-4b6389b37fea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2583f42d-e636-4117-a577-052a91e6f98d}, !- Handle
  {8bcbf273-f055-4dfb-8acb-4b6389b37fea}, !- Source Object
  12,                                     !- Outlet Port
  {4f3de136-93ba-4f19-84f0-9c2f62d23866}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {671d024a-8672-48d2-b858-7325bafcceb3}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  37.4403858370486,                       !- U-Factor Times Area Value {W/K}
  3.48286298350499e-05,                   !- Maximum Water Flow Rate {m3/s}
  {47eddbde-85af-48bd-88bb-d6a07a4baf1b}, !- Water Inlet Node Name
  {277229c0-2389-4fda-8a21-6946ff5641ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1592.32316170268,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e4246e5-33ac-4f2c-8587-107882c76b8c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {fdb77eba-69eb-4ec6-b031-630b3d6f782e}, !- Inlet Port
  {47eddbde-85af-48bd-88bb-d6a07a4baf1b}; !- Outlet Port

OS:Connection,
  {fdb77eba-69eb-4ec6-b031-630b3d6f782e}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  11,                                     !- Outlet Port
  {2e4246e5-33ac-4f2c-8587-107882c76b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02959150-f164-4ea5-b536-ae38f89d9b1c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {277229c0-2389-4fda-8a21-6946ff5641ca}, !- Inlet Port
  {c272ea2e-44ac-4b28-9f5c-3c41d210750a}; !- Outlet Port

OS:Connection,
  {47eddbde-85af-48bd-88bb-d6a07a4baf1b}, !- Handle
  {2e4246e5-33ac-4f2c-8587-107882c76b8c}, !- Source Object
  3,                                      !- Outlet Port
  {671d024a-8672-48d2-b858-7325bafcceb3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {277229c0-2389-4fda-8a21-6946ff5641ca}, !- Handle
  {671d024a-8672-48d2-b858-7325bafcceb3}, !- Source Object
  6,                                      !- Outlet Port
  {02959150-f164-4ea5-b536-ae38f89d9b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c272ea2e-44ac-4b28-9f5c-3c41d210750a}, !- Handle
  {02959150-f164-4ea5-b536-ae38f89d9b1c}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {78605d8a-7d6b-480a-a1dd-4b38f15512bd}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Reheat Coil Controller, !- Name
  {671d024a-8672-48d2-b858-7325bafcceb3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2a160b5-d4c0-4989-86d3-c1a4bb9eca54}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {92bd3037-34a8-48c4-99f2-9af7a799b86a}, !- Air Inlet Node Name
  0.0928656793497665,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02785970380493,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {671d024a-8672-48d2-b858-7325bafcceb3}, !- Reheat Coil Name
  3.48286298350499e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7c166364-f431-465c-b560-7675f1c86bf8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1671d214-5747-4272-8da8-f9d0831677d2}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7c166364-f431-465c-b560-7675f1c86bf8}, !- Inlet Port
  {bb94d81c-75c9-42e2-b9b1-9c223603a8dc}; !- Outlet Port

OS:Node,
  {dd6a3f9f-495a-4292-b4fd-2f6d584ca0ef}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Return Air Node, !- Name
  {a70fb40c-c5d9-416e-8747-fb677daebe98}, !- Inlet Port
  {0774fd64-b943-4d60-9cae-f2467c18e58c}; !- Outlet Port

OS:Connection,
  {bb94d81c-75c9-42e2-b9b1-9c223603a8dc}, !- Handle
  {1671d214-5747-4272-8da8-f9d0831677d2}, !- Source Object
  3,                                      !- Outlet Port
  {093f3a87-1e0a-4edb-a765-c25cea445554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a70fb40c-c5d9-416e-8747-fb677daebe98}, !- Handle
  {4fbf0387-529b-4f4f-a6ea-5742baacb675}, !- Source Object
  2,                                      !- Outlet Port
  {dd6a3f9f-495a-4292-b4fd-2f6d584ca0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0774fd64-b943-4d60-9cae-f2467c18e58c}, !- Handle
  {dd6a3f9f-495a-4292-b4fd-2f6d584ca0ef}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9f063e91-19f9-464e-8e66-9f971382eadd}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {548b8a9e-f860-4044-ae19-409b0ce89432}, !- Inlet Port
  {92bd3037-34a8-48c4-99f2-9af7a799b86a}; !- Outlet Port

OS:Connection,
  {548b8a9e-f860-4044-ae19-409b0ce89432}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  9,                                      !- Outlet Port
  {9f063e91-19f9-464e-8e66-9f971382eadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92bd3037-34a8-48c4-99f2-9af7a799b86a}, !- Handle
  {9f063e91-19f9-464e-8e66-9f971382eadd}, !- Source Object
  3,                                      !- Outlet Port
  {b2a160b5-d4c0-4989-86d3-c1a4bb9eca54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c166364-f431-465c-b560-7675f1c86bf8}, !- Handle
  {b2a160b5-d4c0-4989-86d3-c1a4bb9eca54}, !- Source Object
  12,                                     !- Outlet Port
  {1671d214-5747-4272-8da8-f9d0831677d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {22addd79-aa57-42b0-9d9d-fc2aa4a57cad}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  45.6374121553414,                       !- U-Factor Times Area Value {W/K}
  5.16084784322322e-05,                   !- Maximum Water Flow Rate {m3/s}
  {eb4e5aaf-8091-40f7-b422-a81461bea470}, !- Water Inlet Node Name
  {1fef3b17-3329-436b-a508-e030b898adae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2359.47770374753,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7fb2421e-6d9c-490d-b0ee-6746b43fccd5}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {53f346a5-ad4c-435c-9c55-a50a3275b2d5}, !- Inlet Port
  {eb4e5aaf-8091-40f7-b422-a81461bea470}; !- Outlet Port

OS:Connection,
  {53f346a5-ad4c-435c-9c55-a50a3275b2d5}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  12,                                     !- Outlet Port
  {7fb2421e-6d9c-490d-b0ee-6746b43fccd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fbc2772-d85a-4eeb-a682-043529b4391f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1fef3b17-3329-436b-a508-e030b898adae}, !- Inlet Port
  {bf8254cf-58c7-4a30-af07-3282838d9a70}; !- Outlet Port

OS:Connection,
  {eb4e5aaf-8091-40f7-b422-a81461bea470}, !- Handle
  {7fb2421e-6d9c-490d-b0ee-6746b43fccd5}, !- Source Object
  3,                                      !- Outlet Port
  {22addd79-aa57-42b0-9d9d-fc2aa4a57cad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1fef3b17-3329-436b-a508-e030b898adae}, !- Handle
  {22addd79-aa57-42b0-9d9d-fc2aa4a57cad}, !- Source Object
  6,                                      !- Outlet Port
  {8fbc2772-d85a-4eeb-a682-043529b4391f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8254cf-58c7-4a30-af07-3282838d9a70}, !- Handle
  {8fbc2772-d85a-4eeb-a682-043529b4391f}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2b0b20ed-f6be-4c3e-abbb-fcb65cf155d1}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Reheat Coil Controller, !- Name
  {22addd79-aa57-42b0-9d9d-fc2aa4a57cad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dcc6d8d0-e0f1-4e0f-90ec-5f67b91ba5e9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {2a8c1cd6-b418-46c7-9cef-13d52f1fda37}, !- Air Inlet Node Name
  0.330519398053817,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.099155819416145,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {22addd79-aa57-42b0-9d9d-fc2aa4a57cad}, !- Reheat Coil Name
  5.16084784322322e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eea7dbd9-2ee2-4eea-aae6-66a3f2a51184}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {044f8a6b-3763-43fe-9776-0820477ae9d3}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {eea7dbd9-2ee2-4eea-aae6-66a3f2a51184}, !- Inlet Port
  {d2b03574-f324-41da-91e7-d70377f9a2ae}; !- Outlet Port

OS:Node,
  {a15b8f91-5050-4e1d-8985-8bd2e9eb2445}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Return Air Node, !- Name
  {8ca4a0cc-6f20-4c0d-9f7a-1f824ea64836}, !- Inlet Port
  {2a3fac83-a632-42b7-bfe0-f442809e5182}; !- Outlet Port

OS:Connection,
  {d2b03574-f324-41da-91e7-d70377f9a2ae}, !- Handle
  {044f8a6b-3763-43fe-9776-0820477ae9d3}, !- Source Object
  3,                                      !- Outlet Port
  {b8dc7328-374e-4bc8-9066-10713eb9c153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca4a0cc-6f20-4c0d-9f7a-1f824ea64836}, !- Handle
  {2c4ac248-927a-4f82-aa7e-dbec4447a5b6}, !- Source Object
  2,                                      !- Outlet Port
  {a15b8f91-5050-4e1d-8985-8bd2e9eb2445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a3fac83-a632-42b7-bfe0-f442809e5182}, !- Handle
  {a15b8f91-5050-4e1d-8985-8bd2e9eb2445}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {37050088-9000-42bd-82d8-03bf7efdecf6}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e575adfa-06df-470c-96cd-c0b732a9251b}, !- Inlet Port
  {2a8c1cd6-b418-46c7-9cef-13d52f1fda37}; !- Outlet Port

OS:Connection,
  {e575adfa-06df-470c-96cd-c0b732a9251b}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  10,                                     !- Outlet Port
  {37050088-9000-42bd-82d8-03bf7efdecf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a8c1cd6-b418-46c7-9cef-13d52f1fda37}, !- Handle
  {37050088-9000-42bd-82d8-03bf7efdecf6}, !- Source Object
  3,                                      !- Outlet Port
  {dcc6d8d0-e0f1-4e0f-90ec-5f67b91ba5e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eea7dbd9-2ee2-4eea-aae6-66a3f2a51184}, !- Handle
  {dcc6d8d0-e0f1-4e0f-90ec-5f67b91ba5e9}, !- Source Object
  12,                                     !- Outlet Port
  {044f8a6b-3763-43fe-9776-0820477ae9d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d13d7c46-1656-4266-82ba-28e8a7b432db}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  37.435018018613,                        !- U-Factor Times Area Value {W/K}
  3.48236373851028e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e133253d-e8e1-4724-ab8c-16ec3677b0b0}, !- Water Inlet Node Name
  {b74fe100-d740-4ef5-987c-4b102679c8be}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1592.09491288204,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e2d5537-056a-4b90-a962-2494b5c6d970}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e515e8a3-0caf-4c32-808f-85f4ac41bd4a}, !- Inlet Port
  {e133253d-e8e1-4724-ab8c-16ec3677b0b0}; !- Outlet Port

OS:Connection,
  {e515e8a3-0caf-4c32-808f-85f4ac41bd4a}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  13,                                     !- Outlet Port
  {9e2d5537-056a-4b90-a962-2494b5c6d970}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d679d13-a534-487d-a8fc-004e100a2cd1}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b74fe100-d740-4ef5-987c-4b102679c8be}, !- Inlet Port
  {e1b9d5f8-370e-411b-98c7-6ec6af0d6a86}; !- Outlet Port

OS:Connection,
  {e133253d-e8e1-4724-ab8c-16ec3677b0b0}, !- Handle
  {9e2d5537-056a-4b90-a962-2494b5c6d970}, !- Source Object
  3,                                      !- Outlet Port
  {d13d7c46-1656-4266-82ba-28e8a7b432db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b74fe100-d740-4ef5-987c-4b102679c8be}, !- Handle
  {d13d7c46-1656-4266-82ba-28e8a7b432db}, !- Source Object
  6,                                      !- Outlet Port
  {7d679d13-a534-487d-a8fc-004e100a2cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b9d5f8-370e-411b-98c7-6ec6af0d6a86}, !- Handle
  {7d679d13-a534-487d-a8fc-004e100a2cd1}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ad3a035b-6049-4791-8bf6-b2fd0ee7974f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Reheat Coil Controller, !- Name
  {d13d7c46-1656-4266-82ba-28e8a7b432db}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb477544-f6c7-4aac-b239-6ee2a91bd176}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {0ca9db51-40cd-49b5-bb53-63a646f1b9c9}, !- Air Inlet Node Name
  0.109164233491241,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0327492700473723,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d13d7c46-1656-4266-82ba-28e8a7b432db}, !- Reheat Coil Name
  3.48236373851028e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e33e2f11-d934-4f99-af54-4172f26cd353}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7e32bb71-400c-45a7-96ab-2265ef5f94e1}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e33e2f11-d934-4f99-af54-4172f26cd353}, !- Inlet Port
  {5e8a7a97-4f97-4131-a32a-6ae55250cb74}; !- Outlet Port

OS:Node,
  {86769c30-4763-4e31-8d95-0d3518e00063}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Return Air Node, !- Name
  {c8614f1d-c5f7-4bbb-9eae-f45876d6981b}, !- Inlet Port
  {46234b7f-60e0-4fe0-90ca-489c3e40fea9}; !- Outlet Port

OS:Connection,
  {5e8a7a97-4f97-4131-a32a-6ae55250cb74}, !- Handle
  {7e32bb71-400c-45a7-96ab-2265ef5f94e1}, !- Source Object
  3,                                      !- Outlet Port
  {3d12e6c7-ced8-47fb-a43b-1925c62843ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8614f1d-c5f7-4bbb-9eae-f45876d6981b}, !- Handle
  {047dc764-142d-4c5b-93e2-9d2afdef9408}, !- Source Object
  2,                                      !- Outlet Port
  {86769c30-4763-4e31-8d95-0d3518e00063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46234b7f-60e0-4fe0-90ca-489c3e40fea9}, !- Handle
  {86769c30-4763-4e31-8d95-0d3518e00063}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5fb84603-dabd-4749-a8ec-be9e6173f3c2}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8b3a15a3-8da8-4455-8ed1-a7d57d058e4d}, !- Inlet Port
  {0ca9db51-40cd-49b5-bb53-63a646f1b9c9}; !- Outlet Port

OS:Connection,
  {8b3a15a3-8da8-4455-8ed1-a7d57d058e4d}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  11,                                     !- Outlet Port
  {5fb84603-dabd-4749-a8ec-be9e6173f3c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ca9db51-40cd-49b5-bb53-63a646f1b9c9}, !- Handle
  {5fb84603-dabd-4749-a8ec-be9e6173f3c2}, !- Source Object
  3,                                      !- Outlet Port
  {eb477544-f6c7-4aac-b239-6ee2a91bd176}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e33e2f11-d934-4f99-af54-4172f26cd353}, !- Handle
  {eb477544-f6c7-4aac-b239-6ee2a91bd176}, !- Source Object
  12,                                     !- Outlet Port
  {7e32bb71-400c-45a7-96ab-2265ef5f94e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8e21d254-d00e-4f6b-9692-9787e5311bee}, !- Handle
  Zone Retail Retail A  - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  384.607539953421,                       !- U-Factor Times Area Value {W/K}
  0.000357779009078434,                   !- Maximum Water Flow Rate {m3/s}
  {6e53528d-7328-49be-8fa9-b61d4a330eb7}, !- Water Inlet Node Name
  {8231f9a7-755d-4d10-960b-a18a01a486f1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  16357.2269602551,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f4a80afd-74ed-4b03-bb1a-e891a8cd7101}, !- Handle
  Zone Retail Retail A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {67f1517e-8f96-4422-aa08-39fe0c69ab1b}, !- Inlet Port
  {6e53528d-7328-49be-8fa9-b61d4a330eb7}; !- Outlet Port

OS:Connection,
  {67f1517e-8f96-4422-aa08-39fe0c69ab1b}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  14,                                     !- Outlet Port
  {f4a80afd-74ed-4b03-bb1a-e891a8cd7101}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae00cb5d-3615-4a47-bcf6-73853a339fd8}, !- Handle
  Zone Retail Retail A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8231f9a7-755d-4d10-960b-a18a01a486f1}, !- Inlet Port
  {89374ac3-3d01-472a-8158-f721cd7d909f}; !- Outlet Port

OS:Connection,
  {6e53528d-7328-49be-8fa9-b61d4a330eb7}, !- Handle
  {f4a80afd-74ed-4b03-bb1a-e891a8cd7101}, !- Source Object
  3,                                      !- Outlet Port
  {8e21d254-d00e-4f6b-9692-9787e5311bee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8231f9a7-755d-4d10-960b-a18a01a486f1}, !- Handle
  {8e21d254-d00e-4f6b-9692-9787e5311bee}, !- Source Object
  6,                                      !- Outlet Port
  {ae00cb5d-3615-4a47-bcf6-73853a339fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89374ac3-3d01-472a-8158-f721cd7d909f}, !- Handle
  {ae00cb5d-3615-4a47-bcf6-73853a339fd8}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d85303a5-9101-4e91-ae96-efddc68fe4bf}, !- Handle
  Zone Retail Retail A  - Story Ground Reheat Coil Controller, !- Name
  {8e21d254-d00e-4f6b-9692-9787e5311bee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e1a2b9bc-daef-4647-ae0a-50625a572583}, !- Handle
  Zone Retail Retail A  - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {e3f4797e-47d4-4794-b31d-a334126be279}, !- Air Inlet Node Name
  0.705969483736352,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.211790845120906,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8e21d254-d00e-4f6b-9692-9787e5311bee}, !- Reheat Coil Name
  0.000357779009078434,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {40f8678d-09bb-4e56-a5c4-729519e11381}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {67a91c9b-d06c-475d-a7fc-f56d7214049c}, !- Handle
  Zone Retail Retail A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {40f8678d-09bb-4e56-a5c4-729519e11381}, !- Inlet Port
  {16a27cc7-ccd0-4900-9b25-545be626fc38}; !- Outlet Port

OS:Node,
  {d92fa082-1c2f-4d4b-9db0-8cb98a1ddccd}, !- Handle
  Zone Retail Retail A  - Story Ground Return Air Node, !- Name
  {3853b637-a0bd-40ab-b15e-9c981c057c95}, !- Inlet Port
  {a82b5429-7d98-40fe-9021-4982c44c4fe1}; !- Outlet Port

OS:Connection,
  {16a27cc7-ccd0-4900-9b25-545be626fc38}, !- Handle
  {67a91c9b-d06c-475d-a7fc-f56d7214049c}, !- Source Object
  3,                                      !- Outlet Port
  {c751bc7e-878e-4ab1-872f-c238fc6ec7be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3853b637-a0bd-40ab-b15e-9c981c057c95}, !- Handle
  {17b1ce19-b3e7-4ee3-866f-60841e7cf18e}, !- Source Object
  2,                                      !- Outlet Port
  {d92fa082-1c2f-4d4b-9db0-8cb98a1ddccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a82b5429-7d98-40fe-9021-4982c44c4fe1}, !- Handle
  {d92fa082-1c2f-4d4b-9db0-8cb98a1ddccd}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d007ab5b-f785-42ca-9082-b12363f9cb2e}, !- Handle
  Zone Retail Retail A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b4c30e33-0f09-4cae-ae53-cc15a0fc79b7}, !- Inlet Port
  {e3f4797e-47d4-4794-b31d-a334126be279}; !- Outlet Port

OS:Connection,
  {b4c30e33-0f09-4cae-ae53-cc15a0fc79b7}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  12,                                     !- Outlet Port
  {d007ab5b-f785-42ca-9082-b12363f9cb2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f4797e-47d4-4794-b31d-a334126be279}, !- Handle
  {d007ab5b-f785-42ca-9082-b12363f9cb2e}, !- Source Object
  3,                                      !- Outlet Port
  {e1a2b9bc-daef-4647-ae0a-50625a572583}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40f8678d-09bb-4e56-a5c4-729519e11381}, !- Handle
  {e1a2b9bc-daef-4647-ae0a-50625a572583}, !- Source Object
  12,                                     !- Outlet Port
  {67a91c9b-d06c-475d-a7fc-f56d7214049c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cfa57722-eb00-4eda-ad45-6abe9358f616}, !- Handle
  Zone Retail Retail A end_a - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  80.7480686564651,                       !- U-Factor Times Area Value {W/K}
  7.51173327534273e-05,                   !- Maximum Water Flow Rate {m3/s}
  {371c6c13-f938-47ca-93e2-7d18efba7b76}, !- Water Inlet Node Name
  {8ff1e547-490d-4e89-8d18-fe87f82930c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3434.27431268739,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {36244332-8011-405e-9347-497f86e5da82}, !- Handle
  Zone Retail Retail A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {87dc3667-83a9-400a-a6d5-781a0a231f04}, !- Inlet Port
  {371c6c13-f938-47ca-93e2-7d18efba7b76}; !- Outlet Port

OS:Connection,
  {87dc3667-83a9-400a-a6d5-781a0a231f04}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  15,                                     !- Outlet Port
  {36244332-8011-405e-9347-497f86e5da82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5575f021-0f5d-4349-bfa2-3b194f21602f}, !- Handle
  Zone Retail Retail A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8ff1e547-490d-4e89-8d18-fe87f82930c4}, !- Inlet Port
  {870e34c7-6fa1-49b5-b4d3-124fb79a1b5b}; !- Outlet Port

OS:Connection,
  {371c6c13-f938-47ca-93e2-7d18efba7b76}, !- Handle
  {36244332-8011-405e-9347-497f86e5da82}, !- Source Object
  3,                                      !- Outlet Port
  {cfa57722-eb00-4eda-ad45-6abe9358f616}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ff1e547-490d-4e89-8d18-fe87f82930c4}, !- Handle
  {cfa57722-eb00-4eda-ad45-6abe9358f616}, !- Source Object
  6,                                      !- Outlet Port
  {5575f021-0f5d-4349-bfa2-3b194f21602f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {870e34c7-6fa1-49b5-b4d3-124fb79a1b5b}, !- Handle
  {5575f021-0f5d-4349-bfa2-3b194f21602f}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dad81236-9e7f-40f1-a123-f2c9ee18043b}, !- Handle
  Zone Retail Retail A end_a - Story Ground Reheat Coil Controller, !- Name
  {cfa57722-eb00-4eda-ad45-6abe9358f616}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bed8c14a-eff1-42e8-b5c5-6ff115e16b16}, !- Handle
  Zone Retail Retail A end_a - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {e382200a-7862-4f24-804f-1c2d80a451e5}, !- Air Inlet Node Name
  0.117998127612413,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0353994382837239,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cfa57722-eb00-4eda-ad45-6abe9358f616}, !- Reheat Coil Name
  7.51173327534273e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a4948c60-5b69-46e7-829c-fc0c5b7d5cd1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9ef6bd98-aad8-4871-9979-36d2e21dbdfa}, !- Handle
  Zone Retail Retail A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a4948c60-5b69-46e7-829c-fc0c5b7d5cd1}, !- Inlet Port
  {e01085a2-802b-4467-8b3d-5658867e341f}; !- Outlet Port

OS:Node,
  {95098cc5-cdf4-4428-826c-495a77b1b35a}, !- Handle
  Zone Retail Retail A end_a - Story Ground Return Air Node, !- Name
  {fa4710e9-db70-4e5c-8e36-7574719a11ed}, !- Inlet Port
  {d0a40394-3e32-46f6-a795-71074c62748a}; !- Outlet Port

OS:Connection,
  {e01085a2-802b-4467-8b3d-5658867e341f}, !- Handle
  {9ef6bd98-aad8-4871-9979-36d2e21dbdfa}, !- Source Object
  3,                                      !- Outlet Port
  {ab66a080-0cc6-4c6b-94c1-40d3b2ec352f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa4710e9-db70-4e5c-8e36-7574719a11ed}, !- Handle
  {dea7bc3f-842f-40c8-9b28-609b62d995e4}, !- Source Object
  2,                                      !- Outlet Port
  {95098cc5-cdf4-4428-826c-495a77b1b35a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a40394-3e32-46f6-a795-71074c62748a}, !- Handle
  {95098cc5-cdf4-4428-826c-495a77b1b35a}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {6feff974-b5bd-424d-9892-b6a33d478155}, !- Handle
  Zone Retail Retail A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f8eacf98-e8f9-4584-807c-0dbb7f2f07ad}, !- Inlet Port
  {e382200a-7862-4f24-804f-1c2d80a451e5}; !- Outlet Port

OS:Connection,
  {f8eacf98-e8f9-4584-807c-0dbb7f2f07ad}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  13,                                     !- Outlet Port
  {6feff974-b5bd-424d-9892-b6a33d478155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e382200a-7862-4f24-804f-1c2d80a451e5}, !- Handle
  {6feff974-b5bd-424d-9892-b6a33d478155}, !- Source Object
  3,                                      !- Outlet Port
  {bed8c14a-eff1-42e8-b5c5-6ff115e16b16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4948c60-5b69-46e7-829c-fc0c5b7d5cd1}, !- Handle
  {bed8c14a-eff1-42e8-b5c5-6ff115e16b16}, !- Source Object
  12,                                     !- Outlet Port
  {9ef6bd98-aad8-4871-9979-36d2e21dbdfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {df0416c6-52a5-4a59-8768-0fe067550756}, !- Handle
  Zone Retail Retail B  - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  438.72079828555,                        !- U-Factor Times Area Value {W/K}
  0.000470082897808752,                   !- Maximum Water Flow Rate {m3/s}
  {94612129-e822-48a3-a2f3-f83e942f0064}, !- Water Inlet Node Name
  {5e337621-8bb3-41f6-9835-8097fed3a8fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  21491.6259883388,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {977d28f0-b596-4d54-ad9d-50160ec7f822}, !- Handle
  Zone Retail Retail B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3fa6f445-f814-444a-b01a-fe372df51412}, !- Inlet Port
  {94612129-e822-48a3-a2f3-f83e942f0064}; !- Outlet Port

OS:Connection,
  {3fa6f445-f814-444a-b01a-fe372df51412}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  16,                                     !- Outlet Port
  {977d28f0-b596-4d54-ad9d-50160ec7f822}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31a1310e-9612-4a54-a94b-855b63073e10}, !- Handle
  Zone Retail Retail B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5e337621-8bb3-41f6-9835-8097fed3a8fa}, !- Inlet Port
  {40c9a1a1-1a62-4794-acbc-4909162a541e}; !- Outlet Port

OS:Connection,
  {94612129-e822-48a3-a2f3-f83e942f0064}, !- Handle
  {977d28f0-b596-4d54-ad9d-50160ec7f822}, !- Source Object
  3,                                      !- Outlet Port
  {df0416c6-52a5-4a59-8768-0fe067550756}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5e337621-8bb3-41f6-9835-8097fed3a8fa}, !- Handle
  {df0416c6-52a5-4a59-8768-0fe067550756}, !- Source Object
  6,                                      !- Outlet Port
  {31a1310e-9612-4a54-a94b-855b63073e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c9a1a1-1a62-4794-acbc-4909162a541e}, !- Handle
  {31a1310e-9612-4a54-a94b-855b63073e10}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {63a00287-cc38-433b-919f-f10d7b47ad43}, !- Handle
  Zone Retail Retail B  - Story Ground Reheat Coil Controller, !- Name
  {df0416c6-52a5-4a59-8768-0fe067550756}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b3f72a4a-ab30-4bce-8155-f310a8cd6167}, !- Handle
  Zone Retail Retail B  - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {fa3a8537-fd97-4f4c-951e-c34d9f1f4f68}, !- Air Inlet Node Name
  2.36197298460239,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.708591895380717,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {df0416c6-52a5-4a59-8768-0fe067550756}, !- Reheat Coil Name
  0.000470082897808752,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e20fbd86-45aa-4667-8f45-9acae16727ab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f103b07f-7155-47bb-9c89-757bdabec175}, !- Handle
  Zone Retail Retail B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e20fbd86-45aa-4667-8f45-9acae16727ab}, !- Inlet Port
  {7162095c-ba15-4df8-968d-4978dfd2307b}; !- Outlet Port

OS:Node,
  {c8299287-222d-497c-a839-9ce7f224c1de}, !- Handle
  Zone Retail Retail B  - Story Ground Return Air Node, !- Name
  {1a14c56e-3d80-4f19-9b0a-7026bd413cee}, !- Inlet Port
  {66acb8dd-644b-48d2-aac6-4d427a3c5da3}; !- Outlet Port

OS:Connection,
  {7162095c-ba15-4df8-968d-4978dfd2307b}, !- Handle
  {f103b07f-7155-47bb-9c89-757bdabec175}, !- Source Object
  3,                                      !- Outlet Port
  {2d800779-c9d0-49a9-ab56-413b12f2e483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a14c56e-3d80-4f19-9b0a-7026bd413cee}, !- Handle
  {dca8649b-350a-488c-b2f8-ee807486231c}, !- Source Object
  2,                                      !- Outlet Port
  {c8299287-222d-497c-a839-9ce7f224c1de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66acb8dd-644b-48d2-aac6-4d427a3c5da3}, !- Handle
  {c8299287-222d-497c-a839-9ce7f224c1de}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {88f63874-9070-4351-8dcd-9226d82c507e}, !- Handle
  Zone Retail Retail B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e3ba1435-82de-4910-bfc1-f1b54a4abfee}, !- Inlet Port
  {fa3a8537-fd97-4f4c-951e-c34d9f1f4f68}; !- Outlet Port

OS:Connection,
  {e3ba1435-82de-4910-bfc1-f1b54a4abfee}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  14,                                     !- Outlet Port
  {88f63874-9070-4351-8dcd-9226d82c507e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3a8537-fd97-4f4c-951e-c34d9f1f4f68}, !- Handle
  {88f63874-9070-4351-8dcd-9226d82c507e}, !- Source Object
  3,                                      !- Outlet Port
  {b3f72a4a-ab30-4bce-8155-f310a8cd6167}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e20fbd86-45aa-4667-8f45-9acae16727ab}, !- Handle
  {b3f72a4a-ab30-4bce-8155-f310a8cd6167}, !- Source Object
  12,                                     !- Outlet Port
  {f103b07f-7155-47bb-9c89-757bdabec175}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {63866464-208c-4040-a1fc-db6d45255c9e}, !- Handle
  Zone Retail Retail B end_a - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  194.324165127434,                       !- U-Factor Times Area Value {W/K}
  0.000180768418920242,                   !- Maximum Water Flow Rate {m3/s}
  {2a64d526-1378-41b2-8e49-76b963676193}, !- Water Inlet Node Name
  {ad056251-0974-4adb-ba96-601d849658a9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8264.51519093077,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3d221569-418a-42de-a4f8-4eaa7dcc7528}, !- Handle
  Zone Retail Retail B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4f661526-5fb0-4782-9640-13c25490da50}, !- Inlet Port
  {2a64d526-1378-41b2-8e49-76b963676193}; !- Outlet Port

OS:Connection,
  {4f661526-5fb0-4782-9640-13c25490da50}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  17,                                     !- Outlet Port
  {3d221569-418a-42de-a4f8-4eaa7dcc7528}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f88872c-8c97-4308-a3ea-ca6c652ba126}, !- Handle
  Zone Retail Retail B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ad056251-0974-4adb-ba96-601d849658a9}, !- Inlet Port
  {93cfc548-7c7b-4d4f-947b-2a50664ee3bc}; !- Outlet Port

OS:Connection,
  {2a64d526-1378-41b2-8e49-76b963676193}, !- Handle
  {3d221569-418a-42de-a4f8-4eaa7dcc7528}, !- Source Object
  3,                                      !- Outlet Port
  {63866464-208c-4040-a1fc-db6d45255c9e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ad056251-0974-4adb-ba96-601d849658a9}, !- Handle
  {63866464-208c-4040-a1fc-db6d45255c9e}, !- Source Object
  6,                                      !- Outlet Port
  {9f88872c-8c97-4308-a3ea-ca6c652ba126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93cfc548-7c7b-4d4f-947b-2a50664ee3bc}, !- Handle
  {9f88872c-8c97-4308-a3ea-ca6c652ba126}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {54185687-3bfa-40c2-9c28-ea397eb57d86}, !- Handle
  Zone Retail Retail B end_a - Story Ground Reheat Coil Controller, !- Name
  {63866464-208c-4040-a1fc-db6d45255c9e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c998ebd6-4076-4b55-b30f-c5c92b3dd2ae}, !- Handle
  Zone Retail Retail B end_a - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {49136c3c-75f2-4188-bb29-17628b8b3f34}, !- Air Inlet Node Name
  0.421301591053185,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.126390477315955,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63866464-208c-4040-a1fc-db6d45255c9e}, !- Reheat Coil Name
  0.000180768418920242,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {639836d2-d9b6-4239-96d5-8b4e4b938c92}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0ec40531-1471-4a05-975d-571d2625472d}, !- Handle
  Zone Retail Retail B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {639836d2-d9b6-4239-96d5-8b4e4b938c92}, !- Inlet Port
  {9e3a9651-2731-402c-af00-9df11a1f8f1f}; !- Outlet Port

OS:Node,
  {61c0c77a-b617-4a81-975f-3a312b28be38}, !- Handle
  Zone Retail Retail B end_a - Story Ground Return Air Node, !- Name
  {020aa726-aa66-4e37-a376-86e4d65212d8}, !- Inlet Port
  {8c15f30a-6027-4418-9fba-49095ade14e1}; !- Outlet Port

OS:Connection,
  {9e3a9651-2731-402c-af00-9df11a1f8f1f}, !- Handle
  {0ec40531-1471-4a05-975d-571d2625472d}, !- Source Object
  3,                                      !- Outlet Port
  {4cde0ead-4ce9-43bd-bae5-0fd933f1687f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020aa726-aa66-4e37-a376-86e4d65212d8}, !- Handle
  {809aea6f-09bd-4d46-aed2-20096c7832ce}, !- Source Object
  2,                                      !- Outlet Port
  {61c0c77a-b617-4a81-975f-3a312b28be38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c15f30a-6027-4418-9fba-49095ade14e1}, !- Handle
  {61c0c77a-b617-4a81-975f-3a312b28be38}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7b25b8c5-101a-418d-ad49-1d3a3ac734e2}, !- Handle
  Zone Retail Retail B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c7b32cbb-8a7d-428b-913a-6d214addff5f}, !- Inlet Port
  {49136c3c-75f2-4188-bb29-17628b8b3f34}; !- Outlet Port

OS:Connection,
  {c7b32cbb-8a7d-428b-913a-6d214addff5f}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  15,                                     !- Outlet Port
  {7b25b8c5-101a-418d-ad49-1d3a3ac734e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49136c3c-75f2-4188-bb29-17628b8b3f34}, !- Handle
  {7b25b8c5-101a-418d-ad49-1d3a3ac734e2}, !- Source Object
  3,                                      !- Outlet Port
  {c998ebd6-4076-4b55-b30f-c5c92b3dd2ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {639836d2-d9b6-4239-96d5-8b4e4b938c92}, !- Handle
  {c998ebd6-4076-4b55-b30f-c5c92b3dd2ae}, !- Source Object
  12,                                     !- Outlet Port
  {0ec40531-1471-4a05-975d-571d2625472d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d4788a83-c36d-4105-85b3-9c32029b78f4}, !- Handle
  Zone Retail Retail C  - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  384.554956458762,                       !- U-Factor Times Area Value {W/K}
  0.000357730102655315,                   !- Maximum Water Flow Rate {m3/s}
  {a900459b-cff6-4a19-afef-82356ba692a0}, !- Water Inlet Node Name
  {392caea7-cef7-4e7a-949b-edda06f1b47c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  16354.9910172778,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f10e1b36-5e2e-464c-896d-69e5545a719c}, !- Handle
  Zone Retail Retail C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ee01a835-61d6-4700-a3df-df541b4f8bff}, !- Inlet Port
  {a900459b-cff6-4a19-afef-82356ba692a0}; !- Outlet Port

OS:Connection,
  {ee01a835-61d6-4700-a3df-df541b4f8bff}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  18,                                     !- Outlet Port
  {f10e1b36-5e2e-464c-896d-69e5545a719c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f313e0a0-01e9-4316-99d3-775c77e8e0ea}, !- Handle
  Zone Retail Retail C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {392caea7-cef7-4e7a-949b-edda06f1b47c}, !- Inlet Port
  {b1f803c8-ffe7-49e6-91fc-026d74ca91e1}; !- Outlet Port

OS:Connection,
  {a900459b-cff6-4a19-afef-82356ba692a0}, !- Handle
  {f10e1b36-5e2e-464c-896d-69e5545a719c}, !- Source Object
  3,                                      !- Outlet Port
  {d4788a83-c36d-4105-85b3-9c32029b78f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {392caea7-cef7-4e7a-949b-edda06f1b47c}, !- Handle
  {d4788a83-c36d-4105-85b3-9c32029b78f4}, !- Source Object
  6,                                      !- Outlet Port
  {f313e0a0-01e9-4316-99d3-775c77e8e0ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f803c8-ffe7-49e6-91fc-026d74ca91e1}, !- Handle
  {f313e0a0-01e9-4316-99d3-775c77e8e0ea}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f7360d9b-9950-42ab-9a51-1bd3a87337f0}, !- Handle
  Zone Retail Retail C  - Story Ground Reheat Coil Controller, !- Name
  {d4788a83-c36d-4105-85b3-9c32029b78f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7dd0c2b3-967e-438f-9c64-792fe37c3a90}, !- Handle
  Zone Retail Retail C  - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {10829a63-958a-4ec2-bd91-37e88558be56}, !- Air Inlet Node Name
  0.857759807252693,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.257327942175808,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d4788a83-c36d-4105-85b3-9c32029b78f4}, !- Reheat Coil Name
  0.000357730102655315,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8c1b6c43-148d-4ff5-bf86-fb4b6895977e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {50a2b1ab-ccad-4408-9037-5f434adc814d}, !- Handle
  Zone Retail Retail C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8c1b6c43-148d-4ff5-bf86-fb4b6895977e}, !- Inlet Port
  {3966841c-77da-4e46-bb8c-17ec05f4b622}; !- Outlet Port

OS:Node,
  {9134a7df-08e7-4ef7-b9a8-cd00b8a2ade6}, !- Handle
  Zone Retail Retail C  - Story Ground Return Air Node, !- Name
  {74a55386-abac-4067-b1c3-554d453cb41c}, !- Inlet Port
  {5fbc4939-7cac-475b-a979-421504934e06}; !- Outlet Port

OS:Connection,
  {3966841c-77da-4e46-bb8c-17ec05f4b622}, !- Handle
  {50a2b1ab-ccad-4408-9037-5f434adc814d}, !- Source Object
  3,                                      !- Outlet Port
  {18c83b1b-7c32-4359-8bc0-ea6037a87690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a55386-abac-4067-b1c3-554d453cb41c}, !- Handle
  {b8dab248-040a-4e61-82ee-54c1962d6b12}, !- Source Object
  2,                                      !- Outlet Port
  {9134a7df-08e7-4ef7-b9a8-cd00b8a2ade6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fbc4939-7cac-475b-a979-421504934e06}, !- Handle
  {9134a7df-08e7-4ef7-b9a8-cd00b8a2ade6}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {77f88238-abe5-4fb3-9c77-9aa9b807060f}, !- Handle
  Zone Retail Retail C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {100fbe0e-052f-44f4-96b6-3c43b8ad106d}, !- Inlet Port
  {10829a63-958a-4ec2-bd91-37e88558be56}; !- Outlet Port

OS:Connection,
  {100fbe0e-052f-44f4-96b6-3c43b8ad106d}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  16,                                     !- Outlet Port
  {77f88238-abe5-4fb3-9c77-9aa9b807060f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10829a63-958a-4ec2-bd91-37e88558be56}, !- Handle
  {77f88238-abe5-4fb3-9c77-9aa9b807060f}, !- Source Object
  3,                                      !- Outlet Port
  {7dd0c2b3-967e-438f-9c64-792fe37c3a90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c1b6c43-148d-4ff5-bf86-fb4b6895977e}, !- Handle
  {7dd0c2b3-967e-438f-9c64-792fe37c3a90}, !- Source Object
  12,                                     !- Outlet Port
  {50a2b1ab-ccad-4408-9037-5f434adc814d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {81a439e1-85a4-48d5-88ad-4c525628e912}, !- Handle
  Zone Retail Retail C end_a - Story Ground Reheat Coil, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  80.7426003497704,                       !- U-Factor Times Area Value {W/K}
  7.5112246836657e-05,                    !- Maximum Water Flow Rate {m3/s}
  {e31182f4-2368-437e-abb5-e629ce04606e}, !- Water Inlet Node Name
  {77b26414-4a75-4352-bdc1-d8e71b95673a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3434.04179067575,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ef36c911-c49f-4847-9843-6ad3c634bf31}, !- Handle
  Zone Retail Retail C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {dc7a8346-afa0-48d0-b0d9-c002547e5431}, !- Inlet Port
  {e31182f4-2368-437e-abb5-e629ce04606e}; !- Outlet Port

OS:Connection,
  {dc7a8346-afa0-48d0-b0d9-c002547e5431}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  19,                                     !- Outlet Port
  {ef36c911-c49f-4847-9843-6ad3c634bf31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {466331f3-c1ef-4b9b-b0ed-b3e9dd8bef6d}, !- Handle
  Zone Retail Retail C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {77b26414-4a75-4352-bdc1-d8e71b95673a}, !- Inlet Port
  {1145b733-b847-46ee-8310-8b29e515ce62}; !- Outlet Port

OS:Connection,
  {e31182f4-2368-437e-abb5-e629ce04606e}, !- Handle
  {ef36c911-c49f-4847-9843-6ad3c634bf31}, !- Source Object
  3,                                      !- Outlet Port
  {81a439e1-85a4-48d5-88ad-4c525628e912}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {77b26414-4a75-4352-bdc1-d8e71b95673a}, !- Handle
  {81a439e1-85a4-48d5-88ad-4c525628e912}, !- Source Object
  6,                                      !- Outlet Port
  {466331f3-c1ef-4b9b-b0ed-b3e9dd8bef6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1145b733-b847-46ee-8310-8b29e515ce62}, !- Handle
  {466331f3-c1ef-4b9b-b0ed-b3e9dd8bef6d}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {49db96dd-df86-4579-b9c3-64f011269bd5}, !- Handle
  Zone Retail Retail C end_a - Story Ground Reheat Coil Controller, !- Name
  {81a439e1-85a4-48d5-88ad-4c525628e912}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f36934a2-82bc-4252-9ba6-39c8c037b8e6}, !- Handle
  Zone Retail Retail C end_a - Story Ground VAV Terminal, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {5ee061b0-7164-4fe7-b6b2-feb954cae6fa}, !- Air Inlet Node Name
  0.128817467214386,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0386452401643159,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {81a439e1-85a4-48d5-88ad-4c525628e912}, !- Reheat Coil Name
  7.5112246836657e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0cdaed74-35e6-4978-bcbe-2741b2f19039}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6f1a0215-0a88-4d8a-acf9-5e2eacf9595c}, !- Handle
  Zone Retail Retail C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0cdaed74-35e6-4978-bcbe-2741b2f19039}, !- Inlet Port
  {a8b215e1-22c5-49a5-a0c8-4cefc629669e}; !- Outlet Port

OS:Node,
  {40a8792f-0219-4951-9321-25322d99ef21}, !- Handle
  Zone Retail Retail C end_a - Story Ground Return Air Node, !- Name
  {e301fc5c-4fa1-4834-b79d-f5d95d549707}, !- Inlet Port
  {5a832629-7083-4e1b-a059-c80b42ad0ca8}; !- Outlet Port

OS:Connection,
  {a8b215e1-22c5-49a5-a0c8-4cefc629669e}, !- Handle
  {6f1a0215-0a88-4d8a-acf9-5e2eacf9595c}, !- Source Object
  3,                                      !- Outlet Port
  {b96ade9b-59e1-49bd-b318-d81c3e6ea276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e301fc5c-4fa1-4834-b79d-f5d95d549707}, !- Handle
  {b431058b-c712-47a6-b2bd-9fb7555e84df}, !- Source Object
  2,                                      !- Outlet Port
  {40a8792f-0219-4951-9321-25322d99ef21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a832629-7083-4e1b-a059-c80b42ad0ca8}, !- Handle
  {40a8792f-0219-4951-9321-25322d99ef21}, !- Source Object
  3,                                      !- Outlet Port
  {174bd102-0df6-4a7a-b8b9-b76ebba03a34}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {db6363ef-0c86-426f-8865-c94ec6ff3228}, !- Handle
  Zone Retail Retail C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c2fde8ff-3072-4e41-ab2c-ef0f5c062268}, !- Inlet Port
  {5ee061b0-7164-4fe7-b6b2-feb954cae6fa}; !- Outlet Port

OS:Connection,
  {c2fde8ff-3072-4e41-ab2c-ef0f5c062268}, !- Handle
  {b61b8baf-78d0-40bd-b340-469e5a046e00}, !- Source Object
  17,                                     !- Outlet Port
  {db6363ef-0c86-426f-8865-c94ec6ff3228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee061b0-7164-4fe7-b6b2-feb954cae6fa}, !- Handle
  {db6363ef-0c86-426f-8865-c94ec6ff3228}, !- Source Object
  3,                                      !- Outlet Port
  {f36934a2-82bc-4252-9ba6-39c8c037b8e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cdaed74-35e6-4978-bcbe-2741b2f19039}, !- Handle
  {f36934a2-82bc-4252-9ba6-39c8c037b8e6}, !- Source Object
  12,                                     !- Outlet Port
  {6f1a0215-0a88-4d8a-acf9-5e2eacf9595c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bb61c732-dfde-4f91-b843-dc9cf8abb085}, !- Handle
  Zone Retail Entry A  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  4.65606618770799,                       !- U-Factor Times Area Value {W/K}
  4.39620872575622e-06,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fb7c2a39-5c76-4ffd-8521-4969ef3a50e7}, !- Water Inlet Node Name
  {1afdf598-c536-447d-ada3-73afeba4f5fe}; !- Water Outlet Node Name

OS:Node,
  {9cf403c1-54fe-475c-bfbe-aa8979134912}, !- Handle
  Zone Retail Entry A  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {1f4c4b74-814c-434a-bfb0-e280afd499f1}, !- Inlet Port
  {fb7c2a39-5c76-4ffd-8521-4969ef3a50e7}; !- Outlet Port

OS:Connection,
  {1f4c4b74-814c-434a-bfb0-e280afd499f1}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  20,                                     !- Outlet Port
  {9cf403c1-54fe-475c-bfbe-aa8979134912}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {216dc072-b9dc-4184-87d5-c3393f98f7a1}, !- Handle
  Zone Retail Entry A  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {1afdf598-c536-447d-ada3-73afeba4f5fe}, !- Inlet Port
  {89bf4b79-7e3b-4f29-8772-a9064e9a262b}; !- Outlet Port

OS:Connection,
  {fb7c2a39-5c76-4ffd-8521-4969ef3a50e7}, !- Handle
  {9cf403c1-54fe-475c-bfbe-aa8979134912}, !- Source Object
  3,                                      !- Outlet Port
  {bb61c732-dfde-4f91-b843-dc9cf8abb085}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1afdf598-c536-447d-ada3-73afeba4f5fe}, !- Handle
  {bb61c732-dfde-4f91-b843-dc9cf8abb085}, !- Source Object
  10,                                     !- Outlet Port
  {216dc072-b9dc-4184-87d5-c3393f98f7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89bf4b79-7e3b-4f29-8772-a9064e9a262b}, !- Handle
  {216dc072-b9dc-4184-87d5-c3393f98f7a1}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2c5efdff-55eb-46f5-8d12-564b3c55d1f2}, !- Handle
  Zone Retail Entry A  - Story Ground Hydronic Baseboard, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {bb61c732-dfde-4f91-b843-dc9cf8abb085}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f06ff474-5594-41c0-8caf-808cf215895e}, !- Handle
  Zone Retail Entry B  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  6.86251926967759,                       !- U-Factor Times Area Value {W/K}
  6.49139572333696e-06,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2c1ee800-8cbb-4de3-9648-c535bde43c96}, !- Water Inlet Node Name
  {12704c8e-f812-41b4-86bd-7897ed9a4d22}; !- Water Outlet Node Name

OS:Node,
  {261311e1-ce62-4ee9-ae54-9b4315fa5f0c}, !- Handle
  Zone Retail Entry B  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {c66e5f0c-4282-4f84-9b9e-b451d8bf29f6}, !- Inlet Port
  {2c1ee800-8cbb-4de3-9648-c535bde43c96}; !- Outlet Port

OS:Connection,
  {c66e5f0c-4282-4f84-9b9e-b451d8bf29f6}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  21,                                     !- Outlet Port
  {261311e1-ce62-4ee9-ae54-9b4315fa5f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61b47ef0-6096-47b5-88e9-90b31de90dbd}, !- Handle
  Zone Retail Entry B  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {12704c8e-f812-41b4-86bd-7897ed9a4d22}, !- Inlet Port
  {766bd6b0-8641-46b0-b09a-f46f77b27efc}; !- Outlet Port

OS:Connection,
  {2c1ee800-8cbb-4de3-9648-c535bde43c96}, !- Handle
  {261311e1-ce62-4ee9-ae54-9b4315fa5f0c}, !- Source Object
  3,                                      !- Outlet Port
  {f06ff474-5594-41c0-8caf-808cf215895e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {12704c8e-f812-41b4-86bd-7897ed9a4d22}, !- Handle
  {f06ff474-5594-41c0-8caf-808cf215895e}, !- Source Object
  10,                                     !- Outlet Port
  {61b47ef0-6096-47b5-88e9-90b31de90dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {766bd6b0-8641-46b0-b09a-f46f77b27efc}, !- Handle
  {61b47ef0-6096-47b5-88e9-90b31de90dbd}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a3b50646-1671-4d15-8e7e-f1356a0fe73b}, !- Handle
  Zone Retail Entry B  - Story Ground Hydronic Baseboard, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {f06ff474-5594-41c0-8caf-808cf215895e}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {d0692618-4ee3-43b6-b2fa-89916bfa08c9}, !- Handle
  Zone Retail Entry C  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  4.65574199158137,                       !- U-Factor Times Area Value {W/K}
  4.39590262318309e-06,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4cef09f6-5258-47e4-80b0-591833595ba9}, !- Water Inlet Node Name
  {3b49a488-6110-440b-8aa7-7a7d32251ad2}; !- Water Outlet Node Name

OS:Node,
  {ff203247-1483-45e1-bcc0-9aebfbbddd25}, !- Handle
  Zone Retail Entry C  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {fbfa49fe-5138-45e0-aef7-bf4c66495b11}, !- Inlet Port
  {4cef09f6-5258-47e4-80b0-591833595ba9}; !- Outlet Port

OS:Connection,
  {fbfa49fe-5138-45e0-aef7-bf4c66495b11}, !- Handle
  {9927ae9f-244c-4fb3-ae06-55c188b50a69}, !- Source Object
  22,                                     !- Outlet Port
  {ff203247-1483-45e1-bcc0-9aebfbbddd25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7229c805-7007-4f0b-9a01-a59266c9df52}, !- Handle
  Zone Retail Entry C  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {3b49a488-6110-440b-8aa7-7a7d32251ad2}, !- Inlet Port
  {7c2719af-b3a0-4833-8124-088c47f0f704}; !- Outlet Port

OS:Connection,
  {4cef09f6-5258-47e4-80b0-591833595ba9}, !- Handle
  {ff203247-1483-45e1-bcc0-9aebfbbddd25}, !- Source Object
  3,                                      !- Outlet Port
  {d0692618-4ee3-43b6-b2fa-89916bfa08c9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3b49a488-6110-440b-8aa7-7a7d32251ad2}, !- Handle
  {d0692618-4ee3-43b6-b2fa-89916bfa08c9}, !- Source Object
  10,                                     !- Outlet Port
  {7229c805-7007-4f0b-9a01-a59266c9df52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2719af-b3a0-4833-8124-088c47f0f704}, !- Handle
  {7229c805-7007-4f0b-9a01-a59266c9df52}, !- Source Object
  3,                                      !- Outlet Port
  {53482fa2-0ce2-4de7-9101-ff2bf13d928a}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ad7f9297-089f-4a23-a725-ebcb4a72a4b0}, !- Handle
  Zone Retail Entry C  - Story Ground Hydronic Baseboard, !- Name
  {c851e13c-c739-4432-8fd8-3ab081d63b81}, !- Availability Schedule Name
  {d0692618-4ee3-43b6-b2fa-89916bfa08c9}; !- Heating Coil Name

OS:Schedule:Ruleset,
  {7f3c0ee6-9240-4859-bf8a-20fb593cd733}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e4cdc605-6014-430e-9232-71abd72f731d}, !- Schedule Type Limits Name
  {6d49b425-7afe-4ef0-863d-b71a7d764f76}, !- Default Day Schedule Name
  {0c1216e3-a17e-48fc-8f3c-91b098f1e9b0}, !- Summer Design Day Schedule Name
  {5b4fa133-6d7a-4cc2-9df7-4583e04931f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d49b425-7afe-4ef0-863d-b71a7d764f76}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e4cdc605-6014-430e-9232-71abd72f731d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e7999394-127c-47ac-ac5f-2e62caf1d45c}, !- Handle
  {7f3c0ee6-9240-4859-bf8a-20fb593cd733}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  228.68033999999929,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5b4fa133-6d7a-4cc2-9df7-4583e04931f0}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e4cdc605-6014-430e-9232-71abd72f731d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c1216e3-a17e-48fc-8f3c-91b098f1e9b0}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e4cdc605-6014-430e-9232-71abd72f731d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6569365e-744a-403f-aa37-befa3a24adb3}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {7f3c0ee6-9240-4859-bf8a-20fb593cd733}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f65551bc-5f3b-4b78-a6c9-8cfc694618c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f65551bc-5f3b-4b78-a6c9-8cfc694618c8}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {e4cdc605-6014-430e-9232-71abd72f731d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {67698c46-ea1b-49ce-b856-2a2ca4ca26d2}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {7f3c0ee6-9240-4859-bf8a-20fb593cd733}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9338b50c-8208-4713-a48f-8190b96a7f06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9338b50c-8208-4713-a48f-8190b96a7f06}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {e4cdc605-6014-430e-9232-71abd72f731d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {0bcf8c45-81e0-4539-8070-2b8403871798}, !- Handle
  Building Default Schedule Set,          !- Name
  {7f3c0ee6-9240-4859-bf8a-20fb593cd733}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {75a45a4d-3b5c-4e77-96ae-f325ee6bd303}, !- Handle
  {bbd1748e-f849-4e49-8b26-9bc5802eae47}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {a5604495-addd-4284-a5cd-741b49d258b6}, !- Handle
  {4907e32f-0b2d-4a25-a650-c613962ee911}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {497620b5-8402-4946-ad43-07e0edcef955}, !- Handle
  {2ca687cd-0e03-4c24-b4ce-0d6bfdecedfd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7b17b2c8-367e-49bc-91e3-5d28e0ad2fc2}, !- Handle
  {54306f15-4ebc-40ae-a41f-c0aa1070f786}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {ad11a29a-f4c0-4bf0-b9cc-52af3df49feb}, !- Handle
  {e723297f-f265-4dd3-b9b7-2bca991cbb02}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ea8aa0f9-f92f-472a-a1e5-be06d3c1f3b0}, !- Handle
  {05d68353-7c9b-4fcd-b6f4-9307dd68fd3e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3088cb48-4f17-4f1e-9dee-29faed932dd3}, !- Handle
  {a6f3cb69-5b02-4c56-85e1-e4e23b738a7c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {852ba84a-bd3f-423a-8c2d-3936a7ef1547}, !- Handle
  {f0fba4dc-01d2-4cd9-bf5b-d1888e8902f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dd48aa85-2db1-49b7-8cde-0e03ff6f207d}, !- Handle
  {4ea955a5-60a4-42c8-8fef-0254c7d3646f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {50e6bb19-ba26-4db0-ac9e-17a8355ed37a}, !- Handle
  {09587980-1a77-4af7-a139-0158729dbee3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4c1bddb6-87cb-41a4-b98f-b66d42a76ce9}, !- Handle
  {bbc3f4d1-5fd4-422d-a167-b09f51e46a33}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {1422d15c-d2c3-4527-ae69-3e1d1d4b92fa}, !- Handle
  {7fb2f312-05f2-420b-8caa-ea871f09e64d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6687b7ac-7b54-4551-9d49-b83d259ae7e9}, !- Handle
  {fd6153f7-d63e-4cd6-9824-a4c4cf684a46}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {1246a624-a036-40f0-aae1-f67648e795e9}, !- Handle
  {b73f6983-f3f9-41dd-a0a6-8880b5e25a81}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {23c8e09e-d51c-483f-9d1a-43e6d7263b1c}, !- Handle
  {d298b49e-d3d5-4a39-ae68-157a84e152e7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3956b163-8fa7-41d7-8469-b4aa9a95f614}, !- Handle
  {d59a7906-c816-4fd6-9791-0a76956682fe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7f9dbdd1-8cb0-432b-82a1-c1a0e0676937}, !- Handle
  {05d434d6-02ff-4e3a-8bf3-b1d14d36ff9d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {492fbd52-df26-47d3-ad04-2daa8d12a79f}, !- Handle
  {b182d22f-fe8f-471c-96f5-330535c4d8eb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ffa3f10e-b473-419d-9628-c2abe3b59fa4}, !- Handle
  {eb498cd3-ae5f-46e0-8c40-b7744b25e0b6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {38232cc2-3481-4c6a-ac39-3dd315be29a7}, !- Handle
  {0582c638-0fa4-406f-a6ca-3e8f531c3b5e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {506a4481-2e80-429f-acdc-b7c9d8b6cdd9}, !- Handle
  {e3e1ac60-b266-44b6-b7d4-e5968f136918}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:AdditionalProperties,
  {937b3c9f-48ca-4ad2-af07-ada5863b742c}, !- Handle
  {62e37e7a-790c-402c-8b37-c7d1ca74a07b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0fc08cbc-15a8-4b52-beb2-18892e66539f}, !- Handle
  {d16ed326-d8a7-46cf-934e-e0b44f7c5847}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {2a3b49dd-5404-478a-91f8-906bce76d25c}, !- Handle
  {ae75cc78-b03d-4868-88ef-e4b910c64169}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {5c4c91e5-437d-4aa5-a686-ad09af9fcb8b}, !- Handle
  autogen Schedule Rule 7 1,              !- Name
  {54306f15-4ebc-40ae-a41f-c0aa1070f786}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0bada807-5dda-45f0-a4cc-15b70257bc75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {0bada807-5dda-45f0-a4cc-15b70257bc75}, !- Handle
  autogen Schedule Rule 7 1_day_sch,      !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.135920558272209,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.107765688671557,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.103504176854116,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0992426650366748,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0949811532192339,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0907196414017929,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0829189079054605,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0751181744091279,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0673174409127954,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.059516707416463,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0516437449062754,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.043770782396088,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0358978198859005,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0280248573757131,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0225354523227383,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0170460472697636,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0115566422167889,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00606723716381419,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00455042787286064,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00303361858190709,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00151680929095355,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00527271801140988,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0105454360228199,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0158181540342299,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0210908720456397,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0288916055419723,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0366923390383048,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0444930725346372,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0522938060309699,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0618280358598207,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0713622656886716,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0808964955175224,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0904307253463733,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.102926344743276,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.115421964140179,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.127917583537082,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.140413202933985,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.147780562347188,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.155147921760391,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.162515281173594,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.169882640586797,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.17768337408313,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.185484107579462,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.193284841075795,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.201085574572127,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.215675835370823,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.230266096169519,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.244856356968215,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.259446617766911,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.279165138549307,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.298883659331704,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3186021801141,                        !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.338320700896496,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.362806336593317,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.387291972290139,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.41177760798696,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.436263243683782,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.465949368378158,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.495635493072535,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.525321617766911,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.555007742461288,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.577543194784026,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.600078647106765,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.622614099429503,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.645149551752241,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.658367461287694,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.671585370823146,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.684803280358598,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.698021189894051,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.700765892420538,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.703510594947025,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.706255297473513,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.702354930725346,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.695709861450693,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.689064792176039,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.682419722901386,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.665951507742461,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.649483292583537,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.633015077424613,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.616546862265689,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.590977791361043,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.565408720456398,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.539839649551752,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.514270578647107,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.480684087204564,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.447097595762021,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.413511104319478,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.379924612876936,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.340039751426243,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.30015488997555,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.260270028524857,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.220385167074165,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.192230297473513,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.164075427872861;                      !- Value Until Time 96

OS:AdditionalProperties,
  {53a20fbb-8925-48d6-b4b5-23e4f395115f}, !- Handle
  {0bada807-5dda-45f0-a4cc-15b70257bc75}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fe2e1d60-1221-415d-ad77-c66590e5aa01}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {bbd1748e-f849-4e49-8b26-9bc5802eae47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6dcb71bf-2f9a-436e-97ae-d5f3796b1757}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {6dcb71bf-2f9a-436e-97ae-d5f3796b1757}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0329501488817084,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.019803832506856,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0174198412068186,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0150358499067813,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0126518586067439,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0102678673067065,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00819161151641064,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0061153557261148,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00403909993581895,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00196284414552311,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00147213310914233,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000981422072761556,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000490711036380778,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00190581442906011,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00381162885812021,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0057174432871803,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00762325771624041,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0142924316258732,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.020961605535506,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0276307794451388,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0342999533547716,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0514696112817312,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0686392692086907,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0858089271356503,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.10297858506261,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.163522355511479,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.224066125960348,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.284609896409217,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.345153666858086,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.448142372138345,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.551131077418604,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.654119782698863,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.757108487979122,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.802813996221283,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.848519504463444,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.894225012705605,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.939930520947766,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.947420240080703,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.954909959213641,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962399678346578,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969889397479515,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.970082336630386,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970275275781257,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970468214932128,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970661154082999,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.97070023337559,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970739312668181,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970778391960772,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970817471253364,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970881337008611,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970945202763858,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.971009068519106,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971072934274353,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971138295295974,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971203656317595,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971269017339216,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971334378360837,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971335313370762,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971336248380687,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971337183390613,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971338118400538,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971345898550403,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971353678700269,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971361458850134,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971328615990764,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971287992981528,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971247369972292,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971206746963057,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971116422273921,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971026097584786,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.97093577289565,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970845448206515,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.970686077598355,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.970526706990194,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.970367336382034,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970207965773874,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96934545967142,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.968482953568967,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.967620447466514,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96675794136406,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.933075948462584,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.899393955561107,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.865711962659631,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.832029969758154,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.717138942537935,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.602247915317717,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.487356888097498,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.372465860877279,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.297446670159525,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.222427479441772,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.147408288724019,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0723890980062656,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0592427816314132,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0460964652565608;                     !- Value Until Time 96

OS:AdditionalProperties,
  {8780f116-e41f-4067-9f52-4a5555017031}, !- Handle
  {6dcb71bf-2f9a-436e-97ae-d5f3796b1757}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {91a85f1c-c590-43a3-83cb-b052a00de5e0}, !- Handle
  autogen Retail Activity 0,              !- Name
  {bbc3f4d1-5fd4-422d-a167-b09f51e46a33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {656a2f7a-e1e0-484e-964b-4c157169cef4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {656a2f7a-e1e0-484e-964b-4c157169cef4}, !- Handle
  autogen Retail Activity 0_day_sch,      !- Name
  {5109278f-d135-44a6-9c64-e7df93221b71}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {a313f971-7ed3-4638-850f-3dd3ff255754}, !- Handle
  {656a2f7a-e1e0-484e-964b-4c157169cef4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b5b3aa56-bc99-4f05-a4cf-88604c473ec1}, !- Handle
  autogen Retail Activity 1,              !- Name
  {bbc3f4d1-5fd4-422d-a167-b09f51e46a33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2651d1a1-3614-4de2-8534-814a7a100754}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {2651d1a1-3614-4de2-8534-814a7a100754}, !- Handle
  autogen Retail Activity 1_day_sch,      !- Name
  {5109278f-d135-44a6-9c64-e7df93221b71}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {dda9efa2-2261-4110-99e6-763e175b0436}, !- Handle
  {2651d1a1-3614-4de2-8534-814a7a100754}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e3d0a833-cdb0-412b-a9eb-b3bab0538367}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0,   !- Name
  {e3e1ac60-b266-44b6-b7d4-e5968f136918}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d240d39-f9ff-4c8b-9df6-9d5dca9ebba1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {5d240d39-f9ff-4c8b-9df6-9d5dca9ebba1}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0_day_sch, !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {fb1355d9-e2a7-4040-a4d3-9eda5c828c3d}, !- Handle
  {5d240d39-f9ff-4c8b-9df6-9d5dca9ebba1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {297149f4-d53a-4b48-87d6-b16c0c066060}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1,   !- Name
  {e3e1ac60-b266-44b6-b7d4-e5968f136918}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1166cd11-ece8-40a8-930b-e40c4c12cd99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {1166cd11-ece8-40a8-930b-e40c4c12cd99}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1_day_sch, !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {9494484f-77ee-4ec6-bfd1-6caecd013300}, !- Handle
  {1166cd11-ece8-40a8-930b-e40c4c12cd99}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fb284d75-fdba-4e28-8c39-d9d77cd3e137}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {d16ed326-d8a7-46cf-934e-e0b44f7c5847}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b5a74ee-93c8-42fc-aaa9-a97128b05a30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {0b5a74ee-93c8-42fc-aaa9-a97128b05a30}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {f33f4ecd-7049-40f9-9d20-79d7bed00294}, !- Handle
  {0b5a74ee-93c8-42fc-aaa9-a97128b05a30}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {797d3310-86a8-4cf1-a839-79fe41fc7d33}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {d16ed326-d8a7-46cf-934e-e0b44f7c5847}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3064a83-d5c9-44cc-a555-92247d3312a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {b3064a83-d5c9-44cc-a555-92247d3312a9}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {1a0ac2ae-b1ec-499c-9834-12ae22c595fa}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {8d65549d-5954-4767-b7ce-0322ea9e3edd}, !- Handle
  {b3064a83-d5c9-44cc-a555-92247d3312a9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {7cae7269-f979-49ac-a313-cd14d1c4e3a2}, !- Handle
  15 Zone PVAV Occ Sch,                   !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  {7586f323-0900-4d22-a942-6657a9ff3ad5}, !- Default Day Schedule Name
  {20f53883-9d89-462a-8a89-c110253ea8a6}, !- Summer Design Day Schedule Name
  {b3465050-4b7b-43b3-88e7-a984b030be79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7586f323-0900-4d22-a942-6657a9ff3ad5}, !- Handle
  15 Zone PVAV Occ Sch Default,           !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1cb9bfb8-8276-44fe-bbf6-ba8bd241ec5e}, !- Handle
  {7cae7269-f979-49ac-a313-cd14d1c4e3a2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  227.31533999999957,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b3465050-4b7b-43b3-88e7-a984b030be79}, !- Handle
  15 Zone PVAV Occ Sch Winter Design Day, !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20f53883-9d89-462a-8a89-c110253ea8a6}, !- Handle
  15 Zone PVAV Occ Sch Summer Design Day, !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db45c307-705d-47db-bd07-b435f5c711ea}, !- Handle
  15 Zone PVAV Occ Sch Saturday Rule,     !- Name
  {7cae7269-f979-49ac-a313-cd14d1c4e3a2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7497ae0-faae-4a8b-9d11-d18bb3044161}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7497ae0-faae-4a8b-9d11-d18bb3044161}, !- Handle
  15 Zone PVAV Occ Sch Saturday,          !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aff457a1-1628-40e9-94f2-83b19e2ef282}, !- Handle
  15 Zone PVAV Occ Sch Sunday Rule,       !- Name
  {7cae7269-f979-49ac-a313-cd14d1c4e3a2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5dcfab91-b24e-4dd1-b41d-616e267e24ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dcfab91-b24e-4dd1-b41d-616e267e24ad}, !- Handle
  15 Zone PVAV Occ Sch Sunday,            !- Name
  {8dd533fb-d331-4b4d-83aa-1776edb6d3b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
