
OS:Version,
  {63345cfb-200c-4cc8-b3a6-86651bf56ef6}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {8ee34341-d4bf-4a09-b875-4ed83e4c7214}; !- Handle

OS:Site,
  {11b710a8-56b2-4d5d-814f-d2b9c968729c}, !- Handle
  Havre Amos_MT_USA,                      !- Name
  48.56,                                  !- Latitude {deg}
  -109.78,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  792,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {a3ff917a-b956-4293-87a7-f359059e3c5a}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {6a6690d6-ef32-4eac-86a6-4c76eb5a356f}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {3ddd054f-7fa3-4901-a9ad-5f6c659de999}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {979e2f3c-2e24-4ca8-bae1-0a9446c0db89}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {364a0e7b-b494-4488-9077-c9ea65aab642}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5104a9a3-8ed3-490b-8002-ef0d95704cfa}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {33763423-ac83-47b5-852d-f01be9618baf}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {09461492-08e9-4857-89ab-05f54bf1a16f}, !- Handle
  Havre Amos,                             !- City
  MT,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  727770,                                 !- WMO Number
  48.56,                                  !- Latitude {deg}
  -109.78,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  792,                                    !- Elevation {m}
  /weather/G3000410.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {a6cf5b40-aa66-41c0-b068-7eb219f2b52a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5.16333333333333,                       !- Annual Average Outdoor Air Temperature {C}
  37.25;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {56b4adea-80ac-4373-ac21-27f9b2d0cd42}, !- Handle
  Havre Amos Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.8,                                   !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92165,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.47;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b3b6ba94-4ffb-4bd1-9c0f-72d3272c41f7}, !- Handle
  Havre Amos Ann Clg .4% Condns WB=>MDB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  16.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92165,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.47;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {eca670f9-4b11-4518-969f-2cc7c6475d99}, !- Handle
  Havre Amos Ann Htg 99.6% Condns DB 1,   !- Name
  -30.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  92165,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -30.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {baa1dcf9-c96f-4bd5-835e-656faf32bd16}, !- Handle
  Havre Amos August .4% Condns DB=>MCWB 1, !- Name
  37.3,                                   !- Maximum Dry-Bulb Temperature {C}
  16.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92165,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.434;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {daf9f1f6-b70e-480d-b413-cd4a3c8dd5a3}, !- Handle
  Havre Amos October .4% Condns DB=>MCWB 1, !- Name
  26.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92165,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.282,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.598;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {73e84727-e089-47c3-9488-90e11dd88b49}, !- Handle
  Havre Amos September .4% Condns DB=>MCWB 1, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  16,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  92165,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.304,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.512;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {3bfd1145-9039-48a5-a6eb-817edba825e9}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6B;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {9515eeff-09f7-48dd-9172-d9a700fb530a}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {99ab1cee-1edf-48ed-b764-499e125bb277}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {14c3a67c-0fce-4d85-9762-0d91411c880f}, !- Handle
  ComStock DOE Ref Pre-1980|RetailStripmall|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {1eb520ed-515b-4b9d-8bfb-962bd6011ab3}, !- Default Construction Set Name
  {d6970e68-893d-48ac-a115-9ba2d299d0ba}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  StripMall;                              !- Standards Building Type

OS:AdditionalProperties,
  {22a57af0-cbb1-4cbe-91b8-8e3ec72ccebf}, !- Handle
  {14c3a67c-0fce-4d85-9762-0d91411c880f}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  13,                                     !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.3999999999999999,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  9.3000000000000007,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  5.0,                                    !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA Mountain,                      !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  2,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  large,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  strip_mall_restaurant20,                !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  strip_mall,                             !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  NWPPc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Mountain,                               !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Mountain North,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  6B,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  6B,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Cold,                                   !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  57,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  Rural Rocky Mountains North,            !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  2.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  Dept. Stores,                           !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  4.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  2.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  4.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  4.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  6.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G3000410,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DOE Ref 1980-2004,             !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2007,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock 90.1-2007,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref Pre-1980,              !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2010,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref Pre-1980,              !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref Pre-1980,              !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref Pre-1980,              !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock 90.1-2007,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2007,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref Pre-1980,              !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2010,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref Pre-1980,              !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref Pre-1980,              !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref Pre-1980,              !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  Fault dec,                              !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  NWPPc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.4,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fancycle_vent,                    !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PSZ-AC with gas coil,                   !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  0,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  72,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  10,                                     !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  68,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  SPP,                                    !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  mercantile_retail_ltg_bpr_no_strict_schedule, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.95,                                   !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.4,                                    !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G3000410,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G30000400,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G3000410040300,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  leased,                                 !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner_or_tenant,               !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  mercantile_retail_plugload_bpr_no_strict_schedule_towards_off, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0.3,                                    !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.2,                                    !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  18,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Mountain,                               !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  50001_100000,                           !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  MT&#44 Hill County,                     !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR05,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  MT&#44 00400,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  45,                                     !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  MT,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G300,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Montana,                                !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  mass,                                   !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_MT_Havre.Amos.727770_2018.epw,      !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Havre_City_County_Ap,                   !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  10.25,                                  !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  9.0,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  14.75,                                  !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  8.0,                                    !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  26_50pct,                               !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2005,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2013,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2012,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2014,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  pre_1978,                               !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2016,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  pre_1978,                               !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  pre_1978,                               !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  pre_1978,                               !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1964,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref Pre-1980,              !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref Pre-1980,              !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref Pre-1980,              !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2007,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2010,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007;                     !- Feature Value 130

OS:SpaceType,
  {880d31f9-8dce-4d72-aac6-cbfcf5cf1ef6}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c1b84fef-2de8-4870-b203-b063c4f1affa}, !- Default Schedule Set Name
  {532f7b55-a53b-4856-be48-285f0e04fa06}, !- Group Rendering Name
  {ade6ced0-435a-4ce3-919f-89bb78d2265c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 1;                    !- Standards Space Type

OS:Rendering:Color,
  {532f7b55-a53b-4856-be48-285f0e04fa06}, !- Handle
  StripMall Strip mall - type 1,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {af2c8ace-ee2f-4be3-b68c-751a914187a2}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {5b60120a-2a73-4c20-bc1a-7f6adeedb712}, !- Default Schedule Set Name
  {e24c98f0-da77-4a91-8868-fc40b0e9c3ba}, !- Group Rendering Name
  {26d3d7d1-1b8a-4fec-9feb-fc8527aa97a4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 2;                    !- Standards Space Type

OS:Rendering:Color,
  {e24c98f0-da77-4a91-8868-fc40b0e9c3ba}, !- Handle
  StripMall Strip mall - type 2,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {56221f35-8d02-441f-8c23-539011e7943c}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {fefbd8f0-1cc2-4f01-b72c-11558a809ff0}, !- Default Schedule Set Name
  {24aa4275-016e-4978-a8c8-4189145a6b86}, !- Group Rendering Name
  {5f18b61e-4d8b-48cf-89f6-9899d776b692}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 3;                    !- Standards Space Type

OS:Rendering:Color,
  {24aa4275-016e-4978-a8c8-4189145a6b86}, !- Handle
  StripMall Strip mall - type 3,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8116cafc-06cc-482f-acc8-bc6b0e11f530}, !- Default Schedule Set Name
  {9591411a-2b11-413a-a98b-fe503f89de2f}, !- Group Rendering Name
  {6a849d36-670d-4742-abdb-e626b6190446}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {9591411a-2b11-413a-a98b-fe503f89de2f}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {0a068f2e-ee6e-42ba-8286-38489fff3398}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {54e292a3-840f-451c-8a79-9fa353bea79d}, !- Default Schedule Set Name
  {20e6ac76-0513-4ae4-a7c0-25d96302af40}, !- Group Rendering Name
  {150cce10-9d64-4e72-b196-e987fca7ddb5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {20e6ac76-0513-4ae4-a7c0-25d96302af40}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  5.1816,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {7099f4c5-cdd2-4df9-9c51-6e4ae049ff48}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground, !- Name
  {56221f35-8d02-441f-8c23-539011e7943c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {0d86f8b6-5bfb-4de8-bd05-79b1450b0509}; !- Thermal Zone Name

OS:Surface,
  {4a7fe400-b8c5-468b-8a33-9e6d3047b4ac}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {9ea786a6-defa-429e-8c46-82a96a0ee893}, !- Construction Name
  {7099f4c5-cdd2-4df9-9c51-6e4ae049ff48}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8a28e9-9a52-4960-94b4-e3749570fb0e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7099f4c5-cdd2-4df9-9c51-6e4ae049ff48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd598cf8-a989-4d19-82f9-d5167b638a4d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7099f4c5-cdd2-4df9-9c51-6e4ae049ff48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14fe40bb-ca43-4df6-a7fd-907c11630afa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000002, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cddb19d-f6d6-4c10-a8fb-d9f3e9adcf24}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7099f4c5-cdd2-4df9-9c51-6e4ae049ff48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d5eab07-ec8b-4347-8952-588dbad0c1a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000002, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d784f7-0fb6-4905-a4d1-46da650b6fba}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7099f4c5-cdd2-4df9-9c51-6e4ae049ff48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e077e25-9473-4c2e-99fc-28ffff131148}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7099f4c5-cdd2-4df9-9c51-6e4ae049ff48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0d86f8b6-5bfb-4de8-bd05-79b1450b0509}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a7b328e-c17f-4835-9ed6-2ccd6a943c22}, !- Zone Air Inlet Port List
  {14e1af02-23c7-477d-8220-2d3dbdac5c8d}, !- Zone Air Exhaust Port List
  {044be94f-321c-4299-bea7-f31f5fdd0640}, !- Zone Air Node Name
  {f661b443-af95-45aa-9e64-50ba18a776ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f7792ba-7ffc-4b66-8b8b-aae102a71aa6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e977d1d9-9a06-4590-a8ce-14d52621f451}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Zone Air Node, !- Name
  {044be94f-321c-4299-bea7-f31f5fdd0640}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {044be94f-321c-4299-bea7-f31f5fdd0640}, !- Handle
  {0d86f8b6-5bfb-4de8-bd05-79b1450b0509}, !- Source Object
  11,                                     !- Outlet Port
  {e977d1d9-9a06-4590-a8ce-14d52621f451}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a7b328e-c17f-4835-9ed6-2ccd6a943c22}, !- Handle
  {0d86f8b6-5bfb-4de8-bd05-79b1450b0509}, !- HVAC Component
  {03ee5283-bb61-492a-9840-604ed31160fc}; !- Port 1

OS:PortList,
  {14e1af02-23c7-477d-8220-2d3dbdac5c8d}, !- Handle
  {0d86f8b6-5bfb-4de8-bd05-79b1450b0509}; !- HVAC Component

OS:PortList,
  {f661b443-af95-45aa-9e64-50ba18a776ac}, !- Handle
  {0d86f8b6-5bfb-4de8-bd05-79b1450b0509}, !- HVAC Component
  {5fc8e1f0-6371-44ca-a48b-5048c55320df}; !- Port 1

OS:Sizing:Zone,
  {19bcc253-7457-4b68-87fe-63b0c05f96a8}, !- Handle
  {0d86f8b6-5bfb-4de8-bd05-79b1450b0509}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1150c597-5921-4cd4-9ac5-94bf32940833}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {0d86f8b6-5bfb-4de8-bd05-79b1450b0509}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1824eef6-69c4-4d7a-8185-83a3dd56032c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {24be1bc8-bd61-4466-bc6b-2a4072e7f5ee}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground, !- Name
  {56221f35-8d02-441f-8c23-539011e7943c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {29033c5d-a6c6-4594-a491-f19de3a74679}; !- Thermal Zone Name

OS:Surface,
  {182df815-4b7e-4546-b371-2a6d38a9da8a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {73568712-f8f8-41d6-b65e-1ba159bbf9da}, !- Construction Name
  {24be1bc8-bd61-4466-bc6b-2a4072e7f5ee}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a808ad83-01cf-4bf2-95f0-da6707dd4e86}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24be1bc8-bd61-4466-bc6b-2a4072e7f5ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 49.880266196201, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ec6d046-252d-4679-b5e3-be3679f3b782}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24be1bc8-bd61-4466-bc6b-2a4072e7f5ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc3d1c6f-e538-4b14-b70f-ad9deaddaf1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 49.880266196201, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3615815-eb27-4574-9354-6a8b5bc3fe06}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24be1bc8-bd61-4466-bc6b-2a4072e7f5ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8402e8b0-cbdb-4f9f-9fc5-d854442f4307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 49.880266196201, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14fe40bb-ca43-4df6-a7fd-907c11630afa}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24be1bc8-bd61-4466-bc6b-2a4072e7f5ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd598cf8-a989-4d19-82f9-d5167b638a4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18eae71f-d960-466f-9005-758ab809ebb2}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24be1bc8-bd61-4466-bc6b-2a4072e7f5ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 49.880266196201, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 49.880266196201, 5.1816, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {29033c5d-a6c6-4594-a491-f19de3a74679}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {720363cd-58e7-41cb-a145-cd10b6655073}, !- Zone Air Inlet Port List
  {dc7b6479-e3db-4521-8a6f-1f928163d699}, !- Zone Air Exhaust Port List
  {9fc87299-4691-4164-8f6b-58373e56b5e7}, !- Zone Air Node Name
  {718fd228-4376-4f1b-8eef-85db565e2fa5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d302d883-a44b-456a-bf5b-27daa160abb9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d2d5e7c-4d00-45e0-a4a4-c6354680eb81}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Zone Air Node, !- Name
  {9fc87299-4691-4164-8f6b-58373e56b5e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fc87299-4691-4164-8f6b-58373e56b5e7}, !- Handle
  {29033c5d-a6c6-4594-a491-f19de3a74679}, !- Source Object
  11,                                     !- Outlet Port
  {1d2d5e7c-4d00-45e0-a4a4-c6354680eb81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {720363cd-58e7-41cb-a145-cd10b6655073}, !- Handle
  {29033c5d-a6c6-4594-a491-f19de3a74679}, !- HVAC Component
  {303bce38-4be3-4dac-a27c-2b37d1a556d2}; !- Port 1

OS:PortList,
  {dc7b6479-e3db-4521-8a6f-1f928163d699}, !- Handle
  {29033c5d-a6c6-4594-a491-f19de3a74679}; !- HVAC Component

OS:PortList,
  {718fd228-4376-4f1b-8eef-85db565e2fa5}, !- Handle
  {29033c5d-a6c6-4594-a491-f19de3a74679}, !- HVAC Component
  {5ec42655-72f8-4645-bca2-c9ba0bc6d7af}; !- Port 1

OS:Sizing:Zone,
  {458c6519-f4b1-4cee-9f97-0ad396e4d0cd}, !- Handle
  {29033c5d-a6c6-4594-a491-f19de3a74679}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d38f4276-e6bb-4e21-b000-3e676ae07dca}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {29033c5d-a6c6-4594-a491-f19de3a74679}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08f4bcc5-8157-4e0e-a53d-d1511b285f5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {66754d79-795a-41b7-a32d-43f81f73ecb5}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground, !- Name
  {56221f35-8d02-441f-8c23-539011e7943c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -59.024266196201,                       !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {325fa3e2-e5ac-4397-b7a2-3f34848acc5e}; !- Thermal Zone Name

OS:Surface,
  {ef81db4b-1cfa-4e59-a51c-802a49233afd}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {9ea786a6-defa-429e-8c46-82a96a0ee893}, !- Construction Name
  {66754d79-795a-41b7-a32d-43f81f73ecb5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {656d28e1-38a4-4031-80e4-f8ddb99ef7dd}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66754d79-795a-41b7-a32d-43f81f73ecb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43823bd5-553a-406d-8c06-e66bc4ee97ad}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66754d79-795a-41b7-a32d-43f81f73ecb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d18ec10-c181-41a1-bd4b-de062f5cc0d5}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66754d79-795a-41b7-a32d-43f81f73ecb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {511df5b7-04b5-454f-ba7e-ed27864e4638}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999998, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3d1c6f-e538-4b14-b70f-ad9deaddaf1b}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66754d79-795a-41b7-a32d-43f81f73ecb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ec6d046-252d-4679-b5e3-be3679f3b782}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf29ca37-f326-4ead-a962-79951b363655}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66754d79-795a-41b7-a32d-43f81f73ecb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {325fa3e2-e5ac-4397-b7a2-3f34848acc5e}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54348827-88dc-485f-bc65-5e94e53e69a7}, !- Zone Air Inlet Port List
  {e8f01c9d-f75f-4e2c-ae7f-2df53ffa3686}, !- Zone Air Exhaust Port List
  {d7bb47dd-cd73-4b35-b1c1-8bdaf5b32ae8}, !- Zone Air Node Name
  {9315ed71-23e7-4b6e-a877-d865a0a2bb92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ab73359-2509-421a-992c-ce3b947e504f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80c767fd-ae16-4382-8bde-1c11aba5b5b4}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Zone Air Node, !- Name
  {d7bb47dd-cd73-4b35-b1c1-8bdaf5b32ae8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7bb47dd-cd73-4b35-b1c1-8bdaf5b32ae8}, !- Handle
  {325fa3e2-e5ac-4397-b7a2-3f34848acc5e}, !- Source Object
  11,                                     !- Outlet Port
  {80c767fd-ae16-4382-8bde-1c11aba5b5b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54348827-88dc-485f-bc65-5e94e53e69a7}, !- Handle
  {325fa3e2-e5ac-4397-b7a2-3f34848acc5e}, !- HVAC Component
  {4a0d25b2-f48e-4632-b6a2-cd11ed49671a}; !- Port 1

OS:PortList,
  {e8f01c9d-f75f-4e2c-ae7f-2df53ffa3686}, !- Handle
  {325fa3e2-e5ac-4397-b7a2-3f34848acc5e}; !- HVAC Component

OS:PortList,
  {9315ed71-23e7-4b6e-a877-d865a0a2bb92}, !- Handle
  {325fa3e2-e5ac-4397-b7a2-3f34848acc5e}, !- HVAC Component
  {3a28c30d-7124-4277-a6d8-96b7721c7fd6}; !- Port 1

OS:Sizing:Zone,
  {ede72a82-a636-4248-9c95-2315a781a7be}, !- Handle
  {325fa3e2-e5ac-4397-b7a2-3f34848acc5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {466bd4b0-2929-4bed-bd70-a18be1d7b1b2}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {325fa3e2-e5ac-4397-b7a2-3f34848acc5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e6c50c5-0e81-4d0c-9f85-f7843cf7316d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bc92acdb-48b2-43d6-bf33-2205f2681d2b}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground, !- Name
  {56221f35-8d02-441f-8c23-539011e7943c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {6ae28804-719e-40c4-98c2-07d10131d1ab}; !- Thermal Zone Name

OS:Surface,
  {3a0b337b-1e00-49cf-8b4d-7358092ed3de}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {0ce7dffa-052c-4429-bc78-a61904801773}, !- Construction Name
  {bc92acdb-48b2-43d6-bf33-2205f2681d2b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  42.6474129569608, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  42.6474129569608, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d5eab07-ec8b-4347-8952-588dbad0c1a3}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc92acdb-48b2-43d6-bf33-2205f2681d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cddb19d-f6d6-4c10-a8fb-d9f3e9adcf24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fafe92b1-3205-4b2b-90bf-0d38a5486af1}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc92acdb-48b2-43d6-bf33-2205f2681d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd352766-9591-4d27-8632-7dff817c911a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.6474129569608, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  42.6474129569608, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000002, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c721810f-e80c-4e24-b839-17368d0b5db6}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc92acdb-48b2-43d6-bf33-2205f2681d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f81de8db-51ee-4a1d-852c-d152bb59ceba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.6474129569608, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  42.6474129569608, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  42.6474129569608, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  42.6474129569608, 4.57200000000002, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5b59541-d91a-4735-9126-34866013258c}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc92acdb-48b2-43d6-bf33-2205f2681d2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.6474129569608, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  42.6474129569608, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa15a20b-f1d4-4a12-a9b9-92dcb9ce82b1}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc92acdb-48b2-43d6-bf33-2205f2681d2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.6474129569608, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  42.6474129569608, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6ae28804-719e-40c4-98c2-07d10131d1ab}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5546a5f-f376-4d85-b1ac-5468084138fd}, !- Zone Air Inlet Port List
  {8ebf8f84-e0fc-40ea-82e8-e9f088c797a2}, !- Zone Air Exhaust Port List
  {5c1d8b00-6aac-4611-a11e-cbbbf2e389d7}, !- Zone Air Node Name
  {5fa06107-aff9-486e-a45a-a28f829bb850}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {524c74eb-4eca-4a7d-ade3-da5517a81c13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9e5ebc3-6a43-49cd-8a83-969e74a45f3e}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Zone Air Node, !- Name
  {5c1d8b00-6aac-4611-a11e-cbbbf2e389d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c1d8b00-6aac-4611-a11e-cbbbf2e389d7}, !- Handle
  {6ae28804-719e-40c4-98c2-07d10131d1ab}, !- Source Object
  11,                                     !- Outlet Port
  {d9e5ebc3-6a43-49cd-8a83-969e74a45f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5546a5f-f376-4d85-b1ac-5468084138fd}, !- Handle
  {6ae28804-719e-40c4-98c2-07d10131d1ab}, !- HVAC Component
  {67589d63-491a-40a4-a410-568f09281af6}; !- Port 1

OS:PortList,
  {8ebf8f84-e0fc-40ea-82e8-e9f088c797a2}, !- Handle
  {6ae28804-719e-40c4-98c2-07d10131d1ab}; !- HVAC Component

OS:PortList,
  {5fa06107-aff9-486e-a45a-a28f829bb850}, !- Handle
  {6ae28804-719e-40c4-98c2-07d10131d1ab}, !- HVAC Component
  {503da4ab-8f20-4588-930b-fd0a1a7363e3}; !- Port 1

OS:Sizing:Zone,
  {1f951678-422d-4a21-9834-a714dd64a10d}, !- Handle
  {6ae28804-719e-40c4-98c2-07d10131d1ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a51f13e8-7d1f-4ee2-bcf5-43cd782e927b}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Zone HVAC Equipment List, !- Name
  {6ae28804-719e-40c4-98c2-07d10131d1ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffa2632e-28d1-44dc-8846-3dd2669b665b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {efd7f079-ded9-4d8b-87bc-e586a7229ed8}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground, !- Name
  {56221f35-8d02-441f-8c23-539011e7943c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {58358323-2cef-4b1c-9f32-2c8c19234ec7}; !- Thermal Zone Name

OS:Surface,
  {ea4a1b36-4ebf-431c-a537-eb9831ad41a1}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {3f4c5a00-8e55-4787-b2dc-614ff2f162ba}, !- Construction Name
  {efd7f079-ded9-4d8b-87bc-e586a7229ed8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  42.6474129569608, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  42.6474129569608, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8402e8b0-cbdb-4f9f-9fc5-d854442f4307}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efd7f079-ded9-4d8b-87bc-e586a7229ed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3615815-eb27-4574-9354-6a8b5bc3fe06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29195b5a-57c7-40e6-be85-67900bd8c0d8}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efd7f079-ded9-4d8b-87bc-e586a7229ed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed0f13d4-a2ab-4308-a3bc-c9a1e7ddb612}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.6474129569608, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  42.6474129569608, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 49.880266196201, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431ba83d-9237-4fa3-8599-69d110acae58}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efd7f079-ded9-4d8b-87bc-e586a7229ed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {397a6efd-8d04-4377-9345-6c6a45819008}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.6474129569608, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  42.6474129569608, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  42.6474129569608, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  42.6474129569608, 49.880266196201, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd352766-9591-4d27-8632-7dff817c911a}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efd7f079-ded9-4d8b-87bc-e586a7229ed8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fafe92b1-3205-4b2b-90bf-0d38a5486af1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  42.6474129569608, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  42.6474129569608, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afbbb4fb-4b1d-4fb3-84d8-059745899b81}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {efd7f079-ded9-4d8b-87bc-e586a7229ed8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.6474129569608, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  42.6474129569608, 49.880266196201, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 49.880266196201, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {58358323-2cef-4b1c-9f32-2c8c19234ec7}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {baf250ee-a624-4537-ae73-6ceef5fa2bc0}, !- Zone Air Inlet Port List
  {ba7e0941-31d0-4695-a654-21a9e98be13b}, !- Zone Air Exhaust Port List
  {16f42c52-1800-408a-8efb-1bd7c3b0e44b}, !- Zone Air Node Name
  {74a46dd1-1fed-43ea-b586-7a49fbd32ec0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e7fd9da-adc4-42f5-81cb-122cf5c9d31a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f235480e-301a-41fb-a2fe-b65d7ed88148}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Zone Air Node, !- Name
  {16f42c52-1800-408a-8efb-1bd7c3b0e44b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16f42c52-1800-408a-8efb-1bd7c3b0e44b}, !- Handle
  {58358323-2cef-4b1c-9f32-2c8c19234ec7}, !- Source Object
  11,                                     !- Outlet Port
  {f235480e-301a-41fb-a2fe-b65d7ed88148}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {baf250ee-a624-4537-ae73-6ceef5fa2bc0}, !- Handle
  {58358323-2cef-4b1c-9f32-2c8c19234ec7}, !- HVAC Component
  {c727a4aa-ba85-4031-a065-8772d39d06d7}; !- Port 1

OS:PortList,
  {ba7e0941-31d0-4695-a654-21a9e98be13b}, !- Handle
  {58358323-2cef-4b1c-9f32-2c8c19234ec7}; !- HVAC Component

OS:PortList,
  {74a46dd1-1fed-43ea-b586-7a49fbd32ec0}, !- Handle
  {58358323-2cef-4b1c-9f32-2c8c19234ec7}, !- HVAC Component
  {989f0317-1a0a-4b8a-a449-1d331ac47191}; !- Port 1

OS:Sizing:Zone,
  {d08ad21f-53ec-4de0-9e76-21987cfe3b36}, !- Handle
  {58358323-2cef-4b1c-9f32-2c8c19234ec7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8013da77-eaa6-4a28-8969-3edb5dada8de}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Zone HVAC Equipment List, !- Name
  {58358323-2cef-4b1c-9f32-2c8c19234ec7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7aebee59-77af-4c78-a447-2390634aab9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ac1c600e-9f35-4347-a083-1cc88f41cafc}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground, !- Name
  {56221f35-8d02-441f-8c23-539011e7943c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.452266196201,                       !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {2ac75cf8-5a26-40b6-b888-8cbbff5d6680}; !- Thermal Zone Name

OS:Surface,
  {fbb96d59-ffe0-478c-9590-67bac4523511}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {0ce7dffa-052c-4429-bc78-a61904801773}, !- Construction Name
  {ac1c600e-9f35-4347-a083-1cc88f41cafc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  42.6474129569608, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  42.6474129569608, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {511df5b7-04b5-454f-ba7e-ed27864e4638}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac1c600e-9f35-4347-a083-1cc88f41cafc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d18ec10-c181-41a1-bd4b-de062f5cc0d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {736d0da6-d004-44f9-a8c5-6222a2e3b69c}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac1c600e-9f35-4347-a083-1cc88f41cafc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  42.6474129569608, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  42.6474129569608, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d185be8-0e4d-4471-9e4f-6cf05e7de1e6}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac1c600e-9f35-4347-a083-1cc88f41cafc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eb5fa2f-31e9-41ef-a0c2-d10086c05a8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.6474129569608, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  42.6474129569608, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  42.6474129569608, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  42.6474129569608, 4.57199999999998, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed0f13d4-a2ab-4308-a3bc-c9a1e7ddb612}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac1c600e-9f35-4347-a083-1cc88f41cafc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29195b5a-57c7-40e6-be85-67900bd8c0d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  42.6474129569608, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  42.6474129569608, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8756ee25-453a-4eea-a367-a762326dd011}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ac1c600e-9f35-4347-a083-1cc88f41cafc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.6474129569608, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  42.6474129569608, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2ac75cf8-5a26-40b6-b888-8cbbff5d6680}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6eeeba31-a4f5-4414-bf36-b2ded0dbf7c5}, !- Zone Air Inlet Port List
  {d65a620e-59ba-4c02-9991-51af03c5220b}, !- Zone Air Exhaust Port List
  {53a424a9-7163-4be7-b327-600ced2a4e80}, !- Zone Air Node Name
  {e464d049-d681-41c9-931e-082633d5dc2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8e0f00b-2a39-4e78-86d0-27702c6e6465}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3b167a1-f28b-489c-8543-1433114f5169}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Zone Air Node, !- Name
  {53a424a9-7163-4be7-b327-600ced2a4e80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53a424a9-7163-4be7-b327-600ced2a4e80}, !- Handle
  {2ac75cf8-5a26-40b6-b888-8cbbff5d6680}, !- Source Object
  11,                                     !- Outlet Port
  {f3b167a1-f28b-489c-8543-1433114f5169}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6eeeba31-a4f5-4414-bf36-b2ded0dbf7c5}, !- Handle
  {2ac75cf8-5a26-40b6-b888-8cbbff5d6680}, !- HVAC Component
  {2a040c14-6d4f-4f83-a9c1-2843df96c7a4}; !- Port 1

OS:PortList,
  {d65a620e-59ba-4c02-9991-51af03c5220b}, !- Handle
  {2ac75cf8-5a26-40b6-b888-8cbbff5d6680}; !- HVAC Component

OS:PortList,
  {e464d049-d681-41c9-931e-082633d5dc2a}, !- Handle
  {2ac75cf8-5a26-40b6-b888-8cbbff5d6680}, !- HVAC Component
  {4e33d7a7-dc5c-4d4f-be3b-7837c3ebf330}; !- Port 1

OS:Sizing:Zone,
  {331b7f4b-d0d7-4985-9632-b1a0c8968d93}, !- Handle
  {2ac75cf8-5a26-40b6-b888-8cbbff5d6680}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6ab90f2d-0ce7-4a89-878b-3a6cffa91b6c}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Zone HVAC Equipment List, !- Name
  {2ac75cf8-5a26-40b6-b888-8cbbff5d6680}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54300b1a-e3bb-4309-900c-c9713203b8ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7c464d28-b811-429b-be80-53cadb9722e8}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.8048532392402,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {af9cf423-5d7d-4982-9969-30c940ab2f44}; !- Thermal Zone Name

OS:Surface,
  {4e9be105-ddd3-4b11-9ea5-1330793c88fa}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {7e2ae9d0-63c2-4e66-84b0-cc69b65e3c05}, !- Construction Name
  {7c464d28-b811-429b-be80-53cadb9722e8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  6.44072792732946, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81de8db-51ee-4a1d-852c-d152bb59ceba}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c464d28-b811-429b-be80-53cadb9722e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c721810f-e80c-4e24-b839-17368d0b5db6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c58d730-9b92-4dc3-a5cc-feb6daf7c84b}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c464d28-b811-429b-be80-53cadb9722e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b5b4235-2145-4678-ac38-f824c23eeaff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 4.57200000000002, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9238b9c4-1f94-4443-8786-da72289a7b34}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c464d28-b811-429b-be80-53cadb9722e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d676a508-0a63-41f4-94c5-539f3f706d9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  6.44072792732946, 4.57200000000002, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e2e144-8b23-4602-9e21-ba8283d4ffa4}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c464d28-b811-429b-be80-53cadb9722e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.44072792732946, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a5bfb5d-742f-4334-8e8a-aa7e5f5269e0}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c464d28-b811-429b-be80-53cadb9722e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {af9cf423-5d7d-4982-9969-30c940ab2f44}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2ca99c3-5769-4a02-bcd3-e5eaf36637f8}, !- Zone Air Inlet Port List
  {7d51f320-9a29-464e-a918-3ec12ab29361}, !- Zone Air Exhaust Port List
  {010f19d0-7881-4862-a7e9-2a02661947de}, !- Zone Air Node Name
  {a9d64f46-c56a-4ce6-937d-0620341acb6e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8661fab1-181a-45aa-bd9a-9c845978a5f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e34a5ca-c7f6-46d3-acaa-1fa35cd66ce4}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone Air Node, !- Name
  {010f19d0-7881-4862-a7e9-2a02661947de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {010f19d0-7881-4862-a7e9-2a02661947de}, !- Handle
  {af9cf423-5d7d-4982-9969-30c940ab2f44}, !- Source Object
  11,                                     !- Outlet Port
  {9e34a5ca-c7f6-46d3-acaa-1fa35cd66ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2ca99c3-5769-4a02-bcd3-e5eaf36637f8}, !- Handle
  {af9cf423-5d7d-4982-9969-30c940ab2f44}, !- HVAC Component
  {6d38fde6-299a-4749-9b35-60997bfaeab0}; !- Port 1

OS:PortList,
  {7d51f320-9a29-464e-a918-3ec12ab29361}, !- Handle
  {af9cf423-5d7d-4982-9969-30c940ab2f44}, !- HVAC Component
  {fae19bfe-98ba-42e2-9e22-f8585691b9da}; !- Port 1

OS:PortList,
  {a9d64f46-c56a-4ce6-937d-0620341acb6e}, !- Handle
  {af9cf423-5d7d-4982-9969-30c940ab2f44}, !- HVAC Component
  {a1d3b143-ff1b-4dd4-ab66-b0b511edd918}; !- Port 1

OS:Sizing:Zone,
  {ea1e90fa-bca5-4df0-bd69-786d272ef798}, !- Handle
  {af9cf423-5d7d-4982-9969-30c940ab2f44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {da555712-6d1a-4712-9282-9699b68a2dc4}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {af9cf423-5d7d-4982-9969-30c940ab2f44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9bbcd47-7d16-456d-8892-a33e6551f3b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c1af9fd3-b16c-4550-87e3-b24d2b608ab9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {133a8bc6-b29f-475c-b81a-4b093d607cec}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.8048532392402,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {df7d13ec-5866-472e-bfba-515ae3a2e816}; !- Thermal Zone Name

OS:Surface,
  {447a3863-5084-4421-ad45-52257a7ee02d}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {f688424c-2ed9-4893-a540-d14920c0a632}, !- Construction Name
  {133a8bc6-b29f-475c-b81a-4b093d607cec}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  6.44072792732946, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397a6efd-8d04-4377-9345-6c6a45819008}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {133a8bc6-b29f-475c-b81a-4b093d607cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {431ba83d-9237-4fa3-8599-69d110acae58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2a4ade6-fef1-4883-bb08-aea65c1c29c8}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {133a8bc6-b29f-475c-b81a-4b093d607cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23343ebe-bd9c-4ed7-aabf-17e09964c0a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 49.880266196201, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a851c475-02c8-423f-9bef-033c87676837}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {133a8bc6-b29f-475c-b81a-4b093d607cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fff85720-61e4-4971-84df-2440d302a39f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  6.44072792732946, 49.880266196201, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b5b4235-2145-4678-ac38-f824c23eeaff}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {133a8bc6-b29f-475c-b81a-4b093d607cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c58d730-9b92-4dc3-a5cc-feb6daf7c84b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.44072792732946, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5358cee4-973c-4ed6-aed3-31fadd75c9f8}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {133a8bc6-b29f-475c-b81a-4b093d607cec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 49.880266196201, 5.1816, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 49.880266196201, 5.1816, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {df7d13ec-5866-472e-bfba-515ae3a2e816}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b854b7fa-7f30-4483-ad74-af09ea9e6bfb}, !- Zone Air Inlet Port List
  {06f91894-8808-4e71-a724-4ddba256efb2}, !- Zone Air Exhaust Port List
  {fd2ab6c8-e872-441e-b964-8bf51dafc17e}, !- Zone Air Node Name
  {504db480-50ec-4b26-8a26-e940a9838c9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16358ffd-5905-4e4c-ac2c-7d5ad1e9259a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a58d4b3c-73bb-40b5-956b-439f6a98eb76}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone Air Node, !- Name
  {fd2ab6c8-e872-441e-b964-8bf51dafc17e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd2ab6c8-e872-441e-b964-8bf51dafc17e}, !- Handle
  {df7d13ec-5866-472e-bfba-515ae3a2e816}, !- Source Object
  11,                                     !- Outlet Port
  {a58d4b3c-73bb-40b5-956b-439f6a98eb76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b854b7fa-7f30-4483-ad74-af09ea9e6bfb}, !- Handle
  {df7d13ec-5866-472e-bfba-515ae3a2e816}, !- HVAC Component
  {0f8364b2-9f2e-4246-ad2d-21303ec8db86}; !- Port 1

OS:PortList,
  {06f91894-8808-4e71-a724-4ddba256efb2}, !- Handle
  {df7d13ec-5866-472e-bfba-515ae3a2e816}, !- HVAC Component
  {031859d2-f57f-430b-8639-5b5ab313e844}; !- Port 1

OS:PortList,
  {504db480-50ec-4b26-8a26-e940a9838c9f}, !- Handle
  {df7d13ec-5866-472e-bfba-515ae3a2e816}, !- HVAC Component
  {c4b81c87-0111-4fa1-bb7a-6e345f216405}; !- Port 1

OS:Sizing:Zone,
  {cb15bf45-ea85-4d1a-8fa2-877f31e64f58}, !- Handle
  {df7d13ec-5866-472e-bfba-515ae3a2e816}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d7dfa7c3-f95e-4f55-83ea-88fb6f1ac30d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {df7d13ec-5866-472e-bfba-515ae3a2e816}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca88950a-5c3d-47ac-9126-7245a6923291}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {23146085-7694-46e0-8a21-458a99d1f9a8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {f566ba00-09ee-4c4b-a59c-e630740fda93}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.8048532392402,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {1345dad6-dde7-4ddb-9c51-7c07c4e0d869}; !- Thermal Zone Name

OS:Surface,
  {47a1a2ea-a324-4e45-90b8-1606f1bc2217}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {7e2ae9d0-63c2-4e66-84b0-cc69b65e3c05}, !- Construction Name
  {f566ba00-09ee-4c4b-a59c-e630740fda93}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  6.44072792732946, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb5fa2f-31e9-41ef-a0c2-d10086c05a8e}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ba00-09ee-4c4b-a59c-e630740fda93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d185be8-0e4d-4471-9e4f-6cf05e7de1e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ea3ad6-9f1d-4945-bb5a-1b5a26010924}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ba00-09ee-4c4b-a59c-e630740fda93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77e5b89d-618b-4c45-8e79-1f656fa640b6}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ba00-09ee-4c4b-a59c-e630740fda93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {899bea71-66df-45d2-a190-6be286207782}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  6.44072792732946, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.44072792732946, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  6.44072792732946, 4.57199999999998, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23343ebe-bd9c-4ed7-aabf-17e09964c0a1}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f566ba00-09ee-4c4b-a59c-e630740fda93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2a4ade6-fef1-4883-bb08-aea65c1c29c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-15, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  6.44072792732946, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  6.44072792732946, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4412d3b0-df9c-4473-b35f-7aab192b2dc2}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f566ba00-09ee-4c4b-a59c-e630740fda93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732946, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  6.44072792732946, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-15, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-15, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1345dad6-dde7-4ddb-9c51-7c07c4e0d869}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90e90df4-cec6-4d70-934d-40ec5988adeb}, !- Zone Air Inlet Port List
  {281ae04e-f91d-49a9-a02a-3086ac4ab4f3}, !- Zone Air Exhaust Port List
  {19a36f73-a507-4de5-b535-8b340840577c}, !- Zone Air Node Name
  {c17b0585-ab0a-4c4b-9dcb-3683da6448b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0009478e-9306-4f6c-9ad1-82c7f6904933}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4306341-4eb4-404e-b20c-293ea506af92}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone Air Node, !- Name
  {19a36f73-a507-4de5-b535-8b340840577c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19a36f73-a507-4de5-b535-8b340840577c}, !- Handle
  {1345dad6-dde7-4ddb-9c51-7c07c4e0d869}, !- Source Object
  11,                                     !- Outlet Port
  {a4306341-4eb4-404e-b20c-293ea506af92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90e90df4-cec6-4d70-934d-40ec5988adeb}, !- Handle
  {1345dad6-dde7-4ddb-9c51-7c07c4e0d869}, !- HVAC Component
  {1f256b84-97cd-49f3-b1f6-f6862d674846}; !- Port 1

OS:PortList,
  {281ae04e-f91d-49a9-a02a-3086ac4ab4f3}, !- Handle
  {1345dad6-dde7-4ddb-9c51-7c07c4e0d869}, !- HVAC Component
  {e78cb080-04b2-41c2-8e4a-044782d7b4dd}; !- Port 1

OS:PortList,
  {c17b0585-ab0a-4c4b-9dcb-3683da6448b2}, !- Handle
  {1345dad6-dde7-4ddb-9c51-7c07c4e0d869}, !- HVAC Component
  {3ed28bad-0e21-4ccd-898a-74e31e4f3b29}; !- Port 1

OS:Sizing:Zone,
  {20bea2f9-8a41-4bd3-82fc-7f82f43404dc}, !- Handle
  {1345dad6-dde7-4ddb-9c51-7c07c4e0d869}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b730d1cb-10c3-4266-8e56-efe333c3190e}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {1345dad6-dde7-4ddb-9c51-7c07c4e0d869}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b345f696-9449-457a-8c1d-85c76123bbba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {917b96fb-8735-47a3-a96c-d0a0e23a5ce3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {65a1e93e-4117-41af-bf15-7df738d38626}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground, !- Name
  {0a068f2e-ee6e-42ba-8286-38489fff3398}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.36412531191075,                      !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {f7224122-32b8-4f72-b743-4943dc9330e5}; !- Thermal Zone Name

OS:Surface,
  {5e5cc207-0d98-466a-95a6-9b036fa6adcb}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {03d0d84e-b5cd-4164-83c0-5a0a9e3f059d}, !- Construction Name
  {65a1e93e-4117-41af-bf15-7df738d38626}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  17.168978551151, 4.57200000000002, 0,   !- X,Y,Z Vertex 3 {m}
  17.168978551151, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d676a508-0a63-41f4-94c5-539f3f706d9d}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65a1e93e-4117-41af-bf15-7df738d38626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9238b9c4-1f94-4443-8786-da72289a7b34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.76996261670138e-15, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  9.76996261670138e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  9.76996261670138e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.76996261670138e-15, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4495d1e5-f182-4358-a283-ce55c9b83f34}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65a1e93e-4117-41af-bf15-7df738d38626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4833f841-c231-4b30-b8d5-24c8f01c1a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.168978551151, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  17.168978551151, 4.57200000000002, 0,   !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57200000000002, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2850fc70-bfc0-4db3-91ba-ece50817f53c}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65a1e93e-4117-41af-bf15-7df738d38626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cdd20b8-19e9-43dd-bf77-addefaddce60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.168978551151, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  17.168978551151, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.168978551151, 4.57200000000002, 0,   !- X,Y,Z Vertex 3 {m}
  17.168978551151, 4.57200000000002, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627e095f-96ad-4bbd-bc84-1c72f8f0a0f4}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65a1e93e-4117-41af-bf15-7df738d38626}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.168978551151, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  17.168978551151, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a51f52da-ed8f-445b-bf46-e8cd2ea5af39}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65a1e93e-4117-41af-bf15-7df738d38626}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.168978551151, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  17.168978551151, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f7224122-32b8-4f72-b743-4943dc9330e5}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf69602a-37b6-42c3-bd62-63e2dbb0e735}, !- Zone Air Inlet Port List
  {76561962-ca81-44ba-a4a0-d7b6f4bcccce}, !- Zone Air Exhaust Port List
  {4b5e9b0c-bb67-4664-b4bc-563ac2154dc3}, !- Zone Air Node Name
  {364258a0-d98e-4d95-b0b7-4adecc204b04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7db06909-6beb-4453-bc6e-62a130c9d342}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2204eee8-c660-4294-9621-1ccb8ce7c129}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone Air Node, !- Name
  {4b5e9b0c-bb67-4664-b4bc-563ac2154dc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b5e9b0c-bb67-4664-b4bc-563ac2154dc3}, !- Handle
  {f7224122-32b8-4f72-b743-4943dc9330e5}, !- Source Object
  11,                                     !- Outlet Port
  {2204eee8-c660-4294-9621-1ccb8ce7c129}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf69602a-37b6-42c3-bd62-63e2dbb0e735}, !- Handle
  {f7224122-32b8-4f72-b743-4943dc9330e5}, !- HVAC Component
  {9acbce33-2708-45cf-acef-ac82b252bbe0}; !- Port 1

OS:PortList,
  {76561962-ca81-44ba-a4a0-d7b6f4bcccce}, !- Handle
  {f7224122-32b8-4f72-b743-4943dc9330e5}, !- HVAC Component
  {41f70dc5-f11e-4c3f-a906-b1895989981a}; !- Port 1

OS:PortList,
  {364258a0-d98e-4d95-b0b7-4adecc204b04}, !- Handle
  {f7224122-32b8-4f72-b743-4943dc9330e5}, !- HVAC Component
  {91fd7046-3f40-4099-a72c-b7a957a3e0f6}; !- Port 1

OS:Sizing:Zone,
  {ba5cadc1-9ba5-4921-a620-52a466d1cbc7}, !- Handle
  {f7224122-32b8-4f72-b743-4943dc9330e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {20137a28-4245-4d09-80a6-09abfe7f31e7}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {f7224122-32b8-4f72-b743-4943dc9330e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c97f8eea-a975-4d0a-bb6e-f47967f6753e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {017faff0-0dd4-46da-a7f8-34b9b4c4a12c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {fc7ed938-f494-4ae8-98cc-74c2999d3c08}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground, !- Name
  {0a068f2e-ee6e-42ba-8286-38489fff3398}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.36412531191075,                      !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {324d02f0-0077-4e7c-a322-532e71359bca}; !- Thermal Zone Name

OS:Surface,
  {8fdfb2d6-a11e-4664-a7f8-b7dae2ab015b}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {e7ec8855-c52a-4e9b-81ee-7ed7bfd947cd}, !- Construction Name
  {fc7ed938-f494-4ae8-98cc-74c2999d3c08}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  17.168978551151, 49.880266196201, 0,    !- X,Y,Z Vertex 3 {m}
  17.168978551151, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fff85720-61e4-4971-84df-2440d302a39f}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc7ed938-f494-4ae8-98cc-74c2999d3c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a851c475-02c8-423f-9bef-033c87676837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.76996261670138e-15, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  9.76996261670138e-15, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  9.76996261670138e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.76996261670138e-15, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {794decf1-5045-4f5e-ab91-baa3d5c3421d}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc7ed938-f494-4ae8-98cc-74c2999d3c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b3ba9b1-bed8-4927-9f4b-5e30d4e46fef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.168978551151, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  17.168978551151, 49.880266196201, 0,    !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 49.880266196201, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ce0228-5d81-4e7c-8f41-d2ffad66a3ce}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc7ed938-f494-4ae8-98cc-74c2999d3c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c979d935-0833-440a-bef3-66e42f7384d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.168978551151, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  17.168978551151, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.168978551151, 49.880266196201, 0,    !- X,Y,Z Vertex 3 {m}
  17.168978551151, 49.880266196201, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4833f841-c231-4b30-b8d5-24c8f01c1a03}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc7ed938-f494-4ae8-98cc-74c2999d3c08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4495d1e5-f182-4358-a283-ce55c9b83f34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.168978551151, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  17.168978551151, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c029cac6-5278-4171-9c0a-459be95a1077}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc7ed938-f494-4ae8-98cc-74c2999d3c08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.168978551151, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  17.168978551151, 49.880266196201, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 49.880266196201, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {324d02f0-0077-4e7c-a322-532e71359bca}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df949b07-cc4a-4b89-be64-78a48c37d60d}, !- Zone Air Inlet Port List
  {142a8113-d842-4b6d-ab4e-9ced8d94e783}, !- Zone Air Exhaust Port List
  {520469ab-e6b9-4d69-9c01-e41663ccbd68}, !- Zone Air Node Name
  {c70e8391-7b3c-45d5-af8c-5c9599f9d8a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7cd275e-c857-43f1-873c-228bd2a985d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c4a6809-15a0-44d2-aa79-05c126dcdcc1}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone Air Node, !- Name
  {520469ab-e6b9-4d69-9c01-e41663ccbd68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {520469ab-e6b9-4d69-9c01-e41663ccbd68}, !- Handle
  {324d02f0-0077-4e7c-a322-532e71359bca}, !- Source Object
  11,                                     !- Outlet Port
  {6c4a6809-15a0-44d2-aa79-05c126dcdcc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df949b07-cc4a-4b89-be64-78a48c37d60d}, !- Handle
  {324d02f0-0077-4e7c-a322-532e71359bca}, !- HVAC Component
  {5d1f2d38-654a-40d1-9f45-1860948451a1}; !- Port 1

OS:PortList,
  {142a8113-d842-4b6d-ab4e-9ced8d94e783}, !- Handle
  {324d02f0-0077-4e7c-a322-532e71359bca}, !- HVAC Component
  {0a6b1709-b9cb-4aaf-9687-86491d19dc62}; !- Port 1

OS:PortList,
  {c70e8391-7b3c-45d5-af8c-5c9599f9d8a6}, !- Handle
  {324d02f0-0077-4e7c-a322-532e71359bca}, !- HVAC Component
  {fc1e04d3-4a42-424c-be75-90ce3865eaf1}; !- Port 1

OS:Sizing:Zone,
  {f7b5961c-0fb0-4cfe-8728-f921d6bf83d4}, !- Handle
  {324d02f0-0077-4e7c-a322-532e71359bca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c83c8151-3ac7-48ca-b488-be530de1674f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {324d02f0-0077-4e7c-a322-532e71359bca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {328c1d19-8032-47e2-a7dd-56a956d25193}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {edd91ee5-cda2-4e57-a39d-91e640970a3f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {04ff8d26-1e72-4031-90bf-aa0b067de7a8}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground, !- Name
  {0a068f2e-ee6e-42ba-8286-38489fff3398}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.36412531191075,                      !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {ed17eddb-a5b3-4ca9-a2bf-7006b8be4bdc}; !- Thermal Zone Name

OS:Surface,
  {2d63a605-34ab-4ab1-94c7-f2febf403540}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {03d0d84e-b5cd-4164-83c0-5a0a9e3f059d}, !- Construction Name
  {04ff8d26-1e72-4031-90bf-aa0b067de7a8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  17.168978551151, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  17.168978551151, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899bea71-66df-45d2-a190-6be286207782}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04ff8d26-1e72-4031-90bf-aa0b067de7a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77e5b89d-618b-4c45-8e79-1f656fa640b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.76996261670138e-15, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  9.76996261670138e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  9.76996261670138e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.76996261670138e-15, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfef28ad-ef41-43e7-ac2b-21d7f9954659}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04ff8d26-1e72-4031-90bf-aa0b067de7a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  17.168978551151, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  17.168978551151, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e5c984e-5e31-4b1d-b62d-e0478f27b4ac}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04ff8d26-1e72-4031-90bf-aa0b067de7a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c14abb-8b80-43ee-a263-bd0b21f25fdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.168978551151, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  17.168978551151, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.168978551151, 4.57199999999998, 0,   !- X,Y,Z Vertex 3 {m}
  17.168978551151, 4.57199999999998, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3ba9b1-bed8-4927-9f4b-5e30d4e46fef}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04ff8d26-1e72-4031-90bf-aa0b067de7a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {794decf1-5045-4f5e-ab91-baa3d5c3421d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.168978551151, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  17.168978551151, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29cf9b0b-22b9-41ac-8d2a-e0dbc479ea89}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {04ff8d26-1e72-4031-90bf-aa0b067de7a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.168978551151, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  17.168978551151, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ed17eddb-a5b3-4ca9-a2bf-7006b8be4bdc}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aad2a4d2-5c4c-4976-9554-cd554b81f655}, !- Zone Air Inlet Port List
  {57acf632-8880-4a8f-a143-462b8956afe8}, !- Zone Air Exhaust Port List
  {300badcd-4adc-4bfe-8989-fbd4d5573cb0}, !- Zone Air Node Name
  {7385ebbb-3e3f-4b05-a464-0579394a4802}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7fe05bd2-12d0-4cb5-b169-ff72c633a8ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a0edd11-4be3-43f6-963c-17ebedfce003}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone Air Node, !- Name
  {300badcd-4adc-4bfe-8989-fbd4d5573cb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {300badcd-4adc-4bfe-8989-fbd4d5573cb0}, !- Handle
  {ed17eddb-a5b3-4ca9-a2bf-7006b8be4bdc}, !- Source Object
  11,                                     !- Outlet Port
  {2a0edd11-4be3-43f6-963c-17ebedfce003}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aad2a4d2-5c4c-4976-9554-cd554b81f655}, !- Handle
  {ed17eddb-a5b3-4ca9-a2bf-7006b8be4bdc}, !- HVAC Component
  {6ed21e40-e2ba-424e-b5fe-cd05ea8bea43}; !- Port 1

OS:PortList,
  {57acf632-8880-4a8f-a143-462b8956afe8}, !- Handle
  {ed17eddb-a5b3-4ca9-a2bf-7006b8be4bdc}, !- HVAC Component
  {47dda1e7-2a45-409e-af20-e459661789fe}; !- Port 1

OS:PortList,
  {7385ebbb-3e3f-4b05-a464-0579394a4802}, !- Handle
  {ed17eddb-a5b3-4ca9-a2bf-7006b8be4bdc}, !- HVAC Component
  {92ab74a7-425f-43fe-b492-0b5652c2e2fe}; !- Port 1

OS:Sizing:Zone,
  {680cfc24-daee-48c7-9015-a564eb589117}, !- Handle
  {ed17eddb-a5b3-4ca9-a2bf-7006b8be4bdc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {28f771ed-8634-458e-8626-aff1378d7bf9}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {ed17eddb-a5b3-4ca9-a2bf-7006b8be4bdc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63871f09-09d2-431c-8ebd-bfa483ef56b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cafb5823-a15a-4ce7-be19-d0f7a6a9b595}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {21b58f2b-75bd-4e3c-936a-6cfeb26dafc0}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground, !- Name
  {880d31f9-8dce-4d72-aac6-cbfcf5cf1ef6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.8048532392402,                       !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {a1ee69cc-9319-4136-a574-13f4265e521b}; !- Thermal Zone Name

OS:Surface,
  {c10003e4-3010-4ea3-8b77-1c392c006aaf}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {c69c8747-52c9-4cc6-b2ca-dfecacf78958}, !- Construction Name
  {21b58f2b-75bd-4e3c-936a-6cfeb26dafc0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  23.6097064784804, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  23.6097064784804, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cdd20b8-19e9-43dd-bf77-addefaddce60}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b58f2b-75bd-4e3c-936a-6cfeb26dafc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2850fc70-bfc0-4db3-91ba-ece50817f53c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ac8c9f-174b-49fd-8027-60933cb0c68c}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b58f2b-75bd-4e3c-936a-6cfeb26dafc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10e6a249-7914-4c54-8a2d-9c2634ba0fd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6097064784804, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  23.6097064784804, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57200000000002, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f81c9c8e-87e6-4ea6-bd15-d195c2d530fb}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b58f2b-75bd-4e3c-936a-6cfeb26dafc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b12d516b-349c-4e6f-8100-0f4dbf65c9c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6097064784804, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  23.6097064784804, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.6097064784804, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  23.6097064784804, 4.57200000000002, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a2b4ecc-0deb-40b2-ae4a-f3e8344e3ab6}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b58f2b-75bd-4e3c-936a-6cfeb26dafc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6097064784804, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-14, 5.1816,        !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 3 {m}
  23.6097064784804, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {676940e7-b1c3-4027-bd3e-865925e90b40}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21b58f2b-75bd-4e3c-936a-6cfeb26dafc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6097064784804, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  23.6097064784804, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000002, 5.1816,            !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-14, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1ee69cc-9319-4136-a574-13f4265e521b}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {873bdb9c-11ff-4aab-a3b0-0d5a61466046}, !- Zone Air Inlet Port List
  {12e3e0f1-967d-4746-a85a-54cb97949f13}, !- Zone Air Exhaust Port List
  {60cf37d1-cada-460a-be95-081881a9eaa8}, !- Zone Air Node Name
  {84954bbf-3ebc-4e13-a445-dd52301a76a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4db68ed1-2053-49bd-9037-baea41d2ca49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed4f05aa-5ac9-4898-b05d-a33248d71fe7}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Zone Air Node, !- Name
  {60cf37d1-cada-460a-be95-081881a9eaa8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60cf37d1-cada-460a-be95-081881a9eaa8}, !- Handle
  {a1ee69cc-9319-4136-a574-13f4265e521b}, !- Source Object
  11,                                     !- Outlet Port
  {ed4f05aa-5ac9-4898-b05d-a33248d71fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {873bdb9c-11ff-4aab-a3b0-0d5a61466046}, !- Handle
  {a1ee69cc-9319-4136-a574-13f4265e521b}, !- HVAC Component
  {6fc8c021-5f3c-4a71-9441-68799ea8fc1a}; !- Port 1

OS:PortList,
  {12e3e0f1-967d-4746-a85a-54cb97949f13}, !- Handle
  {a1ee69cc-9319-4136-a574-13f4265e521b}; !- HVAC Component

OS:PortList,
  {84954bbf-3ebc-4e13-a445-dd52301a76a0}, !- Handle
  {a1ee69cc-9319-4136-a574-13f4265e521b}, !- HVAC Component
  {50a77d4b-0cf4-4ea0-96ab-a156cbe370fc}; !- Port 1

OS:Sizing:Zone,
  {ed3718b7-a282-4313-86d5-876c112a6e8f}, !- Handle
  {a1ee69cc-9319-4136-a574-13f4265e521b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {386cd835-5e80-46fc-9a10-af15dd9324c3}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Zone HVAC Equipment List, !- Name
  {a1ee69cc-9319-4136-a574-13f4265e521b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd129b69-e046-4136-824e-7818e3a185fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c124950b-fb09-4c2b-b0a6-e39632b38118}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground, !- Name
  {880d31f9-8dce-4d72-aac6-cbfcf5cf1ef6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.8048532392402,                       !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {18a037a1-f03e-46b8-9998-c52889e679ad}; !- Thermal Zone Name

OS:Surface,
  {342bcda5-8aa3-41cc-91e1-9e4b09590c2c}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {64901247-6140-4088-b2e1-9357aaa2ea89}, !- Construction Name
  {c124950b-fb09-4c2b-b0a6-e39632b38118}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 49.880266196201, 0,                  !- X,Y,Z Vertex 2 {m}
  23.6097064784804, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  23.6097064784804, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c979d935-0833-440a-bef3-66e42f7384d2}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c124950b-fb09-4c2b-b0a6-e39632b38118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83ce0228-5d81-4e7c-8f41-d2ffad66a3ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ea02436-1e83-4548-ae71-e4982d99d2e2}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c124950b-fb09-4c2b-b0a6-e39632b38118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {717de4ea-4ae3-472f-8c4a-a06879c838a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6097064784804, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  23.6097064784804, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  0, 49.880266196201, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 49.880266196201, 5.1816;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2151d0d-59b5-4ec3-9d9f-ee420ac6789c}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c124950b-fb09-4c2b-b0a6-e39632b38118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1106cb97-e27d-47d8-bc2f-eacd28f64521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6097064784804, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  23.6097064784804, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.6097064784804, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  23.6097064784804, 49.880266196201, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e6a249-7914-4c54-8a2d-9c2634ba0fd0}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c124950b-fb09-4c2b-b0a6-e39632b38118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57ac8c9f-174b-49fd-8027-60933cb0c68c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.6097064784804, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.6097064784804, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91e7bc49-6192-44e4-bb46-1c084455777a}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c124950b-fb09-4c2b-b0a6-e39632b38118}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6097064784804, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  23.6097064784804, 49.880266196201, 5.1816, !- X,Y,Z Vertex 2 {m}
  0, 49.880266196201, 5.1816,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-14, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {18a037a1-f03e-46b8-9998-c52889e679ad}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f168fd9b-5aaa-42d4-b11b-043b07901c6e}, !- Zone Air Inlet Port List
  {03138f8d-e8fd-4e9f-b2be-a48b82db6d9a}, !- Zone Air Exhaust Port List
  {5234dc2e-7d17-470d-b09d-4608e99c0faa}, !- Zone Air Node Name
  {158b21df-8c2d-4fd2-aef4-52ac8f6b5cbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9743c362-85b3-4e67-83f4-f1cf48fb9401}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bb77c82-4bf6-49b9-b18d-d1d53be85e68}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Zone Air Node, !- Name
  {5234dc2e-7d17-470d-b09d-4608e99c0faa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5234dc2e-7d17-470d-b09d-4608e99c0faa}, !- Handle
  {18a037a1-f03e-46b8-9998-c52889e679ad}, !- Source Object
  11,                                     !- Outlet Port
  {0bb77c82-4bf6-49b9-b18d-d1d53be85e68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f168fd9b-5aaa-42d4-b11b-043b07901c6e}, !- Handle
  {18a037a1-f03e-46b8-9998-c52889e679ad}, !- HVAC Component
  {ea561568-eb3d-48c8-ab76-5f1f39fc5b62}; !- Port 1

OS:PortList,
  {03138f8d-e8fd-4e9f-b2be-a48b82db6d9a}, !- Handle
  {18a037a1-f03e-46b8-9998-c52889e679ad}; !- HVAC Component

OS:PortList,
  {158b21df-8c2d-4fd2-aef4-52ac8f6b5cbf}, !- Handle
  {18a037a1-f03e-46b8-9998-c52889e679ad}, !- HVAC Component
  {6358a497-b786-4b61-bb5d-d48d7b5194e1}; !- Port 1

OS:Sizing:Zone,
  {80727620-2286-4d26-a674-6eb3e380a37f}, !- Handle
  {18a037a1-f03e-46b8-9998-c52889e679ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aebf4122-5219-4e81-8729-a88d8bd7bb84}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Zone HVAC Equipment List, !- Name
  {18a037a1-f03e-46b8-9998-c52889e679ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3353be59-f87d-47db-aa27-1b2ae01f902f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3c745a69-5505-4390-aa5d-f0400510563e}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground, !- Name
  {880d31f9-8dce-4d72-aac6-cbfcf5cf1ef6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.8048532392402,                       !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {1ca57902-f1f1-4e7c-a861-dc525eed76b2}; !- Thermal Zone Name

OS:Surface,
  {c2867344-e241-466d-8b1d-8dc58cc1f3fb}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {c69c8747-52c9-4cc6-b2ca-dfecacf78958}, !- Construction Name
  {3c745a69-5505-4390-aa5d-f0400510563e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  23.6097064784804, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  23.6097064784804, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c14abb-8b80-43ee-a263-bd0b21f25fdd}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c745a69-5505-4390-aa5d-f0400510563e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e5c984e-5e31-4b1d-b62d-e0478f27b4ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.79616346638068e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.79616346638068e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.79616346638068e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.79616346638068e-14, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16549fbb-51e6-4035-bfed-77220bc651cc}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c745a69-5505-4390-aa5d-f0400510563e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999998, 5.1816,            !- X,Y,Z Vertex 1 {m}
  23.6097064784804, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  23.6097064784804, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999998, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd281347-4518-4043-8365-464376840cde}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c745a69-5505-4390-aa5d-f0400510563e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dcda7b6-0f5d-47f9-b65a-0eeedf71a2e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6097064784804, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  23.6097064784804, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.6097064784804, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  23.6097064784804, 4.57199999999998, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {717de4ea-4ae3-472f-8c4a-a06879c838a0}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c745a69-5505-4390-aa5d-f0400510563e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ea02436-1e83-4548-ae71-e4982d99d2e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-14, 5.1816,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-14, 0,            !- X,Y,Z Vertex 2 {m}
  23.6097064784804, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.6097064784804, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f56a624-b600-422a-87fd-8ccec7bb7ca0}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c745a69-5505-4390-aa5d-f0400510563e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.6097064784804, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  23.6097064784804, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999998, 5.1816,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-14, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ca57902-f1f1-4e7c-a861-dc525eed76b2}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9b1c339-c1e9-4697-915b-b615ff80e189}, !- Zone Air Inlet Port List
  {f8cfafdf-fe9b-42f4-83c4-68e06d9d2ab6}, !- Zone Air Exhaust Port List
  {117bd34a-bf33-4a11-a01b-6663bb048b94}, !- Zone Air Node Name
  {ae9eaab9-a4fd-4421-b381-b76257c143c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {702d5729-86e8-4101-90af-26a1c5ee4837}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be4165e0-89e2-414c-a7e0-2515a0d32de7}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Zone Air Node, !- Name
  {117bd34a-bf33-4a11-a01b-6663bb048b94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {117bd34a-bf33-4a11-a01b-6663bb048b94}, !- Handle
  {1ca57902-f1f1-4e7c-a861-dc525eed76b2}, !- Source Object
  11,                                     !- Outlet Port
  {be4165e0-89e2-414c-a7e0-2515a0d32de7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9b1c339-c1e9-4697-915b-b615ff80e189}, !- Handle
  {1ca57902-f1f1-4e7c-a861-dc525eed76b2}, !- HVAC Component
  {21ce30e9-5570-45fe-a090-38b4eb0aba5c}; !- Port 1

OS:PortList,
  {f8cfafdf-fe9b-42f4-83c4-68e06d9d2ab6}, !- Handle
  {1ca57902-f1f1-4e7c-a861-dc525eed76b2}; !- HVAC Component

OS:PortList,
  {ae9eaab9-a4fd-4421-b381-b76257c143c9}, !- Handle
  {1ca57902-f1f1-4e7c-a861-dc525eed76b2}, !- HVAC Component
  {8cbeac29-89b1-4250-ba52-6372fa97ac9b}; !- Port 1

OS:Sizing:Zone,
  {6377065f-995b-4bc7-82e9-80ee5bc7e31d}, !- Handle
  {1ca57902-f1f1-4e7c-a861-dc525eed76b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0e1b482b-db88-4a8e-9dc2-71569f3dc4a4}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Zone HVAC Equipment List, !- Name
  {1ca57902-f1f1-4e7c-a861-dc525eed76b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f5322a4d-a1b6-4ad1-9571-bc8b16e2d3dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6ce58d61-b4f0-4370-8131-e2ddf7a7637f}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground, !- Name
  {af2c8ace-ee2f-4be3-b68c-751a914187a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.4145597177206,                       !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {4ea6a486-d702-46c2-84c6-7dfa264bf85e}; !- Thermal Zone Name

OS:Surface,
  {9dd58077-14bd-4d7d-8cd4-9c852238b282}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {d06c8edb-8fb5-4988-9479-7864ecd969c4}, !- Construction Name
  {6ce58d61-b4f0-4370-8131-e2ddf7a7637f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  19.0377064784804, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  19.0377064784804, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b12d516b-349c-4e6f-8100-0f4dbf65c9c9}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ce58d61-b4f0-4370-8131-e2ddf7a7637f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f81c9c8e-87e6-4ea6-bd15-d195c2d530fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {182daee7-7f40-46ba-bdec-d6a3ba5a2495}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ce58d61-b4f0-4370-8131-e2ddf7a7637f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {530be0fb-ff3b-4818-92f5-571039f0061c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0377064784804, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  19.0377064784804, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000002, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d524f45-39f8-4f82-911f-2e23c50c08f7}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ce58d61-b4f0-4370-8131-e2ddf7a7637f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75f3c26f-4b4f-4b92-9664-128d5c224d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0377064784804, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  19.0377064784804, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.0377064784804, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  19.0377064784804, 4.57200000000002, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {602380f2-53ec-4084-8b34-9bdd6469a9a9}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6ce58d61-b4f0-4370-8131-e2ddf7a7637f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0377064784804, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.0377064784804, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb07b91d-42a4-4d61-8716-a1283ea3e98e}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6ce58d61-b4f0-4370-8131-e2ddf7a7637f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0377064784804, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  19.0377064784804, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ea6a486-d702-46c2-84c6-7dfa264bf85e}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c27f566b-f8de-4194-88ca-0f8e5aaf228c}, !- Zone Air Inlet Port List
  {4ec73f02-2894-4deb-852e-23ceae01f74e}, !- Zone Air Exhaust Port List
  {47d70be4-8d96-492c-86e1-3374353ce6d6}, !- Zone Air Node Name
  {c144ad94-a592-485a-a58f-5a2aaf90bc52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e772f92e-7b02-4a87-b391-8ce73d06385f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c2f1bc8-1a96-4b2b-864e-152e05d9aa11}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Zone Air Node, !- Name
  {47d70be4-8d96-492c-86e1-3374353ce6d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47d70be4-8d96-492c-86e1-3374353ce6d6}, !- Handle
  {4ea6a486-d702-46c2-84c6-7dfa264bf85e}, !- Source Object
  11,                                     !- Outlet Port
  {0c2f1bc8-1a96-4b2b-864e-152e05d9aa11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c27f566b-f8de-4194-88ca-0f8e5aaf228c}, !- Handle
  {4ea6a486-d702-46c2-84c6-7dfa264bf85e}, !- HVAC Component
  {df279692-c510-459c-b58e-c677c48ae6a6}; !- Port 1

OS:PortList,
  {4ec73f02-2894-4deb-852e-23ceae01f74e}, !- Handle
  {4ea6a486-d702-46c2-84c6-7dfa264bf85e}; !- HVAC Component

OS:PortList,
  {c144ad94-a592-485a-a58f-5a2aaf90bc52}, !- Handle
  {4ea6a486-d702-46c2-84c6-7dfa264bf85e}, !- HVAC Component
  {d17ea9f5-d061-443e-8b1a-818fac5f6ff7}; !- Port 1

OS:Sizing:Zone,
  {8e1584d1-9045-4ae6-82e7-afdc06bdb63a}, !- Handle
  {4ea6a486-d702-46c2-84c6-7dfa264bf85e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f4c9445c-a9a5-4547-af7e-ecf7575907ff}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Zone HVAC Equipment List, !- Name
  {4ea6a486-d702-46c2-84c6-7dfa264bf85e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d0e6ab1-97d9-4992-818e-7c002c98bfbb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0f8b8b3a-ecac-46b5-8665-ae6135a7c954}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground, !- Name
  {af2c8ace-ee2f-4be3-b68c-751a914187a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.4145597177206,                       !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {9bbb3f8c-f33e-428b-bbda-f65591e2dd5f}; !- Thermal Zone Name

OS:Surface,
  {ca860312-413e-4b06-bbc3-cd3bd0762dea}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {20e18f66-d000-41d9-8844-c179d3887915}, !- Construction Name
  {0f8b8b3a-ecac-46b5-8665-ae6135a7c954}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  19.0377064784804, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  19.0377064784804, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1106cb97-e27d-47d8-bc2f-eacd28f64521}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f8b8b3a-ecac-46b5-8665-ae6135a7c954}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2151d0d-59b5-4ec3-9d9f-ee420ac6789c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247176c7-04af-4dc8-a9a7-deb94a3060fe}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f8b8b3a-ecac-46b5-8665-ae6135a7c954}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32d8163a-5748-46ad-b434-1b316a0f07be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0377064784804, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  19.0377064784804, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 49.880266196201, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1052cffb-b476-4db8-ad33-ec7c81766808}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f8b8b3a-ecac-46b5-8665-ae6135a7c954}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21c9cb2f-ce0c-4b51-a599-5aa9d9d20302}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0377064784804, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  19.0377064784804, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.0377064784804, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  19.0377064784804, 49.880266196201, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530be0fb-ff3b-4818-92f5-571039f0061c}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f8b8b3a-ecac-46b5-8665-ae6135a7c954}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {182daee7-7f40-46ba-bdec-d6a3ba5a2495}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.0377064784804, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.0377064784804, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2370ae78-f9c1-4f98-b674-3acbbe2986a9}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f8b8b3a-ecac-46b5-8665-ae6135a7c954}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0377064784804, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  19.0377064784804, 49.880266196201, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 49.880266196201, 5.1816, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9bbb3f8c-f33e-428b-bbda-f65591e2dd5f}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f147717-c744-4ff9-8414-d5f561a03bbb}, !- Zone Air Inlet Port List
  {68ab857b-da82-41f9-8dd4-ee25c8d9c32e}, !- Zone Air Exhaust Port List
  {9163e88a-5e36-48ce-a8ef-ecf8420ac0e7}, !- Zone Air Node Name
  {2a24eb57-7f64-4500-a13d-3269fd569477}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d728c76-8788-4f41-b1a6-0ada9e904eac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab8211ad-2b43-464e-8926-5130b9d1ceb7}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Zone Air Node, !- Name
  {9163e88a-5e36-48ce-a8ef-ecf8420ac0e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9163e88a-5e36-48ce-a8ef-ecf8420ac0e7}, !- Handle
  {9bbb3f8c-f33e-428b-bbda-f65591e2dd5f}, !- Source Object
  11,                                     !- Outlet Port
  {ab8211ad-2b43-464e-8926-5130b9d1ceb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f147717-c744-4ff9-8414-d5f561a03bbb}, !- Handle
  {9bbb3f8c-f33e-428b-bbda-f65591e2dd5f}, !- HVAC Component
  {d784d060-f360-4628-a263-368492c77da5}; !- Port 1

OS:PortList,
  {68ab857b-da82-41f9-8dd4-ee25c8d9c32e}, !- Handle
  {9bbb3f8c-f33e-428b-bbda-f65591e2dd5f}; !- HVAC Component

OS:PortList,
  {2a24eb57-7f64-4500-a13d-3269fd569477}, !- Handle
  {9bbb3f8c-f33e-428b-bbda-f65591e2dd5f}, !- HVAC Component
  {4986eba3-7ede-42ba-8dab-74fe726687ac}; !- Port 1

OS:Sizing:Zone,
  {b5d4ce4d-782f-467c-ad02-465076cea41f}, !- Handle
  {9bbb3f8c-f33e-428b-bbda-f65591e2dd5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {89323140-6d18-4f3d-b9ea-395339a8828b}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Zone HVAC Equipment List, !- Name
  {9bbb3f8c-f33e-428b-bbda-f65591e2dd5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63be9464-409f-496d-871b-bd35221f0bf8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6556c356-9e9a-470f-843a-2075d71d3863}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground, !- Name
  {af2c8ace-ee2f-4be3-b68c-751a914187a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.4145597177206,                       !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {3e0c165e-edc6-48b8-9333-2026564554ad}; !- Thermal Zone Name

OS:Surface,
  {64060a12-290e-44e2-838b-2c42a660ab0b}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {d06c8edb-8fb5-4988-9479-7864ecd969c4}, !- Construction Name
  {6556c356-9e9a-470f-843a-2075d71d3863}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  19.0377064784804, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  19.0377064784804, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dcda7b6-0f5d-47f9-b65a-0eeedf71a2e9}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6556c356-9e9a-470f-843a-2075d71d3863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd281347-4518-4043-8365-464376840cde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d21280b5-ab75-4a81-b33c-a6ff91e29476}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6556c356-9e9a-470f-843a-2075d71d3863}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  19.0377064784804, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  19.0377064784804, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e3d770-33ea-4321-acb5-90dccad6e65d}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6556c356-9e9a-470f-843a-2075d71d3863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d15c7a8-e728-4c6e-ae3e-c840dc1462b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0377064784804, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  19.0377064784804, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.0377064784804, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  19.0377064784804, 4.57199999999998, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d8163a-5748-46ad-b434-1b316a0f07be}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6556c356-9e9a-470f-843a-2075d71d3863}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {247176c7-04af-4dc8-a9a7-deb94a3060fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.0377064784804, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.0377064784804, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d34f04-a662-4429-b83e-6aa98e910ec8}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6556c356-9e9a-470f-843a-2075d71d3863}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0377064784804, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  19.0377064784804, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3e0c165e-edc6-48b8-9333-2026564554ad}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {401915b1-37dc-4b8b-9600-bd01a0c49d75}, !- Zone Air Inlet Port List
  {ed838e37-5eb6-4793-a114-0a64acb9d33b}, !- Zone Air Exhaust Port List
  {b7e2f91f-68a4-4de3-8a0f-9df1c233fb70}, !- Zone Air Node Name
  {b8c855f2-18ab-4687-9756-c180f0257d41}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29ccae0c-230a-4a2e-87f6-479446d7fd0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc7e3648-013d-4548-95dd-073bf6dd9d92}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Zone Air Node, !- Name
  {b7e2f91f-68a4-4de3-8a0f-9df1c233fb70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7e2f91f-68a4-4de3-8a0f-9df1c233fb70}, !- Handle
  {3e0c165e-edc6-48b8-9333-2026564554ad}, !- Source Object
  11,                                     !- Outlet Port
  {cc7e3648-013d-4548-95dd-073bf6dd9d92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {401915b1-37dc-4b8b-9600-bd01a0c49d75}, !- Handle
  {3e0c165e-edc6-48b8-9333-2026564554ad}, !- HVAC Component
  {ccd13847-8a03-4ea9-88ed-7005b38914b3}; !- Port 1

OS:PortList,
  {ed838e37-5eb6-4793-a114-0a64acb9d33b}, !- Handle
  {3e0c165e-edc6-48b8-9333-2026564554ad}; !- HVAC Component

OS:PortList,
  {b8c855f2-18ab-4687-9756-c180f0257d41}, !- Handle
  {3e0c165e-edc6-48b8-9333-2026564554ad}, !- HVAC Component
  {1acdb920-9eb4-4bd9-bc3a-315ad65dba13}; !- Port 1

OS:Sizing:Zone,
  {6aef8e89-737d-40cc-a3ca-7031e0458236}, !- Handle
  {3e0c165e-edc6-48b8-9333-2026564554ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fa014490-0e20-4b12-a856-86ad7ba7ab47}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Zone HVAC Equipment List, !- Name
  {3e0c165e-edc6-48b8-9333-2026564554ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce4334d9-ecb1-4f75-961e-d07337f35c98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {de4f3042-84cf-4899-9983-b207efea8a2e}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Ground, !- Name
  {af2c8ace-ee2f-4be3-b68c-751a914187a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -29.5121330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {0c11f379-1110-40bc-83c2-9ade914e87b3}; !- Thermal Zone Name

OS:Surface,
  {3532f730-9e3e-423a-b8a6-fd94eef557ab}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {9ea786a6-defa-429e-8c46-82a96a0ee893}, !- Construction Name
  {de4f3042-84cf-4899-9983-b207efea8a2e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f3c26f-4b4f-4b92-9664-128d5c224d7d}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de4f3042-84cf-4899-9983-b207efea8a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d524f45-39f8-4f82-911f-2e23c50c08f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af580988-65b7-4013-bbb2-8ad11ff2c50b}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de4f3042-84cf-4899-9983-b207efea8a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ce361c7-34d8-4380-b492-86e194ae537b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000002, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d233cae-8b06-4fa3-a3d8-66123f43973a}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de4f3042-84cf-4899-9983-b207efea8a2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000002, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b398669-8488-4100-850d-b614c0e545a2}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de4f3042-84cf-4899-9983-b207efea8a2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e531f04-362c-422c-9fae-4f556d856aa6}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de4f3042-84cf-4899-9983-b207efea8a2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000002, 5.1816, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0c11f379-1110-40bc-83c2-9ade914e87b3}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37ba4f71-3e0f-4ce0-8223-6c9142d74c2d}, !- Zone Air Inlet Port List
  {f0c97b72-67cc-4b95-8f25-0af46e0e8e9a}, !- Zone Air Exhaust Port List
  {3eb1eabd-0b15-48ab-81d1-1237b903b9f2}, !- Zone Air Node Name
  {4c0a3e85-1c48-4b40-9242-576a34e319c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a3cc8231-7bbd-4400-9867-0c95d022a2ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {758abc64-a8c0-4b3b-970f-be35c142d1bd}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Zone Air Node, !- Name
  {3eb1eabd-0b15-48ab-81d1-1237b903b9f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3eb1eabd-0b15-48ab-81d1-1237b903b9f2}, !- Handle
  {0c11f379-1110-40bc-83c2-9ade914e87b3}, !- Source Object
  11,                                     !- Outlet Port
  {758abc64-a8c0-4b3b-970f-be35c142d1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37ba4f71-3e0f-4ce0-8223-6c9142d74c2d}, !- Handle
  {0c11f379-1110-40bc-83c2-9ade914e87b3}, !- HVAC Component
  {1eb56a9a-574d-4784-87bc-5a4cbed3659f}; !- Port 1

OS:PortList,
  {f0c97b72-67cc-4b95-8f25-0af46e0e8e9a}, !- Handle
  {0c11f379-1110-40bc-83c2-9ade914e87b3}; !- HVAC Component

OS:PortList,
  {4c0a3e85-1c48-4b40-9242-576a34e319c3}, !- Handle
  {0c11f379-1110-40bc-83c2-9ade914e87b3}, !- HVAC Component
  {f26f6528-58eb-4eac-a9d6-0e1049a3a521}; !- Port 1

OS:Sizing:Zone,
  {553b5208-c2b0-44be-a13d-5d868abf4b63}, !- Handle
  {0c11f379-1110-40bc-83c2-9ade914e87b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {23b8c4cb-2de1-457a-9d92-495b2a9a61b1}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {0c11f379-1110-40bc-83c2-9ade914e87b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dec75442-a781-42e2-bcbd-021466d0f02d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0cee3c08-de1b-4fc1-b377-e5764088c42b}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Ground, !- Name
  {af2c8ace-ee2f-4be3-b68c-751a914187a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  -24.9401330981005,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {611f353a-21fe-4766-8824-70bc596422a0}; !- Thermal Zone Name

OS:Surface,
  {c5fc1745-d5ad-447f-a37c-3f702d62d720}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {73568712-f8f8-41d6-b65e-1ba159bbf9da}, !- Construction Name
  {0cee3c08-de1b-4fc1-b377-e5764088c42b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 49.880266196201, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c9cb2f-ce0c-4b51-a599-5aa9d9d20302}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cee3c08-de1b-4fc1-b377-e5764088c42b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1052cffb-b476-4db8-ad33-ec7c81766808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 49.880266196201, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e8484b1-a6ef-4d2b-a859-1c28860270cb}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cee3c08-de1b-4fc1-b377-e5764088c42b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be9d422-8101-4879-9c94-ed50256cd23f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 49.880266196201, 0,   !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 49.880266196201, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 49.880266196201, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06a61389-4608-435f-8780-98b7b8a3c2c6}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cee3c08-de1b-4fc1-b377-e5764088c42b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 49.880266196201, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 49.880266196201, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce361c7-34d8-4380-b492-86e194ae537b}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cee3c08-de1b-4fc1-b377-e5764088c42b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af580988-65b7-4013-bbb2-8ad11ff2c50b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.1316282072803e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.1316282072803e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae95016a-ceae-42d9-b59e-86b3b6935582}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0cee3c08-de1b-4fc1-b377-e5764088c42b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 49.880266196201, 5.1816, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 49.880266196201, 5.1816, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {611f353a-21fe-4766-8824-70bc596422a0}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66c9410d-9a12-47f6-b508-539acf14a1f8}, !- Zone Air Inlet Port List
  {e441cf90-85ec-4eca-bb9b-f1a2092d4c99}, !- Zone Air Exhaust Port List
  {4d287613-f2eb-4edc-b909-3257f9c755ca}, !- Zone Air Node Name
  {7d42a473-ebb5-4344-bd4d-aa3c76f543c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b12a913-df3d-419d-b118-041c882bdec9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {796b5098-45d9-4973-b6d6-6c7c56d84c25}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Zone Air Node, !- Name
  {4d287613-f2eb-4edc-b909-3257f9c755ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d287613-f2eb-4edc-b909-3257f9c755ca}, !- Handle
  {611f353a-21fe-4766-8824-70bc596422a0}, !- Source Object
  11,                                     !- Outlet Port
  {796b5098-45d9-4973-b6d6-6c7c56d84c25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66c9410d-9a12-47f6-b508-539acf14a1f8}, !- Handle
  {611f353a-21fe-4766-8824-70bc596422a0}, !- HVAC Component
  {8e8f0e18-1b8e-423f-92fc-41b037261e37}; !- Port 1

OS:PortList,
  {e441cf90-85ec-4eca-bb9b-f1a2092d4c99}, !- Handle
  {611f353a-21fe-4766-8824-70bc596422a0}; !- HVAC Component

OS:PortList,
  {7d42a473-ebb5-4344-bd4d-aa3c76f543c4}, !- Handle
  {611f353a-21fe-4766-8824-70bc596422a0}, !- HVAC Component
  {188e071a-dc83-4ab3-8e51-a3ed852139c8}; !- Port 1

OS:Sizing:Zone,
  {89a1ea5f-9151-4790-ae1f-5d381e93f519}, !- Handle
  {611f353a-21fe-4766-8824-70bc596422a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e371dd15-840e-4039-a60c-73fff03ca9c3}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {611f353a-21fe-4766-8824-70bc596422a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {432908a3-26e5-41af-8beb-d18ce6e748f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bd20881e-a3ca-49d5-9c03-e8120f6c2fc4}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Ground, !- Name
  {af2c8ace-ee2f-4be3-b68c-751a914187a2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.452266196201,                        !- X Origin {m}
  24.9401330981005,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abc6daae-b917-4edd-be9d-dc5a9d1312cd}, !- Building Story Name
  {d221027d-a601-4ac6-9db5-deb1cd244f0b}; !- Thermal Zone Name

OS:Surface,
  {8d9fc4cb-cd3b-49cf-a7f1-5cc35c311be1}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {9ea786a6-defa-429e-8c46-82a96a0ee893}, !- Construction Name
  {bd20881e-a3ca-49d5-9c03-e8120f6c2fc4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d15c7a8-e728-4c6e-ae3e-c840dc1462b8}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd20881e-a3ca-49d5-9c03-e8120f6c2fc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e3d770-33ea-4321-acb5-90dccad6e65d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2b31660-55e0-4fe4-8324-6500f4bb22e4}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd20881e-a3ca-49d5-9c03-e8120f6c2fc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df156b8-0597-4548-8d28-e3560e4809e7}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd20881e-a3ca-49d5-9c03-e8120f6c2fc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999998, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be9d422-8101-4879-9c94-ed50256cd23f}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd20881e-a3ca-49d5-9c03-e8120f6c2fc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e8484b1-a6ef-4d2b-a859-1c28860270cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70869a80-d4f4-40c7-b94e-cd232b15f9b2}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd20881e-a3ca-49d5-9c03-e8120f6c2fc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -1.77635683940025e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999998, 5.1816, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.77635683940025e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d221027d-a601-4ac6-9db5-deb1cd244f0b}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c90a5eef-772d-4bd6-b5a3-dd853b11af99}, !- Zone Air Inlet Port List
  {2e8d7184-d0a3-4c8d-a855-e683c4af4356}, !- Zone Air Exhaust Port List
  {ef82efcd-cd0f-450a-8ec5-0a0ba89b36b4}, !- Zone Air Node Name
  {9420ed73-51da-449a-8b24-630c861410fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f291242b-a9ef-4c56-9457-517b95155060}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85a9ee29-48f6-4939-a3bd-e9f4ac1a582a}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Zone Air Node, !- Name
  {ef82efcd-cd0f-450a-8ec5-0a0ba89b36b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef82efcd-cd0f-450a-8ec5-0a0ba89b36b4}, !- Handle
  {d221027d-a601-4ac6-9db5-deb1cd244f0b}, !- Source Object
  11,                                     !- Outlet Port
  {85a9ee29-48f6-4939-a3bd-e9f4ac1a582a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c90a5eef-772d-4bd6-b5a3-dd853b11af99}, !- Handle
  {d221027d-a601-4ac6-9db5-deb1cd244f0b}, !- HVAC Component
  {2c1a04b3-dd57-4068-a3eb-d74dfaec5cc1}; !- Port 1

OS:PortList,
  {2e8d7184-d0a3-4c8d-a855-e683c4af4356}, !- Handle
  {d221027d-a601-4ac6-9db5-deb1cd244f0b}; !- HVAC Component

OS:PortList,
  {9420ed73-51da-449a-8b24-630c861410fe}, !- Handle
  {d221027d-a601-4ac6-9db5-deb1cd244f0b}, !- HVAC Component
  {e750bf94-ab55-4c02-9ff6-2dfad3925e07}; !- Port 1

OS:Sizing:Zone,
  {65e16476-b1da-4f94-b44d-6ab56c2bfb23}, !- Handle
  {d221027d-a601-4ac6-9db5-deb1cd244f0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0b9f54bf-7402-41c8-bf60-1e5e17d4b470}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d221027d-a601-4ac6-9db5-deb1cd244f0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bf43ade-1157-4919-b04d-bca57dda2ea8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {b518535c-e1a9-4053-b475-2eaee60bcebc}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {1b398669-8488-4100-850d-b614c0e545a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 1.77635683940025e-14, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 1.77635683940025e-14, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b7b20f2-2ecb-41b6-af27-68e3d553083d}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {9d233cae-8b06-4fa3-a3d8-66123f43973a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000178, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000178, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000002, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {024c2a6a-8576-4bcc-8956-fd22b2442854}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {06a61389-4608-435f-8780-98b7b8a3c2c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000178, 2.73301535857788, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000178, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 49.854866196201, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 49.854866196201, 2.73301535857788; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {daebd55f-bf9a-42fe-bc75-b62f497b6da7}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {656d28e1-38a4-4031-80e4-f8ddb99ef7dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54659999999998, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999817, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999817, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {250a047e-5e97-4d45-b439-db3ad816e2a8}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {43823bd5-553a-406d-8c06-e66bc4ee97ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999998, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57199999999998, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66342827-8c7e-4177-83b7-45ed361b9099}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {d5b59541-d91a-4735-9126-34866013258c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 1.77635683940025e-14, 2.73335620563083, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  42.6220129569608, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  42.6220129569608, 1.77635683940025e-14, 2.73335620563083; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e067ab34-3b7d-4e01-9409-877d8f639c03}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {0c8a28e9-9a52-4960-94b4-e3749570fb0e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54660000000002, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000172, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000172, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f209229-53cd-466a-97e8-3361f3dde3cd}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {42d784f7-0fb6-4905-a4d1-46da650b6fba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 1.77635683940025e-14, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 1.77635683940025e-14, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cc64506-2500-46da-be06-08f17ceb7202}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {a808ad83-01cf-4bf2-95f0-da6707dd4e86}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 49.854866196201, 2.73301535857788, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 49.854866196201, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.025400000000019, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.025400000000019, 2.73301535857788; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd287e3d-5724-413c-8b2d-5fb732e27065}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {cfef28ad-ef41-43e7-ac2b-21d7f9954659}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.143578551151, 4.57199999999998, 2.73685123887621, !- X,Y,Z Vertex 1 {m}
  17.143578551151, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.57199999999998, 2.73685123887621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe9829d1-2d9e-4d3b-a7ac-0461d4d9eaf0}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {c2b31660-55e0-4fe4-8324-6500f4bb22e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57199999999998, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.57199999999998, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2b09c3c-a55b-4d93-bddf-5918c1d7937d}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {2df156b8-0597-4548-8d28-e3560e4809e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999822, 2.75313168539326, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999822, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999998, 2.75313168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b17185e3-40e4-458e-b2d6-e5fbbecb01af}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {736d0da6-d004-44f9-a8c5-6222a2e3b69c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.6220129569608, 4.57199999999998, 2.73335620563083, !- X,Y,Z Vertex 1 {m}
  42.6220129569608, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000332, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000332, 4.57199999999998, 2.73335620563083; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9daa3d62-942c-46d9-8355-c34f5ce92e28}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {0a2b4ecc-0deb-40b2-ae4a-f3e8344e3ab6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.77635683940025e-14, 2.73525376609663, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.77635683940025e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  23.5843064784804, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  23.5843064784804, 1.77635683940025e-14, 2.73525376609663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80a1b371-b9f0-46a6-9d15-ae4573c367f3}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {87e2e144-8b23-4602-9e21-ba8283d4ffa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000089, 1.77635683940025e-14, 2.74666163608754, !- X,Y,Z Vertex 1 {m}
  0.0254000000000089, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  6.41532792732946, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  6.41532792732946, 1.77635683940025e-14, 2.74666163608754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bceaa7e8-d9bc-4d98-9ff2-b24029ef611f}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {40ea3ad6-9f1d-4945-bb5a-1b5a26010924}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.41532792732946, 4.57199999999998, 2.74666163608754, !- X,Y,Z Vertex 1 {m}
  6.41532792732946, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000083, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000083, 4.57199999999998, 2.74666163608754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e7418d9-eda8-471c-a546-079bbe533c05}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {627e095f-96ad-4bbd-bc84-1c72f8f0a0f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, 1.77635683940025e-14, 2.73685123887621, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  17.143578551151, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  17.143578551151, 1.77635683940025e-14, 2.73685123887621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b71c712-a398-4fa8-9938-170165bbc466}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {16549fbb-51e6-4035-bfed-77220bc651cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5843064784804, 4.57199999999998, 2.73525376609663, !- X,Y,Z Vertex 1 {m}
  23.5843064784804, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57199999999998, 2.73525376609663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70b64f87-3554-4bb6-8704-0d199a4e1d14}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {602380f2-53ec-4084-8b34-9bdd6469a9a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 1.77635683940025e-14, 2.73627613604488, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  19.0123064784804, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  19.0123064784804, 1.77635683940025e-14, 2.73627613604488; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cff7f3b-37cf-4282-b6c6-c32349a4a781}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Construction Name
  {d21280b5-ab75-4a81-b33c-a6ff91e29476}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.0123064784804, 4.57199999999998, 2.73627613604488, !- X,Y,Z Vertex 1 {m}
  19.0123064784804, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999834, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999834, 4.57199999999998, 2.73627613604488; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {2e6e9c51-ffbd-4222-92d3-721f57f96b92}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c1a2c014-5d0c-4279-aff7-860731699f51}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {2e6e9c51-ffbd-4222-92d3-721f57f96b92}, !- People Definition Name
  {0a068f2e-ee6e-42ba-8286-38489fff3398}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {909bdca0-60b9-4e74-a347-f9522174a21a}, !- Work Efficiency Schedule Name
  {75347b67-c3df-41a9-9e30-05fbe4a96634}, !- Clothing Insulation Schedule Name
  {ae6b9e59-832c-4c60-a066-b424acb2a368}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {75347b67-c3df-41a9-9e30-05fbe4a96634}, !- Handle
  Clothing Schedule,                      !- Name
  {6991f1f3-7be4-4dfd-8c6d-63291e22f2eb}, !- Schedule Type Limits Name
  {8f04fd9f-8e53-4891-a608-f53f66dc546c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f04fd9f-8e53-4891-a608-f53f66dc546c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {6991f1f3-7be4-4dfd-8c6d-63291e22f2eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c5e1c606-d741-4686-b177-c2727502df52}, !- Handle
  Schedule Rule 1,                        !- Name
  {75347b67-c3df-41a9-9e30-05fbe4a96634}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68b60909-2997-4476-892f-674334022f7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {68b60909-2997-4476-892f-674334022f7a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {6991f1f3-7be4-4dfd-8c6d-63291e22f2eb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6991f1f3-7be4-4dfd-8c6d-63291e22f2eb}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ae6b9e59-832c-4c60-a066-b424acb2a368}, !- Handle
  Air Velocity Schedule,                  !- Name
  {4bfc6c66-810e-4caf-a3d8-d4f7beabd87c}, !- Schedule Type Limits Name
  {f89897a3-efdc-41e4-9ce8-cf7cf60f3ac7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f89897a3-efdc-41e4-9ce8-cf7cf60f3ac7}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {4bfc6c66-810e-4caf-a3d8-d4f7beabd87c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4bfc6c66-810e-4caf-a3d8-d4f7beabd87c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {909bdca0-60b9-4e74-a347-f9522174a21a}, !- Handle
  Work Efficiency Schedule,               !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {623cf784-ba75-4edc-a7e1-27132bc64cf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {623cf784-ba75-4edc-a7e1-27132bc64cf0}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {73a3200d-a3b1-4078-8271-eeb39fb7cfec}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7073490813648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.405852,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {662bde80-9829-479b-ab9b-bb127fc03c9b}, !- Handle
  {73a3200d-a3b1-4078-8271-eeb39fb7cfec}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2b9f5f3f-d6f6-4764-b94f-d98a3d1d3718}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.1250542501085,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cca249fb-3602-4446-afc9-4911ad3a87b7}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {2b9f5f3f-d6f6-4764-b94f-d98a3d1d3718}, !- Electric Equipment Definition Name
  {0a068f2e-ee6e-42ba-8286-38489fff3398}, !- Space or SpaceType Name
  {6238f30a-f747-4a85-8cc0-0122629c7d0c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {150cce10-9d64-4e72-b196-e987fca7ddb5}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {54e292a3-840f-451c-8a79-9fa353bea79d}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {54563451-6441-4286-b98d-240557274add}, !- Number of People Schedule Name
  {d4a39426-8f36-4d47-a14a-e58d20d4a346}, !- People Activity Level Schedule Name
  {e88f4bef-8c0f-48a3-9429-cfa97397a2ba}, !- Lighting Schedule Name
  {92f5c803-c9cf-488e-ae7a-9d23429ae64f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1a470fd0-1dcc-4807-bdee-b5bf8592e80a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {54563451-6441-4286-b98d-240557274add}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {b50f5370-2a1b-418d-bac8-1f36032e71f9}, !- Default Day Schedule Name
  {8aa7be0d-626e-48bc-8b7d-33f3c1d89cff}, !- Summer Design Day Schedule Name
  {ab1b2bdb-cea6-48bf-8398-d1bdc9197a7e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b50f5370-2a1b-418d-bac8-1f36032e71f9}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.075,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.325,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.4,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  45,                                     !- Minute 15
  0.24,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  48,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  3,                                      !- Minute 17
  0.74,                                   !- Value Until Time 17
  12,                                     !- Hour 18
  7,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  22,                                     !- Minute 19
  0.775,                                  !- Value Until Time 19
  12,                                     !- Hour 20
  37,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  52,                                     !- Minute 21
  0.725,                                  !- Value Until Time 21
  13,                                     !- Hour 22
  7,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  22,                                     !- Minute 23
  0.625,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  37,                                     !- Minute 24
  0.55,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  52,                                     !- Minute 25
  0.475,                                  !- Value Until Time 25
  14,                                     !- Hour 26
  7,                                      !- Minute 26
  0.4,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  22,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  37,                                     !- Minute 28
  0.3,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  52,                                     !- Minute 29
  0.25,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  7,                                      !- Minute 30
  0.2,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  22,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  37,                                     !- Minute 32
  0.225,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  52,                                     !- Minute 33
  0.2375,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  7,                                      !- Minute 34
  0.25,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  22,                                     !- Minute 35
  0.45,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  26,                                     !- Minute 36
  0.5,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.8,                                    !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.725,                                  !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.65,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.575,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.5,                                    !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.4625,                                 !- Value Until Time 42
  19,                                     !- Hour 43
  15,                                     !- Minute 43
  0.425,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3875,                                 !- Value Until Time 44
  19,                                     !- Hour 45
  45,                                     !- Minute 45
  0.35,                                   !- Value Until Time 45
  20,                                     !- Hour 46
  0,                                      !- Minute 46
  0.3125,                                 !- Value Until Time 46
  20,                                     !- Hour 47
  15,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  20,                                     !- Hour 48
  30,                                     !- Minute 48
  0.2375,                                 !- Value Until Time 48
  20,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  21,                                     !- Hour 50
  0,                                      !- Minute 50
  0.1625,                                 !- Value Until Time 50
  21,                                     !- Hour 51
  15,                                     !- Minute 51
  0.125,                                  !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0875,                                 !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0.05,                                   !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0375,                                 !- Value Until Time 54
  22,                                     !- Hour 55
  15,                                     !- Minute 55
  0.025,                                  !- Value Until Time 55
  22,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0125,                                 !- Value Until Time 56
  22,                                     !- Hour 57
  45,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Rule,
  {b70644a3-3c35-4d79-818d-f4868c684db5}, !- Handle
  Schedule Rule 2,                        !- Name
  {54563451-6441-4286-b98d-240557274add}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d70f193-9f69-4501-9394-290ee40c2e24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d70f193-9f69-4501-9394-290ee40c2e24}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.275,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  45,                                     !- Minute 11
  0.475,                                  !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  15,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  33,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  37,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  37,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  12,                                     !- Hour 18
  52,                                     !- Minute 18
  0.4625,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  7,                                      !- Minute 19
  0.425,                                  !- Value Until Time 19
  13,                                     !- Hour 20
  22,                                     !- Minute 20
  0.3875,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  37,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  52,                                     !- Minute 22
  0.3375,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  7,                                      !- Minute 23
  0.325,                                  !- Value Until Time 23
  14,                                     !- Hour 24
  22,                                     !- Minute 24
  0.3125,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  37,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  37,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  16,                                     !- Hour 27
  41,                                     !- Minute 27
  0.7,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  45,                                     !- Minute 28
  0.7,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.6875,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  15,                                     !- Minute 30
  0.675,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  30,                                     !- Minute 31
  0.6625,                                 !- Value Until Time 31
  17,                                     !- Hour 32
  45,                                     !- Minute 32
  0.65,                                   !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.625,                                  !- Value Until Time 33
  18,                                     !- Hour 34
  15,                                     !- Minute 34
  0.6,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  30,                                     !- Minute 35
  0.575,                                  !- Value Until Time 35
  18,                                     !- Hour 36
  45,                                     !- Minute 36
  0.55,                                   !- Value Until Time 36
  19,                                     !- Hour 37
  0,                                      !- Minute 37
  0.5,                                    !- Value Until Time 37
  19,                                     !- Hour 38
  15,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  19,                                     !- Hour 39
  30,                                     !- Minute 39
  0.4,                                    !- Value Until Time 39
  19,                                     !- Hour 40
  45,                                     !- Minute 40
  0.35,                                   !- Value Until Time 40
  20,                                     !- Hour 41
  0,                                      !- Minute 41
  0.275,                                  !- Value Until Time 41
  20,                                     !- Hour 42
  15,                                     !- Minute 42
  0.2,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  30,                                     !- Minute 43
  0.125,                                  !- Value Until Time 43
  20,                                     !- Hour 44
  45,                                     !- Minute 44
  0.05,                                   !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.0375,                                 !- Value Until Time 45
  21,                                     !- Hour 46
  15,                                     !- Minute 46
  0.025,                                  !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.0125,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0;                                      !- Value Until Time 49

OS:Schedule:Day,
  {8aa7be0d-626e-48bc-8b7d-33f3c1d89cff}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5fb19665-8b1b-4332-8c34-f9f64833636f}, !- Handle
  Schedule Rule 3,                        !- Name
  {54563451-6441-4286-b98d-240557274add}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2abbf7b-f0ae-435c-b801-4aadc2c7e133}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2abbf7b-f0ae-435c-b801-4aadc2c7e133}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.275,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  15,                                     !- Minute 11
  0.4625,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  30,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  45,                                     !- Minute 13
  0.3875,                                 !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.35,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.3125,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.2375,                                 !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  12,                                     !- Hour 19
  7,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  7,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  13,                                     !- Hour 21
  22,                                     !- Minute 21
  0.45,                                   !- Value Until Time 21
  13,                                     !- Hour 22
  37,                                     !- Minute 22
  0.4,                                    !- Value Until Time 22
  13,                                     !- Hour 23
  52,                                     !- Minute 23
  0.35,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  7,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  14,                                     !- Hour 25
  22,                                     !- Minute 25
  0.275,                                  !- Value Until Time 25
  14,                                     !- Hour 26
  37,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  52,                                     !- Minute 27
  0.225,                                  !- Value Until Time 27
  15,                                     !- Hour 28
  7,                                      !- Minute 28
  0.2,                                    !- Value Until Time 28
  15,                                     !- Hour 29
  22,                                     !- Minute 29
  0.2125,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  37,                                     !- Minute 30
  0.225,                                  !- Value Until Time 30
  15,                                     !- Hour 31
  52,                                     !- Minute 31
  0.2375,                                 !- Value Until Time 31
  16,                                     !- Hour 32
  7,                                      !- Minute 32
  0.25,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  22,                                     !- Minute 33
  0.33,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  26,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  41,                                     !- Minute 35
  0.63,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.65,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.6625,                                 !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.675,                                  !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.6875,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.7,                                    !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0.6125,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.525,                                  !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.4375,                                 !- Value Until Time 43
  18,                                     !- Hour 44
  45,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3125,                                 !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.275,                                  !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.2375,                                 !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2,                                    !- Value Until Time 48
  20,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  21,                                     !- Hour 50
  0,                                      !- Minute 50
  0.1625,                                 !- Value Until Time 50
  21,                                     !- Hour 51
  15,                                     !- Minute 51
  0.125,                                  !- Value Until Time 51
  21,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0875,                                 !- Value Until Time 52
  21,                                     !- Hour 53
  45,                                     !- Minute 53
  0.05,                                   !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0375,                                 !- Value Until Time 54
  22,                                     !- Hour 55
  15,                                     !- Minute 55
  0.025,                                  !- Value Until Time 55
  22,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0125,                                 !- Value Until Time 56
  22,                                     !- Hour 57
  45,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Day,
  {ab1b2bdb-cea6-48bf-8398-d1bdc9197a7e}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4a39426-8f36-4d47-a14a-e58d20d4a346}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {aae56aea-3e5b-4556-be79-708fd2833888}, !- Schedule Type Limits Name
  {f7c94c2f-b81a-4c73-916f-c97a48197f3d}, !- Default Day Schedule Name
  {913a0f6e-c1ad-40c4-9b5a-18478b9ced1a}, !- Summer Design Day Schedule Name
  {4ab8639e-855e-44ac-9bab-8162406b5d90}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7c94c2f-b81a-4c73-916f-c97a48197f3d}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {aae56aea-3e5b-4556-be79-708fd2833888}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4ab8639e-855e-44ac-9bab-8162406b5d90}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {aae56aea-3e5b-4556-be79-708fd2833888}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {913a0f6e-c1ad-40c4-9b5a-18478b9ced1a}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {aae56aea-3e5b-4556-be79-708fd2833888}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aae56aea-3e5b-4556-be79-708fd2833888}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e88f4bef-8c0f-48a3-9429-cfa97397a2ba}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {645bf657-3240-40b3-938b-90dfa41c2f01}, !- Default Day Schedule Name
  {0279fc02-2a97-4f95-b56c-8d45196ff001}, !- Summer Design Day Schedule Name
  {a7848a77-de5e-4152-8e9a-d7095d35ed0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {645bf657-3240-40b3-938b-90dfa41c2f01}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
