  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:Schedule:Day,
  {0279fc02-2a97-4f95-b56c-8d45196ff001}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7848a77-de5e-4152-8e9a-d7095d35ed0c}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {92f5c803-c9cf-488e-ae7a-9d23429ae64f}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {677c5984-17f4-47c8-9d59-5c46e8887d69}, !- Default Day Schedule Name
  {d119fa8d-7f70-4949-8b3e-e996f433444e}, !- Summer Design Day Schedule Name
  {b1d89d2b-44f6-436c-9b85-2c1ac04da584}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {677c5984-17f4-47c8-9d59-5c46e8887d69}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0349310434782609,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0347372173913044,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0345433913043478,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0343495652173913,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0341557391304348,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0339619130434783,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0337680869565217,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0335742608695652,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0333804347826087,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0331866086956522,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0329927826086957,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0327989565217391,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0326051304347826,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0324113043478261,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0322174782608696,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.032023652173913,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0318298260869565,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.031636,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04095725,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0502785,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.05959975,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.068921,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0901505,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.11138,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1326095,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.153839,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.15955,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.165261,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.170972,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.176683,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.18155575,                             !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1864285,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.19130125,                             !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.196174,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.214018,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.231862,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.249706,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.26755,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2970355,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.326521,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.3560065,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.385492,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4062215,                              !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.426951,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4476805,                              !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.46841,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.48963,                                !- Value Until Time 47
  11,                                     !- Hour 48
  48,                                     !- Minute 48
  0.494935,                               !- Value Until Time 48
  12,                                     !- Hour 49
  3,                                      !- Minute 49
  0.5323706,                              !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.534863,                               !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.533293,                               !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.531723,                               !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.530153,                               !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.528583,                               !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.530897,                               !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.533211,                               !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.535525,                               !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.537839,                               !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.536925,                               !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.536011,                               !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.535097,                               !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.534183,                               !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.53499275,                             !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.5358025,                              !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.53661225,                             !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.537422,                               !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.5454572,                              !- Value Until Time 67
  16,                                     !- Hour 68
  26,                                     !- Minute 68
  0.547466,                               !- Value Until Time 68
  16,                                     !- Hour 69
  41,                                     !- Minute 69
  0.5288786,                              !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.524621,                               !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.51421175,                             !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.5038025,                              !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.49339325,                             !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.482984,                               !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.465932,                               !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.44888,                                !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.431828,                               !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.414776,                               !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.3743025,                              !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.333829,                               !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.2933555,                              !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.252882,                               !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.216473,                               !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.180064,                               !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.143655,                               !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.107246,                               !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.093217,                               !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.079188,                               !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.065159,                               !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.05113,                                !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.047371,                               !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.043612,                               !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.039853,                               !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.036094,                               !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0359001739130435,                     !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.035706347826087,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.0355125217391304,                     !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0353186956521739,                     !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0351248695652174;                     !- Value Until Time 99

OS:Schedule:Rule,
  {d4f455eb-f43c-429c-810f-f8ed7bd9e024}, !- Handle
  Schedule Rule 6,                        !- Name
  {92f5c803-c9cf-488e-ae7a-9d23429ae64f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {016b853e-2a0e-4f45-b904-adad9b9352d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {016b853e-2a0e-4f45-b904-adad9b9352d1}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.185973540300307,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.185828167341466,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.185682794382624,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.185537421423782,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.185392048464941,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.185246675506099,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.185101302547258,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.184955929588416,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.184810556629574,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.184665183670733,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.184519810711891,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.18437443775305,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.184229064794208,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.184083691835366,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.183938318876525,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.183792945917683,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.183647572958842,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1835022,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.190499487765755,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.197496775531511,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.204494063297266,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.211491351063021,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.227197291157903,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.242903231252786,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.258609171347668,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.274315111442551,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.278672304059538,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.283029496676526,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.287386689293513,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.291743881910501,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.295301981564626,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.298860081218751,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.302418180872876,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.305976280527001,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.318958905886611,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.331941531246221,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.34492415660583,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.35790678196544,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.382881904537664,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.407857027109889,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.432832149682113,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.457807272254337,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.474882267013434,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.491957261772531,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.509032256531628,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.526107251290725,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.559008651119481,                      !- Value Until Time 47
  11,                                     !- Hour 48
  48,                                     !- Minute 48
  0.56723400107667,                       !- Value Until Time 48
  12,                                     !- Hour 49
  3,                                      !- Minute 49
  0.611578722820073,                      !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.611674,                               !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.607274457860102,                      !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.602874915720204,                      !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.598475373580306,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.594075831440408,                      !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.590362758422969,                      !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.586649685405531,                      !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.582936612388092,                      !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.579223539370653,                      !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.577702470261756,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.576181401152859,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.574660332043962,                      !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.573139262935065,                      !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.572688212776208,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.57223716261735,                       !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.571786112458493,                      !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.571335062299636,                      !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.586086455244065,                      !- Value Until Time 67
  16,                                     !- Hour 68
  26,                                     !- Minute 68
  0.589774303480172,                      !- Value Until Time 68
  16,                                     !- Hour 69
  41,                                     !- Minute 69
  0.576465975152223,                      !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.573497292089451,                      !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.567025397313164,                      !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.560553502536877,                      !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.55408160776059,                       !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.547609712984303,                      !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.537152524676498,                      !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.526695336368694,                      !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.516238148060889,                      !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.505780959753085,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.489473804378807,                      !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.47316664900453,                       !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.456859493630253,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.440552338255975,                      !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.412719270150754,                      !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.384886202045534,                      !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.357053133940313,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.329220065835093,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.296736317371143,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.264252568907194,                      !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.231768820443245,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.199285071979296,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.196175248497811,                      !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.193065425016326,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.189955601534841,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.186845778053357,                      !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.186700405094515,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.186555032135673,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.186409659176832,                      !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.18626428621799,                       !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.186118913259149;                      !- Value Until Time 99

OS:Schedule:Rule,
  {13cf813b-1afc-4982-9888-136191c63b4a}, !- Handle
  Schedule Rule 7,                        !- Name
  {92f5c803-c9cf-488e-ae7a-9d23429ae64f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c33c574-3ac0-472a-a300-c6f66c73e648}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c33c574-3ac0-472a-a300-c6f66c73e648}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.132648863559607,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.133566807486208,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.134484751412809,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13540269533941,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.136320639266011,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.137238583192612,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.138156527119213,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.139074471045814,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.139992414972416,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.140910358899017,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.141828302825618,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.142746246752219,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.14366419067882,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.144582134605421,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.145500078532022,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.146418022458623,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.147335966385224,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.148253910311826,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.149171854238427,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.150089798165028,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.151007742091629,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.15192568601823,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.169409699158999,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.186893712299768,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.204377725440536,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.221861738581305,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.226850345721003,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.231838952860701,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.236827560000399,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.241816167140097,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.244644270636787,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.247472374133476,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.250300477630166,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.253128581126855,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.268185938561353,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.28324329599585,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.298300653430347,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.313358010864845,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.345364540518701,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.377371070172557,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.409377599826413,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.441384129480269,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.461844860018024,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.482305590555779,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.502766321093534,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.52322705163129,                       !- Value Until Time 46
  11,                                     !- Hour 47
  33,                                     !- Minute 47
  0.593886936334645,                      !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.635706,                               !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.632646836769278,                      !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.629587673538557,                      !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.626528510307835,                      !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.623469347077113,                      !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.618559803377972,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.61365025967883,                       !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.608740715979688,                      !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.603831172280547,                      !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.599461543092583,                      !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.59509191390462,                       !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.590722284716657,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.586352655528693,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.585683364478423,                      !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.585014073428152,                      !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.584344782377882,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.583675491327611,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.582892255907127,                      !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.582109020486643,                      !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.58132578506616,                       !- Value Until Time 67
  16,                                     !- Hour 68
  37,                                     !- Minute 68
  0.580542549645675,                      !- Value Until Time 68
  16,                                     !- Hour 69
  41,                                     !- Minute 69
  0.574429719573148,                      !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.53088478978827,                       !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.51878871758188,                       !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.506692645375491,                      !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.494596573169101,                      !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.482500500962712,                      !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.465585364074716,                      !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.44867022718672,                       !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.431755090298723,                      !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.414839953410727,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.382603632420281,                      !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.350367311429835,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.318130990439389,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.285894669448943,                      !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.258542947007944,                      !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.231191224566946,                      !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.203839502125947,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.176487779684949,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.165810621417099,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.155133463149249,                      !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.144456304881399,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.133779146613548,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.132119659960161,                      !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.130460173306774,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.128800686653387,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.1271412,                              !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.128059143926601,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.128977087853202,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.129895031779803,                      !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.130812975706404,                      !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.131730919633006;                      !- Value Until Time 99

OS:Schedule:Day,
  {d119fa8d-7f70-4949-8b3e-e996f433444e}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92786df0-f225-4b77-9cb2-305ae1b0f85e}, !- Handle
  Schedule Rule 8,                        !- Name
  {92f5c803-c9cf-488e-ae7a-9d23429ae64f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9dd095d5-e300-437b-a0a0-1fad0fb5297f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9dd095d5-e300-437b-a0a0-1fad0fb5297f}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.130779084118224,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.130413937993623,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.130048791869021,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.12968364574442,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.129318499619818,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.128953353495217,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.128588207370616,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.128223061246014,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.127857915121413,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.127492768996811,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.12712762287221,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.126762476747609,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.126397330623007,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.126032184498406,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.125667038373804,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.125301892249203,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.124936746124601,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1245716,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.129852489988768,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.135133379977536,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.140414269966305,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.145695159955073,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.161349513545007,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.177003867134941,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.192658220724875,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.208312574314809,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.214289241532547,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.220265908750284,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.226242575968022,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.232219243185759,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.234678346484379,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.237137449782999,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.239596553081619,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.242055656380239,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.253684562490541,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.265313468600844,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.276942374711146,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.288571280821448,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.317698603803203,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.346825926784957,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.375953249766711,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.405080572748465,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.431551599189003,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.458022625629541,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.484493652070078,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.510964678510616,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.569211123940563,                      !- Value Until Time 47
  11,                                     !- Hour 48
  48,                                     !- Minute 48
  0.58377273529805,                       !- Value Until Time 48
  12,                                     !- Hour 49
  3,                                      !- Minute 49
  0.622235604865167,                      !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.622858,                               !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.620180990770922,                      !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.617503981541844,                      !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.614826972312767,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.612149963083689,                      !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.60726198010241,                       !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.60237399712113,                       !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.597486014139851,                      !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.592598031158572,                      !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.58867952878157,                       !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.584761026404569,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.580842524027567,                      !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.576924021650565,                      !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.573067234629232,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.569210447607898,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.565353660586565,                      !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.561496873565231,                      !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.56133658272366,                       !- Value Until Time 67
  16,                                     !- Hour 68
  26,                                     !- Minute 68
  0.561296510013268,                      !- Value Until Time 68
  16,                                     !- Hour 69
  41,                                     !- Minute 69
  0.535058015197066,                      !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.530864921758133,                      !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.522680662451518,                      !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.514496403144904,                      !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.506312143838289,                      !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.498127884531675,                      !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.483574896415665,                      !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.469021908299655,                      !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.454468920183645,                      !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.439915932067635,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.405606632749348,                      !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.37129733343106,                       !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.336988034112773,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.302678734794485,                      !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.273197816641387,                      !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.243716898488288,                      !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.214235980335189,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.184755062182091,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.182142093202217,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.179529124222342,                      !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.176916155242468,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.174303186262593,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.163969879913403,                      !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.153636573564213,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.143303267215023,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.132969960865833,                      !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.132604814741231,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.13223966861663,                       !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.131874522492028,                      !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.131509376367427,                      !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.131144230242826;                      !- Value Until Time 99

OS:Schedule:Day,
  {b1d89d2b-44f6-436c-9b85-2c1ac04da584}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a470fd0-1dcc-4807-bdee-b5bf8592e80a}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {9d9ab101-e117-4462-b2c1-cf0dca1139dc}, !- Default Day Schedule Name
  {3b563be1-18b1-41f1-bd73-584c3153b8bd}, !- Summer Design Day Schedule Name
  {8f6a0633-8204-4aa5-b84a-b8f8646f1ac6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d9ab101-e117-4462-b2c1-cf0dca1139dc}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {8f6a0633-8204-4aa5-b84a-b8f8646f1ac6}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {3b563be1-18b1-41f1-bd73-584c3153b8bd}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {a3c331a4-925f-46b2-9c0b-740a4eee864f}, !- Handle
  Schedule Rule 9,                        !- Name
  {1a470fd0-1dcc-4807-bdee-b5bf8592e80a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66ceaf4b-5d63-42a2-b417-83118b22d4ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66ceaf4b-5d63-42a2-b417-83118b22d4ed}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {cb7cc138-c661-410f-8c39-4910a36058b1}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c305b2c1-d01f-44fe-bd1c-5dfbb89237e0}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {cb7cc138-c661-410f-8c39-4910a36058b1}, !- People Definition Name
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {909bdca0-60b9-4e74-a347-f9522174a21a}, !- Work Efficiency Schedule Name
  {75347b67-c3df-41a9-9e30-05fbe4a96634}, !- Clothing Insulation Schedule Name
  {ae6b9e59-832c-4c60-a066-b424acb2a368}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f657618d-c456-4f03-b39a-4ea102884a8b}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {112c8698-9087-432c-a6c7-4a3db8b1a664}, !- Handle
  {f657618d-c456-4f03-b39a-4ea102884a8b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {9063c36f-a52a-4668-9895-ab3ff28e6344}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.8455200195312,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {d2d7a89d-45fe-46ba-bb1c-6c987d2b5028}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {9063c36f-a52a-4668-9895-ab3ff28e6344}, !- Electric Equipment Definition Name
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Space or SpaceType Name
  {6238f30a-f747-4a85-8cc0-0122629c7d0c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6a849d36-670d-4742-abdb-e626b6190446}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8116cafc-06cc-482f-acc8-bc6b0e11f530}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {54563451-6441-4286-b98d-240557274add}, !- Number of People Schedule Name
  {d4a39426-8f36-4d47-a14a-e58d20d4a346}, !- People Activity Level Schedule Name
  {e88f4bef-8c0f-48a3-9429-cfa97397a2ba}, !- Lighting Schedule Name
  {92f5c803-c9cf-488e-ae7a-9d23429ae64f}, !- Electric Equipment Schedule Name
  {da233eab-62d6-4cb8-a8a5-7635651c83c8}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1a470fd0-1dcc-4807-bdee-b5bf8592e80a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {da233eab-62d6-4cb8-a8a5-7635651c83c8}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {a57c8090-0acd-4077-a23e-532f75bf1af3}, !- Default Day Schedule Name
  {a0685234-3983-4c01-9cd4-1fb43b4face3}, !- Summer Design Day Schedule Name
  {8891f19d-2381-4573-8622-3a9ec4130265}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a57c8090-0acd-4077-a23e-532f75bf1af3}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:Schedule:Rule,
  {6f1f0841-559a-4f18-99ed-af7370b56d1d}, !- Handle
  Schedule Rule 10,                       !- Name
  {da233eab-62d6-4cb8-a8a5-7635651c83c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59370cea-5c0b-4f94-9008-489b9104119e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59370cea-5c0b-4f94-9008-489b9104119e}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.035,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0425,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.075,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.125,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.1625,                                 !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.175,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.1875,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.175,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.1625,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.180769230769231,                      !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.211538461538462,                      !- Value Until Time 23
  12,                                     !- Hour 24
  15,                                     !- Minute 24
  0.242307692307692,                      !- Value Until Time 24
  12,                                     !- Hour 25
  18,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  33,                                     !- Minute 26
  0.234615384615385,                      !- Value Until Time 26
  12,                                     !- Hour 27
  48,                                     !- Minute 27
  0.219230769230769,                      !- Value Until Time 27
  13,                                     !- Hour 28
  3,                                      !- Minute 28
  0.203846153846154,                      !- Value Until Time 28
  13,                                     !- Hour 29
  7,                                      !- Minute 29
  0.2,                                    !- Value Until Time 29
  13,                                     !- Hour 30
  22,                                     !- Minute 30
  0.1875,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  37,                                     !- Minute 31
  0.175,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  52,                                     !- Minute 32
  0.1625,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  7,                                      !- Minute 33
  0.15,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  22,                                     !- Minute 34
  0.1625,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  37,                                     !- Minute 35
  0.175,                                  !- Value Until Time 35
  14,                                     !- Hour 36
  52,                                     !- Minute 36
  0.1875,                                 !- Value Until Time 36
  15,                                     !- Hour 37
  7,                                      !- Minute 37
  0.2,                                    !- Value Until Time 37
  15,                                     !- Hour 38
  22,                                     !- Minute 38
  0.225,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  37,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  52,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  16,                                     !- Hour 41
  7,                                      !- Minute 41
  0.3,                                    !- Value Until Time 41
  17,                                     !- Hour 42
  26,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1875,                                 !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.175,                                  !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.1625,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.15,                                   !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.1375,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.125,                                  !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.1125,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.1,                                    !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0875,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.075,                                  !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0625,                                 !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.05,                                   !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0425,                                 !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.035,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0275,                                 !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.02,                                   !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0.02;                                   !- Value Until Time 60

OS:Schedule:Day,
  {a0685234-3983-4c01-9cd4-1fb43b4face3}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8891f19d-2381-4573-8622-3a9ec4130265}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {5aec1bcd-b677-4746-8624-3b551305e020}, !- Handle
  StripMall Strip mall - type 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b4783352-59d5-4e59-baed-c3adeb36d617}, !- Handle
  StripMall Strip mall - type 1 People,   !- Name
  {5aec1bcd-b677-4746-8624-3b551305e020}, !- People Definition Name
  {880d31f9-8dce-4d72-aac6-cbfcf5cf1ef6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {909bdca0-60b9-4e74-a347-f9522174a21a}, !- Work Efficiency Schedule Name
  {75347b67-c3df-41a9-9e30-05fbe4a96634}, !- Clothing Insulation Schedule Name
  {ae6b9e59-832c-4c60-a066-b424acb2a368}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cc7935be-0921-4585-ac12-564576c5a200}, !- Handle
  StripMall Strip mall - type 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  63.2917932502532,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {20cf9757-ea39-4992-ac76-e18d66975708}, !- Handle
  {cc7935be-0921-4585-ac12-564576c5a200}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {36b6ae11-01b0-4d85-8874-aaded2fa7896}, !- Handle
  StripMall Strip mall - type 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {01663dbc-ad0f-4561-a5aa-3cd23506b3ba}, !- Handle
  StripMall Strip mall - type 1 Elec Equip, !- Name
  {36b6ae11-01b0-4d85-8874-aaded2fa7896}, !- Electric Equipment Definition Name
  {880d31f9-8dce-4d72-aac6-cbfcf5cf1ef6}, !- Space or SpaceType Name
  {93eb9580-2290-4b95-9d71-3bbf10cf972b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ade6ced0-435a-4ce3-919f-89bb78d2265c}, !- Handle
  StripMall Strip mall - type 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c1b84fef-2de8-4870-b203-b063c4f1affa}, !- Handle
  StripMall Strip mall - type 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {df53c13c-0b29-4811-a265-6ee9a3b4bf21}, !- Number of People Schedule Name
  {f6692444-5743-4d27-95aa-730762036a8f}, !- People Activity Level Schedule Name
  {bee9e389-32e6-49a5-89b3-e2609eb1f305}, !- Lighting Schedule Name
  {867b7154-188a-4371-bf74-04222ccc9f75}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1fbb3c9-bdcc-4905-b537-5a09a8a6d89a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {df53c13c-0b29-4811-a265-6ee9a3b4bf21}, !- Handle
  StripMall Bldg Occ,                     !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {4c826229-0d54-495d-a3b8-2afaaee189da}, !- Default Day Schedule Name
  {b63e93f9-7c73-4e0a-9d82-d129cba6b077}, !- Summer Design Day Schedule Name
  {b6d7a8d8-eb4e-4bfd-a4d5-9481f4a0e986}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c826229-0d54-495d-a3b8-2afaaee189da}, !- Handle
  StripMall Bldg Occ Default,             !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  48,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  14,                                     !- Hour 15
  7,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  14,                                     !- Hour 16
  22,                                     !- Minute 16
  0.725,                                  !- Value Until Time 16
  14,                                     !- Hour 17
  37,                                     !- Minute 17
  0.75,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  52,                                     !- Minute 18
  0.775,                                  !- Value Until Time 18
  15,                                     !- Hour 19
  7,                                      !- Minute 19
  0.8,                                    !- Value Until Time 19
  15,                                     !- Hour 20
  22,                                     !- Minute 20
  0.775,                                  !- Value Until Time 20
  15,                                     !- Hour 21
  37,                                     !- Minute 21
  0.75,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  52,                                     !- Minute 22
  0.725,                                  !- Value Until Time 22
  16,                                     !- Hour 23
  7,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  16,                                     !- Hour 24
  22,                                     !- Minute 24
  0.65,                                   !- Value Until Time 24
  16,                                     !- Hour 25
  37,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  52,                                     !- Minute 26
  0.55,                                   !- Value Until Time 26
  17,                                     !- Hour 27
  7,                                      !- Minute 27
  0.5,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  26,                                     !- Minute 28
  0.5,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  41,                                     !- Minute 29
  0.258620689655172,                      !- Value Until Time 29
  17,                                     !- Hour 30
  56,                                     !- Minute 30
  0.217241379310345,                      !- Value Until Time 30
  18,                                     !- Hour 31
  11,                                     !- Minute 31
  0.175862068965517,                      !- Value Until Time 31
  18,                                     !- Hour 32
  26,                                     !- Minute 32
  0.13448275862069,                       !- Value Until Time 32
  18,                                     !- Hour 33
  41,                                     !- Minute 33
  0.0931034482758621,                     !- Value Until Time 33
  18,                                     !- Hour 34
  56,                                     !- Minute 34
  0.0517241379310345,                     !- Value Until Time 34
  19,                                     !- Hour 35
  11,                                     !- Minute 35
  0.0103448275862069,                     !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0;                                      !- Value Until Time 37

OS:Schedule:Rule,
  {ca69c76c-6763-4c00-8efe-62b4e96b40da}, !- Handle
  Schedule Rule 11,                       !- Name
  {df53c13c-0b29-4811-a265-6ee9a3b4bf21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ba3693a-2a3d-4f58-bcd6-ded9c78fa082}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ba3693a-2a3d-4f58-bcd6-ded9c78fa082}, !- Handle
  StripMall Bldg Occ Sat Day,             !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  33,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  37,                                     !- Minute 15
  0.8,                                    !- Value Until Time 15
  15,                                     !- Hour 16
  52,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  16,                                     !- Hour 17
  7,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  22,                                     !- Minute 18
  0.65,                                   !- Value Until Time 18
  16,                                     !- Hour 19
  37,                                     !- Minute 19
  0.6,                                    !- Value Until Time 19
  16,                                     !- Hour 20
  52,                                     !- Minute 20
  0.422222222222222,                      !- Value Until Time 20
  17,                                     !- Hour 21
  7,                                      !- Minute 21
  0.244444444444444,                      !- Value Until Time 21
  17,                                     !- Hour 22
  11,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  17,                                     !- Hour 23
  26,                                     !- Minute 23
  0.155555555555556,                      !- Value Until Time 23
  17,                                     !- Hour 24
  41,                                     !- Minute 24
  0.111111111111111,                      !- Value Until Time 24
  17,                                     !- Hour 25
  45,                                     !- Minute 25
  0.1,                                    !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.075,                                  !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.05,                                   !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.025,                                  !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  24,                                     !- Hour 30
  0,                                      !- Minute 30
  0;                                      !- Value Until Time 30

OS:Schedule:Rule,
  {44440944-5c3a-4faa-8e38-fc05c95321c7}, !- Handle
  Schedule Rule 12,                       !- Name
  {df53c13c-0b29-4811-a265-6ee9a3b4bf21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9e32c4f-a566-431e-9c91-c5fa2852233b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9e32c4f-a566-431e-9c91-c5fa2852233b}, !- Handle
  StripMall Bldg Occ Sun Day,             !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  33,                                     !- Minute 6
  0.2,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  48,                                     !- Minute 7
  0.247058823529412,                      !- Value Until Time 7
  12,                                     !- Hour 8
  3,                                      !- Minute 8
  0.294117647058824,                      !- Value Until Time 8
  12,                                     !- Hour 9
  18,                                     !- Minute 9
  0.341176470588235,                      !- Value Until Time 9
  12,                                     !- Hour 10
  33,                                     !- Minute 10
  0.388235294117647,                      !- Value Until Time 10
  12,                                     !- Hour 11
  37,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  7,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  22,                                     !- Minute 13
  0.24,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  26,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  16,                                     !- Hour 15
  41,                                     !- Minute 15
  0.02,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  45,                                     !- Minute 16
  0,                                      !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Day,
  {b6d7a8d8-eb4e-4bfd-a4d5-9481f4a0e986}, !- Handle
  StripMall Bldg Occ Winter Design Day,   !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b63e93f9-7c73-4e0a-9d82-d129cba6b077}, !- Handle
  StripMall Bldg Occ Summer Design Day,   !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6692444-5743-4d27-95aa-730762036a8f}, !- Handle
  StripMall Activity,                     !- Name
  {aae56aea-3e5b-4556-be79-708fd2833888}, !- Schedule Type Limits Name
  {4a8cfb19-0f9e-4611-bf75-6ebeea6c8b93}, !- Default Day Schedule Name
  {7fe7e2d8-f8e9-4953-a4ab-e059a15c5d84}, !- Summer Design Day Schedule Name
  {e5597cdd-52ce-40c5-8325-18ce409bfe4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a8cfb19-0f9e-4611-bf75-6ebeea6c8b93}, !- Handle
  StripMall Activity Default,             !- Name
  {aae56aea-3e5b-4556-be79-708fd2833888}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e5597cdd-52ce-40c5-8325-18ce409bfe4f}, !- Handle
  StripMall Activity Winter Design Day,   !- Name
  {aae56aea-3e5b-4556-be79-708fd2833888}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7fe7e2d8-f8e9-4953-a4ab-e059a15c5d84}, !- Handle
  StripMall Activity Summer Design Day,   !- Name
  {aae56aea-3e5b-4556-be79-708fd2833888}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bee9e389-32e6-49a5-89b3-e2609eb1f305}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {ddbde52b-93d1-41fb-92d0-93f7d6dd4b4e}, !- Default Day Schedule Name
  {ff85ee5b-b8a2-4298-b1d5-4580c1be930c}, !- Summer Design Day Schedule Name
  {e00413ea-0311-421d-b93f-16a82edc6ff3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddbde52b-93d1-41fb-92d0-93f7d6dd4b4e}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09493525875,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.082657292,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.08043076975,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0782042475,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07597772525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.073751203,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0718120895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.069872976,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0679338625,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.065994749,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06553645075,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0650781525,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06461985425,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.064161556,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06594148625,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0677214165,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06950134675,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.071281277,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.077509934,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.083738591,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.089967248,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.096195905,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.11223146075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1282670165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.14430257225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.160338128,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.21688281925,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2734275105,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.32997220175,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.386516893,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.48270291675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5788889405,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.67507496425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.771260988,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.81394752425,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8566340605,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.89932059675,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.942007133,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.949002136,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.955997139,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962992142,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969987145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97016734,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970347535,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.97052773,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970707925,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970744423,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970780921,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970817419,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970853917,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97091356425,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9709732115,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97103285875,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971092506,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97115354975,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9712145935,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97127563725,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971336681,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97133755425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9713384275,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97133930075,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971340174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97134744025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713547065,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97136197275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.97133129925,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9712933595,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97125541975,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.97121748,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9711331215,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971048763,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9709644045,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970880046,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.97073120225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9705823585,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.97043351475,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970284671,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96947913575,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9686736005,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.96786806525,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96706253,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.9356053235,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.904148117,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8726909105,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.841233704,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73393153875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6266293735,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.51932720825,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.412025043,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341961072,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.271897101,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.20183313,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.131769159,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.11949119225,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1072132255;                           !- Value Until Time 96

OS:Schedule:Day,
  {ff85ee5b-b8a2-4298-b1d5-4580c1be930c}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e986a7ae-ce69-4150-8d61-1e2367629759}, !- Handle
  Schedule Rule 14,                       !- Name
  {bee9e389-32e6-49a5-89b3-e2609eb1f305}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbbfcf3f-c949-4c11-b1fc-4d6bd7c3ffa3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbbfcf3f-c949-4c11-b1fc-4d6bd7c3ffa3}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.393760226967686,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.393427946275469,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.393095665583252,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.392763384891036,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.392431104198819,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.392098823506602,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.391766542814385,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.391434262122168,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.391101981429951,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.390769700737735,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.390437420045518,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.390105139353301,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.389772858661084,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.389440577968867,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.38910829727665,                       !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.388776016584434,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.388443735892217,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3881114552,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.388361205959544,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.388610956719087,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.388860707478631,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.389110458238174,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.389662256721898,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.390214055205622,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.390765853689346,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.39131765217307,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.392656304016075,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.393994955859081,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.395333607702087,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.396672259545093,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.399440362754899,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.402208465964706,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.404976569174512,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.407744672384318,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.423239774622418,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.438734876860518,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.454229979098618,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.469725081336718,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.518279604771119,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.566834128205519,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.61538865163992,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.663943175074321,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.717882455275949,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.771821735477577,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.825761015679205,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.879700295880833,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.949995893187568,                      !- Value Until Time 47
  11,                                     !- Hour 48
  48,                                     !- Minute 48
  0.967569792514252,                      !- Value Until Time 48
  12,                                     !- Hour 49
  3,                                      !- Minute 49
  0.969978146806602,                      !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.970019511800823,                      !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.970075278565549,                      !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.970131045330275,                      !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.970186812095001,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.970242578859727,                      !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.970251593644795,                      !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.970260608429864,                      !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.970269623214932,                      !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.970278638,                            !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.970247315056317,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.970215992112635,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.970184669168952,                      !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.970153346225269,                      !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.970101038207296,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.970048730189323,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.969996422171351,                      !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.969944114153378,                      !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.968903692307026,                      !- Value Until Time 67
  16,                                     !- Hour 68
  26,                                     !- Minute 68
  0.968643586845437,                      !- Value Until Time 68
  16,                                     !- Hour 69
  41,                                     !- Minute 69
  0.875761037113637,                      !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.857625897638323,                      !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.826613014243037,                      !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.795600130847751,                      !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.764587247452464,                      !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.733574364057178,                      !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.70490395590292,                       !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.676233547748663,                      !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.647563139594406,                      !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.618892731440148,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.586258751095436,                      !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.553624770750724,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.520990790406012,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.4883568100613,                        !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.473236062208354,                      !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.458115314355407,                      !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.442994566502461,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.427873818649514,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.421611906715141,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.415349994780769,                      !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.409088082846396,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.402826170912023,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.401058105964264,                      !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.399290041016505,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.397521976068746,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.395753911120987,                      !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.39542163042877,                       !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.395089349736553,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.394757069044336,                      !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.39442478835212,                       !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.394092507659903;                      !- Value Until Time 99

OS:Schedule:Day,
  {e00413ea-0311-421d-b93f-16a82edc6ff3}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {867b7154-188a-4371-bf74-04222ccc9f75}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {424a2b74-49c5-45a9-bcb9-4596fa44cc0f}, !- Default Day Schedule Name
  {33db5e7a-d283-4ac8-8e4c-d33d8b52a426}, !- Summer Design Day Schedule Name
  {6e0c7293-8258-46d3-a895-0361ca86f301}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {424a2b74-49c5-45a9-bcb9-4596fa44cc0f}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.469904347826087,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.468621739130435,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.467339130434783,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.46605652173913,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.464773913043478,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.463491304347826,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.462208695652174,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.460926086956522,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.45964347826087,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.458360869565217,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.457078260869565,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.455795652173913,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.454513043478261,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.453230434782609,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.451947826086957,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.450665217391304,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.449382608695652,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4481,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.443925,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.43975,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.435575,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4314,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.428325,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.42525,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.422175,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4191,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4186,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4181,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4176,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4171,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.417625,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.41815,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.418675,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4192,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.420075,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.42095,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.421825,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.4227,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.425075,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.42745,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.429825,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4322,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4372,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4422,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4472,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4522,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.48788,                                !- Value Until Time 47
  11,                                     !- Hour 48
  48,                                     !- Minute 48
  0.4968,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  3,                                      !- Minute 49
  0.61624,                                !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.6308,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.647975,                               !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.66515,                                !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.682325,                               !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.6995,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.712125,                               !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.72475,                                !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.737375,                               !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.75,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.75605,                                !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.7621,                                 !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.76815,                                !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.7742,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.776275,                               !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.77835,                                !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.780425,                               !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.7825,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.78642,                                !- Value Until Time 67
  16,                                     !- Hour 68
  26,                                     !- Minute 68
  0.7874,                                 !- Value Until Time 68
  16,                                     !- Hour 69
  41,                                     !- Minute 69
  0.77978,                                !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.7764,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.768975,                               !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.76155,                                !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.754125,                               !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.7467,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.735225,                               !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.72375,                                !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.712275,                               !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.7008,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.686175,                               !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.67155,                                !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.656925,                               !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.6423,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.62796,                                !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.61362,                                !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.59928,                                !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.58494,                                !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.571605,                               !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.55827,                                !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.544935,                               !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.5316,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.5181,                                 !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.5046,                                 !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.4911,                                 !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.4776,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.476317391304348,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.475034782608696,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.473752173913043,                      !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.472469565217391,                      !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.471186956521739;                      !- Value Until Time 99

OS:Schedule:Day,
  {33db5e7a-d283-4ac8-8e4c-d33d8b52a426}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0a4c493-ddd1-4932-ab14-6b7d0dfcaff3}, !- Handle
  Schedule Rule 16,                       !- Name
  {867b7154-188a-4371-bf74-04222ccc9f75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5983971f-3629-43f5-a522-abdb3cda6c10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5983971f-3629-43f5-a522-abdb3cda6c10}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.250536446617767,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.228012550937245,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.224603341483293,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.22119413202934,                       !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.217784922575387,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.214375713121434,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.208135126324368,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.201894539527302,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.195653952730236,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.18941336593317,                       !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.18311499592502,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.17681662591687,                       !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.17051825590872,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.164219885900571,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.159828361858191,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.155436837815811,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.151045313773431,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.146653789731051,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.145440342298289,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.144226894865526,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.143013447432763,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1418,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.146018174409128,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.150236348818256,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.154454523227384,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.158672697636512,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.164913284433578,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.171153871230644,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.17739445802771,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.183635044824776,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.191262428687857,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.198889812550937,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.206517196414018,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.214144580277099,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.224141075794621,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.234137571312144,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.244134066829666,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.254130562347188,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.260024449877751,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.265918337408313,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.271812224938875,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.277706112469438,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.283946699266504,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.29018728606357,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.296427872860636,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.302668459657702,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.314340668296659,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.326012876935615,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.337685085574572,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.349357294213529,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.365132110839446,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.380906927465363,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.39668174409128,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.412456560717196,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.432045069274654,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.451633577832111,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.471222086389568,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.490810594947025,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.514559494702526,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.538308394458028,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.562057294213529,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.58580619396903,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.603834555827221,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.621862917685412,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.639891279543602,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.657919641401793,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.668493969030155,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.679068296658517,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.689642624286879,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.700216951915241,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.70241271393643,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.70460847595762,                       !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.70680423797881,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.703683944580277,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.698367889160554,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.693051833740831,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.687735778321108,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.674561206193969,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.66138663406683,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.64821206193969,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.635037489812551,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.614582233088835,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.594126976365118,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.573671719641402,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.553216462917685,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.526347269763651,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.499478076609617,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.472608883455583,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.445739690301548,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.413831801140994,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.38192391198044,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.350016022819886,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.318108133659332,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.29558423797881,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.273060342298289;                      !- Value Until Time 96

OS:Schedule:Day,
  {6e0c7293-8258-46d3-a895-0361ca86f301}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1fbb3c9-bdcc-4905-b537-5a09a8a6d89a}, !- Handle
  StripMall Infil Half On,                !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {37fdb542-96e9-4998-acd9-146139905bcc}, !- Default Day Schedule Name
  {9145359f-282a-4a22-9d58-8b068f376bd2}, !- Summer Design Day Schedule Name
  {0c35bfa4-e6cf-49c5-b922-bae692c48596}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37fdb542-96e9-4998-acd9-146139905bcc}, !- Handle
  StripMall Infil Half On Default,        !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9145359f-282a-4a22-9d58-8b068f376bd2}, !- Handle
  StripMall Infil Half On Summer Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {847feb8d-f9f1-402c-8068-3c322c08b488}, !- Handle
  Schedule Rule 17,                       !- Name
  {d1fbb3c9-bdcc-4905-b537-5a09a8a6d89a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0841ea63-62cf-4dca-aa85-fafe6a33018d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0841ea63-62cf-4dca-aa85-fafe6a33018d}, !- Handle
  StripMall Infil Half On Sat Day,        !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1d0efb6c-b97e-4ac7-ac72-efd744076860}, !- Handle
  Schedule Rule 18,                       !- Name
  {d1fbb3c9-bdcc-4905-b537-5a09a8a6d89a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0159754-1b67-42f1-9d1f-e73a03082a93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0159754-1b67-42f1-9d1f-e73a03082a93}, !- Handle
  StripMall Infil Half On Sun Day,        !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0c35bfa4-e6cf-49c5-b922-bae692c48596}, !- Handle
  StripMall Infil Half On Winter Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {59aa19b4-e0a6-44dd-ab4e-dbf6d6e0c6bd}, !- Handle
  StripMall Strip mall - type 2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5bd3e32d-0843-430c-84b3-43feb3210794}, !- Handle
  StripMall Strip mall - type 2 People,   !- Name
  {59aa19b4-e0a6-44dd-ab4e-dbf6d6e0c6bd}, !- People Definition Name
  {af2c8ace-ee2f-4be3-b68c-751a914187a2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {909bdca0-60b9-4e74-a347-f9522174a21a}, !- Work Efficiency Schedule Name
  {75347b67-c3df-41a9-9e30-05fbe4a96634}, !- Clothing Insulation Schedule Name
  {ae6b9e59-832c-4c60-a066-b424acb2a368}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {329ad653-d0db-492e-abd8-d67783ee41ed}, !- Handle
  StripMall Strip mall - type 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  37.2969495938992,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c3d65ccb-71aa-4ae3-a8dc-d3daf6bdda29}, !- Handle
  {329ad653-d0db-492e-abd8-d67783ee41ed}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {2c54fbd4-17d7-4f9b-ae31-616637c5b062}, !- Handle
  StripMall Strip mall - type 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e7ea7f7a-90b7-4427-8fc5-9afafa42ee78}, !- Handle
  StripMall Strip mall - type 2 Elec Equip, !- Name
  {2c54fbd4-17d7-4f9b-ae31-616637c5b062}, !- Electric Equipment Definition Name
  {af2c8ace-ee2f-4be3-b68c-751a914187a2}, !- Space or SpaceType Name
  {93eb9580-2290-4b95-9d71-3bbf10cf972b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {26d3d7d1-1b8a-4fec-9feb-fc8527aa97a4}, !- Handle
  StripMall Strip mall - type 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5b60120a-2a73-4c20-bc1a-7f6adeedb712}, !- Handle
  StripMall Strip mall - type 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {df53c13c-0b29-4811-a265-6ee9a3b4bf21}, !- Number of People Schedule Name
  {f6692444-5743-4d27-95aa-730762036a8f}, !- People Activity Level Schedule Name
  {bee9e389-32e6-49a5-89b3-e2609eb1f305}, !- Lighting Schedule Name
  {867b7154-188a-4371-bf74-04222ccc9f75}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1fbb3c9-bdcc-4905-b537-5a09a8a6d89a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {5f884bc5-e524-4cca-8e16-62b280badbf2}, !- Handle
  StripMall Strip mall - type 3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c2538e62-9cee-4ccc-96b1-f78fc715bdfa}, !- Handle
  StripMall Strip mall - type 3 People,   !- Name
  {5f884bc5-e524-4cca-8e16-62b280badbf2}, !- People Definition Name
  {56221f35-8d02-441f-8c23-539011e7943c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {909bdca0-60b9-4e74-a347-f9522174a21a}, !- Work Efficiency Schedule Name
  {75347b67-c3df-41a9-9e30-05fbe4a96634}, !- Clothing Insulation Schedule Name
  {ae6b9e59-832c-4c60-a066-b424acb2a368}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a197678a-46ba-4cdb-ba5b-cae47801ee54}, !- Handle
  StripMall Strip mall - type 3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  30.5156860313721,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {596b0b3d-460c-4a46-bc56-9f6923b23717}, !- Handle
  {a197678a-46ba-4cdb-ba5b-cae47801ee54}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {271a8313-1584-42c8-b7d8-e4c793bd5636}, !- Handle
  StripMall Strip mall - type 3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0c460b80-89e7-4e4f-9902-1c2f85f89f94}, !- Handle
  StripMall Strip mall - type 3 Elec Equip, !- Name
  {271a8313-1584-42c8-b7d8-e4c793bd5636}, !- Electric Equipment Definition Name
  {56221f35-8d02-441f-8c23-539011e7943c}, !- Space or SpaceType Name
  {93eb9580-2290-4b95-9d71-3bbf10cf972b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5f18b61e-4d8b-48cf-89f6-9899d776b692}, !- Handle
  StripMall Strip mall - type 3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fefbd8f0-1cc2-4f01-b72c-11558a809ff0}, !- Handle
  StripMall Strip mall - type 3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {df53c13c-0b29-4811-a265-6ee9a3b4bf21}, !- Number of People Schedule Name
  {f6692444-5743-4d27-95aa-730762036a8f}, !- People Activity Level Schedule Name
  {bee9e389-32e6-49a5-89b3-e2609eb1f305}, !- Lighting Schedule Name
  {867b7154-188a-4371-bf74-04222ccc9f75}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d1fbb3c9-bdcc-4905-b537-5a09a8a6d89a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {9ea786a6-defa-429e-8c46-82a96a0ee893}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {73568712-f8f8-41d6-b65e-1ba159bbf9da}, !- Handle
  Foundation F 126 Perim 4988 Area 22805, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  228.052577049031,                       !- Area {m2}
  49.880266196201;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {64901247-6140-4088-b2e1-9357aaa2ea89}, !- Handle
  Foundation F 126 Perim 0 Area 117766,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1177.65844396077,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0ce7dffa-052c-4429-bc78-a61904801773}, !- Handle
  Foundation F 126 Perim 4265 Area 19498, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  194.983972039225,                       !- Area {m2}
  42.6474129569608;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d06c8edb-8fb5-4988-9479-7864ecd969c4}, !- Handle
  Foundation F 126 Perim 1904 Area 8704,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  87.0403940196125,                       !- Area {m2}
  19.0377064784804;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c69c8747-52c9-4cc6-b2ca-dfecacf78958}, !- Handle
  Foundation F 126 Perim 2361 Area 10794, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  107.943578019612,                       !- Area {m2}
  23.6097064784804;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f688424c-2ed9-4893-a540-d14920c0a632}, !- Handle
  Foundation F 126 Perim 0 Area 32127,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  321.265223512499,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7e2ae9d0-63c2-4e66-84b0-cc69b65e3c05}, !- Handle
  Foundation F 126 Perim 644 Area 2945,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  29.4470080837502,                       !- Area {m2}
  6.44072792732945;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {20e18f66-d000-41d9-8844-c179d3887915}, !- Handle
  Foundation F 126 Perim 0 Area 94961,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  949.605866911743,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {03d0d84e-b5cd-4164-83c0-5a0a9e3f059d}, !- Handle
  Foundation F 126 Perim 1717 Area 785,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  78.4965699358624,                       !- Area {m2}
  17.168978551151;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3f4c5a00-8e55-4787-b2dc-614ff2f162ba}, !- Handle
  Foundation F 126 Perim 0 Area 212726,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  2127.26431087251,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e7ec8855-c52a-4e9b-81ee-7ed7bfd947cd}, !- Handle
  Foundation F 126 Perim 0 Area 85639,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  856.393220448277,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {1eb520ed-515b-4b9d-8bfb-962bd6011ab3}, !- Handle
  ComStock DOE Ref Pre-1980 - StMall - ASHRAE 169-2013-6B, !- Name
  {805dd92a-43b2-45cf-9818-39dc2a42d9ba}, !- Default Exterior Surface Constructions Name
  {11e54568-8ddc-4d95-a4f7-1fb137ab3f15}, !- Default Interior Surface Constructions Name
  {67a43355-32da-4776-ac37-240f22c8a5bb}, !- Default Ground Contact Surface Constructions Name
  {869e80de-eb84-4cc8-bf0f-c4414754828e}, !- Default Exterior SubSurface Constructions Name
  {08477343-1e2e-4a66-b1db-aa3e0902ef78}, !- Default Interior SubSurface Constructions Name
  {848b984b-48c2-4e1a-a8e5-5ac3b313d2d7}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {805dd92a-43b2-45cf-9818-39dc2a42d9ba}, !- Handle
  Default Surface Constructions 1,        !- Name
  {c9b855f7-9075-4fe0-9946-2599356a0fd8}, !- Floor Construction Name
  {2a48faaf-974a-4b14-a5a0-8c2c7cef620d}, !- Wall Construction Name
  {1ee65d31-018d-4941-bc00-a7ad7d76291b}; !- Roof Ceiling Construction Name

OS:Construction,
  {c9b855f7-9075-4fe0-9946-2599356a0fd8}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {2e428401-e7ca-4214-bd52-b2c0b22471d9}, !- Layer 1
  {29337e93-2ecf-4b60-8962-5698498344fb}; !- Layer 2

OS:Material,
  {2e428401-e7ca-4214-bd52-b2c0b22471d9}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {29337e93-2ecf-4b60-8962-5698498344fb}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fd2ed22b-0635-4d1b-b22d-46dae6a6a552}, !- Handle
  {c9b855f7-9075-4fe0-9946-2599356a0fd8}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {1ee65d31-018d-4941-bc00-a7ad7d76291b}, !- Handle
  Typical IEAD Roof R-16.67,              !- Name
  ,                                       !- Surface Rendering Name
  {6e1af510-0b8e-475e-a94e-93d7dec5eafb}, !- Layer 1
  {08142416-04b9-426b-9c20-a0303e4716ac}, !- Layer 2
  {67da0609-f41e-4519-8fd6-27dfd13209ab}; !- Layer 3

OS:Material,
  {6e1af510-0b8e-475e-a94e-93d7dec5eafb}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {08142416-04b9-426b-9c20-a0303e4716ac}, !- Handle
  Typical Insulation R-15.55,             !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {67da0609-f41e-4519-8fd6-27dfd13209ab}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {36fad36f-d156-4962-a2cf-0b3a6eedbf1d}, !- Handle
  {1ee65d31-018d-4941-bc00-a7ad7d76291b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {11e54568-8ddc-4d95-a4f7-1fb137ab3f15}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4a185929-ab17-4a3c-81ab-0145029b35ba}, !- Floor Construction Name
  {58610524-0ae1-40f9-bed8-5596cad32a70}, !- Wall Construction Name
  {b52dbfe4-5a8f-40c0-baac-9aa1dd919045}; !- Roof Ceiling Construction Name

OS:Construction,
  {4a185929-ab17-4a3c-81ab-0145029b35ba}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {574695f2-961b-4f1c-9179-8e2cef41084b}, !- Layer 1
  {4fa2c621-6a72-407d-9657-84349387e60e}; !- Layer 2

OS:Material,
  {574695f2-961b-4f1c-9179-8e2cef41084b}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4fa2c621-6a72-407d-9657-84349387e60e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {109430b6-b44b-4ef7-991f-2daf4f261cd1}, !- Handle
  {4a185929-ab17-4a3c-81ab-0145029b35ba}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {58610524-0ae1-40f9-bed8-5596cad32a70}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {17c14103-2b96-4fba-a8ed-20e8e0243cca}, !- Layer 1
  {17c14103-2b96-4fba-a8ed-20e8e0243cca}; !- Layer 2

OS:Material,
  {17c14103-2b96-4fba-a8ed-20e8e0243cca}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {570b4cf9-b1ee-44b3-92fb-fc6f818b5223}, !- Handle
  {58610524-0ae1-40f9-bed8-5596cad32a70}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b52dbfe4-5a8f-40c0-baac-9aa1dd919045}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {4fa2c621-6a72-407d-9657-84349387e60e}, !- Layer 1
  {574695f2-961b-4f1c-9179-8e2cef41084b}; !- Layer 2

OS:StandardsInformation:Construction,
  {18f214a2-db37-407f-ac19-e36dae229646}, !- Handle
  {b52dbfe4-5a8f-40c0-baac-9aa1dd919045}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {67a43355-32da-4776-ac37-240f22c8a5bb}, !- Handle
  Default Surface Constructions 3,        !- Name
  {f8297966-4492-43f5-adb7-506df0151a57}, !- Floor Construction Name
  {473aa7fe-b7a2-49dd-b595-dc1b8f9a8fc4}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {f8297966-4492-43f5-adb7-506df0151a57}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {bf8de0d0-dc66-4353-b7ce-e9964f333892}, !- Layer 1
  {29337e93-2ecf-4b60-8962-5698498344fb}; !- Layer 2

OS:Material:NoMass,
  {0bf0498d-f524-4b97-8364-eda7c1a1db8c}, !- Handle
  Typical Insulation R-4.51,              !- Name
  Smooth,                                 !- Roughness
  0.79391688529411,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bf8de0d0-dc66-4353-b7ce-e9964f333892}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8599182a-fc33-4d60-9251-bc19f7fe08f0}, !- Handle
  {f8297966-4492-43f5-adb7-506df0151a57}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {473aa7fe-b7a2-49dd-b595-dc1b8f9a8fc4}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {faec75ad-f194-4fda-ac8c-b38b8c4febd4}; !- Layer 1

OS:Material,
  {faec75ad-f194-4fda-ac8c-b38b8c4febd4}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {aa26a0fb-220c-41de-823d-dea9d84c6135}, !- Handle
  {473aa7fe-b7a2-49dd-b595-dc1b8f9a8fc4}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {869e80de-eb84-4cc8-bf0f-c4414754828e}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b903e49b-031c-4d18-a841-621ea719e21e}, !- Fixed Window Construction Name
  {254c4ac2-980e-4bc3-9f2f-bab1a634c71b}, !- Operable Window Construction Name
  {c1918e2c-66e2-4ca2-8b31-9cb7f74367c1}, !- Door Construction Name
  {d4c4a336-11da-4e8e-b849-f7ee1bb586a3}, !- Glass Door Construction Name
  {ea2ca1d0-ba2f-40f3-9d92-a1a642601050}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {c1c934b2-3652-4076-87b7-055cd350837e}, !- Tubular Daylight Dome Construction Name
  {c1c934b2-3652-4076-87b7-055cd350837e}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b903e49b-031c-4d18-a841-621ea719e21e}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {09edb92b-cb05-4664-9d4f-e2bb516f68c8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {09edb92b-cb05-4664-9d4f-e2bb516f68c8}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {85c1f32f-99c5-41c9-9752-19f3dd4a1289}, !- Handle
  {b903e49b-031c-4d18-a841-621ea719e21e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {254c4ac2-980e-4bc3-9f2f-bab1a634c71b}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {f8205a8a-b024-4694-97e4-ef5e5477bf44}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f8205a8a-b024-4694-97e4-ef5e5477bf44}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {2a6d6a0c-0fa4-4ab0-82f3-29c0e973acd6}, !- Handle
  {254c4ac2-980e-4bc3-9f2f-bab1a634c71b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {c1918e2c-66e2-4ca2-8b31-9cb7f74367c1}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {67d3fd1a-d0df-4f96-af7c-8672c041d933}, !- Layer 1
  {0bf0498d-f524-4b97-8364-eda7c1a1db8c}; !- Layer 2

OS:Material,
  {67d3fd1a-d0df-4f96-af7c-8672c041d933}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {89cfa16b-4fd0-4ea5-ba26-324defb47d17}, !- Handle
  {c1918e2c-66e2-4ca2-8b31-9cb7f74367c1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d4c4a336-11da-4e8e-b849-f7ee1bb586a3}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {2a2ce67b-e647-458a-b43f-21fdc427e587}; !- Layer 1

OS:WindowMaterial:Glazing,
  {2a2ce67b-e647-458a-b43f-21fdc427e587}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {74f17bd4-623a-4d86-a6c8-0b544ace9c7a}, !- Handle
  {d4c4a336-11da-4e8e-b849-f7ee1bb586a3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {ea2ca1d0-ba2f-40f3-9d92-a1a642601050}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {0bf0498d-f524-4b97-8364-eda7c1a1db8c}; !- Layer 1

OS:StandardsInformation:Construction,
  {8c557eb0-ea84-48d0-ab0a-2063323b84a2}, !- Handle
  {ea2ca1d0-ba2f-40f3-9d92-a1a642601050}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {c1c934b2-3652-4076-87b7-055cd350837e}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {13a85865-894c-4fb8-bbdb-95465fd84804}; !- Layer 1

OS:WindowMaterial:Glazing,
  {13a85865-894c-4fb8-bbdb-95465fd84804}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {6d69f1c0-69b2-4ffa-9c8b-21470778dd6f}, !- Handle
  {c1c934b2-3652-4076-87b7-055cd350837e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {08477343-1e2e-4a66-b1db-aa3e0902ef78}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {c1c934b2-3652-4076-87b7-055cd350837e}, !- Fixed Window Construction Name
  {c1c934b2-3652-4076-87b7-055cd350837e}, !- Operable Window Construction Name
  {eff65598-9b23-4298-8f01-61a3421ef44b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {eff65598-9b23-4298-8f01-61a3421ef44b}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {6544fb14-8785-40f9-bc13-46b2b772fd0e}; !- Layer 1

OS:Material,
  {6544fb14-8785-40f9-bc13-46b2b772fd0e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {14aff96a-acd7-473f-a1ba-72af580bbe7c}, !- Handle
  {eff65598-9b23-4298-8f01-61a3421ef44b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {848b984b-48c2-4e1a-a8e5-5ac3b313d2d7}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {6544fb14-8785-40f9-bc13-46b2b772fd0e}; !- Layer 1

OS:StandardsInformation:Construction,
  {9834084e-2a73-42be-b74d-42655eacba4f}, !- Handle
  {848b984b-48c2-4e1a-a8e5-5ac3b313d2d7}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2a48faaf-974a-4b14-a5a0-8c2c7cef620d}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.9, !- Name
  ,                                       !- Surface Rendering Name
  {4780faea-4cb3-47b7-8427-f645db472dd2}, !- Layer 1
  {241f491e-61c5-4ac9-a60d-1d2388255cc4}, !- Layer 2
  {0bf0498d-f524-4b97-8364-eda7c1a1db8c}, !- Layer 3
  {d34d1039-bee2-4555-84e7-7683b327a4b2}; !- Layer 4

OS:Material,
  {4780faea-4cb3-47b7-8427-f645db472dd2}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {241f491e-61c5-4ac9-a60d-1d2388255cc4}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d34d1039-bee2-4555-84e7-7683b327a4b2}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6c0bff37-77fe-4647-8c0f-510f037f1c96}, !- Handle
  {2a48faaf-974a-4b14-a5a0-8c2c7cef620d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Handle
  Always On Discrete,                     !- Name
  {83a09ecb-59bd-4702-9116-ffae9f83724e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {83a09ecb-59bd-4702-9116-ffae9f83724e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {954ec897-d2a1-49ed-b43a-022578d61fbd}, !- Handle
  8.6,                                    !- January Ground Temperature {C}
  2.8,                                    !- February Ground Temperature {C}
  -4.1,                                   !- March Ground Temperature {C}
  -8.8,                                   !- April Ground Temperature {C}
  -2.2,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  6.7,                                    !- July Ground Temperature {C}
  10.1,                                   !- August Ground Temperature {C}
  16.5,                                   !- September Ground Temperature {C}
  20.6,                                   !- October Ground Temperature {C}
  19.2,                                   !- November Ground Temperature {C}
  14.7;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {548d9c60-9ffc-415c-a550-6fa9c5ff9f78}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {07ae77be-a80a-4180-b0c5-5fa0dd3327a9}, !- Handle
  Parking Areas and Drives,               !- Name
  {548d9c60-9ffc-415c-a550-6fa9c5ff9f78}, !- Exterior Lights Definition Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  173773.255813953,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {af8f812c-8da4-4ec9-80ca-5fbc6416729e}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {08ce564c-6fa6-4530-8796-3e46931b4f48}, !- Handle
  Building Facades,                       !- Name
  {af8f812c-8da4-4ec9-80ca-5fbc6416729e}, !- Exterior Lights Definition Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  19752.2150656578,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4ee3a863-69c6-4123-9be5-6d6187208198}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6f762d3d-8369-4bbf-b38d-70ace0e21305}, !- Handle
  Main Entries,                           !- Name
  {4ee3a863-69c6-4123-9be5-6d6187208198}, !- Exterior Lights Definition Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  288,                                    !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f7fedb07-b5ec-46d3-bdf8-f14df595db48}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {06caf07e-5d1d-46d4-b3f3-45b0e44acef8}, !- Handle
  Other Doors,                            !- Name
  {f7fedb07-b5ec-46d3-bdf8-f14df595db48}, !- Exterior Lights Definition Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  176.4,                                  !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {83a09ecb-59bd-4702-9116-ffae9f83724e}, !- Schedule Type Limits Name
  {e67c5266-82ab-4f23-ad71-72529aee6ef7}, !- Default Day Schedule Name
  {da1304d5-7099-4923-9fbe-481212177108}, !- Summer Design Day Schedule Name
  {9645b406-743b-48ac-b300-8794b5f9f6e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e67c5266-82ab-4f23-ad71-72529aee6ef7}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {83a09ecb-59bd-4702-9116-ffae9f83724e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9645b406-743b-48ac-b300-8794b5f9f6e2}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {83a09ecb-59bd-4702-9116-ffae9f83724e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {da1304d5-7099-4923-9fbe-481212177108}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {83a09ecb-59bd-4702-9116-ffae9f83724e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2fa2a2d4-7fd7-4c7b-a966-3ec6df03559c}, !- Handle
  Schedule Rule 19,                       !- Name
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5110ee2-0d0d-4c3e-9722-c487d21eb1b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5110ee2-0d0d-4c3e-9722-c487d21eb1b5}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {83a09ecb-59bd-4702-9116-ffae9f83724e}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {e9bbcd47-7d16-456d-8892-a33e6551f3b6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.104713560745816,                      !- Maximum Flow Rate {m3/s}
  {cef7c09f-f2e2-453e-bc5a-52ec1d8a9155}, !- Air Inlet Node Name
  {f73b8bce-0590-4260-a44b-eab2a92fe7b9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {37df41fd-24fc-47b6-9fb2-284427181819}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {f7c061f6-99c7-40dc-8eae-2f2f14ee3758}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {fae19bfe-98ba-42e2-9e22-f8585691b9da}, !- Inlet Port
  {cef7c09f-f2e2-453e-bc5a-52ec1d8a9155}; !- Outlet Port

OS:Connection,
  {fae19bfe-98ba-42e2-9e22-f8585691b9da}, !- Handle
  {7d51f320-9a29-464e-a918-3ec12ab29361}, !- Source Object
  2,                                      !- Outlet Port
  {f7c061f6-99c7-40dc-8eae-2f2f14ee3758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cef7c09f-f2e2-453e-bc5a-52ec1d8a9155}, !- Handle
  {f7c061f6-99c7-40dc-8eae-2f2f14ee3758}, !- Source Object
  3,                                      !- Outlet Port
  {e9bbcd47-7d16-456d-8892-a33e6551f3b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5f566e2d-f1ad-4889-a712-32f4996ab67c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {f73b8bce-0590-4260-a44b-eab2a92fe7b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f73b8bce-0590-4260-a44b-eab2a92fe7b9}, !- Handle
  {e9bbcd47-7d16-456d-8892-a33e6551f3b6}, !- Source Object
  7,                                      !- Outlet Port
  {5f566e2d-f1ad-4889-a712-32f4996ab67c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {37df41fd-24fc-47b6-9fb2-284427181819}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {e59c2e89-8d15-47eb-bbda-02327a13bb26}, !- Schedule Type Limits Name
  {0b8d162d-c1ba-4820-9cc3-1c549a5e5583}, !- Default Day Schedule Name
  {ac174b99-f8d3-4a26-83ac-3fe56cd4a32d}, !- Summer Design Day Schedule Name
  {435b484c-9ca0-4cfb-83dc-a649dd2fd0ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b8d162d-c1ba-4820-9cc3-1c549a5e5583}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {e59c2e89-8d15-47eb-bbda-02327a13bb26}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  0.933710317509291,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {435b484c-9ca0-4cfb-83dc-a649dd2fd0ea}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {e59c2e89-8d15-47eb-bbda-02327a13bb26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {ac174b99-f8d3-4a26-83ac-3fe56cd4a32d}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {e59c2e89-8d15-47eb-bbda-02327a13bb26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {62ee8bc1-dcd5-49b9-ae78-87aa37ba51fc}, !- Handle
  Schedule Rule 20,                       !- Name
  {37df41fd-24fc-47b6-9fb2-284427181819}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a15a8f37-cb3b-4632-8747-c05f4d1032f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a15a8f37-cb3b-4632-8747-c05f4d1032f9}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {e59c2e89-8d15-47eb-bbda-02327a13bb26}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  0.933710317509291,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {e59c2e89-8d15-47eb-bbda-02327a13bb26}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {c97f8eea-a975-4d0a-bb6e-f47967f6753e}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source, !- Name
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0977721320515042,                     !- Maximum Flow Rate {m3/s}
  {1b9ed3ab-3da4-48e7-93a8-e4c996501f73}, !- Air Inlet Node Name
  {daea960b-04b7-4343-9b49-bc6478f42741}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3cda48cf-3891-4e29-89e9-85795874bcf7}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {41f70dc5-f11e-4c3f-a906-b1895989981a}, !- Inlet Port
  {1b9ed3ab-3da4-48e7-93a8-e4c996501f73}; !- Outlet Port

OS:Connection,
  {41f70dc5-f11e-4c3f-a906-b1895989981a}, !- Handle
  {76561962-ca81-44ba-a4a0-d7b6f4bcccce}, !- Source Object
  2,                                      !- Outlet Port
  {3cda48cf-3891-4e29-89e9-85795874bcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b9ed3ab-3da4-48e7-93a8-e4c996501f73}, !- Handle
  {3cda48cf-3891-4e29-89e9-85795874bcf7}, !- Source Object
  3,                                      !- Outlet Port
  {c97f8eea-a975-4d0a-bb6e-f47967f6753e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5bd37367-f965-462e-bf3a-9ac3d6f54cd0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {daea960b-04b7-4343-9b49-bc6478f42741}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daea960b-04b7-4343-9b49-bc6478f42741}, !- Handle
  {c97f8eea-a975-4d0a-bb6e-f47967f6753e}, !- Source Object
  7,                                      !- Outlet Port
  {5bd37367-f965-462e-bf3a-9ac3d6f54cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {4ec6f918-ca58-4a2b-865d-1bf99e6ff99a}, !- Handle
  Zone Mixing 1,                          !- Name
  {af9cf423-5d7d-4982-9969-30c940ab2f44}, !- Zone or Space Name
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0977721320515042,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {f7224122-32b8-4f72-b743-4943dc9330e5}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {ca88950a-5c3d-47ac-9126-7245a6923291}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.14241913481045,                       !- Maximum Flow Rate {m3/s}
  {8d166b7d-8163-422e-b14f-bfb8228b520b}, !- Air Inlet Node Name
  {a5d5c346-82f6-4c50-9323-7dc603ce012f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {37df41fd-24fc-47b6-9fb2-284427181819}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {aa9cb765-531f-41a7-b4c4-b6a2d6a1013f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {031859d2-f57f-430b-8639-5b5ab313e844}, !- Inlet Port
  {8d166b7d-8163-422e-b14f-bfb8228b520b}; !- Outlet Port

OS:Connection,
  {031859d2-f57f-430b-8639-5b5ab313e844}, !- Handle
  {06f91894-8808-4e71-a724-4ddba256efb2}, !- Source Object
  2,                                      !- Outlet Port
  {aa9cb765-531f-41a7-b4c4-b6a2d6a1013f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d166b7d-8163-422e-b14f-bfb8228b520b}, !- Handle
  {aa9cb765-531f-41a7-b4c4-b6a2d6a1013f}, !- Source Object
  3,                                      !- Outlet Port
  {ca88950a-5c3d-47ac-9126-7245a6923291}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1144cca1-c53c-48d0-af55-79b0aee34455}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {a5d5c346-82f6-4c50-9323-7dc603ce012f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5d5c346-82f6-4c50-9323-7dc603ce012f}, !- Handle
  {ca88950a-5c3d-47ac-9126-7245a6923291}, !- Source Object
  7,                                      !- Outlet Port
  {1144cca1-c53c-48d0-af55-79b0aee34455}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {328c1d19-8032-47e2-a7dd-56a956d25193}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source, !- Name
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.06668853309255,                       !- Maximum Flow Rate {m3/s}
  {2485c1ba-dfad-4d1a-b7ac-2b395ce3da44}, !- Air Inlet Node Name
  {bc74a8a8-bf53-4056-a1e1-8ca9a484f09e}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {12451f9c-7888-49cf-8a09-95fa499f03c2}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {0a6b1709-b9cb-4aaf-9687-86491d19dc62}, !- Inlet Port
  {2485c1ba-dfad-4d1a-b7ac-2b395ce3da44}; !- Outlet Port

OS:Connection,
  {0a6b1709-b9cb-4aaf-9687-86491d19dc62}, !- Handle
  {142a8113-d842-4b6d-ab4e-9ced8d94e783}, !- Source Object
  2,                                      !- Outlet Port
  {12451f9c-7888-49cf-8a09-95fa499f03c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2485c1ba-dfad-4d1a-b7ac-2b395ce3da44}, !- Handle
  {12451f9c-7888-49cf-8a09-95fa499f03c2}, !- Source Object
  3,                                      !- Outlet Port
  {328c1d19-8032-47e2-a7dd-56a956d25193}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {85323112-7839-4394-984b-3a1234f51897}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {bc74a8a8-bf53-4056-a1e1-8ca9a484f09e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc74a8a8-bf53-4056-a1e1-8ca9a484f09e}, !- Handle
  {328c1d19-8032-47e2-a7dd-56a956d25193}, !- Source Object
  7,                                      !- Outlet Port
  {85323112-7839-4394-984b-3a1234f51897}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {7bfef76f-0ca8-4907-b310-fd897537abeb}, !- Handle
  Zone Mixing 2,                          !- Name
  {df7d13ec-5866-472e-bfba-515ae3a2e816}, !- Zone or Space Name
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  1.06668853309255,                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {324d02f0-0077-4e7c-a322-532e71359bca}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {b345f696-9449-457a-8c1d-85c76123bbba}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.104713560745816,                      !- Maximum Flow Rate {m3/s}
  {79a25111-7850-4285-83f5-01ef68613bd8}, !- Air Inlet Node Name
  {88aae21c-087d-4b8e-a498-39fa9571933b}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {37df41fd-24fc-47b6-9fb2-284427181819}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {5c2457ca-d00d-4178-81b4-2c54c1e3e173}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {e78cb080-04b2-41c2-8e4a-044782d7b4dd}, !- Inlet Port
  {79a25111-7850-4285-83f5-01ef68613bd8}; !- Outlet Port

OS:Connection,
  {e78cb080-04b2-41c2-8e4a-044782d7b4dd}, !- Handle
  {281ae04e-f91d-49a9-a02a-3086ac4ab4f3}, !- Source Object
  2,                                      !- Outlet Port
  {5c2457ca-d00d-4178-81b4-2c54c1e3e173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a25111-7850-4285-83f5-01ef68613bd8}, !- Handle
  {5c2457ca-d00d-4178-81b4-2c54c1e3e173}, !- Source Object
  3,                                      !- Outlet Port
  {b345f696-9449-457a-8c1d-85c76123bbba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c565e02-879f-4ae6-b713-ff8838b107e8}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {88aae21c-087d-4b8e-a498-39fa9571933b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88aae21c-087d-4b8e-a498-39fa9571933b}, !- Handle
  {b345f696-9449-457a-8c1d-85c76123bbba}, !- Source Object
  7,                                      !- Outlet Port
  {1c565e02-879f-4ae6-b713-ff8838b107e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {63871f09-09d2-431c-8ebd-bfa483ef56b5}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source, !- Name
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0977721320515041,                     !- Maximum Flow Rate {m3/s}
  {3e1f8bdd-7042-4928-879b-ce8bd41347ce}, !- Air Inlet Node Name
  {29f380ed-1b7f-4d8f-b4c3-48e9bef55f21}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3a41dad2-1c43-4674-926e-5fd05b418ddb}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {47dda1e7-2a45-409e-af20-e459661789fe}, !- Inlet Port
  {3e1f8bdd-7042-4928-879b-ce8bd41347ce}; !- Outlet Port

OS:Connection,
  {47dda1e7-2a45-409e-af20-e459661789fe}, !- Handle
  {57acf632-8880-4a8f-a143-462b8956afe8}, !- Source Object
  2,                                      !- Outlet Port
  {3a41dad2-1c43-4674-926e-5fd05b418ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e1f8bdd-7042-4928-879b-ce8bd41347ce}, !- Handle
  {3a41dad2-1c43-4674-926e-5fd05b418ddb}, !- Source Object
  3,                                      !- Outlet Port
  {63871f09-09d2-431c-8ebd-bfa483ef56b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84a67aed-662e-4d01-b01c-ffc643cc9eb4}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {29f380ed-1b7f-4d8f-b4c3-48e9bef55f21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29f380ed-1b7f-4d8f-b4c3-48e9bef55f21}, !- Handle
  {63871f09-09d2-431c-8ebd-bfa483ef56b5}, !- Source Object
  7,                                      !- Outlet Port
  {84a67aed-662e-4d01-b01c-ffc643cc9eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {737fd2d9-3123-4906-84b7-84cf1b84bbc5}, !- Handle
  Zone Mixing 3,                          !- Name
  {1345dad6-dde7-4ddb-9c51-7c07c4e0d869}, !- Zone or Space Name
  {bb78acac-bf99-4d5f-9ca4-b573f427fae5}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0977721320515041,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {ed17eddb-a5b3-4ca9-a2bf-7006b8be4bdc}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Ruleset,
  {9161583c-ca64-4f73-bd7f-95d5c6fb56f4}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  {42e67dab-56e9-4cc5-bbd1-9fed519b13a0}, !- Default Day Schedule Name
  {039067c4-878b-44db-bece-efca2c7cdbec}, !- Summer Design Day Schedule Name
  {9ab5e0bf-ef60-499c-a7ff-b157fe2802f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42e67dab-56e9-4cc5-bbd1-9fed519b13a0}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.009375,                               !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.01875,                                !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.028125,                               !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0375,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.046875,                               !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05625,                                !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.065625,                               !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.084375,                               !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.09375,                                !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.103125,                               !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1125,                                 !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.121875,                               !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.13125,                                !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.140625,                               !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  48,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  3,                                      !- Minute 19
  0.486206896551724,                      !- Value Until Time 19
  11,                                     !- Hour 20
  18,                                     !- Minute 20
  0.472413793103448,                      !- Value Until Time 20
  11,                                     !- Hour 21
  33,                                     !- Minute 21
  0.458620689655172,                      !- Value Until Time 21
  11,                                     !- Hour 22
  48,                                     !- Minute 22
  0.444827586206897,                      !- Value Until Time 22
  12,                                     !- Hour 23
  3,                                      !- Minute 23
  0.431034482758621,                      !- Value Until Time 23
  12,                                     !- Hour 24
  18,                                     !- Minute 24
  0.417241379310345,                      !- Value Until Time 24
  12,                                     !- Hour 25
  33,                                     !- Minute 25
  0.403448275862069,                      !- Value Until Time 25
  12,                                     !- Hour 26
  37,                                     !- Minute 26
  0.4,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  52,                                     !- Minute 27
  0.3875,                                 !- Value Until Time 27
  13,                                     !- Hour 28
  7,                                      !- Minute 28
  0.375,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  22,                                     !- Minute 29
  0.3625,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  37,                                     !- Minute 30
  0.35,                                   !- Value Until Time 30
  13,                                     !- Hour 31
  52,                                     !- Minute 31
  0.3375,                                 !- Value Until Time 31
  14,                                     !- Hour 32
  7,                                      !- Minute 32
  0.325,                                  !- Value Until Time 32
  14,                                     !- Hour 33
  22,                                     !- Minute 33
  0.3125,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  37,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  16,                                     !- Hour 35
  7,                                      !- Minute 35
  0.3,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  22,                                     !- Minute 36
  0.38,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  26,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.475,                                  !- Value Until Time 39
  17,                                     !- Hour 40
  15,                                     !- Minute 40
  0.45,                                   !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.425,                                  !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  0,                                      !- Minute 43
  0.425,                                  !- Value Until Time 43
  18,                                     !- Hour 44
  15,                                     !- Minute 44
  0.45,                                   !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.475,                                  !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  0.5,                                    !- Value Until Time 46
  19,                                     !- Hour 47
  0,                                      !- Minute 47
  0.475,                                  !- Value Until Time 47
  19,                                     !- Hour 48
  15,                                     !- Minute 48
  0.45,                                   !- Value Until Time 48
  19,                                     !- Hour 49
  30,                                     !- Minute 49
  0.425,                                  !- Value Until Time 49
  19,                                     !- Hour 50
  45,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  20,                                     !- Hour 51
  0,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  20,                                     !- Hour 52
  15,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  20,                                     !- Hour 53
  30,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  45,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.2125,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  15,                                     !- Minute 56
  0.225,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.2375,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.1875,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0.0625,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0;                                      !- Value Until Time 63

OS:Schedule:Day,
  {039067c4-878b-44db-bece-efca2c7cdbec}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {74a3bfd9-b686-49d7-ba2f-c0f4603acb22}, !- Handle
  Schedule Rule 21,                       !- Name
  {9161583c-ca64-4f73-bd7f-95d5c6fb56f4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a3376d9-3336-4583-869f-012c591dd483}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a3376d9-3336-4583-869f-012c591dd483}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2625,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.375,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.4875,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5875,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.575,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.5625,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.475,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  45,                                     !- Minute 18
  0.41,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  48,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  12,                                     !- Hour 20
  3,                                      !- Minute 20
  0.41,                                   !- Value Until Time 20
  12,                                     !- Hour 21
  7,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  22,                                     !- Minute 22
  0.3875,                                 !- Value Until Time 22
  12,                                     !- Hour 23
  37,                                     !- Minute 23
  0.375,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  52,                                     !- Minute 24
  0.3625,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  7,                                      !- Minute 25
  0.35,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  22,                                     !- Minute 26
  0.3375,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  37,                                     !- Minute 27
  0.325,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  52,                                     !- Minute 28
  0.3125,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  7,                                      !- Minute 29
  0.3,                                    !- Value Until Time 29
  16,                                     !- Hour 30
  7,                                      !- Minute 30
  0.3,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  22,                                     !- Minute 31
  0.38,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  26,                                     !- Minute 32
  0.4,                                    !- Value Until Time 32
  16,                                     !- Hour 33
  41,                                     !- Minute 33
  0.59,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.6,                                    !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.575,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.55,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.525,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.5125,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.525,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  0.5375,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  45,                                     !- Minute 42
  0.55,                                   !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.525,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.475,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  45,                                     !- Minute 46
  0.45,                                   !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.4,                                    !- Value Until Time 47
  20,                                     !- Hour 48
  15,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  20,                                     !- Hour 50
  45,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  21,                                     !- Hour 51
  0,                                      !- Minute 51
  0.2375,                                 !- Value Until Time 51
  21,                                     !- Hour 52
  15,                                     !- Minute 52
  0.225,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  30,                                     !- Minute 53
  0.2125,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  45,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  22,                                     !- Hour 55
  0,                                      !- Minute 55
  0.15,                                   !- Value Until Time 55
  22,                                     !- Hour 56
  15,                                     !- Minute 56
  0.1,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.05,                                   !- Value Until Time 57
  22,                                     !- Hour 58
  45,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:Schedule:Day,
  {9ab5e0bf-ef60-499c-a7ff-b157fe2802f1}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {6045be24-42d3-4fe4-972a-11d3d90fd73f}, !- Handle
  Schedule Rule 22,                       !- Name
  {9161583c-ca64-4f73-bd7f-95d5c6fb56f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f881f945-a771-4e9d-9aae-b008bc0cd9f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f881f945-a771-4e9d-9aae-b008bc0cd9f0}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.075,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.125,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.2375,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.325,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.4125,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  33,                                     !- Minute 19
  0.45,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  37,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  11,                                     !- Hour 21
  52,                                     !- Minute 21
  0.4875,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  7,                                      !- Minute 22
  0.475,                                  !- Value Until Time 22
  12,                                     !- Hour 23
  22,                                     !- Minute 23
  0.4625,                                 !- Value Until Time 23
  12,                                     !- Hour 24
  37,                                     !- Minute 24
  0.45,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  52,                                     !- Minute 25
  0.4375,                                 !- Value Until Time 25
  13,                                     !- Hour 26
  7,                                      !- Minute 26
  0.425,                                  !- Value Until Time 26
  13,                                     !- Hour 27
  22,                                     !- Minute 27
  0.4125,                                 !- Value Until Time 27
  13,                                     !- Hour 28
  37,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  14,                                     !- Hour 29
  37,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  52,                                     !- Minute 30
  0.3875,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  7,                                      !- Minute 31
  0.375,                                  !- Value Until Time 31
  15,                                     !- Hour 32
  22,                                     !- Minute 32
  0.3625,                                 !- Value Until Time 32
  15,                                     !- Hour 33
  37,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  52,                                     !- Minute 34
  0.3625,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  7,                                      !- Minute 35
  0.375,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  22,                                     !- Minute 36
  0.3875,                                 !- Value Until Time 36
  16,                                     !- Hour 37
  37,                                     !- Minute 37
  0.4,                                    !- Value Until Time 37
  16,                                     !- Hour 38
  41,                                     !- Minute 38
  0.55,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  45,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  17,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5125,                                 !- Value Until Time 40
  17,                                     !- Hour 41
  15,                                     !- Minute 41
  0.525,                                  !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5375,                                 !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0.55,                                   !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5125,                                 !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.475,                                  !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.4375,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4,                                    !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.375,                                  !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.35,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.325,                                  !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.3,                                    !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.275,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.225,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2,                                    !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.15,                                   !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1,                                    !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.05,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0;                                      !- Value Until Time 60

OS:WaterUse:Connections,
  {dfbfaf37-d7ba-4e0d-bca4-b6f4ad76693a}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 3.63gpm at 180F, !- Name
  {b15b24e7-615a-4833-a9f2-796a5a7598e0}, !- Inlet Node Name
  {57478e91-2a92-4ee2-bcdc-2d2bc14ee3e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8c203f2e-0ed5-4cbe-935e-af3dbf2eda18}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {457f2355-9e79-4d45-a04e-5496f8284783}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 3.63gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.00022875387161194,                    !- Peak Flow Rate {m3/s}
  {69a84e5c-87b2-4fc0-a948-dc763a7f0ab1}, !- Target Temperature Schedule Name
  {258b147b-70a4-4f51-b172-d8c698e03a1e}, !- Sensible Fraction Schedule Name
  {2a1d6909-fa47-4fbe-b1cf-ee47bb998e9d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {258b147b-70a4-4f51-b172-d8c698e03a1e}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {96d95e94-501b-41f7-b382-b261c6ef1793}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96d95e94-501b-41f7-b382-b261c6ef1793}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a1d6909-fa47-4fbe-b1cf-ee47bb998e9d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {dc85f6dc-1fae-4ae9-807c-303d6092c02a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc85f6dc-1fae-4ae9-807c-303d6092c02a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {69a84e5c-87b2-4fc0-a948-dc763a7f0ab1}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {5ae0b1f5-f95d-4178-b643-4e86f929a0c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ae0b1f5-f95d-4178-b643-4e86f929a0c9}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {8c203f2e-0ed5-4cbe-935e-af3dbf2eda18}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 3.63gpm at 180F, !- Name
  {457f2355-9e79-4d45-a04e-5496f8284783}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9161583c-ca64-4f73-bd7f-95d5c6fb56f4}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {35d435ca-0a0d-492a-81f0-3f2d6965f8f7}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 2.42gpm at 140F, !- Name
  {a93da787-e13b-4280-9b4c-50bbfe454fba}, !- Inlet Node Name
  {178cb0fc-2140-42b2-a9a6-363570427e1d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {72ec2c88-3223-4660-930d-1ed6e8c3adf3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6750c7ba-72e4-4f26-af39-4e54efb53d73}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 2.42gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000152502581074627,                   !- Peak Flow Rate {m3/s}
  {eb488427-003e-4d7a-8c7b-66c12bab2afd}, !- Target Temperature Schedule Name
  {258b147b-70a4-4f51-b172-d8c698e03a1e}, !- Sensible Fraction Schedule Name
  {2a1d6909-fa47-4fbe-b1cf-ee47bb998e9d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb488427-003e-4d7a-8c7b-66c12bab2afd}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {045adb4f-c1ef-48cd-8a22-f2edc3932895}; !- Default Day Schedule Name

OS:Schedule:Day,
  {045adb4f-c1ef-48cd-8a22-f2edc3932895}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {72ec2c88-3223-4660-930d-1ed6e8c3adf3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 2.42gpm at 140F, !- Name
  {6750c7ba-72e4-4f26-af39-4e54efb53d73}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9161583c-ca64-4f73-bd7f-95d5c6fb56f4}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {530f7334-e681-48ef-87bc-a5c2be664b40}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bf8727da-ce8b-4465-94bc-9d26d84a1218}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00205878484450746,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.247054181340895,                      !- Plant Loop Volume {m3}
  {2de1411d-4d2e-4cd5-99ad-6d3822c68514}, !- Plant Side Inlet Node Name
  {89358964-fbac-42f3-966e-6c0ca24f5e06}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1f619373-4bd9-4aaf-bde2-cc75fc3f116b}, !- Demand Side Inlet Node Name
  {c5c5b381-0870-4097-8931-17db2f55a008}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b76188f3-b07f-44de-aae7-d519045c61d3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {295543cf-cf96-406f-b90d-f6cfb08d69fe}, !- Demand Mixer Name
  {fcb7b91f-3e38-4c94-8400-84e78c2b1f3c}, !- Demand Splitter Name
  {55359a0f-5730-4cd3-a108-a5e8e900af3c}, !- Supply Mixer Name
  {b95c5567-1c47-4ee9-b914-ae890f34eb51}; !- Supply Splitter Name

OS:Node,
  {a1f3bc17-1189-47a1-b8e8-e08152847551}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {2de1411d-4d2e-4cd5-99ad-6d3822c68514}, !- Inlet Port
  {550601af-3205-45b9-9f5b-8a10c3ac7487}; !- Outlet Port

OS:Node,
  {bf8727da-ce8b-4465-94bc-9d26d84a1218}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {53fa598d-df63-4f57-9bf3-0917afe8f978}, !- Inlet Port
  {89358964-fbac-42f3-966e-6c0ca24f5e06}; !- Outlet Port

OS:Node,
  {592fd4e2-000b-41a3-8c09-abf3e2f89234}, !- Handle
  228gal NaturalGas Water Heater - 228kBtu/hr Supply Inlet Water Node, !- Name
  {a6e2d53f-becf-41c3-9d61-8d601802ad48}, !- Inlet Port
  {e9a26ebd-8d30-47d8-94ef-852769a65e04}; !- Outlet Port

OS:Connector:Mixer,
  {55359a0f-5730-4cd3-a108-a5e8e900af3c}, !- Handle
  Connector Mixer 1,                      !- Name
  {5fcc197b-7a84-4c6e-b32f-d30c21bcb516}, !- Outlet Branch Name
  {33452be2-9424-4533-a048-f18280f6fdf2}, !- Inlet Branch Name 1
  {27fcf2e2-15a8-4588-9f5f-f1e97d5f6a06}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b95c5567-1c47-4ee9-b914-ae890f34eb51}, !- Handle
  Connector Splitter 1,                   !- Name
  {bfe81488-531d-4b33-af09-fc16c5a59b40}, !- Inlet Branch Name
  {a6e2d53f-becf-41c3-9d61-8d601802ad48}, !- Outlet Branch Name 1
  {190b35f7-2f37-45ec-8e72-5647f2022bd9}; !- Outlet Branch Name 2

OS:Connection,
  {2de1411d-4d2e-4cd5-99ad-6d3822c68514}, !- Handle
  {530f7334-e681-48ef-87bc-a5c2be664b40}, !- Source Object
  14,                                     !- Outlet Port
  {a1f3bc17-1189-47a1-b8e8-e08152847551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e2d53f-becf-41c3-9d61-8d601802ad48}, !- Handle
  {b95c5567-1c47-4ee9-b914-ae890f34eb51}, !- Source Object
  3,                                      !- Outlet Port
  {592fd4e2-000b-41a3-8c09-abf3e2f89234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89358964-fbac-42f3-966e-6c0ca24f5e06}, !- Handle
  {bf8727da-ce8b-4465-94bc-9d26d84a1218}, !- Source Object
  3,                                      !- Outlet Port
  {530f7334-e681-48ef-87bc-a5c2be664b40}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f78948ac-d744-4389-ba16-9f33cfaa8044}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {1f619373-4bd9-4aaf-bde2-cc75fc3f116b}, !- Inlet Port
  {095cf07d-e855-46b1-84a9-26bff896138d}; !- Outlet Port

OS:Node,
  {54fe3545-4714-4e15-99e2-85a3abe35fa9}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {7c394b07-1721-47bb-b7c1-191dcd42df11}, !- Inlet Port
  {c5c5b381-0870-4097-8931-17db2f55a008}; !- Outlet Port

OS:Node,
  {c7c0e528-4afa-4214-af85-5264e507ae8e}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {ee0efba3-f5cb-478a-b267-3a748739737e}, !- Inlet Port
  {5f13ae2a-888b-4451-9a10-c737b142fb67}; !- Outlet Port

OS:Connector:Mixer,
  {295543cf-cf96-406f-b90d-f6cfb08d69fe}, !- Handle
  Connector Mixer 2,                      !- Name
  {60270d26-69a5-4d79-8b10-a5965086e13d}, !- Outlet Branch Name
  {fade265f-bf02-4b28-b888-67ea5b90afae}, !- Inlet Branch Name 1
  {6db39e25-8534-4589-b74b-8e33e14fdf03}, !- Inlet Branch Name 2
  {bc63ba1d-3ad8-4c23-8032-a2cfd0b2245c}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {fcb7b91f-3e38-4c94-8400-84e78c2b1f3c}, !- Handle
  Connector Splitter 2,                   !- Name
  {311ef5df-b940-44be-8a56-2ee6e47cdc02}, !- Inlet Branch Name
  {ee0efba3-f5cb-478a-b267-3a748739737e}, !- Outlet Branch Name 1
  {77b63855-1b37-47af-956f-fd82b60b4258}, !- Outlet Branch Name 2
  {26b745d8-6fbf-43d1-a2b1-0e949ede7246}; !- Outlet Branch Name 3

OS:Connection,
  {1f619373-4bd9-4aaf-bde2-cc75fc3f116b}, !- Handle
  {530f7334-e681-48ef-87bc-a5c2be664b40}, !- Source Object
  17,                                     !- Outlet Port
  {f78948ac-d744-4389-ba16-9f33cfaa8044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee0efba3-f5cb-478a-b267-3a748739737e}, !- Handle
  {fcb7b91f-3e38-4c94-8400-84e78c2b1f3c}, !- Source Object
  3,                                      !- Outlet Port
  {c7c0e528-4afa-4214-af85-5264e507ae8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c5b381-0870-4097-8931-17db2f55a008}, !- Handle
  {54fe3545-4714-4e15-99e2-85a3abe35fa9}, !- Source Object
  3,                                      !- Outlet Port
  {530f7334-e681-48ef-87bc-a5c2be664b40}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a36bf8ad-7b63-401a-99ce-8e309e0c5843}, !- Handle
  {530f7334-e681-48ef-87bc-a5c2be664b40}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b76188f3-b07f-44de-aae7-d519045c61d3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {8132a66d-fff3-491f-9d80-35558a5d39fd}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {8146f586-a3fa-4815-bc3b-3c4cd5460afa}, !- Schedule Type Limits Name
  {d36a4911-2105-49fe-8120-29983f980a6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d36a4911-2105-49fe-8120-29983f980a6d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {8146f586-a3fa-4815-bc3b-3c4cd5460afa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {14585794-f1e9-49ad-b5e5-8a782717820a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8132a66d-fff3-491f-9d80-35558a5d39fd}, !- Schedule Name
  {bf8727da-ce8b-4465-94bc-9d26d84a1218}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {4085cc04-0eb9-4c2e-ae17-703d178eed84}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {550601af-3205-45b9-9f5b-8a10c3ac7487}, !- Inlet Node Name
  {f9b3960d-2427-4e15-967e-b98849a7d0f0}, !- Outlet Node Name
  0.00205878484450746,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  3.19935484759147e-06,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {82d2c9e8-8dfb-48d1-ba35-0bb75e6ed91d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {f9b3960d-2427-4e15-967e-b98849a7d0f0}, !- Inlet Port
  {bfe81488-531d-4b33-af09-fc16c5a59b40}; !- Outlet Port

OS:Connection,
  {550601af-3205-45b9-9f5b-8a10c3ac7487}, !- Handle
  {a1f3bc17-1189-47a1-b8e8-e08152847551}, !- Source Object
  3,                                      !- Outlet Port
  {4085cc04-0eb9-4c2e-ae17-703d178eed84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b3960d-2427-4e15-967e-b98849a7d0f0}, !- Handle
  {4085cc04-0eb9-4c2e-ae17-703d178eed84}, !- Source Object
  3,                                      !- Outlet Port
  {82d2c9e8-8dfb-48d1-ba35-0bb75e6ed91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe81488-531d-4b33-af09-fc16c5a59b40}, !- Handle
  {82d2c9e8-8dfb-48d1-ba35-0bb75e6ed91d}, !- Source Object
  3,                                      !- Outlet Port
  {b95c5567-1c47-4ee9-b914-ae890f34eb51}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d42070a1-8a31-4a6e-b3ea-9a48b4e575d7}, !- Handle
  228gal NaturalGas Water Heater - 228kBtu/hr 0.78 Therm Eff 0.805 Therm Eff, !- Name
  0.864689634693134,                      !- Tank Volume {m3}
  {8132a66d-fff3-491f-9d80-35558a5d39fd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  66945.2971218317,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804704401958585,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e8262ceb-4554-4a00-9750-06f6ddbcd2b2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  10.1229938645786,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  10.1229938645786,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e9a26ebd-8d30-47d8-94ef-852769a65e04}, !- Use Side Inlet Node Name
  {8d9324bb-07af-47e0-b266-66b3e747c0e2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {75ce7403-1e63-47a9-b00a-9ab79935b486}, !- Handle
  {d42070a1-8a31-4a6e-b3ea-9a48b4e575d7}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {e8262ceb-4554-4a00-9750-06f6ddbcd2b2}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {9ef3f752-c755-4aa0-9571-c31eaa8b7aeb}, !- Schedule Type Limits Name
  {0607b446-eead-4a6a-8c5d-e891ce65e73f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0607b446-eead-4a6a-8c5d-e891ce65e73f}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {9ef3f752-c755-4aa0-9571-c31eaa8b7aeb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {4ef49398-e947-4299-96da-7822e6b39b29}, !- Handle
  228gal NaturalGas Water Heater - 228kBtu/hr Supply Outlet Water Node, !- Name
  {8d9324bb-07af-47e0-b266-66b3e747c0e2}, !- Inlet Port
  {33452be2-9424-4533-a048-f18280f6fdf2}; !- Outlet Port

OS:Connection,
  {e9a26ebd-8d30-47d8-94ef-852769a65e04}, !- Handle
  {592fd4e2-000b-41a3-8c09-abf3e2f89234}, !- Source Object
  3,                                      !- Outlet Port
  {d42070a1-8a31-4a6e-b3ea-9a48b4e575d7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8d9324bb-07af-47e0-b266-66b3e747c0e2}, !- Handle
  {d42070a1-8a31-4a6e-b3ea-9a48b4e575d7}, !- Source Object
  32,                                     !- Outlet Port
  {4ef49398-e947-4299-96da-7822e6b39b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33452be2-9424-4533-a048-f18280f6fdf2}, !- Handle
  {4ef49398-e947-4299-96da-7822e6b39b29}, !- Source Object
  3,                                      !- Outlet Port
  {55359a0f-5730-4cd3-a108-a5e8e900af3c}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {8ca6063d-af79-4485-92aa-8d1158864463}, !- Handle
  {d42070a1-8a31-4a6e-b3ea-9a48b4e575d7}; !- Object Name

OS:Schedule:Ruleset,
  {8608c37d-d2a2-4574-a63f-10c46458e23b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {ed3870c3-5bc3-4586-8523-a4a61722a923}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed3870c3-5bc3-4586-8523-a4a61722a923}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ea6371c-78ec-46b0-afc8-7d3b5718218b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {3710ec8e-72b0-4afb-8403-4a1d401070c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3710ec8e-72b0-4afb-8403-4a1d401070c5}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {d6cbcbf5-6da1-41ac-a00b-bcfd37e48696}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {603ba020-85ce-4893-be58-69a00fdb0881}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {d6cbcbf5-6da1-41ac-a00b-bcfd37e48696}; !- Layer 1

OS:Pipe:Indoor,
  {7f5a411f-0696-4f3f-9666-34f1b8143308}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {603ba020-85ce-4893-be58-69a00fdb0881}, !- Construction
  {095cf07d-e855-46b1-84a9-26bff896138d}, !- Fluid Inlet Node
  {bd00093c-ca0e-4c38-a2fd-2947a77ae720}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {8608c37d-d2a2-4574-a63f-10c46458e23b}, !- Ambient Temperature Schedule
  {8ea6371c-78ec-46b0-afc8-7d3b5718218b}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {c6f1224e-76b6-43ab-86c5-d8de4001eaac}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {bd00093c-ca0e-4c38-a2fd-2947a77ae720}, !- Inlet Port
  {311ef5df-b940-44be-8a56-2ee6e47cdc02}; !- Outlet Port

OS:Connection,
  {095cf07d-e855-46b1-84a9-26bff896138d}, !- Handle
  {f78948ac-d744-4389-ba16-9f33cfaa8044}, !- Source Object
  3,                                      !- Outlet Port
  {7f5a411f-0696-4f3f-9666-34f1b8143308}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd00093c-ca0e-4c38-a2fd-2947a77ae720}, !- Handle
  {7f5a411f-0696-4f3f-9666-34f1b8143308}, !- Source Object
  4,                                      !- Outlet Port
  {c6f1224e-76b6-43ab-86c5-d8de4001eaac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {311ef5df-b940-44be-8a56-2ee6e47cdc02}, !- Handle
  {c6f1224e-76b6-43ab-86c5-d8de4001eaac}, !- Source Object
  3,                                      !- Outlet Port
  {fcb7b91f-3e38-4c94-8400-84e78c2b1f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {235ff694-05d5-4621-8125-6b48126bde45}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c002cc73-e502-4687-86a7-a82f13553b69}, !- Inlet Node Name
  {076592f0-8d7a-4319-ab9c-68e42839364d}; !- Outlet Node Name

OS:Node,
  {7e877f47-a0d3-4023-8680-30d445b20057}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {190b35f7-2f37-45ec-8e72-5647f2022bd9}, !- Inlet Port
  {c002cc73-e502-4687-86a7-a82f13553b69}; !- Outlet Port

OS:Connection,
  {190b35f7-2f37-45ec-8e72-5647f2022bd9}, !- Handle
  {b95c5567-1c47-4ee9-b914-ae890f34eb51}, !- Source Object
  4,                                      !- Outlet Port
  {7e877f47-a0d3-4023-8680-30d445b20057}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d05bd019-b17e-4c55-92cc-0d98724840d2}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {076592f0-8d7a-4319-ab9c-68e42839364d}, !- Inlet Port
  {27fcf2e2-15a8-4588-9f5f-f1e97d5f6a06}; !- Outlet Port

OS:Connection,
  {c002cc73-e502-4687-86a7-a82f13553b69}, !- Handle
  {7e877f47-a0d3-4023-8680-30d445b20057}, !- Source Object
  3,                                      !- Outlet Port
  {235ff694-05d5-4621-8125-6b48126bde45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {076592f0-8d7a-4319-ab9c-68e42839364d}, !- Handle
  {235ff694-05d5-4621-8125-6b48126bde45}, !- Source Object
  3,                                      !- Outlet Port
  {d05bd019-b17e-4c55-92cc-0d98724840d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27fcf2e2-15a8-4588-9f5f-f1e97d5f6a06}, !- Handle
  {d05bd019-b17e-4c55-92cc-0d98724840d2}, !- Source Object
  3,                                      !- Outlet Port
  {55359a0f-5730-4cd3-a108-a5e8e900af3c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09cc9ead-6af9-4475-b8e0-70ab3fdbda70}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {5f13ae2a-888b-4451-9a10-c737b142fb67}, !- Inlet Node Name
  {4828eef3-a675-4f68-9c9b-6ba834ef816c}; !- Outlet Node Name

OS:Node,
  {d9df30d8-20f3-4dda-bc33-3b135ca833d9}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {4828eef3-a675-4f68-9c9b-6ba834ef816c}, !- Inlet Port
  {fade265f-bf02-4b28-b888-67ea5b90afae}; !- Outlet Port

OS:Connection,
  {5f13ae2a-888b-4451-9a10-c737b142fb67}, !- Handle
  {c7c0e528-4afa-4214-af85-5264e507ae8e}, !- Source Object
  3,                                      !- Outlet Port
  {09cc9ead-6af9-4475-b8e0-70ab3fdbda70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4828eef3-a675-4f68-9c9b-6ba834ef816c}, !- Handle
  {09cc9ead-6af9-4475-b8e0-70ab3fdbda70}, !- Source Object
  3,                                      !- Outlet Port
  {d9df30d8-20f3-4dda-bc33-3b135ca833d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fade265f-bf02-4b28-b888-67ea5b90afae}, !- Handle
  {d9df30d8-20f3-4dda-bc33-3b135ca833d9}, !- Source Object
  3,                                      !- Outlet Port
  {295543cf-cf96-406f-b90d-f6cfb08d69fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b70afb03-9463-4d81-9477-08668b980211}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d092a1c0-7f28-4d7b-a290-47cc99f15971}, !- Inlet Node Name
  {53fa598d-df63-4f57-9bf3-0917afe8f978}; !- Outlet Node Name

OS:Node,
  {16ce04c8-dc58-4bca-8146-4dc6b0c9c7b5}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {5fcc197b-7a84-4c6e-b32f-d30c21bcb516}, !- Inlet Port
  {d092a1c0-7f28-4d7b-a290-47cc99f15971}; !- Outlet Port

OS:Connection,
  {5fcc197b-7a84-4c6e-b32f-d30c21bcb516}, !- Handle
  {55359a0f-5730-4cd3-a108-a5e8e900af3c}, !- Source Object
  2,                                      !- Outlet Port
  {16ce04c8-dc58-4bca-8146-4dc6b0c9c7b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d092a1c0-7f28-4d7b-a290-47cc99f15971}, !- Handle
  {16ce04c8-dc58-4bca-8146-4dc6b0c9c7b5}, !- Source Object
  3,                                      !- Outlet Port
  {b70afb03-9463-4d81-9477-08668b980211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fa598d-df63-4f57-9bf3-0917afe8f978}, !- Handle
  {b70afb03-9463-4d81-9477-08668b980211}, !- Source Object
  3,                                      !- Outlet Port
  {bf8727da-ce8b-4465-94bc-9d26d84a1218}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {97dd545a-4a27-445c-b44b-6cd978639c87}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {799396a4-06dd-4020-b927-0cfe92767043}, !- Inlet Node Name
  {7c394b07-1721-47bb-b7c1-191dcd42df11}; !- Outlet Node Name

OS:Node,
  {7f93932b-dfe9-4046-af80-fa8a95b1b539}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {60270d26-69a5-4d79-8b10-a5965086e13d}, !- Inlet Port
  {799396a4-06dd-4020-b927-0cfe92767043}; !- Outlet Port

OS:Connection,
  {60270d26-69a5-4d79-8b10-a5965086e13d}, !- Handle
  {295543cf-cf96-406f-b90d-f6cfb08d69fe}, !- Source Object
  2,                                      !- Outlet Port
  {7f93932b-dfe9-4046-af80-fa8a95b1b539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {799396a4-06dd-4020-b927-0cfe92767043}, !- Handle
  {7f93932b-dfe9-4046-af80-fa8a95b1b539}, !- Source Object
  3,                                      !- Outlet Port
  {97dd545a-4a27-445c-b44b-6cd978639c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c394b07-1721-47bb-b7c1-191dcd42df11}, !- Handle
  {97dd545a-4a27-445c-b44b-6cd978639c87}, !- Source Object
  3,                                      !- Outlet Port
  {54fe3545-4714-4e15-99e2-85a3abe35fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46c847cd-2513-4052-92c1-6c32a706f81d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 2.42gpm at 140F Inlet Water Node, !- Name
  {77b63855-1b37-47af-956f-fd82b60b4258}, !- Inlet Port
  {a93da787-e13b-4280-9b4c-50bbfe454fba}; !- Outlet Port

OS:Connection,
  {77b63855-1b37-47af-956f-fd82b60b4258}, !- Handle
  {fcb7b91f-3e38-4c94-8400-84e78c2b1f3c}, !- Source Object
  4,                                      !- Outlet Port
  {46c847cd-2513-4052-92c1-6c32a706f81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae80c392-3c36-406d-b390-27f1b02d5d3a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 2.42gpm at 140F Outlet Water Node, !- Name
  {178cb0fc-2140-42b2-a9a6-363570427e1d}, !- Inlet Port
  {6db39e25-8534-4589-b74b-8e33e14fdf03}; !- Outlet Port

OS:Connection,
  {a93da787-e13b-4280-9b4c-50bbfe454fba}, !- Handle
  {46c847cd-2513-4052-92c1-6c32a706f81d}, !- Source Object
  3,                                      !- Outlet Port
  {35d435ca-0a0d-492a-81f0-3f2d6965f8f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {178cb0fc-2140-42b2-a9a6-363570427e1d}, !- Handle
  {35d435ca-0a0d-492a-81f0-3f2d6965f8f7}, !- Source Object
  3,                                      !- Outlet Port
  {ae80c392-3c36-406d-b390-27f1b02d5d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db39e25-8534-4589-b74b-8e33e14fdf03}, !- Handle
  {ae80c392-3c36-406d-b390-27f1b02d5d3a}, !- Source Object
  3,                                      !- Outlet Port
  {295543cf-cf96-406f-b90d-f6cfb08d69fe}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {8eb51e87-e2b6-48ad-89be-784e062a624b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {667b97ea-c764-40c1-bc8d-248218c7bec8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.00022875387161194,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0274504645934328,                     !- Plant Loop Volume {m3}
  {b045c8c3-6e29-49ea-9055-1452ae481fc0}, !- Plant Side Inlet Node Name
  {bd72335f-3124-4ae4-80fc-fe25ff56b975}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {afac66e8-19bc-4b1b-8a86-a960582c1d14}, !- Demand Side Inlet Node Name
  {b1a770c1-9058-41ed-92bc-b72aee44536f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b8b14bbe-87ff-45df-a965-5b8646b26cfd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {da960199-fb98-464b-af65-7158e41c40c3}, !- Demand Mixer Name
  {c4402762-2565-464f-9396-d7ebf8c92278}, !- Demand Splitter Name
  {b6fe946b-4218-4e0a-ad6a-463189158f57}, !- Supply Mixer Name
  {15b1eff6-4b19-4455-8761-a1d5e03d1677}; !- Supply Splitter Name

OS:Node,
  {a682ce44-9b67-4377-b80e-9004a184f5f9}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {b045c8c3-6e29-49ea-9055-1452ae481fc0}, !- Inlet Port
  {ce584d2e-30ac-4034-aa99-5ed85a635546}; !- Outlet Port

OS:Node,
  {667b97ea-c764-40c1-bc8d-248218c7bec8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {2428449d-c667-42d4-9437-dc213bdbac63}, !- Inlet Port
  {bd72335f-3124-4ae4-80fc-fe25ff56b975}; !- Outlet Port

OS:Node,
  {d15fd42a-1730-4376-baeb-78911583a83f}, !- Handle
  6.0gal Electricity Booster Water Heater - 44kBtu/hr Supply Inlet Water Node, !- Name
  {0912c2e6-efc2-4608-b350-17d81d254835}, !- Inlet Port
  {95e09f18-ede0-4a71-8052-d147db2c84b9}; !- Outlet Port

OS:Connector:Mixer,
  {b6fe946b-4218-4e0a-ad6a-463189158f57}, !- Handle
  Connector Mixer 3,                      !- Name
  {8db170ea-d88c-4aae-b366-22a4ebcb5e5a}, !- Outlet Branch Name
  {1faa3577-bd4f-4403-9569-23deb14bf4aa}, !- Inlet Branch Name 1
  {33ff29f0-8e35-4a0d-b25f-1e0e7202519e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {15b1eff6-4b19-4455-8761-a1d5e03d1677}, !- Handle
  Connector Splitter 3,                   !- Name
  {acc42743-4766-441e-b588-b7c948269b4d}, !- Inlet Branch Name
  {0912c2e6-efc2-4608-b350-17d81d254835}, !- Outlet Branch Name 1
  {da964264-0cf1-42c0-a126-a5a7119bf7a1}; !- Outlet Branch Name 2

OS:Connection,
  {b045c8c3-6e29-49ea-9055-1452ae481fc0}, !- Handle
  {8eb51e87-e2b6-48ad-89be-784e062a624b}, !- Source Object
  14,                                     !- Outlet Port
  {a682ce44-9b67-4377-b80e-9004a184f5f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0912c2e6-efc2-4608-b350-17d81d254835}, !- Handle
  {15b1eff6-4b19-4455-8761-a1d5e03d1677}, !- Source Object
  3,                                      !- Outlet Port
  {d15fd42a-1730-4376-baeb-78911583a83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd72335f-3124-4ae4-80fc-fe25ff56b975}, !- Handle
  {667b97ea-c764-40c1-bc8d-248218c7bec8}, !- Source Object
  3,                                      !- Outlet Port
  {8eb51e87-e2b6-48ad-89be-784e062a624b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e643437b-2642-47b6-8f97-bac36e0890ab}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {afac66e8-19bc-4b1b-8a86-a960582c1d14}, !- Inlet Port
  {a968b078-6003-4e91-9dcb-87b449af7a2c}; !- Outlet Port

OS:Node,
  {edd1d3b4-a9cf-454d-87d5-e16a2cf3748d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {c1db3007-3c6f-4d7c-8334-093890d75179}, !- Inlet Port
  {b1a770c1-9058-41ed-92bc-b72aee44536f}; !- Outlet Port

OS:Node,
  {ab8091ec-2d8b-4be2-a051-2fd91b62f33b}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {f437b955-1dbc-48c6-b9e6-54f3dc1bdf22}, !- Inlet Port
  {d0a75254-4192-4506-852c-e793b2064922}; !- Outlet Port

OS:Connector:Mixer,
  {da960199-fb98-464b-af65-7158e41c40c3}, !- Handle
  Connector Mixer 4,                      !- Name
  {293cb00e-bd76-4842-9474-2ecc34f17d3a}, !- Outlet Branch Name
  {d91638ba-9a56-4b2d-a38f-b6248c4b3812}, !- Inlet Branch Name 1
  {f7313549-a186-45fc-a0c1-20730b804b57}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c4402762-2565-464f-9396-d7ebf8c92278}, !- Handle
  Connector Splitter 4,                   !- Name
  {14f1564b-0caf-4e3e-a686-eb973683f00f}, !- Inlet Branch Name
  {f437b955-1dbc-48c6-b9e6-54f3dc1bdf22}, !- Outlet Branch Name 1
  {3714f289-fe71-4e9d-99e5-6d9cb4e556cb}; !- Outlet Branch Name 2

OS:Connection,
  {afac66e8-19bc-4b1b-8a86-a960582c1d14}, !- Handle
  {8eb51e87-e2b6-48ad-89be-784e062a624b}, !- Source Object
  17,                                     !- Outlet Port
  {e643437b-2642-47b6-8f97-bac36e0890ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f437b955-1dbc-48c6-b9e6-54f3dc1bdf22}, !- Handle
  {c4402762-2565-464f-9396-d7ebf8c92278}, !- Source Object
  3,                                      !- Outlet Port
  {ab8091ec-2d8b-4be2-a051-2fd91b62f33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a770c1-9058-41ed-92bc-b72aee44536f}, !- Handle
  {edd1d3b4-a9cf-454d-87d5-e16a2cf3748d}, !- Source Object
  3,                                      !- Outlet Port
  {8eb51e87-e2b6-48ad-89be-784e062a624b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5506a564-5d55-4424-b5e0-f5caf919b448}, !- Handle
  {8eb51e87-e2b6-48ad-89be-784e062a624b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b8b14bbe-87ff-45df-a965-5b8646b26cfd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {ba8cc75b-4ca6-406d-a954-70f388105271}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4b9e79e2-a5f9-48ee-9a1f-741eaf7a94e4}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {ba8cc75b-4ca6-406d-a954-70f388105271}, !- Schedule Type Limits Name
  {4e879e69-5d1e-4b49-8839-35e1b671057c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e879e69-5d1e-4b49-8839-35e1b671057c}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {ba8cc75b-4ca6-406d-a954-70f388105271}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d389004d-f06c-480a-96f7-ed2fdd2a486a}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4b9e79e2-a5f9-48ee-9a1f-741eaf7a94e4}, !- Schedule Name
  {667b97ea-c764-40c1-bc8d-248218c7bec8}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a1dc6a31-3047-48da-9577-7f25c4bbb740}, !- Handle
  Booster Water Loop Pump,                !- Name
  {bc2ed9e4-018c-4022-a13a-a3268b56c5c4}, !- Inlet Node Name
  {aa0c4edf-e9de-4513-b8a5-6e629c783a09}, !- Outlet Node Name
  0.00022875387161194,                    !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c7d01c60-3e9d-49ec-9006-634776a4fdc1}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {aa0c4edf-e9de-4513-b8a5-6e629c783a09}, !- Inlet Port
  {acc42743-4766-441e-b588-b7c948269b4d}; !- Outlet Port

OS:Connection,
  {aa0c4edf-e9de-4513-b8a5-6e629c783a09}, !- Handle
  {a1dc6a31-3047-48da-9577-7f25c4bbb740}, !- Source Object
  3,                                      !- Outlet Port
  {c7d01c60-3e9d-49ec-9006-634776a4fdc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc42743-4766-441e-b588-b7c948269b4d}, !- Handle
  {c7d01c60-3e9d-49ec-9006-634776a4fdc1}, !- Source Object
  3,                                      !- Outlet Port
  {15b1eff6-4b19-4455-8761-a1d5e03d1677}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {a76c60d6-4cdb-436b-b8cb-dae6d328abae}, !- Handle
  6.0gal Electricity Booster Water Heater - 44kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {4b9e79e2-a5f9-48ee-9a1f-741eaf7a94e4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  12853.4970473917,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fa619786-1a68-457e-80b9-2d6ecbe79db5}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.59361877384802,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.59361877384802,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {95e09f18-ede0-4a71-8052-d147db2c84b9}, !- Use Side Inlet Node Name
  {88b49507-99d4-46a5-95c7-593ba796044e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {d6e04173-75ac-4e11-920e-264dfff8350e}, !- Handle
  {a76c60d6-4cdb-436b-b8cb-dae6d328abae}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {fa619786-1a68-457e-80b9-2d6ecbe79db5}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {ba8cc75b-4ca6-406d-a954-70f388105271}, !- Schedule Type Limits Name
  {51055e67-436a-423d-964b-1dbff7e1cfe8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51055e67-436a-423d-964b-1dbff7e1cfe8}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {ba8cc75b-4ca6-406d-a954-70f388105271}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {7b5a898a-d232-46c3-9a7d-48c5ab5c8a5a}, !- Handle
  6.0gal Electricity Booster Water Heater - 44kBtu/hr Supply Outlet Water Node, !- Name
  {88b49507-99d4-46a5-95c7-593ba796044e}, !- Inlet Port
  {1faa3577-bd4f-4403-9569-23deb14bf4aa}; !- Outlet Port

OS:Connection,
  {95e09f18-ede0-4a71-8052-d147db2c84b9}, !- Handle
  {d15fd42a-1730-4376-baeb-78911583a83f}, !- Source Object
  3,                                      !- Outlet Port
  {a76c60d6-4cdb-436b-b8cb-dae6d328abae}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {88b49507-99d4-46a5-95c7-593ba796044e}, !- Handle
  {a76c60d6-4cdb-436b-b8cb-dae6d328abae}, !- Source Object
  32,                                     !- Outlet Port
  {7b5a898a-d232-46c3-9a7d-48c5ab5c8a5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1faa3577-bd4f-4403-9569-23deb14bf4aa}, !- Handle
  {7b5a898a-d232-46c3-9a7d-48c5ab5c8a5a}, !- Source Object
  3,                                      !- Outlet Port
  {b6fe946b-4218-4e0a-ad6a-463189158f57}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {011f8e4c-b60c-41cf-940c-017fa44eb6e6}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {cb3dfbf0-9f7c-4573-accd-68af60026e65}, !- Inlet Node Name
  {9c905aa7-81e7-4c80-906b-eb42d3b88abf}; !- Outlet Node Name

OS:Node,
  {c2b9ddaa-f17f-45b0-b3db-74f157c6b380}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {da964264-0cf1-42c0-a126-a5a7119bf7a1}, !- Inlet Port
  {cb3dfbf0-9f7c-4573-accd-68af60026e65}; !- Outlet Port

OS:Connection,
  {da964264-0cf1-42c0-a126-a5a7119bf7a1}, !- Handle
  {15b1eff6-4b19-4455-8761-a1d5e03d1677}, !- Source Object
  4,                                      !- Outlet Port
  {c2b9ddaa-f17f-45b0-b3db-74f157c6b380}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9ed8e80-0ae7-463e-b81c-5145592b2923}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {9c905aa7-81e7-4c80-906b-eb42d3b88abf}, !- Inlet Port
  {33ff29f0-8e35-4a0d-b25f-1e0e7202519e}; !- Outlet Port

OS:Connection,
  {cb3dfbf0-9f7c-4573-accd-68af60026e65}, !- Handle
  {c2b9ddaa-f17f-45b0-b3db-74f157c6b380}, !- Source Object
  3,                                      !- Outlet Port
  {011f8e4c-b60c-41cf-940c-017fa44eb6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c905aa7-81e7-4c80-906b-eb42d3b88abf}, !- Handle
  {011f8e4c-b60c-41cf-940c-017fa44eb6e6}, !- Source Object
  3,                                      !- Outlet Port
  {c9ed8e80-0ae7-463e-b81c-5145592b2923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33ff29f0-8e35-4a0d-b25f-1e0e7202519e}, !- Handle
  {c9ed8e80-0ae7-463e-b81c-5145592b2923}, !- Source Object
  3,                                      !- Outlet Port
  {b6fe946b-4218-4e0a-ad6a-463189158f57}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {55ed393a-9525-477c-bb62-b5135b2ea01e}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {d0a75254-4192-4506-852c-e793b2064922}, !- Inlet Node Name
  {b2e13a7a-ad81-409a-bc84-c6bdb7b7a8a8}; !- Outlet Node Name

OS:Node,
  {b995450c-42a2-437b-9765-18ca2a680921}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {b2e13a7a-ad81-409a-bc84-c6bdb7b7a8a8}, !- Inlet Port
  {d91638ba-9a56-4b2d-a38f-b6248c4b3812}; !- Outlet Port

OS:Connection,
  {d0a75254-4192-4506-852c-e793b2064922}, !- Handle
  {ab8091ec-2d8b-4be2-a051-2fd91b62f33b}, !- Source Object
  3,                                      !- Outlet Port
  {55ed393a-9525-477c-bb62-b5135b2ea01e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e13a7a-ad81-409a-bc84-c6bdb7b7a8a8}, !- Handle
  {55ed393a-9525-477c-bb62-b5135b2ea01e}, !- Source Object
  3,                                      !- Outlet Port
  {b995450c-42a2-437b-9765-18ca2a680921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91638ba-9a56-4b2d-a38f-b6248c4b3812}, !- Handle
  {b995450c-42a2-437b-9765-18ca2a680921}, !- Source Object
  3,                                      !- Outlet Port
  {da960199-fb98-464b-af65-7158e41c40c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e1b17803-96ce-447b-bd61-41ddb83240aa}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {a41906bd-c5db-4963-b1d2-f60c937eb1c5}, !- Inlet Node Name
  {2428449d-c667-42d4-9437-dc213bdbac63}; !- Outlet Node Name

OS:Node,
  {868ba319-c8d1-4f3f-923c-724fa066b89b}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {8db170ea-d88c-4aae-b366-22a4ebcb5e5a}, !- Inlet Port
  {a41906bd-c5db-4963-b1d2-f60c937eb1c5}; !- Outlet Port

OS:Connection,
  {8db170ea-d88c-4aae-b366-22a4ebcb5e5a}, !- Handle
  {b6fe946b-4218-4e0a-ad6a-463189158f57}, !- Source Object
  2,                                      !- Outlet Port
  {868ba319-c8d1-4f3f-923c-724fa066b89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a41906bd-c5db-4963-b1d2-f60c937eb1c5}, !- Handle
  {868ba319-c8d1-4f3f-923c-724fa066b89b}, !- Source Object
  3,                                      !- Outlet Port
  {e1b17803-96ce-447b-bd61-41ddb83240aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2428449d-c667-42d4-9437-dc213bdbac63}, !- Handle
  {e1b17803-96ce-447b-bd61-41ddb83240aa}, !- Source Object
  3,                                      !- Outlet Port
  {667b97ea-c764-40c1-bc8d-248218c7bec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7db69fa8-b8d1-41d0-b38a-541092bf888e}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {a968b078-6003-4e91-9dcb-87b449af7a2c}, !- Inlet Node Name
  {2fe5f260-1780-44a0-ad1a-8e90787fabed}; !- Outlet Node Name

OS:Node,
  {1ccab503-5e0f-4076-a206-97791c486b3f}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {2fe5f260-1780-44a0-ad1a-8e90787fabed}, !- Inlet Port
  {14f1564b-0caf-4e3e-a686-eb973683f00f}; !- Outlet Port

OS:Connection,
  {a968b078-6003-4e91-9dcb-87b449af7a2c}, !- Handle
  {e643437b-2642-47b6-8f97-bac36e0890ab}, !- Source Object
  3,                                      !- Outlet Port
  {7db69fa8-b8d1-41d0-b38a-541092bf888e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fe5f260-1780-44a0-ad1a-8e90787fabed}, !- Handle
  {7db69fa8-b8d1-41d0-b38a-541092bf888e}, !- Source Object
  3,                                      !- Outlet Port
  {1ccab503-5e0f-4076-a206-97791c486b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f1564b-0caf-4e3e-a686-eb973683f00f}, !- Handle
  {1ccab503-5e0f-4076-a206-97791c486b3f}, !- Source Object
  3,                                      !- Outlet Port
  {c4402762-2565-464f-9396-d7ebf8c92278}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b6d19827-d587-4d2d-8e87-9b5c2ea847a3}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {49136ea2-cbb3-46d8-9820-6dc05f673a91}, !- Inlet Node Name
  {c1db3007-3c6f-4d7c-8334-093890d75179}; !- Outlet Node Name

OS:Node,
  {ee088339-1b1a-459e-aa95-45f58fb0faf8}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {293cb00e-bd76-4842-9474-2ecc34f17d3a}, !- Inlet Port
  {49136ea2-cbb3-46d8-9820-6dc05f673a91}; !- Outlet Port

OS:Connection,
  {293cb00e-bd76-4842-9474-2ecc34f17d3a}, !- Handle
  {da960199-fb98-464b-af65-7158e41c40c3}, !- Source Object
  2,                                      !- Outlet Port
  {ee088339-1b1a-459e-aa95-45f58fb0faf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49136ea2-cbb3-46d8-9820-6dc05f673a91}, !- Handle
  {ee088339-1b1a-459e-aa95-45f58fb0faf8}, !- Source Object
  3,                                      !- Outlet Port
  {b6d19827-d587-4d2d-8e87-9b5c2ea847a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1db3007-3c6f-4d7c-8334-093890d75179}, !- Handle
  {b6d19827-d587-4d2d-8e87-9b5c2ea847a3}, !- Source Object
  3,                                      !- Outlet Port
  {edd1d3b4-a9cf-454d-87d5-e16a2cf3748d}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {25ba6cd6-b2ea-44ac-961c-a28fb43b3319}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {dfefb529-e36b-4654-a7b1-1aa1148e2f79}, !- Loop Demand Side Inlet Node
  {6d2bf5d7-35c4-4ff6-b4d0-1996e09c61c5}, !- Loop Demand Side Outlet Node
  0.00022875387161194,                    !- Loop Demand Side Design Flow Rate {m3/s}
  {ce584d2e-30ac-4034-aa99-5ed85a635546}, !- Loop Supply Side Inlet Node
  {ce8547f0-5277-4f4f-a6ed-2bebd4be5d02}, !- Loop Supply Side Outlet Node
  0.00022875387161194,                    !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  278.766229469924,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {2c3695c4-0975-40eb-8f64-8e490a355b4d}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {ce8547f0-5277-4f4f-a6ed-2bebd4be5d02}, !- Inlet Port
  {bc2ed9e4-018c-4022-a13a-a3268b56c5c4}; !- Outlet Port

OS:Connection,
  {ce584d2e-30ac-4034-aa99-5ed85a635546}, !- Handle
  {a682ce44-9b67-4377-b80e-9004a184f5f9}, !- Source Object
  3,                                      !- Outlet Port
  {25ba6cd6-b2ea-44ac-961c-a28fb43b3319}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ce8547f0-5277-4f4f-a6ed-2bebd4be5d02}, !- Handle
  {25ba6cd6-b2ea-44ac-961c-a28fb43b3319}, !- Source Object
  7,                                      !- Outlet Port
  {2c3695c4-0975-40eb-8f64-8e490a355b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc2ed9e4-018c-4022-a13a-a3268b56c5c4}, !- Handle
  {2c3695c4-0975-40eb-8f64-8e490a355b4d}, !- Source Object
  3,                                      !- Outlet Port
  {a1dc6a31-3047-48da-9577-7f25c4bbb740}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f005383b-7c9e-4e50-bfff-0e2127669ed4}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {26b745d8-6fbf-43d1-a2b1-0e949ede7246}, !- Inlet Port
  {dfefb529-e36b-4654-a7b1-1aa1148e2f79}; !- Outlet Port

OS:Connection,
  {26b745d8-6fbf-43d1-a2b1-0e949ede7246}, !- Handle
  {fcb7b91f-3e38-4c94-8400-84e78c2b1f3c}, !- Source Object
  5,                                      !- Outlet Port
  {f005383b-7c9e-4e50-bfff-0e2127669ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7501251-c98c-4e8e-8576-81805ccd8dcb}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {6d2bf5d7-35c4-4ff6-b4d0-1996e09c61c5}, !- Inlet Port
  {cdb9f320-15fe-4a52-8185-fa076f9096e1}; !- Outlet Port

OS:Connection,
