  {dfefb529-e36b-4654-a7b1-1aa1148e2f79}, !- Handle
  {f005383b-7c9e-4e50-bfff-0e2127669ed4}, !- Source Object
  3,                                      !- Outlet Port
  {25ba6cd6-b2ea-44ac-961c-a28fb43b3319}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d2bf5d7-35c4-4ff6-b4d0-1996e09c61c5}, !- Handle
  {25ba6cd6-b2ea-44ac-961c-a28fb43b3319}, !- Source Object
  4,                                      !- Outlet Port
  {f7501251-c98c-4e8e-8576-81805ccd8dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {41062238-732b-4066-8a1a-47227574abf7}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {cdb9f320-15fe-4a52-8185-fa076f9096e1}, !- Inlet Node
  {136783cd-d9ab-4e15-b256-c4e0d9ced3f9}, !- Outlet Node
  0.00205878484450746,                    !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {fd6127f1-a1fa-4be3-b9f3-74bf52b93f50}; !- Source Temperature Schedule Name {C}

OS:Node,
  {9b944464-a051-4bcf-a2d6-e1a2d3f0a804}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {136783cd-d9ab-4e15-b256-c4e0d9ced3f9}, !- Inlet Port
  {bc63ba1d-3ad8-4c23-8032-a2cfd0b2245c}; !- Outlet Port

OS:Connection,
  {cdb9f320-15fe-4a52-8185-fa076f9096e1}, !- Handle
  {f7501251-c98c-4e8e-8576-81805ccd8dcb}, !- Source Object
  3,                                      !- Outlet Port
  {41062238-732b-4066-8a1a-47227574abf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {136783cd-d9ab-4e15-b256-c4e0d9ced3f9}, !- Handle
  {41062238-732b-4066-8a1a-47227574abf7}, !- Source Object
  3,                                      !- Outlet Port
  {9b944464-a051-4bcf-a2d6-e1a2d3f0a804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc63ba1d-3ad8-4c23-8032-a2cfd0b2245c}, !- Handle
  {9b944464-a051-4bcf-a2d6-e1a2d3f0a804}, !- Source Object
  3,                                      !- Outlet Port
  {295543cf-cf96-406f-b90d-f6cfb08d69fe}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {1c72d370-7a71-4e43-b867-84a684741b16}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {fd6127f1-a1fa-4be3-b9f3-74bf52b93f50}, !- Handle
  Mains Water Temperature,                !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {5cd88f40-48e0-4c9a-b240-9c1d0c1c75be}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {fd6127f1-a1fa-4be3-b9f3-74bf52b93f50}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e35c760e-d732-417e-ae9b-91a6bfe81144}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {5cd88f40-48e0-4c9a-b240-9c1d0c1c75be} = {1c72d370-7a71-4e43-b867-84a684741b16}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {6c34958e-0da9-46b6-ad57-f464a6bd102a}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e35c760e-d732-417e-ae9b-91a6bfe81144}; !- Program Name 1

OS:Node,
  {6f97d5be-be94-4dae-8dd0-24d75b93a8ea}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 3.63gpm at 180F Inlet Water Node, !- Name
  {3714f289-fe71-4e9d-99e5-6d9cb4e556cb}, !- Inlet Port
  {b15b24e7-615a-4833-a9f2-796a5a7598e0}; !- Outlet Port

OS:Connection,
  {3714f289-fe71-4e9d-99e5-6d9cb4e556cb}, !- Handle
  {c4402762-2565-464f-9396-d7ebf8c92278}, !- Source Object
  4,                                      !- Outlet Port
  {6f97d5be-be94-4dae-8dd0-24d75b93a8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3007c3c9-baa0-40fb-841f-c0d5408b6bb7}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 3.63gpm at 180F Outlet Water Node, !- Name
  {57478e91-2a92-4ee2-bcdc-2d2bc14ee3e0}, !- Inlet Port
  {f7313549-a186-45fc-a0c1-20730b804b57}; !- Outlet Port

OS:Connection,
  {b15b24e7-615a-4833-a9f2-796a5a7598e0}, !- Handle
  {6f97d5be-be94-4dae-8dd0-24d75b93a8ea}, !- Source Object
  3,                                      !- Outlet Port
  {dfbfaf37-d7ba-4e0d-bca4-b6f4ad76693a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57478e91-2a92-4ee2-bcdc-2d2bc14ee3e0}, !- Handle
  {dfbfaf37-d7ba-4e0d-bca4-b6f4ad76693a}, !- Source Object
  3,                                      !- Outlet Port
  {3007c3c9-baa0-40fb-841f-c0d5408b6bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7313549-a186-45fc-a0c1-20730b804b57}, !- Handle
  {3007c3c9-baa0-40fb-841f-c0d5408b6bb7}, !- Source Object
  3,                                      !- Outlet Port
  {da960199-fb98-464b-af65-7158e41c40c3}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d84a40e9-4c8b-4fa1-b803-29523c1c2167}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  {69288f2f-bd55-42d5-9a02-8d6f03199736}, !- Default Day Schedule Name
  {ab75b3aa-7276-4523-b3ef-44a18bf48b8c}, !- Summer Design Day Schedule Name
  {515a9716-d5ee-4a1d-a72d-088572117eb7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69288f2f-bd55-42d5-9a02-8d6f03199736}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  45,                                     !- Minute 6
  0.11,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.12,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  15,                                     !- Minute 8
  0.13,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  30,                                     !- Minute 9
  0.14,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  45,                                     !- Minute 10
  0.26,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  48,                                     !- Minute 11
  0.29,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  3,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  7,                                      !- Minute 13
  0.36,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  7,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  22,                                     !- Minute 15
  0.355,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  37,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  13,                                     !- Hour 17
  52,                                     !- Minute 17
  0.345,                                  !- Value Until Time 17
  14,                                     !- Hour 18
  7,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  22,                                     !- Minute 19
  0.3425,                                 !- Value Until Time 19
  14,                                     !- Hour 20
  37,                                     !- Minute 20
  0.345,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  52,                                     !- Minute 21
  0.3475,                                 !- Value Until Time 21
  15,                                     !- Hour 22
  7,                                      !- Minute 22
  0.35,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  22,                                     !- Minute 23
  0.355,                                  !- Value Until Time 23
  15,                                     !- Hour 24
  37,                                     !- Minute 24
  0.36,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  52,                                     !- Minute 25
  0.365,                                  !- Value Until Time 25
  16,                                     !- Hour 26
  7,                                      !- Minute 26
  0.37,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  22,                                     !- Minute 27
  0.346,                                  !- Value Until Time 27
  16,                                     !- Hour 28
  26,                                     !- Minute 28
  0.34,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  41,                                     !- Minute 29
  0.266,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.27,                                   !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.255,                                  !- Value Until Time 31
  17,                                     !- Hour 32
  15,                                     !- Minute 32
  0.24,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  30,                                     !- Minute 33
  0.225,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  45,                                     !- Minute 34
  0.21,                                   !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.1975,                                 !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.185,                                  !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1725,                                 !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.16,                                   !- Value Until Time 38
  19,                                     !- Hour 39
  45,                                     !- Minute 39
  0.16,                                   !- Value Until Time 39
  20,                                     !- Hour 40
  0,                                      !- Minute 40
  0.145,                                  !- Value Until Time 40
  20,                                     !- Hour 41
  15,                                     !- Minute 41
  0.13,                                   !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.115,                                  !- Value Until Time 42
  20,                                     !- Hour 43
  45,                                     !- Minute 43
  0.1,                                    !- Value Until Time 43
  21,                                     !- Hour 44
  0,                                      !- Minute 44
  0.075,                                  !- Value Until Time 44
  21,                                     !- Hour 45
  15,                                     !- Minute 45
  0.05,                                   !- Value Until Time 45
  21,                                     !- Hour 46
  30,                                     !- Minute 46
  0.025,                                  !- Value Until Time 46
  21,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0;                                      !- Value Until Time 48

OS:Schedule:Day,
  {ab75b3aa-7276-4523-b3ef-44a18bf48b8c}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {8f081412-7ccd-47e2-8d26-95db7df8f244}, !- Handle
  Schedule Rule 23,                       !- Name
  {d84a40e9-4c8b-4fa1-b803-29523c1c2167}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da35e18f-93df-40be-b950-27729685e4c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da35e18f-93df-40be-b950-27729685e4c5}, !- Handle
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.005,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.01,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.015,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.02,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.025,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.03,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.035,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.04,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  45,                                     !- Minute 11
  0.0675,                                 !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.095,                                  !- Value Until Time 12
  11,                                     !- Hour 13
  15,                                     !- Minute 13
  0.1225,                                 !- Value Until Time 13
  11,                                     !- Hour 14
  30,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  45,                                     !- Minute 15
  0.214,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  48,                                     !- Minute 16
  0.23,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  3,                                      !- Minute 17
  0.392,                                  !- Value Until Time 17
  12,                                     !- Hour 18
  7,                                      !- Minute 18
  0.41,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  22,                                     !- Minute 19
  0.4625,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  37,                                     !- Minute 20
  0.515,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  52,                                     !- Minute 21
  0.5675,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  7,                                      !- Minute 22
  0.62,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  22,                                     !- Minute 23
  0.615,                                  !- Value Until Time 23
  13,                                     !- Hour 24
  37,                                     !- Minute 24
  0.61,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  52,                                     !- Minute 25
  0.605,                                  !- Value Until Time 25
  14,                                     !- Hour 26
  7,                                      !- Minute 26
  0.6,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  22,                                     !- Minute 27
  0.5875,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  37,                                     !- Minute 28
  0.575,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  52,                                     !- Minute 29
  0.5625,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  7,                                      !- Minute 30
  0.55,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  22,                                     !- Minute 31
  0.525,                                  !- Value Until Time 31
  15,                                     !- Hour 32
  37,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  15,                                     !- Hour 33
  52,                                     !- Minute 33
  0.475,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  7,                                      !- Minute 34
  0.45,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  22,                                     !- Minute 35
  0.49,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  26,                                     !- Minute 36
  0.5,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  41,                                     !- Minute 37
  0.468,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  45,                                     !- Minute 38
  0.47,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.4375,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  15,                                     !- Minute 40
  0.405,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.3725,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  45,                                     !- Minute 42
  0.34,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  0,                                      !- Minute 43
  0.3375,                                 !- Value Until Time 43
  18,                                     !- Hour 44
  15,                                     !- Minute 44
  0.335,                                  !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.3325,                                 !- Value Until Time 45
  18,                                     !- Hour 46
  45,                                     !- Minute 46
  0.33,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  0,                                      !- Minute 47
  0.305,                                  !- Value Until Time 47
  19,                                     !- Hour 48
  15,                                     !- Minute 48
  0.28,                                   !- Value Until Time 48
  19,                                     !- Hour 49
  30,                                     !- Minute 49
  0.255,                                  !- Value Until Time 49
  19,                                     !- Hour 50
  45,                                     !- Minute 50
  0.23,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  0,                                      !- Minute 51
  0.205,                                  !- Value Until Time 51
  20,                                     !- Hour 52
  15,                                     !- Minute 52
  0.18,                                   !- Value Until Time 52
  20,                                     !- Hour 53
  30,                                     !- Minute 53
  0.155,                                  !- Value Until Time 53
  20,                                     !- Hour 54
  45,                                     !- Minute 54
  0.13,                                   !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.0975,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  15,                                     !- Minute 56
  0.065,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0.0325,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  45,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  24,                                     !- Hour 59
  0,                                      !- Minute 59
  0;                                      !- Value Until Time 59

OS:Schedule:Day,
  {515a9716-d5ee-4a1d-a72d-088572117eb7}, !- Handle
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {8832ffe2-be9a-48a7-8d39-0508e53d6746}, !- Handle
  Schedule Rule 24,                       !- Name
  {d84a40e9-4c8b-4fa1-b803-29523c1c2167}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a686839c-8ffa-41de-9a48-21c9662e23a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a686839c-8ffa-41de-9a48-21c9662e23a8}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0975,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.065,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0325,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2075,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.215,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.2225,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.2525,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.275,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3425,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.365,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.3875,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.47,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.59,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.6375,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.625,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.6125,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.6,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5875,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.575,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.5625,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.525,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  15,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4625,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  0,                                      !- Minute 40
  0.475,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4875,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0.49,                                   !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.48,                                   !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.47,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.46,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4625,                                 !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.465,                                  !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4675,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.47,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.405,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3725,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.34,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.335,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3325,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.33,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.305,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.28,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.255,                                  !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.23,                                   !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.205,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.18,                                   !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.155,                                  !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.13,                                   !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.13;                                   !- Value Until Time 67

OS:WaterUse:Connections,
  {b6cc5221-867e-4a40-8318-a981242e8e30}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 7 units WUC 0.21gpm at 140F, !- Name
  {6021f55a-04dd-4188-a051-ce75fa2b612d}, !- Inlet Node Name
  {ecec18f0-6c52-4287-a845-e76b8d26ffc1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2916daed-706f-4d6e-a0c1-e5816f325016}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e31cb320-6c33-477a-9663-7f34ff2fff17}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 7 units Service Water Use Def 0.21gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.32489412438945e-05,                   !- Peak Flow Rate {m3/s}
  {eb488427-003e-4d7a-8c7b-66c12bab2afd}, !- Target Temperature Schedule Name
  {258b147b-70a4-4f51-b172-d8c698e03a1e}, !- Sensible Fraction Schedule Name
  {2a1d6909-fa47-4fbe-b1cf-ee47bb998e9d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2916daed-706f-4d6e-a0c1-e5816f325016}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 7 units Service Water Use 0.21gpm at 140F, !- Name
  {e31cb320-6c33-477a-9663-7f34ff2fff17}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d84a40e9-4c8b-4fa1-b803-29523c1c2167}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {ac475344-296e-4d12-a121-3d22df25bca2}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f1d16910-2eee-43ff-a44d-0bb0d154acb1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.32489412438945e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00158987294926734,                    !- Plant Loop Volume {m3}
  {c3374ad6-939b-4824-878d-7071ddc0ddd9}, !- Plant Side Inlet Node Name
  {51fb35e1-49d1-4cb9-81bc-c2f43efd0a62}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0303b45a-9579-4148-ace3-87575abed067}, !- Demand Side Inlet Node Name
  {a40987be-7bbb-4e06-bb4f-3af53ff1a74e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3be70248-1904-4a15-93b4-e5d5ebbd30fb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5ab9a8b4-f06c-48c8-ae03-15ae7e90e68e}, !- Demand Mixer Name
  {7e75ae37-b14d-4678-8e33-1bab48a2e9ee}, !- Demand Splitter Name
  {23e8a6d6-662e-4080-8912-be7aebf2e8f5}, !- Supply Mixer Name
  {1f0bcb70-8ba0-435d-a855-d6dc26877d9d}; !- Supply Splitter Name

OS:Node,
  {65c32d8b-d08c-439b-9b52-c6a80d48cafa}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {c3374ad6-939b-4824-878d-7071ddc0ddd9}, !- Inlet Port
  {dcc41a61-a827-49e9-9c22-10f9524048e7}; !- Outlet Port

OS:Node,
  {f1d16910-2eee-43ff-a44d-0bb0d154acb1}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {4cdfc33a-f400-43c3-8ae2-201b0ade88bb}, !- Inlet Port
  {51fb35e1-49d1-4cb9-81bc-c2f43efd0a62}; !- Outlet Port

OS:Node,
  {1c29d273-1c6e-40cc-adc3-4a91ca918ec7}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {cd5667f1-524c-402a-be4b-c81ad5ed4576}, !- Inlet Port
  {37e91c4d-24c7-4c37-a355-2d82ff01e3a1}; !- Outlet Port

OS:Connector:Mixer,
  {23e8a6d6-662e-4080-8912-be7aebf2e8f5}, !- Handle
  Connector Mixer 5,                      !- Name
  {9e1e1861-ee1c-44c6-b266-e4b6c88ba315}, !- Outlet Branch Name
  {6e0f7432-7b8d-401e-9cd6-87963e8bb42f}, !- Inlet Branch Name 1
  {ee8bcece-d42f-4112-8d92-4ad2b9a13c69}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1f0bcb70-8ba0-435d-a855-d6dc26877d9d}, !- Handle
  Connector Splitter 5,                   !- Name
  {d86a45b4-35a1-45d8-b3b0-6ad54cb863d7}, !- Inlet Branch Name
  {cd5667f1-524c-402a-be4b-c81ad5ed4576}, !- Outlet Branch Name 1
  {7facbdef-2ead-476b-92ac-3e71eab50d36}; !- Outlet Branch Name 2

OS:Connection,
  {c3374ad6-939b-4824-878d-7071ddc0ddd9}, !- Handle
  {ac475344-296e-4d12-a121-3d22df25bca2}, !- Source Object
  14,                                     !- Outlet Port
  {65c32d8b-d08c-439b-9b52-c6a80d48cafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd5667f1-524c-402a-be4b-c81ad5ed4576}, !- Handle
  {1f0bcb70-8ba0-435d-a855-d6dc26877d9d}, !- Source Object
  3,                                      !- Outlet Port
  {1c29d273-1c6e-40cc-adc3-4a91ca918ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fb35e1-49d1-4cb9-81bc-c2f43efd0a62}, !- Handle
  {f1d16910-2eee-43ff-a44d-0bb0d154acb1}, !- Source Object
  3,                                      !- Outlet Port
  {ac475344-296e-4d12-a121-3d22df25bca2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e411dd76-1bd6-4f11-bc53-df29d411ea53}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {0303b45a-9579-4148-ace3-87575abed067}, !- Inlet Port
  {b0658b00-24dc-45eb-969c-f33239494dd0}; !- Outlet Port

OS:Node,
  {c6cb2700-f4b3-4e61-85e5-68728f06685e}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {fe46a138-d46d-41dd-a1d8-0fbdffb4e5eb}, !- Inlet Port
  {a40987be-7bbb-4e06-bb4f-3af53ff1a74e}; !- Outlet Port

OS:Node,
  {9a7146b0-160f-4f85-831c-89d1877943e3}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {e230cdf1-f3e8-4fad-8409-3b19d2711071}, !- Inlet Port
  {a1c9f113-7706-46de-9e45-83ffe4451346}; !- Outlet Port

OS:Connector:Mixer,
  {5ab9a8b4-f06c-48c8-ae03-15ae7e90e68e}, !- Handle
  Connector Mixer 6,                      !- Name
  {4ab93a6e-7189-4a70-a6af-a58c4cc421b4}, !- Outlet Branch Name
  {9bd02dcb-6ca5-4ef4-a7c0-25c46bc27dc5}, !- Inlet Branch Name 1
  {afef49c0-b111-4147-a534-ba6541e991e7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7e75ae37-b14d-4678-8e33-1bab48a2e9ee}, !- Handle
  Connector Splitter 6,                   !- Name
  {e441652a-e919-4692-b939-008abe8e3f4a}, !- Inlet Branch Name
  {e230cdf1-f3e8-4fad-8409-3b19d2711071}, !- Outlet Branch Name 1
  {85f2f7bd-dfb9-42ee-bec4-95dc1ab47e73}; !- Outlet Branch Name 2

OS:Connection,
  {0303b45a-9579-4148-ace3-87575abed067}, !- Handle
  {ac475344-296e-4d12-a121-3d22df25bca2}, !- Source Object
  17,                                     !- Outlet Port
  {e411dd76-1bd6-4f11-bc53-df29d411ea53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e230cdf1-f3e8-4fad-8409-3b19d2711071}, !- Handle
  {7e75ae37-b14d-4678-8e33-1bab48a2e9ee}, !- Source Object
  3,                                      !- Outlet Port
  {9a7146b0-160f-4f85-831c-89d1877943e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a40987be-7bbb-4e06-bb4f-3af53ff1a74e}, !- Handle
  {c6cb2700-f4b3-4e61-85e5-68728f06685e}, !- Source Object
  3,                                      !- Outlet Port
  {ac475344-296e-4d12-a121-3d22df25bca2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9f6d313b-cbf4-4332-aa44-50b40c6949a1}, !- Handle
  {ac475344-296e-4d12-a121-3d22df25bca2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3be70248-1904-4a15-93b4-e5d5ebbd30fb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {7f05f3e3-bb0d-4273-9f13-1f76a65d9b19}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {8132a66d-fff3-491f-9d80-35558a5d39fd}, !- Schedule Name
  {f1d16910-2eee-43ff-a44d-0bb0d154acb1}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {396255fb-25d8-4063-8f19-05d311d0c8ad}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {dcc41a61-a827-49e9-9c22-10f9524048e7}, !- Inlet Node Name
  {4972241c-2786-45e9-9fed-df9a31c2ff5b}, !- Outlet Node Name
  1.32489412438945e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  2.05888752810638e-08,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {847d5755-675d-499d-8bb7-732e1670e823}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {4972241c-2786-45e9-9fed-df9a31c2ff5b}, !- Inlet Port
  {d86a45b4-35a1-45d8-b3b0-6ad54cb863d7}; !- Outlet Port

OS:Connection,
  {dcc41a61-a827-49e9-9c22-10f9524048e7}, !- Handle
  {65c32d8b-d08c-439b-9b52-c6a80d48cafa}, !- Source Object
  3,                                      !- Outlet Port
  {396255fb-25d8-4063-8f19-05d311d0c8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4972241c-2786-45e9-9fed-df9a31c2ff5b}, !- Handle
  {396255fb-25d8-4063-8f19-05d311d0c8ad}, !- Source Object
  3,                                      !- Outlet Port
  {847d5755-675d-499d-8bb7-732e1670e823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d86a45b4-35a1-45d8-b3b0-6ad54cb863d7}, !- Handle
  {847d5755-675d-499d-8bb7-732e1670e823}, !- Source Object
  3,                                      !- Outlet Port
  {1f0bcb70-8ba0-435d-a855-d6dc26877d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {4723a986-838a-4d42-9239-8a23de4d91ec}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  1.32489412438945,                       !- Tank Volume {m3}
  {8132a66d-fff3-491f-9d80-35558a5d39fd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  41029.9498241111,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e8262ceb-4554-4a00-9750-06f6ddbcd2b2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.42105752892712,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.42105752892712,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {37e91c4d-24c7-4c37-a355-2d82ff01e3a1}, !- Use Side Inlet Node Name
  {c102b487-a226-4387-be47-5a1149ddb7cd}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {d272141b-3eef-4ee7-8548-c52b47378710}, !- Handle
  {4723a986-838a-4d42-9239-8a23de4d91ec}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {a4a4a173-913b-4bda-969d-8dcf83ed2482}, !- Handle
  {4723a986-838a-4d42-9239-8a23de4d91ec}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  7;                                      !- Feature Value 1

OS:Node,
  {dd8dd083-bb24-4278-be60-4cc7a4705bc5}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {c102b487-a226-4387-be47-5a1149ddb7cd}, !- Inlet Port
  {6e0f7432-7b8d-401e-9cd6-87963e8bb42f}; !- Outlet Port

OS:Connection,
  {37e91c4d-24c7-4c37-a355-2d82ff01e3a1}, !- Handle
  {1c29d273-1c6e-40cc-adc3-4a91ca918ec7}, !- Source Object
  3,                                      !- Outlet Port
  {4723a986-838a-4d42-9239-8a23de4d91ec}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c102b487-a226-4387-be47-5a1149ddb7cd}, !- Handle
  {4723a986-838a-4d42-9239-8a23de4d91ec}, !- Source Object
  32,                                     !- Outlet Port
  {dd8dd083-bb24-4278-be60-4cc7a4705bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0f7432-7b8d-401e-9cd6-87963e8bb42f}, !- Handle
  {dd8dd083-bb24-4278-be60-4cc7a4705bc5}, !- Source Object
  3,                                      !- Outlet Port
  {23e8a6d6-662e-4080-8912-be7aebf2e8f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a480fd4f-8db9-46a9-8b19-983dcc32e079}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {653116b2-2cbe-402a-8d9d-9e567a54b51d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {653116b2-2cbe-402a-8d9d-9e567a54b51d}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {75e28353-022c-462b-beb8-62790ebf5271}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {d094561d-390c-4851-9c7b-fe305cb25a24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d094561d-390c-4851-9c7b-fe305cb25a24}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {0a69a98c-f74c-4cc7-9c0e-ffb678e313ca}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {00fddb20-9268-4cd1-8f96-686b1056e3d6}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {0a69a98c-f74c-4cc7-9c0e-ffb678e313ca}; !- Layer 1

OS:Pipe:Indoor,
  {3b812577-21eb-4a7c-be65-49d9ba8e7cde}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 140.0ft, !- Name
  {00fddb20-9268-4cd1-8f96-686b1056e3d6}, !- Construction
  {b0658b00-24dc-45eb-969c-f33239494dd0}, !- Fluid Inlet Node
  {10c6611f-7fd1-4dd5-a705-3cd5a0e02bc6}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {a480fd4f-8db9-46a9-8b19-983dcc32e079}, !- Ambient Temperature Schedule
  {75e28353-022c-462b-beb8-62790ebf5271}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  42.672;                                 !- Pipe Length {m}

OS:Node,
  {1f049dc0-2b73-479d-8731-1a81a04dea0e}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 140.0ft Outlet Water Node, !- Name
  {10c6611f-7fd1-4dd5-a705-3cd5a0e02bc6}, !- Inlet Port
  {e441652a-e919-4692-b939-008abe8e3f4a}; !- Outlet Port

OS:Connection,
  {b0658b00-24dc-45eb-969c-f33239494dd0}, !- Handle
  {e411dd76-1bd6-4f11-bc53-df29d411ea53}, !- Source Object
  3,                                      !- Outlet Port
  {3b812577-21eb-4a7c-be65-49d9ba8e7cde}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10c6611f-7fd1-4dd5-a705-3cd5a0e02bc6}, !- Handle
  {3b812577-21eb-4a7c-be65-49d9ba8e7cde}, !- Source Object
  4,                                      !- Outlet Port
  {1f049dc0-2b73-479d-8731-1a81a04dea0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e441652a-e919-4692-b939-008abe8e3f4a}, !- Handle
  {1f049dc0-2b73-479d-8731-1a81a04dea0e}, !- Source Object
  3,                                      !- Outlet Port
  {7e75ae37-b14d-4678-8e33-1bab48a2e9ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab395d4a-d76c-4a0a-aa8f-b3f39dc0125c}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {dbe4d9f5-4f2c-4b1f-9fed-eec1b30baf71}, !- Inlet Node Name
  {84534f8e-b827-448d-8cb2-b242d4d6f131}; !- Outlet Node Name

OS:Node,
  {001ebe0f-98ff-4549-973c-115812c68ce8}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {7facbdef-2ead-476b-92ac-3e71eab50d36}, !- Inlet Port
  {dbe4d9f5-4f2c-4b1f-9fed-eec1b30baf71}; !- Outlet Port

OS:Connection,
  {7facbdef-2ead-476b-92ac-3e71eab50d36}, !- Handle
  {1f0bcb70-8ba0-435d-a855-d6dc26877d9d}, !- Source Object
  4,                                      !- Outlet Port
  {001ebe0f-98ff-4549-973c-115812c68ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69a505b8-a0a0-43ae-806f-6f5680553094}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {84534f8e-b827-448d-8cb2-b242d4d6f131}, !- Inlet Port
  {ee8bcece-d42f-4112-8d92-4ad2b9a13c69}; !- Outlet Port

OS:Connection,
  {dbe4d9f5-4f2c-4b1f-9fed-eec1b30baf71}, !- Handle
  {001ebe0f-98ff-4549-973c-115812c68ce8}, !- Source Object
  3,                                      !- Outlet Port
  {ab395d4a-d76c-4a0a-aa8f-b3f39dc0125c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84534f8e-b827-448d-8cb2-b242d4d6f131}, !- Handle
  {ab395d4a-d76c-4a0a-aa8f-b3f39dc0125c}, !- Source Object
  3,                                      !- Outlet Port
  {69a505b8-a0a0-43ae-806f-6f5680553094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8bcece-d42f-4112-8d92-4ad2b9a13c69}, !- Handle
  {69a505b8-a0a0-43ae-806f-6f5680553094}, !- Source Object
  3,                                      !- Outlet Port
  {23e8a6d6-662e-4080-8912-be7aebf2e8f5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5b86c57e-8291-458d-99bd-95118c16329e}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {a1c9f113-7706-46de-9e45-83ffe4451346}, !- Inlet Node Name
  {371f5be9-3b31-4323-9583-34fd9226a114}; !- Outlet Node Name

OS:Node,
  {941cb5dc-3590-4684-bd99-ff3aaf99f2f6}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {371f5be9-3b31-4323-9583-34fd9226a114}, !- Inlet Port
  {9bd02dcb-6ca5-4ef4-a7c0-25c46bc27dc5}; !- Outlet Port

OS:Connection,
  {a1c9f113-7706-46de-9e45-83ffe4451346}, !- Handle
  {9a7146b0-160f-4f85-831c-89d1877943e3}, !- Source Object
  3,                                      !- Outlet Port
  {5b86c57e-8291-458d-99bd-95118c16329e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {371f5be9-3b31-4323-9583-34fd9226a114}, !- Handle
  {5b86c57e-8291-458d-99bd-95118c16329e}, !- Source Object
  3,                                      !- Outlet Port
  {941cb5dc-3590-4684-bd99-ff3aaf99f2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd02dcb-6ca5-4ef4-a7c0-25c46bc27dc5}, !- Handle
  {941cb5dc-3590-4684-bd99-ff3aaf99f2f6}, !- Source Object
  3,                                      !- Outlet Port
  {5ab9a8b4-f06c-48c8-ae03-15ae7e90e68e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b88a9c8d-5ba9-4427-95cd-7603452bad07}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {72f447b3-3bc2-48e0-9274-c3b10dac38e8}, !- Inlet Node Name
  {4cdfc33a-f400-43c3-8ae2-201b0ade88bb}; !- Outlet Node Name

OS:Node,
  {de638613-237b-44ec-b583-62d484e5ee05}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {9e1e1861-ee1c-44c6-b266-e4b6c88ba315}, !- Inlet Port
  {72f447b3-3bc2-48e0-9274-c3b10dac38e8}; !- Outlet Port

OS:Connection,
  {9e1e1861-ee1c-44c6-b266-e4b6c88ba315}, !- Handle
  {23e8a6d6-662e-4080-8912-be7aebf2e8f5}, !- Source Object
  2,                                      !- Outlet Port
  {de638613-237b-44ec-b583-62d484e5ee05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f447b3-3bc2-48e0-9274-c3b10dac38e8}, !- Handle
  {de638613-237b-44ec-b583-62d484e5ee05}, !- Source Object
  3,                                      !- Outlet Port
  {b88a9c8d-5ba9-4427-95cd-7603452bad07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cdfc33a-f400-43c3-8ae2-201b0ade88bb}, !- Handle
  {b88a9c8d-5ba9-4427-95cd-7603452bad07}, !- Source Object
  3,                                      !- Outlet Port
  {f1d16910-2eee-43ff-a44d-0bb0d154acb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a941cb7-3ff6-475c-8ac3-8996cfda5a93}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {6f442c35-92f5-4286-b189-c1aeb90e0ba8}, !- Inlet Node Name
  {fe46a138-d46d-41dd-a1d8-0fbdffb4e5eb}; !- Outlet Node Name

OS:Node,
  {f51bef68-1e1b-4b23-8d51-8ec1f89062ae}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {4ab93a6e-7189-4a70-a6af-a58c4cc421b4}, !- Inlet Port
  {6f442c35-92f5-4286-b189-c1aeb90e0ba8}; !- Outlet Port

OS:Connection,
  {4ab93a6e-7189-4a70-a6af-a58c4cc421b4}, !- Handle
  {5ab9a8b4-f06c-48c8-ae03-15ae7e90e68e}, !- Source Object
  2,                                      !- Outlet Port
  {f51bef68-1e1b-4b23-8d51-8ec1f89062ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f442c35-92f5-4286-b189-c1aeb90e0ba8}, !- Handle
  {f51bef68-1e1b-4b23-8d51-8ec1f89062ae}, !- Source Object
  3,                                      !- Outlet Port
  {3a941cb7-3ff6-475c-8ac3-8996cfda5a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe46a138-d46d-41dd-a1d8-0fbdffb4e5eb}, !- Handle
  {3a941cb7-3ff6-475c-8ac3-8996cfda5a93}, !- Source Object
  3,                                      !- Outlet Port
  {c6cb2700-f4b3-4e61-85e5-68728f06685e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0219bc2a-3f3e-411b-b0b9-4d176a179054}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 7 units WUC 0.21gpm at 140F Inlet Water Node, !- Name
  {85f2f7bd-dfb9-42ee-bec4-95dc1ab47e73}, !- Inlet Port
  {6021f55a-04dd-4188-a051-ce75fa2b612d}; !- Outlet Port

OS:Connection,
  {85f2f7bd-dfb9-42ee-bec4-95dc1ab47e73}, !- Handle
  {7e75ae37-b14d-4678-8e33-1bab48a2e9ee}, !- Source Object
  4,                                      !- Outlet Port
  {0219bc2a-3f3e-411b-b0b9-4d176a179054}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f083be6-97c9-4c44-90c4-04805cfea2d3}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 7 units WUC 0.21gpm at 140F Outlet Water Node, !- Name
  {ecec18f0-6c52-4287-a845-e76b8d26ffc1}, !- Inlet Port
  {afef49c0-b111-4147-a534-ba6541e991e7}; !- Outlet Port

OS:Connection,
  {6021f55a-04dd-4188-a051-ce75fa2b612d}, !- Handle
  {0219bc2a-3f3e-411b-b0b9-4d176a179054}, !- Source Object
  3,                                      !- Outlet Port
  {b6cc5221-867e-4a40-8318-a981242e8e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecec18f0-6c52-4287-a845-e76b8d26ffc1}, !- Handle
  {b6cc5221-867e-4a40-8318-a981242e8e30}, !- Source Object
  3,                                      !- Outlet Port
  {8f083be6-97c9-4c44-90c4-04805cfea2d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afef49c0-b111-4147-a534-ba6541e991e7}, !- Handle
  {8f083be6-97c9-4c44-90c4-04805cfea2d3}, !- Source Object
  3,                                      !- Outlet Port
  {5ab9a8b4-f06c-48c8-ae03-15ae7e90e68e}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {69d06a55-5ab4-4037-ac2f-64bc956d3751}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  {cdbcbf1e-5611-4f9f-bfb8-f0d679dec1e0}, !- Default Day Schedule Name
  {81627859-a625-4c82-9018-e77a85bfad84}, !- Summer Design Day Schedule Name
  {cd6ab291-353e-4117-9c7b-0835a9ec2a3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cdbcbf1e-5611-4f9f-bfb8-f0d679dec1e0}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  45,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  15,                                     !- Minute 4
  0.09,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.12,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  45,                                     !- Minute 6
  0.136,                                  !- Value Until Time 6
  11,                                     !- Hour 7
  48,                                     !- Minute 7
  0.14,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  3,                                      !- Minute 8
  0.322,                                  !- Value Until Time 8
  12,                                     !- Hour 9
  7,                                      !- Minute 9
  0.33,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  22,                                     !- Minute 10
  0.3475,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  37,                                     !- Minute 11
  0.365,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  52,                                     !- Minute 12
  0.3825,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  7,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  22,                                     !- Minute 14
  0.39,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  37,                                     !- Minute 15
  0.38,                                   !- Value Until Time 15
  13,                                     !- Hour 16
  52,                                     !- Minute 16
  0.37,                                   !- Value Until Time 16
  14,                                     !- Hour 17
  7,                                      !- Minute 17
  0.36,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  22,                                     !- Minute 18
  0.3625,                                 !- Value Until Time 18
  14,                                     !- Hour 19
  37,                                     !- Minute 19
  0.365,                                  !- Value Until Time 19
  14,                                     !- Hour 20
  52,                                     !- Minute 20
  0.3675,                                 !- Value Until Time 20
  15,                                     !- Hour 21
  7,                                      !- Minute 21
  0.37,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  22,                                     !- Minute 22
  0.365,                                  !- Value Until Time 22
  15,                                     !- Hour 23
  37,                                     !- Minute 23
  0.36,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  52,                                     !- Minute 24
  0.355,                                  !- Value Until Time 24
  16,                                     !- Hour 25
  7,                                      !- Minute 25
  0.35,                                   !- Value Until Time 25
  16,                                     !- Hour 26
  22,                                     !- Minute 26
  0.366,                                  !- Value Until Time 26
  16,                                     !- Hour 27
  26,                                     !- Minute 27
  0.37,                                   !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0;                                      !- Value Until Time 28

OS:Schedule:Day,
  {81627859-a625-4c82-9018-e77a85bfad84}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {3ef66c7c-930d-4aaf-b298-e8f3644a89b8}, !- Handle
  Schedule Rule 25,                       !- Name
  {69d06a55-5ab4-4037-ac2f-64bc956d3751}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a186e4e5-558d-4589-91fa-51dfc7f57211}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a186e4e5-558d-4589-91fa-51dfc7f57211}, !- Handle
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  15,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  45,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  15,                                     !- Minute 8
  0.21,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  30,                                     !- Minute 9
  0.23,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  45,                                     !- Minute 10
  0.302,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  48,                                     !- Minute 11
  0.32,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  3,                                      !- Minute 12
  0.538,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  7,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  22,                                     !- Minute 14
  0.5825,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  37,                                     !- Minute 15
  0.595,                                  !- Value Until Time 15
  12,                                     !- Hour 16
  52,                                     !- Minute 16
  0.6075,                                 !- Value Until Time 16
  13,                                     !- Hour 17
  7,                                      !- Minute 17
  0.62,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  22,                                     !- Minute 18
  0.6175,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  37,                                     !- Minute 19
  0.615,                                  !- Value Until Time 19
  13,                                     !- Hour 20
  52,                                     !- Minute 20
  0.6125,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  7,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  22,                                     !- Minute 22
  0.5825,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  37,                                     !- Minute 23
  0.555,                                  !- Value Until Time 23
  14,                                     !- Hour 24
  52,                                     !- Minute 24
  0.5275,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  7,                                      !- Minute 25
  0.5,                                    !- Value Until Time 25
  15,                                     !- Hour 26
  22,                                     !- Minute 26
  0.4875,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  37,                                     !- Minute 27
  0.475,                                  !- Value Until Time 27
  15,                                     !- Hour 28
  52,                                     !- Minute 28
  0.4625,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  7,                                      !- Minute 29
  0.45,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  22,                                     !- Minute 30
  0.458,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  26,                                     !- Minute 31
  0.46,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  41,                                     !- Minute 32
  0.43,                                   !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.42,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.4,                                    !- Value Until Time 34
  17,                                     !- Hour 35
  15,                                     !- Minute 35
  0.38,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.36,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  45,                                     !- Minute 37
  0.34,                                   !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  0.255,                                  !- Value Until Time 38
  18,                                     !- Hour 39
  15,                                     !- Minute 39
  0.17,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.085,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:Schedule:Day,
  {cd6ab291-353e-4117-9c7b-0835a9ec2a3f}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {3feb8640-6c13-4a66-aca1-39683c8f827b}, !- Handle
  Schedule Rule 26,                       !- Name
  {69d06a55-5ab4-4037-ac2f-64bc956d3751}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {094dc397-5322-4335-a503-1e6a10725c63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {094dc397-5322-4335-a503-1e6a10725c63}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {559b0b8f-ccf0-463b-b34f-2c33b8eb93f4}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  15,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  45,                                     !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.22,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  15,                                     !- Minute 8
  0.23,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  30,                                     !- Minute 9
  0.24,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  33,                                     !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  37,                                     !- Minute 11
  0.54,                                   !- Value Until Time 11
  11,                                     !- Hour 12
  52,                                     !- Minute 12
  0.56,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  7,                                      !- Minute 13
  0.58,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  22,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  12,                                     !- Hour 15
  37,                                     !- Minute 15
  0.62,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  52,                                     !- Minute 16
  0.615,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  7,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  22,                                     !- Minute 18
  0.605,                                  !- Value Until Time 18
  13,                                     !- Hour 19
  37,                                     !- Minute 19
  0.6,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  52,                                     !- Minute 20
  0.575,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  7,                                      !- Minute 21
  0.55,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  22,                                     !- Minute 22
  0.525,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  37,                                     !- Minute 23
  0.5,                                    !- Value Until Time 23
  14,                                     !- Hour 24
  52,                                     !- Minute 24
  0.495,                                  !- Value Until Time 24
  15,                                     !- Hour 25
  7,                                      !- Minute 25
  0.49,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  22,                                     !- Minute 26
  0.485,                                  !- Value Until Time 26
  15,                                     !- Hour 27
  37,                                     !- Minute 27
  0.48,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  52,                                     !- Minute 28
  0.4775,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  7,                                      !- Minute 29
  0.475,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  22,                                     !- Minute 30
  0.4725,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  37,                                     !- Minute 31
  0.47,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  41,                                     !- Minute 32
  0.34,                                   !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  0;                                      !- Value Until Time 33

OS:WaterUse:Connections,
  {719fb661-1551-4f5a-8362-8e63dbf91245}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 7 units WUC 0.21gpm at 140F, !- Name
  {5872208c-c29c-4842-a755-37763d9fffe4}, !- Inlet Node Name
  {f0009db2-fd39-4b03-916c-8701eb14229f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ace83027-bc36-4ace-b36f-49955155731d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f9a7cf6a-2a01-4fc4-895c-7f202df00fa2}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 7 units Service Water Use Def 0.21gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.32489412438945e-05,                   !- Peak Flow Rate {m3/s}
  {eb488427-003e-4d7a-8c7b-66c12bab2afd}, !- Target Temperature Schedule Name
  {258b147b-70a4-4f51-b172-d8c698e03a1e}, !- Sensible Fraction Schedule Name
  {2a1d6909-fa47-4fbe-b1cf-ee47bb998e9d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ace83027-bc36-4ace-b36f-49955155731d}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 7 units Service Water Use 0.21gpm at 140F, !- Name
  {f9a7cf6a-2a01-4fc4-895c-7f202df00fa2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {69d06a55-5ab4-4037-ac2f-64bc956d3751}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {686b76dc-6864-4e89-b689-b673eba6cde3}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c51b14f7-9a2f-4ef8-bc21-fdbd8b91aef1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.32489412438945e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00158987294926734,                    !- Plant Loop Volume {m3}
  {6105b61d-3481-4166-aa8b-e95c03c18af6}, !- Plant Side Inlet Node Name
  {43ea7d2f-2cdc-4060-9cab-7a8e0b9161cb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {49be4b86-4174-4cd1-b5dd-9e47712c7873}, !- Demand Side Inlet Node Name
  {4c73cc53-b198-4178-a512-fa4598043f2a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ecc3b6e2-7bb9-4a8e-a927-9f6d9b3450cb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {be37b102-def3-451d-838f-c8ce2e1826be}, !- Demand Mixer Name
  {40097aec-3a02-4c7b-9974-b096e52d496b}, !- Demand Splitter Name
  {4bed1354-c751-4f2f-8fd3-ade42f71e852}, !- Supply Mixer Name
  {e1bf5364-43a4-4dd3-bee1-7041fd837166}; !- Supply Splitter Name

OS:Node,
  {6a3883b0-aac5-4530-a485-602690590abe}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {6105b61d-3481-4166-aa8b-e95c03c18af6}, !- Inlet Port
  {d4ce6035-5041-4a63-b779-a4a6b9a8f8f1}; !- Outlet Port

OS:Node,
  {c51b14f7-9a2f-4ef8-bc21-fdbd8b91aef1}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {fd73ea2a-aaa4-4c42-bc9d-1bea8ef2c0b7}, !- Inlet Port
  {43ea7d2f-2cdc-4060-9cab-7a8e0b9161cb}; !- Outlet Port

OS:Node,
  {e65bed6c-6b30-45ed-b75f-448caff13ccb}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Name
  {e0c26270-3bb5-4736-b057-fc156d3c6627}, !- Inlet Port
  {e1f02c14-4794-4ad7-b649-d08fc7a47bbb}; !- Outlet Port

OS:Connector:Mixer,
  {4bed1354-c751-4f2f-8fd3-ade42f71e852}, !- Handle
  Connector Mixer 7,                      !- Name
  {4c570fb6-b344-4db8-879b-57d85295d01c}, !- Outlet Branch Name
  {d8790de1-46d1-43dd-adca-79df733b228c}, !- Inlet Branch Name 1
  {3859a80f-e849-4027-9ddb-9f3b4550b426}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e1bf5364-43a4-4dd3-bee1-7041fd837166}, !- Handle
  Connector Splitter 7,                   !- Name
  {3cf4f06d-63ae-4e6e-a66a-923b0501f6c6}, !- Inlet Branch Name
  {e0c26270-3bb5-4736-b057-fc156d3c6627}, !- Outlet Branch Name 1
  {406e38e9-1dda-4e74-899c-0684b4e5fe54}; !- Outlet Branch Name 2

OS:Connection,
  {6105b61d-3481-4166-aa8b-e95c03c18af6}, !- Handle
  {686b76dc-6864-4e89-b689-b673eba6cde3}, !- Source Object
  14,                                     !- Outlet Port
  {6a3883b0-aac5-4530-a485-602690590abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c26270-3bb5-4736-b057-fc156d3c6627}, !- Handle
  {e1bf5364-43a4-4dd3-bee1-7041fd837166}, !- Source Object
  3,                                      !- Outlet Port
  {e65bed6c-6b30-45ed-b75f-448caff13ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43ea7d2f-2cdc-4060-9cab-7a8e0b9161cb}, !- Handle
  {c51b14f7-9a2f-4ef8-bc21-fdbd8b91aef1}, !- Source Object
  3,                                      !- Outlet Port
  {686b76dc-6864-4e89-b689-b673eba6cde3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0a0ee9b8-f548-49f0-9863-592f0b0093fe}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {49be4b86-4174-4cd1-b5dd-9e47712c7873}, !- Inlet Port
  {2a91726c-44fa-44c0-885c-b75a939e7a90}; !- Outlet Port

OS:Node,
  {95f20f0a-fb8e-4e50-9987-219a4f1a0163}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {f8966d80-abe9-4544-85b5-08db4743328d}, !- Inlet Port
  {4c73cc53-b198-4178-a512-fa4598043f2a}; !- Outlet Port

OS:Node,
  {66dd6ddf-c085-49a0-b7b9-d48f31cef0f0}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {c0517dff-904d-462d-8a42-080bd68aa5dc}, !- Inlet Port
  {62b20666-f40d-40de-a592-6968be6ecea5}; !- Outlet Port

OS:Connector:Mixer,
  {be37b102-def3-451d-838f-c8ce2e1826be}, !- Handle
  Connector Mixer 8,                      !- Name
  {be7118f1-de60-496d-bd3d-6380c12b281e}, !- Outlet Branch Name
  {b49e9a77-bef6-49fe-a855-90c36ecc58ab}, !- Inlet Branch Name 1
  {bf28b543-16d4-47d4-8b5a-b9a6e3f0759c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {40097aec-3a02-4c7b-9974-b096e52d496b}, !- Handle
  Connector Splitter 8,                   !- Name
  {54d2005e-62f6-492d-81ef-3769a6d5d439}, !- Inlet Branch Name
  {c0517dff-904d-462d-8a42-080bd68aa5dc}, !- Outlet Branch Name 1
  {3af2ddc0-dafa-479b-9bf8-6471a7f62c99}; !- Outlet Branch Name 2

OS:Connection,
  {49be4b86-4174-4cd1-b5dd-9e47712c7873}, !- Handle
  {686b76dc-6864-4e89-b689-b673eba6cde3}, !- Source Object
  17,                                     !- Outlet Port
  {0a0ee9b8-f548-49f0-9863-592f0b0093fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0517dff-904d-462d-8a42-080bd68aa5dc}, !- Handle
  {40097aec-3a02-4c7b-9974-b096e52d496b}, !- Source Object
  3,                                      !- Outlet Port
  {66dd6ddf-c085-49a0-b7b9-d48f31cef0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c73cc53-b198-4178-a512-fa4598043f2a}, !- Handle
  {95f20f0a-fb8e-4e50-9987-219a4f1a0163}, !- Source Object
  3,                                      !- Outlet Port
  {686b76dc-6864-4e89-b689-b673eba6cde3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {08eb7302-2a32-4c7b-9f6b-1037cca24f1f}, !- Handle
  {686b76dc-6864-4e89-b689-b673eba6cde3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ecc3b6e2-7bb9-4a8e-a927-9f6d9b3450cb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:SetpointManager:Scheduled,
  {8718bf53-a010-4763-9236-74837363f080}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {8132a66d-fff3-491f-9d80-35558a5d39fd}, !- Schedule Name
  {c51b14f7-9a2f-4ef8-bc21-fdbd8b91aef1}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6e30afb0-d886-43c9-a3d1-b3a45dce84ed}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {d4ce6035-5041-4a63-b779-a4a6b9a8f8f1}, !- Inlet Node Name
  {df8f6c3f-b826-42de-932a-cba800db4b33}, !- Outlet Node Name
  1.32489412438945e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  2.05888752810638e-08,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {944b9a8f-300b-4a7c-a4a6-5d26d98eb013}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {df8f6c3f-b826-42de-932a-cba800db4b33}, !- Inlet Port
  {3cf4f06d-63ae-4e6e-a66a-923b0501f6c6}; !- Outlet Port

OS:Connection,
  {d4ce6035-5041-4a63-b779-a4a6b9a8f8f1}, !- Handle
  {6a3883b0-aac5-4530-a485-602690590abe}, !- Source Object
  3,                                      !- Outlet Port
  {6e30afb0-d886-43c9-a3d1-b3a45dce84ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8f6c3f-b826-42de-932a-cba800db4b33}, !- Handle
  {6e30afb0-d886-43c9-a3d1-b3a45dce84ed}, !- Source Object
  3,                                      !- Outlet Port
  {944b9a8f-300b-4a7c-a4a6-5d26d98eb013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf4f06d-63ae-4e6e-a66a-923b0501f6c6}, !- Handle
  {944b9a8f-300b-4a7c-a4a6-5d26d98eb013}, !- Source Object
  3,                                      !- Outlet Port
  {e1bf5364-43a4-4dd3-bee1-7041fd837166}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {64881c6b-d6e1-4694-aad8-30019fafea7a}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr 1 1.0 Therm Eff 1.0 Therm Eff, !- Name
  1.32489412438945,                       !- Tank Volume {m3}
  {8132a66d-fff3-491f-9d80-35558a5d39fd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  41029.9498241111,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e8262ceb-4554-4a00-9750-06f6ddbcd2b2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.42105752892712,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.42105752892712,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e1f02c14-4794-4ad7-b649-d08fc7a47bbb}, !- Use Side Inlet Node Name
  {6dc60f1b-1823-482d-ab9a-fa355ee12db4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {161afda9-b3f5-4735-9d16-7ddf72fc47c9}, !- Handle
  {64881c6b-d6e1-4694-aad8-30019fafea7a}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {944699b0-3b73-4fb0-a25f-f4bbf25bf2d5}, !- Handle
  {64881c6b-d6e1-4694-aad8-30019fafea7a}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  7;                                      !- Feature Value 1

OS:Node,
  {d67fe2e2-fb10-4e74-8013-d6ea317922f5}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Outlet Water Node, !- Name
  {6dc60f1b-1823-482d-ab9a-fa355ee12db4}, !- Inlet Port
  {d8790de1-46d1-43dd-adca-79df733b228c}; !- Outlet Port

OS:Connection,
  {e1f02c14-4794-4ad7-b649-d08fc7a47bbb}, !- Handle
  {e65bed6c-6b30-45ed-b75f-448caff13ccb}, !- Source Object
  3,                                      !- Outlet Port
  {64881c6b-d6e1-4694-aad8-30019fafea7a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6dc60f1b-1823-482d-ab9a-fa355ee12db4}, !- Handle
  {64881c6b-d6e1-4694-aad8-30019fafea7a}, !- Source Object
  32,                                     !- Outlet Port
  {d67fe2e2-fb10-4e74-8013-d6ea317922f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8790de1-46d1-43dd-adca-79df733b228c}, !- Handle
  {d67fe2e2-fb10-4e74-8013-d6ea317922f5}, !- Source Object
  3,                                      !- Outlet Port
  {4bed1354-c751-4f2f-8fd3-ade42f71e852}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2b3b63db-d061-489e-937d-9a76b0d8229a}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {fff806b8-c080-4c4b-a746-0e046118c3dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fff806b8-c080-4c4b-a746-0e046118c3dc}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {69e91dd1-0b07-465b-a2bf-ddbd8966e38e}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {913e177c-cb7d-4273-9310-32da9c1db5c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {913e177c-cb7d-4273-9310-32da9c1db5c0}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {63d0d5d5-bde4-4a3d-a6ff-cd9b8acafdc2}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {48f3c3c3-028c-4580-9e37-5b4c42209b45}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {63d0d5d5-bde4-4a3d-a6ff-cd9b8acafdc2}; !- Layer 1

OS:Pipe:Indoor,
  {a0a5ade8-05fa-4aa2-81dc-b810bc37a1ec}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 140.0ft, !- Name
  {48f3c3c3-028c-4580-9e37-5b4c42209b45}, !- Construction
  {2a91726c-44fa-44c0-885c-b75a939e7a90}, !- Fluid Inlet Node
  {08c9ad45-14f8-4759-9716-a863e2ce8bad}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {2b3b63db-d061-489e-937d-9a76b0d8229a}, !- Ambient Temperature Schedule
  {69e91dd1-0b07-465b-a2bf-ddbd8966e38e}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  42.672;                                 !- Pipe Length {m}

OS:Node,
  {46598fd2-f55a-4655-8fa4-7fd1424b6d9c}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 140.0ft Outlet Water Node, !- Name
  {08c9ad45-14f8-4759-9716-a863e2ce8bad}, !- Inlet Port
  {54d2005e-62f6-492d-81ef-3769a6d5d439}; !- Outlet Port

OS:Connection,
  {2a91726c-44fa-44c0-885c-b75a939e7a90}, !- Handle
  {0a0ee9b8-f548-49f0-9863-592f0b0093fe}, !- Source Object
  3,                                      !- Outlet Port
  {a0a5ade8-05fa-4aa2-81dc-b810bc37a1ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08c9ad45-14f8-4759-9716-a863e2ce8bad}, !- Handle
  {a0a5ade8-05fa-4aa2-81dc-b810bc37a1ec}, !- Source Object
  4,                                      !- Outlet Port
  {46598fd2-f55a-4655-8fa4-7fd1424b6d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d2005e-62f6-492d-81ef-3769a6d5d439}, !- Handle
  {46598fd2-f55a-4655-8fa4-7fd1424b6d9c}, !- Source Object
  3,                                      !- Outlet Port
  {40097aec-3a02-4c7b-9974-b096e52d496b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d1029b0e-9e7a-491d-8b37-1dff620791cd}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {af346827-38fd-4fb9-a742-ce4c13c507a3}, !- Inlet Node Name
  {19024b89-84b5-4842-976b-6e55f44212ab}; !- Outlet Node Name

OS:Node,
  {406a896b-bec1-48a0-a17e-9162e9c48837}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {406e38e9-1dda-4e74-899c-0684b4e5fe54}, !- Inlet Port
  {af346827-38fd-4fb9-a742-ce4c13c507a3}; !- Outlet Port

OS:Connection,
  {406e38e9-1dda-4e74-899c-0684b4e5fe54}, !- Handle
  {e1bf5364-43a4-4dd3-bee1-7041fd837166}, !- Source Object
  4,                                      !- Outlet Port
  {406a896b-bec1-48a0-a17e-9162e9c48837}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5c253c9-de96-43b6-89b3-89194e4960cd}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {19024b89-84b5-4842-976b-6e55f44212ab}, !- Inlet Port
  {3859a80f-e849-4027-9ddb-9f3b4550b426}; !- Outlet Port

OS:Connection,
  {af346827-38fd-4fb9-a742-ce4c13c507a3}, !- Handle
  {406a896b-bec1-48a0-a17e-9162e9c48837}, !- Source Object
  3,                                      !- Outlet Port
  {d1029b0e-9e7a-491d-8b37-1dff620791cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19024b89-84b5-4842-976b-6e55f44212ab}, !- Handle
  {d1029b0e-9e7a-491d-8b37-1dff620791cd}, !- Source Object
  3,                                      !- Outlet Port
  {f5c253c9-de96-43b6-89b3-89194e4960cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3859a80f-e849-4027-9ddb-9f3b4550b426}, !- Handle
  {f5c253c9-de96-43b6-89b3-89194e4960cd}, !- Source Object
  3,                                      !- Outlet Port
  {4bed1354-c751-4f2f-8fd3-ade42f71e852}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {62c1cd87-5690-4279-a079-5a236efde50c}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {62b20666-f40d-40de-a592-6968be6ecea5}, !- Inlet Node Name
  {1e52ba49-adc7-4808-b689-50d779862723}; !- Outlet Node Name

OS:Node,
  {1e038cb1-5e10-42bd-9996-6ba0b8d31911}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {1e52ba49-adc7-4808-b689-50d779862723}, !- Inlet Port
  {b49e9a77-bef6-49fe-a855-90c36ecc58ab}; !- Outlet Port

OS:Connection,
  {62b20666-f40d-40de-a592-6968be6ecea5}, !- Handle
  {66dd6ddf-c085-49a0-b7b9-d48f31cef0f0}, !- Source Object
  3,                                      !- Outlet Port
  {62c1cd87-5690-4279-a079-5a236efde50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e52ba49-adc7-4808-b689-50d779862723}, !- Handle
  {62c1cd87-5690-4279-a079-5a236efde50c}, !- Source Object
  3,                                      !- Outlet Port
  {1e038cb1-5e10-42bd-9996-6ba0b8d31911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b49e9a77-bef6-49fe-a855-90c36ecc58ab}, !- Handle
  {1e038cb1-5e10-42bd-9996-6ba0b8d31911}, !- Source Object
  3,                                      !- Outlet Port
  {be37b102-def3-451d-838f-c8ce2e1826be}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1e39d194-4605-4fee-8023-a8edc3db1950}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {87d215b7-6000-4075-bd7e-95a49b411535}, !- Inlet Node Name
  {fd73ea2a-aaa4-4c42-bc9d-1bea8ef2c0b7}; !- Outlet Node Name

OS:Node,
  {c38e240e-2fc2-4888-a5f5-d3a3df9c0584}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {4c570fb6-b344-4db8-879b-57d85295d01c}, !- Inlet Port
  {87d215b7-6000-4075-bd7e-95a49b411535}; !- Outlet Port

OS:Connection,
  {4c570fb6-b344-4db8-879b-57d85295d01c}, !- Handle
  {4bed1354-c751-4f2f-8fd3-ade42f71e852}, !- Source Object
  2,                                      !- Outlet Port
  {c38e240e-2fc2-4888-a5f5-d3a3df9c0584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d215b7-6000-4075-bd7e-95a49b411535}, !- Handle
  {c38e240e-2fc2-4888-a5f5-d3a3df9c0584}, !- Source Object
  3,                                      !- Outlet Port
  {1e39d194-4605-4fee-8023-a8edc3db1950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd73ea2a-aaa4-4c42-bc9d-1bea8ef2c0b7}, !- Handle
  {1e39d194-4605-4fee-8023-a8edc3db1950}, !- Source Object
  3,                                      !- Outlet Port
  {c51b14f7-9a2f-4ef8-bc21-fdbd8b91aef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b0bf163-8bcb-4ec2-be36-b33bb0be3252}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {74527fab-010f-4744-be55-006d80481807}, !- Inlet Node Name
  {f8966d80-abe9-4544-85b5-08db4743328d}; !- Outlet Node Name

OS:Node,
  {3d439a22-ab79-4463-9dcb-b09468711304}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {be7118f1-de60-496d-bd3d-6380c12b281e}, !- Inlet Port
  {74527fab-010f-4744-be55-006d80481807}; !- Outlet Port

OS:Connection,
  {be7118f1-de60-496d-bd3d-6380c12b281e}, !- Handle
  {be37b102-def3-451d-838f-c8ce2e1826be}, !- Source Object
  2,                                      !- Outlet Port
  {3d439a22-ab79-4463-9dcb-b09468711304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74527fab-010f-4744-be55-006d80481807}, !- Handle
  {3d439a22-ab79-4463-9dcb-b09468711304}, !- Source Object
  3,                                      !- Outlet Port
  {4b0bf163-8bcb-4ec2-be36-b33bb0be3252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8966d80-abe9-4544-85b5-08db4743328d}, !- Handle
  {4b0bf163-8bcb-4ec2-be36-b33bb0be3252}, !- Source Object
  3,                                      !- Outlet Port
  {95f20f0a-fb8e-4e50-9987-219a4f1a0163}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cb77acc-da55-4333-a609-13ccf1ec1cad}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 7 units WUC 0.21gpm at 140F Inlet Water Node, !- Name
  {3af2ddc0-dafa-479b-9bf8-6471a7f62c99}, !- Inlet Port
  {5872208c-c29c-4842-a755-37763d9fffe4}; !- Outlet Port

OS:Connection,
  {3af2ddc0-dafa-479b-9bf8-6471a7f62c99}, !- Handle
  {40097aec-3a02-4c7b-9974-b096e52d496b}, !- Source Object
  4,                                      !- Outlet Port
  {1cb77acc-da55-4333-a609-13ccf1ec1cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fffa45dd-8b84-478f-ae64-3bbdf0aaac16}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 7 units WUC 0.21gpm at 140F Outlet Water Node, !- Name
  {f0009db2-fd39-4b03-916c-8701eb14229f}, !- Inlet Port
  {bf28b543-16d4-47d4-8b5a-b9a6e3f0759c}; !- Outlet Port

OS:Connection,
  {5872208c-c29c-4842-a755-37763d9fffe4}, !- Handle
  {1cb77acc-da55-4333-a609-13ccf1ec1cad}, !- Source Object
  3,                                      !- Outlet Port
  {719fb661-1551-4f5a-8362-8e63dbf91245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0009db2-fd39-4b03-916c-8701eb14229f}, !- Handle
  {719fb661-1551-4f5a-8362-8e63dbf91245}, !- Source Object
  3,                                      !- Outlet Port
  {fffa45dd-8b84-478f-ae64-3bbdf0aaac16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf28b543-16d4-47d4-8b5a-b9a6e3f0759c}, !- Handle
  {fffa45dd-8b84-478f-ae64-3bbdf0aaac16}, !- Source Object
  3,                                      !- Outlet Port
  {be37b102-def3-451d-838f-c8ce2e1826be}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6cf99449-2d8f-4ae1-94e5-f4af40f95905}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {1b4a9212-d26b-41a2-93d3-2012361a8161}, !- Default Day Schedule Name
  {97759772-5b10-4168-a648-6d7679143adb}, !- Summer Design Day Schedule Name
  {dac44691-29be-491f-98f1-260f0462857f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b4a9212-d26b-41a2-93d3-2012361a8161}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  11,                                     !- Minute 1
  0.190501672240803,                      !- Value Until Time 1
  0,                                      !- Hour 2
  26,                                     !- Minute 2
  0.192775919732442,                      !- Value Until Time 2
  0,                                      !- Hour 3
  41,                                     !- Minute 3
  0.19505016722408,                       !- Value Until Time 3
  0,                                      !- Hour 4
  56,                                     !- Minute 4
  0.197324414715719,                      !- Value Until Time 4
  1,                                      !- Hour 5
  11,                                     !- Minute 5
  0.199598662207358,                      !- Value Until Time 5
  1,                                      !- Hour 6
  26,                                     !- Minute 6
  0.201872909698997,                      !- Value Until Time 6
  1,                                      !- Hour 7
  41,                                     !- Minute 7
  0.204147157190635,                      !- Value Until Time 7
  1,                                      !- Hour 8
  56,                                     !- Minute 8
  0.206421404682274,                      !- Value Until Time 8
  2,                                      !- Hour 9
  11,                                     !- Minute 9
  0.208695652173913,                      !- Value Until Time 9
  2,                                      !- Hour 10
  26,                                     !- Minute 10
  0.210969899665552,                      !- Value Until Time 10
  2,                                      !- Hour 11
  41,                                     !- Minute 11
  0.213244147157191,                      !- Value Until Time 11
  2,                                      !- Hour 12
  56,                                     !- Minute 12
  0.215518394648829,                      !- Value Until Time 12
  3,                                      !- Hour 13
  11,                                     !- Minute 13
  0.217792642140468,                      !- Value Until Time 13
  3,                                      !- Hour 14
  26,                                     !- Minute 14
  0.220066889632107,                      !- Value Until Time 14
  3,                                      !- Hour 15
  41,                                     !- Minute 15
  0.222341137123746,                      !- Value Until Time 15
  3,                                      !- Hour 16
  56,                                     !- Minute 16
  0.224615384615385,                      !- Value Until Time 16
  4,                                      !- Hour 17
  11,                                     !- Minute 17
  0.226889632107023,                      !- Value Until Time 17
  4,                                      !- Hour 18
  26,                                     !- Minute 18
  0.229163879598662,                      !- Value Until Time 18
  4,                                      !- Hour 19
  41,                                     !- Minute 19
  0.231438127090301,                      !- Value Until Time 19
  4,                                      !- Hour 20
  56,                                     !- Minute 20
  0.23371237458194,                       !- Value Until Time 20
  5,                                      !- Hour 21
  11,                                     !- Minute 21
  0.235986622073579,                      !- Value Until Time 21
  5,                                      !- Hour 22
  26,                                     !- Minute 22
  0.238260869565217,                      !- Value Until Time 22
  5,                                      !- Hour 23
  41,                                     !- Minute 23
  0.240535117056856,                      !- Value Until Time 23
  5,                                      !- Hour 24
  56,                                     !- Minute 24
  0.242809364548495,                      !- Value Until Time 24
  6,                                      !- Hour 25
  11,                                     !- Minute 25
  0.245083612040134,                      !- Value Until Time 25
  6,                                      !- Hour 26
  26,                                     !- Minute 26
  0.247357859531773,                      !- Value Until Time 26
  6,                                      !- Hour 27
  41,                                     !- Minute 27
  0.249632107023411,                      !- Value Until Time 27
  6,                                      !- Hour 28
  56,                                     !- Minute 28
  0.25190635451505,                       !- Value Until Time 28
  7,                                      !- Hour 29
  11,                                     !- Minute 29
  0.254180602006689,                      !- Value Until Time 29
  7,                                      !- Hour 30
  26,                                     !- Minute 30
  0.256454849498328,                      !- Value Until Time 30
  7,                                      !- Hour 31
  41,                                     !- Minute 31
  0.258729096989967,                      !- Value Until Time 31
  7,                                      !- Hour 32
  56,                                     !- Minute 32
  0.261003344481605,                      !- Value Until Time 32
  8,                                      !- Hour 33
  11,                                     !- Minute 33
  0.263277591973244,                      !- Value Until Time 33
  8,                                      !- Hour 34
  26,                                     !- Minute 34
  0.265551839464883,                      !- Value Until Time 34
  8,                                      !- Hour 35
  41,                                     !- Minute 35
  0.267826086956522,                      !- Value Until Time 35
  8,                                      !- Hour 36
  56,                                     !- Minute 36
  0.270100334448161,                      !- Value Until Time 36
  9,                                      !- Hour 37
  11,                                     !- Minute 37
  0.272374581939799,                      !- Value Until Time 37
  9,                                      !- Hour 38
  26,                                     !- Minute 38
  0.274648829431438,                      !- Value Until Time 38
  9,                                      !- Hour 39
  41,                                     !- Minute 39
  0.276923076923077,                      !- Value Until Time 39
  9,                                      !- Hour 40
  56,                                     !- Minute 40
  0.279197324414716,                      !- Value Until Time 40
  10,                                     !- Hour 41
  11,                                     !- Minute 41
  0.281471571906355,                      !- Value Until Time 41
  10,                                     !- Hour 42
  26,                                     !- Minute 42
  0.283745819397993,                      !- Value Until Time 42
  10,                                     !- Hour 43
  41,                                     !- Minute 43
  0.286020066889632,                      !- Value Until Time 43
  10,                                     !- Hour 44
  56,                                     !- Minute 44
  0.288294314381271,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.29,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.295,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.3,                                    !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.305,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.31,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.3225,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.335,                                  !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.3475,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.36,                                   !- Value Until Time 53
  14,                                     !- Hour 54
  7,                                      !- Minute 54
  0.36,                                   !- Value Until Time 54
  14,                                     !- Hour 55
  22,                                     !- Minute 55
  0.355,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  37,                                     !- Minute 56
  0.35,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  52,                                     !- Minute 57
  0.345,                                  !- Value Until Time 57
  15,                                     !- Hour 58
  7,                                      !- Minute 58
  0.34,                                   !- Value Until Time 58
  15,                                     !- Hour 59
  22,                                     !- Minute 59
  0.3425,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  37,                                     !- Minute 60
  0.345,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  52,                                     !- Minute 61
  0.3475,                                 !- Value Until Time 61
  16,                                     !- Hour 62
  7,                                      !- Minute 62
  0.35,                                   !- Value Until Time 62
  16,                                     !- Hour 63
  22,                                     !- Minute 63
  0.366,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  26,                                     !- Minute 64
  0.37,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  41,                                     !- Minute 65
  0.122274247491639,                      !- Value Until Time 65
  16,                                     !- Hour 66
  56,                                     !- Minute 66
  0.124548494983278,                      !- Value Until Time 66
  17,                                     !- Hour 67
  11,                                     !- Minute 67
  0.126822742474916,                      !- Value Until Time 67
  17,                                     !- Hour 68
  26,                                     !- Minute 68
  0.129096989966555,                      !- Value Until Time 68
  17,                                     !- Hour 69
  41,                                     !- Minute 69
  0.131371237458194,                      !- Value Until Time 69
  17,                                     !- Hour 70
  56,                                     !- Minute 70
  0.133645484949833,                      !- Value Until Time 70
  18,                                     !- Hour 71
  11,                                     !- Minute 71
  0.135919732441472,                      !- Value Until Time 71
  18,                                     !- Hour 72
  26,                                     !- Minute 72
  0.13819397993311,                       !- Value Until Time 72
  18,                                     !- Hour 73
  41,                                     !- Minute 73
  0.140468227424749,                      !- Value Until Time 73
  18,                                     !- Hour 74
  56,                                     !- Minute 74
  0.142742474916388,                      !- Value Until Time 74
  19,                                     !- Hour 75
  11,                                     !- Minute 75
  0.145016722408027,                      !- Value Until Time 75
  19,                                     !- Hour 76
  26,                                     !- Minute 76
  0.147290969899666,                      !- Value Until Time 76
  19,                                     !- Hour 77
  41,                                     !- Minute 77
  0.149565217391304,                      !- Value Until Time 77
  19,                                     !- Hour 78
  56,                                     !- Minute 78
  0.151839464882943,                      !- Value Until Time 78
  20,                                     !- Hour 79
  11,                                     !- Minute 79
  0.154113712374582,                      !- Value Until Time 79
  20,                                     !- Hour 80
  26,                                     !- Minute 80
  0.156387959866221,                      !- Value Until Time 80
  20,                                     !- Hour 81
  41,                                     !- Minute 81
  0.15866220735786,                       !- Value Until Time 81
  20,                                     !- Hour 82
  56,                                     !- Minute 82
  0.160936454849498,                      !- Value Until Time 82
  21,                                     !- Hour 83
  11,                                     !- Minute 83
  0.163210702341137,                      !- Value Until Time 83
  21,                                     !- Hour 84
  26,                                     !- Minute 84
  0.165484949832776,                      !- Value Until Time 84
  21,                                     !- Hour 85
  41,                                     !- Minute 85
  0.167759197324415,                      !- Value Until Time 85
  21,                                     !- Hour 86
  56,                                     !- Minute 86
  0.170033444816054,                      !- Value Until Time 86
  22,                                     !- Hour 87
  11,                                     !- Minute 87
  0.172307692307692,                      !- Value Until Time 87
  22,                                     !- Hour 88
  26,                                     !- Minute 88
  0.174581939799331,                      !- Value Until Time 88
  22,                                     !- Hour 89
  41,                                     !- Minute 89
  0.17685618729097,                       !- Value Until Time 89
  22,                                     !- Hour 90
  56,                                     !- Minute 90
  0.179130434782609,                      !- Value Until Time 90
  23,                                     !- Hour 91
  11,                                     !- Minute 91
  0.181404682274248,                      !- Value Until Time 91
  23,                                     !- Hour 92
  26,                                     !- Minute 92
  0.183678929765886,                      !- Value Until Time 92
  23,                                     !- Hour 93
  41,                                     !- Minute 93
  0.185953177257525,                      !- Value Until Time 93
  23,                                     !- Hour 94
  56,                                     !- Minute 94
  0.188227424749164,                      !- Value Until Time 94
  24,                                     !- Hour 95
  0,                                      !- Minute 95
  0.190501672240803;                      !- Value Until Time 95

OS:Schedule:Day,
  {97759772-5b10-4168-a648-6d7679143adb}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {129bcd4b-f3e9-4408-81a9-af0a463672db}, !- Handle
  Schedule Rule 27,                       !- Name
  {6cf99449-2d8f-4ae1-94e5-f4af40f95905}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a5c303cc-71fd-45fe-8c65-60437e6841e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5c303cc-71fd-45fe-8c65-60437e6841e5}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  45,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  11,                                     !- Hour 4
  15,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  45,                                     !- Minute 6
  0.23,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  48,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  3,                                      !- Minute 8
  0.538,                                  !- Value Until Time 8
  12,                                     !- Hour 9
  7,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  22,                                     !- Minute 10
  0.5825,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  37,                                     !- Minute 11
  0.595,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  52,                                     !- Minute 12
  0.6075,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  7,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  22,                                     !- Minute 14
  0.6175,                                 !- Value Until Time 14
  13,                                     !- Hour 15
  37,                                     !- Minute 15
  0.615,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  52,                                     !- Minute 16
  0.6125,                                 !- Value Until Time 16
  14,                                     !- Hour 17
  7,                                      !- Minute 17
  0.61,                                   !- Value Until Time 17
  14,                                     !- Hour 18
  22,                                     !- Minute 18
  0.5825,                                 !- Value Until Time 18
  14,                                     !- Hour 19
  37,                                     !- Minute 19
  0.555,                                  !- Value Until Time 19
  14,                                     !- Hour 20
  52,                                     !- Minute 20
  0.5275,                                 !- Value Until Time 20
  15,                                     !- Hour 21
  7,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  15,                                     !- Hour 22
  22,                                     !- Minute 22
  0.4875,                                 !- Value Until Time 22
  15,                                     !- Hour 23
  37,                                     !- Minute 23
  0.475,                                  !- Value Until Time 23
  15,                                     !- Hour 24
  52,                                     !- Minute 24
  0.4625,                                 !- Value Until Time 24
  16,                                     !- Hour 25
  7,                                      !- Minute 25
  0.45,                                   !- Value Until Time 25
  16,                                     !- Hour 26
  22,                                     !- Minute 26
  0.458,                                  !- Value Until Time 26
  16,                                     !- Hour 27
  26,                                     !- Minute 27
  0.46,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  41,                                     !- Minute 28
  0.43,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  45,                                     !- Minute 29
  0.42,                                   !- Value Until Time 29
  17,                                     !- Hour 30
  0,                                      !- Minute 30
  0.4,                                    !- Value Until Time 30
  17,                                     !- Hour 31
  15,                                     !- Minute 31
  0.38,                                   !- Value Until Time 31
  17,                                     !- Hour 32
  30,                                     !- Minute 32
  0.36,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  45,                                     !- Minute 33
  0.34,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  0,                                      !- Minute 34
  0.255,                                  !- Value Until Time 34
  18,                                     !- Hour 35
  15,                                     !- Minute 35
  0.17,                                   !- Value Until Time 35
  18,                                     !- Hour 36
  30,                                     !- Minute 36
  0.085,                                  !- Value Until Time 36
  18,                                     !- Hour 37
  45,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  24,                                     !- Hour 38
  0,                                      !- Minute 38
  0;                                      !- Value Until Time 38

OS:Schedule:Day,
  {dac44691-29be-491f-98f1-260f0462857f}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {9e0484fa-18ba-485b-9969-548e9d159f47}, !- Handle
  Schedule Rule 28,                       !- Name
  {6cf99449-2d8f-4ae1-94e5-f4af40f95905}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c9c13d3-2451-4311-8b58-d08b0a05a16e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c9c13d3-2451-4311-8b58-d08b0a05a16e}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  15,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  33,                                     !- Minute 6
  0.27,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  37,                                     !- Minute 7
  0.54,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  52,                                     !- Minute 8
  0.5525,                                 !- Value Until Time 8
  12,                                     !- Hour 9
  7,                                      !- Minute 9
  0.565,                                  !- Value Until Time 9
  12,                                     !- Hour 10
  22,                                     !- Minute 10
  0.5775,                                 !- Value Until Time 10
  12,                                     !- Hour 11
  37,                                     !- Minute 11
  0.59,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  52,                                     !- Minute 12
  0.5925,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  7,                                      !- Minute 13
  0.595,                                  !- Value Until Time 13
  13,                                     !- Hour 14
  22,                                     !- Minute 14
  0.5975,                                 !- Value Until Time 14
  13,                                     !- Hour 15
  37,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  13,                                     !- Hour 16
  52,                                     !- Minute 16
  0.5725,                                 !- Value Until Time 16
  14,                                     !- Hour 17
  7,                                      !- Minute 17
  0.545,                                  !- Value Until Time 17
  14,                                     !- Hour 18
  22,                                     !- Minute 18
  0.5175,                                 !- Value Until Time 18
  14,                                     !- Hour 19
  37,                                     !- Minute 19
  0.49,                                   !- Value Until Time 19
  14,                                     !- Hour 20
  52,                                     !- Minute 20
  0.4875,                                 !- Value Until Time 20
  15,                                     !- Hour 21
  7,                                      !- Minute 21
  0.485,                                  !- Value Until Time 21
  15,                                     !- Hour 22
  22,                                     !- Minute 22
  0.4825,                                 !- Value Until Time 22
  15,                                     !- Hour 23
  37,                                     !- Minute 23
  0.48,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  52,                                     !- Minute 24
  0.4775,                                 !- Value Until Time 24
  16,                                     !- Hour 25
  7,                                      !- Minute 25
  0.475,                                  !- Value Until Time 25
  16,                                     !- Hour 26
  22,                                     !- Minute 26
  0.4725,                                 !- Value Until Time 26
  16,                                     !- Hour 27
  37,                                     !- Minute 27
  0.47,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  41,                                     !- Minute 28
  0.46,                                   !- Value Until Time 28
  24,                                     !- Hour 29
  0,                                      !- Minute 29
  0;                                      !- Value Until Time 29

OS:WaterUse:Connections,
  {bd714855-d5a2-45dd-8052-9f62576724d8}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 13 units WUC 0.39gpm at 140F, !- Name
  {49f0473b-8151-4d1b-b6d1-cd8f24aab3b7}, !- Inlet Node Name
  {e7ea1efb-84c4-4e4a-bf5f-10db37701733}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a415806-3563-43b0-bfc4-588f9dc9b9c0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e6f187f-da00-4b95-b61e-6be855843dff}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 13 units Service Water Use Def 0.39gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.4605176595804e-05,                    !- Peak Flow Rate {m3/s}
  {eb488427-003e-4d7a-8c7b-66c12bab2afd}, !- Target Temperature Schedule Name
  {258b147b-70a4-4f51-b172-d8c698e03a1e}, !- Sensible Fraction Schedule Name
  {2a1d6909-fa47-4fbe-b1cf-ee47bb998e9d}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4a415806-3563-43b0-bfc4-588f9dc9b9c0}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 13 units Service Water Use 0.39gpm at 140F, !- Name
  {2e6f187f-da00-4b95-b61e-6be855843dff}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {6cf99449-2d8f-4ae1-94e5-f4af40f95905}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {b76aa313-9013-4343-a689-7c01b37342ca}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7ce823f3-a323-4d56-8da0-03f225e2df72}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  2.4605176595804e-05,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00295262119149648,                    !- Plant Loop Volume {m3}
  {3bff45fe-a943-4afa-9aec-52e53eb4131b}, !- Plant Side Inlet Node Name
  {34e85285-dc28-4ad4-8f24-0b661304c8f4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6d36220e-8542-49de-9e3f-4676447c80db}, !- Demand Side Inlet Node Name
  {6e5c782f-49ec-4301-bf9e-28abfdf1a76d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d9d0e524-d894-4392-9887-0878b0564f9f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4f0a233b-f936-4456-8cbb-465d640bdece}, !- Demand Mixer Name
  {3bf5fa89-36e8-4914-943d-fbc013b96f7c}, !- Demand Splitter Name
  {8247b39b-af1f-4f74-9ce2-3d45c7cd3cd6}, !- Supply Mixer Name
  {7b0af854-9c61-427b-848d-90bc0b8f9eb3}; !- Supply Splitter Name

OS:Node,
  {a0bad6ac-548c-487f-acfb-f4a70ce903be}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {3bff45fe-a943-4afa-9aec-52e53eb4131b}, !- Inlet Port
  {283332d7-0b2b-4bb9-8e45-67395a755b58}; !- Outlet Port

OS:Node,
  {7ce823f3-a323-4d56-8da0-03f225e2df72}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {8d8f3a3d-3f31-4ba0-bd85-e5cb8b6c0088}, !- Inlet Port
  {34e85285-dc28-4ad4-8f24-0b661304c8f4}; !- Outlet Port

OS:Node,
  {2b76f7c0-19db-4703-93fe-a5b4c8744b1e}, !- Handle
  13X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {e82c42a9-2f8d-4a9e-94cd-903971d812dd}, !- Inlet Port
  {92886e61-37a2-414f-baca-decd9005597d}; !- Outlet Port

OS:Connector:Mixer,
  {8247b39b-af1f-4f74-9ce2-3d45c7cd3cd6}, !- Handle
  Connector Mixer 9,                      !- Name
  {08fa9b32-6538-4376-b30c-c9ca4b211f83}, !- Outlet Branch Name
  {358d421d-9de3-41a4-9050-db5623570851}, !- Inlet Branch Name 1
  {e6cc308f-e045-43b6-94cf-c487497aa774}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7b0af854-9c61-427b-848d-90bc0b8f9eb3}, !- Handle
  Connector Splitter 9,                   !- Name
  {f887928f-3f94-4be3-b1e2-8e9676a3db04}, !- Inlet Branch Name
  {e82c42a9-2f8d-4a9e-94cd-903971d812dd}, !- Outlet Branch Name 1
  {4b53b98b-cecc-4a38-8eb7-11d79001324c}; !- Outlet Branch Name 2

OS:Connection,
  {3bff45fe-a943-4afa-9aec-52e53eb4131b}, !- Handle
  {b76aa313-9013-4343-a689-7c01b37342ca}, !- Source Object
  14,                                     !- Outlet Port
  {a0bad6ac-548c-487f-acfb-f4a70ce903be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82c42a9-2f8d-4a9e-94cd-903971d812dd}, !- Handle
  {7b0af854-9c61-427b-848d-90bc0b8f9eb3}, !- Source Object
  3,                                      !- Outlet Port
  {2b76f7c0-19db-4703-93fe-a5b4c8744b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e85285-dc28-4ad4-8f24-0b661304c8f4}, !- Handle
  {7ce823f3-a323-4d56-8da0-03f225e2df72}, !- Source Object
  3,                                      !- Outlet Port
  {b76aa313-9013-4343-a689-7c01b37342ca}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4b54a4ca-7b00-4f03-bde0-f41a68176fdb}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {6d36220e-8542-49de-9e3f-4676447c80db}, !- Inlet Port
  {e6f493b9-9e0c-4ee3-a4a0-6e196b376c9a}; !- Outlet Port

OS:Node,
  {fb5d4149-556e-4e4b-8733-db71f4fbeadd}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {b1aa4e8c-5845-4497-9bb0-1734f1b5911d}, !- Inlet Port
  {6e5c782f-49ec-4301-bf9e-28abfdf1a76d}; !- Outlet Port

OS:Node,
  {fc75d652-601b-4f9b-81f7-d0d49b2c6a99}, !- Handle
  Pipe Adiabatic 19 Inlet Water Node,     !- Name
  {8cfa0df7-b5c4-4b9a-9000-7ffd45d11ac8}, !- Inlet Port
  {93dd6126-c294-482f-ac95-250db15b475c}; !- Outlet Port

OS:Connector:Mixer,
  {4f0a233b-f936-4456-8cbb-465d640bdece}, !- Handle
  Connector Mixer 10,                     !- Name
  {8965da5e-5800-4630-b53e-7a5ea1f00111}, !- Outlet Branch Name
  {949dd22e-6c74-478c-aa09-350ff30c3cfb}, !- Inlet Branch Name 1
  {30ddfe5f-3295-4a86-ad27-3df3bb7d9de3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3bf5fa89-36e8-4914-943d-fbc013b96f7c}, !- Handle
  Connector Splitter 10,                  !- Name
  {4e18d59f-d381-475f-9c68-bc108fb6056a}, !- Inlet Branch Name
  {8cfa0df7-b5c4-4b9a-9000-7ffd45d11ac8}, !- Outlet Branch Name 1
  {b28f0977-a02b-481f-a29b-4a2f0d8f44b9}; !- Outlet Branch Name 2

OS:Connection,
  {6d36220e-8542-49de-9e3f-4676447c80db}, !- Handle
  {b76aa313-9013-4343-a689-7c01b37342ca}, !- Source Object
  17,                                     !- Outlet Port
  {4b54a4ca-7b00-4f03-bde0-f41a68176fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cfa0df7-b5c4-4b9a-9000-7ffd45d11ac8}, !- Handle
  {3bf5fa89-36e8-4914-943d-fbc013b96f7c}, !- Source Object
  3,                                      !- Outlet Port
  {fc75d652-601b-4f9b-81f7-d0d49b2c6a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e5c782f-49ec-4301-bf9e-28abfdf1a76d}, !- Handle
  {fb5d4149-556e-4e4b-8733-db71f4fbeadd}, !- Source Object
  3,                                      !- Outlet Port
  {b76aa313-9013-4343-a689-7c01b37342ca}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4e7119da-3387-413f-8a92-46292cf61700}, !- Handle
  {b76aa313-9013-4343-a689-7c01b37342ca}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d9d0e524-d894-4392-9887-0878b0564f9f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {8146f586-a3fa-4815-bc3b-3c4cd5460afa}, !- Handle
  Temperature Schedule Type Limits 7,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {b0cbc2c4-435d-4a9f-99d2-d197c15bfd75}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {8132a66d-fff3-491f-9d80-35558a5d39fd}, !- Schedule Name
  {7ce823f3-a323-4d56-8da0-03f225e2df72}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {bd610a62-8911-4e1c-a580-b80a165b451e}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {283332d7-0b2b-4bb9-8e45-67395a755b58}, !- Inlet Node Name
  {464263c4-9bb0-4378-b166-4352ad44d336}, !- Outlet Node Name
  2.4605176595804e-05,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  3.82364826648326e-08,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {15e0bb20-5468-4d68-a971-4aa77fbf2149}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {464263c4-9bb0-4378-b166-4352ad44d336}, !- Inlet Port
  {f887928f-3f94-4be3-b1e2-8e9676a3db04}; !- Outlet Port

OS:Connection,
  {283332d7-0b2b-4bb9-8e45-67395a755b58}, !- Handle
  {a0bad6ac-548c-487f-acfb-f4a70ce903be}, !- Source Object
  3,                                      !- Outlet Port
  {bd610a62-8911-4e1c-a580-b80a165b451e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {464263c4-9bb0-4378-b166-4352ad44d336}, !- Handle
  {bd610a62-8911-4e1c-a580-b80a165b451e}, !- Source Object
  3,                                      !- Outlet Port
  {15e0bb20-5468-4d68-a971-4aa77fbf2149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f887928f-3f94-4be3-b1e2-8e9676a3db04}, !- Handle
  {15e0bb20-5468-4d68-a971-4aa77fbf2149}, !- Source Object
  3,                                      !- Outlet Port
  {7b0af854-9c61-427b-848d-90bc0b8f9eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {9ef3f752-c755-4aa0-9571-c31eaa8b7aeb}, !- Handle
  Temperature Schedule Type Limits 8,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {3ec32c02-6c71-4e53-b9e0-9d0abdddbdb1}, !- Handle
  13X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  2.4605176595804,                        !- Tank Volume {m3}
  {8132a66d-fff3-491f-9d80-35558a5d39fd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  76198.4782447778,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e8262ceb-4554-4a00-9750-06f6ddbcd2b2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.42105752892711,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.42105752892711,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {92886e61-37a2-414f-baca-decd9005597d}, !- Use Side Inlet Node Name
  {357a72d8-3d72-4269-8723-19e53057c911}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {1521248c-a9cd-4d29-adce-462f652e403f}, !- Handle
  {3ec32c02-6c71-4e53-b9e0-9d0abdddbdb1}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {6c10576d-44a9-4e72-b0c3-6ff8b519e911}, !- Handle
  {3ec32c02-6c71-4e53-b9e0-9d0abdddbdb1}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  13;                                     !- Feature Value 1

OS:Node,
  {b23e8e21-b323-4341-8a21-cbe6e5a6a926}, !- Handle
  13X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {357a72d8-3d72-4269-8723-19e53057c911}, !- Inlet Port
  {358d421d-9de3-41a4-9050-db5623570851}; !- Outlet Port

OS:Connection,
  {92886e61-37a2-414f-baca-decd9005597d}, !- Handle
  {2b76f7c0-19db-4703-93fe-a5b4c8744b1e}, !- Source Object
  3,                                      !- Outlet Port
  {3ec32c02-6c71-4e53-b9e0-9d0abdddbdb1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {357a72d8-3d72-4269-8723-19e53057c911}, !- Handle
  {3ec32c02-6c71-4e53-b9e0-9d0abdddbdb1}, !- Source Object
  32,                                     !- Outlet Port
  {b23e8e21-b323-4341-8a21-cbe6e5a6a926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358d421d-9de3-41a4-9050-db5623570851}, !- Handle
  {b23e8e21-b323-4341-8a21-cbe6e5a6a926}, !- Source Object
  3,                                      !- Outlet Port
  {8247b39b-af1f-4f74-9ce2-3d45c7cd3cd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b8aa9817-f7f2-46ee-86c4-e38336bb7625}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {2f437517-cc40-4564-b8fe-810349858714}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f437517-cc40-4564-b8fe-810349858714}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {69dd303c-5d7f-4720-bb78-08a475255c4d}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {488b57c9-6a4b-4175-b278-04f33d10fdda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {488b57c9-6a4b-4175-b278-04f33d10fdda}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {fbbceb51-c074-426d-903f-b9d7b548168b}, !- Handle
  Copper pipe 0.75in type L 3,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {58c14a56-f6d0-4726-a55e-7365a639692a}, !- Handle
  Uninsulated copper pipe 0.75in type L 3, !- Name
  ,                                       !- Surface Rendering Name
  {fbbceb51-c074-426d-903f-b9d7b548168b}; !- Layer 1

OS:Pipe:Indoor,
  {b46d9377-4965-43af-ae97-534b75e29b17}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 260.0ft, !- Name
  {58c14a56-f6d0-4726-a55e-7365a639692a}, !- Construction
  {e6f493b9-9e0c-4ee3-a4a0-6e196b376c9a}, !- Fluid Inlet Node
  {8fa9f65a-98ca-4974-bb98-b66edaeef4b7}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {b8aa9817-f7f2-46ee-86c4-e38336bb7625}, !- Ambient Temperature Schedule
  {69dd303c-5d7f-4720-bb78-08a475255c4d}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  79.248;                                 !- Pipe Length {m}

OS:Node,
  {3290a7d2-66ee-477b-827d-df818c523e6a}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 260.0ft Outlet Water Node, !- Name
  {8fa9f65a-98ca-4974-bb98-b66edaeef4b7}, !- Inlet Port
  {4e18d59f-d381-475f-9c68-bc108fb6056a}; !- Outlet Port

OS:Connection,
  {e6f493b9-9e0c-4ee3-a4a0-6e196b376c9a}, !- Handle
  {4b54a4ca-7b00-4f03-bde0-f41a68176fdb}, !- Source Object
  3,                                      !- Outlet Port
  {b46d9377-4965-43af-ae97-534b75e29b17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fa9f65a-98ca-4974-bb98-b66edaeef4b7}, !- Handle
  {b46d9377-4965-43af-ae97-534b75e29b17}, !- Source Object
  4,                                      !- Outlet Port
  {3290a7d2-66ee-477b-827d-df818c523e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e18d59f-d381-475f-9c68-bc108fb6056a}, !- Handle
  {3290a7d2-66ee-477b-827d-df818c523e6a}, !- Source Object
  3,                                      !- Outlet Port
  {3bf5fa89-36e8-4914-943d-fbc013b96f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1916a69c-2516-4933-93ff-20cebb34fedc}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {8966bc30-e91d-4500-8e7b-2e4f4a2fd72c}, !- Inlet Node Name
  {d6c8f13b-de9d-498e-80ee-286ffd00d192}; !- Outlet Node Name

OS:Node,
  {c78dceea-ea5f-47f5-8ded-5c30cdef2264}, !- Handle
  Pipe Adiabatic 18 Inlet Water Node,     !- Name
  {4b53b98b-cecc-4a38-8eb7-11d79001324c}, !- Inlet Port
  {8966bc30-e91d-4500-8e7b-2e4f4a2fd72c}; !- Outlet Port

OS:Connection,
  {4b53b98b-cecc-4a38-8eb7-11d79001324c}, !- Handle
  {7b0af854-9c61-427b-848d-90bc0b8f9eb3}, !- Source Object
  4,                                      !- Outlet Port
  {c78dceea-ea5f-47f5-8ded-5c30cdef2264}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {925d8d10-4b3a-4c80-801e-c6f3bd88081f}, !- Handle
  Pipe Adiabatic 18 Outlet Water Node,    !- Name
  {d6c8f13b-de9d-498e-80ee-286ffd00d192}, !- Inlet Port
  {e6cc308f-e045-43b6-94cf-c487497aa774}; !- Outlet Port

OS:Connection,
  {8966bc30-e91d-4500-8e7b-2e4f4a2fd72c}, !- Handle
  {c78dceea-ea5f-47f5-8ded-5c30cdef2264}, !- Source Object
  3,                                      !- Outlet Port
  {1916a69c-2516-4933-93ff-20cebb34fedc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c8f13b-de9d-498e-80ee-286ffd00d192}, !- Handle
  {1916a69c-2516-4933-93ff-20cebb34fedc}, !- Source Object
  3,                                      !- Outlet Port
  {925d8d10-4b3a-4c80-801e-c6f3bd88081f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6cc308f-e045-43b6-94cf-c487497aa774}, !- Handle
  {925d8d10-4b3a-4c80-801e-c6f3bd88081f}, !- Source Object
  3,                                      !- Outlet Port
  {8247b39b-af1f-4f74-9ce2-3d45c7cd3cd6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {23a450da-b0fd-499f-b392-d44388e503b1}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {93dd6126-c294-482f-ac95-250db15b475c}, !- Inlet Node Name
  {c7eb4f36-2c46-4a52-bd0d-b47c05a96166}; !- Outlet Node Name

OS:Node,
  {a477e97d-4c3a-4d25-a6be-1a388edd99eb}, !- Handle
  Pipe Adiabatic 19 Outlet Water Node,    !- Name
  {c7eb4f36-2c46-4a52-bd0d-b47c05a96166}, !- Inlet Port
  {949dd22e-6c74-478c-aa09-350ff30c3cfb}; !- Outlet Port

OS:Connection,
  {93dd6126-c294-482f-ac95-250db15b475c}, !- Handle
  {fc75d652-601b-4f9b-81f7-d0d49b2c6a99}, !- Source Object
  3,                                      !- Outlet Port
  {23a450da-b0fd-499f-b392-d44388e503b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7eb4f36-2c46-4a52-bd0d-b47c05a96166}, !- Handle
  {23a450da-b0fd-499f-b392-d44388e503b1}, !- Source Object
  3,                                      !- Outlet Port
  {a477e97d-4c3a-4d25-a6be-1a388edd99eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {949dd22e-6c74-478c-aa09-350ff30c3cfb}, !- Handle
  {a477e97d-4c3a-4d25-a6be-1a388edd99eb}, !- Source Object
  3,                                      !- Outlet Port
  {4f0a233b-f936-4456-8cbb-465d640bdece}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f79eabc1-7ccd-4429-8de5-8510a4ee9791}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {dcd93738-57ef-40fa-9c0c-61724db6978d}, !- Inlet Node Name
  {8d8f3a3d-3f31-4ba0-bd85-e5cb8b6c0088}; !- Outlet Node Name

OS:Node,
  {f87c116b-947d-44c1-9162-89b1cc0b5ea4}, !- Handle
  Pipe Adiabatic 20 Inlet Water Node,     !- Name
  {08fa9b32-6538-4376-b30c-c9ca4b211f83}, !- Inlet Port
  {dcd93738-57ef-40fa-9c0c-61724db6978d}; !- Outlet Port

OS:Connection,
  {08fa9b32-6538-4376-b30c-c9ca4b211f83}, !- Handle
  {8247b39b-af1f-4f74-9ce2-3d45c7cd3cd6}, !- Source Object
  2,                                      !- Outlet Port
  {f87c116b-947d-44c1-9162-89b1cc0b5ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd93738-57ef-40fa-9c0c-61724db6978d}, !- Handle
  {f87c116b-947d-44c1-9162-89b1cc0b5ea4}, !- Source Object
  3,                                      !- Outlet Port
  {f79eabc1-7ccd-4429-8de5-8510a4ee9791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d8f3a3d-3f31-4ba0-bd85-e5cb8b6c0088}, !- Handle
  {f79eabc1-7ccd-4429-8de5-8510a4ee9791}, !- Source Object
  3,                                      !- Outlet Port
  {7ce823f3-a323-4d56-8da0-03f225e2df72}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {199a9576-49b8-4a17-b213-f4a64c0dda65}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {ce161301-396d-46bd-be66-37c65829bace}, !- Inlet Node Name
  {b1aa4e8c-5845-4497-9bb0-1734f1b5911d}; !- Outlet Node Name

OS:Node,
  {402bd4d0-4c68-4e02-b178-cfe23a47b649}, !- Handle
  Pipe Adiabatic 21 Inlet Water Node,     !- Name
  {8965da5e-5800-4630-b53e-7a5ea1f00111}, !- Inlet Port
  {ce161301-396d-46bd-be66-37c65829bace}; !- Outlet Port

OS:Connection,
  {8965da5e-5800-4630-b53e-7a5ea1f00111}, !- Handle
  {4f0a233b-f936-4456-8cbb-465d640bdece}, !- Source Object
  2,                                      !- Outlet Port
  {402bd4d0-4c68-4e02-b178-cfe23a47b649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce161301-396d-46bd-be66-37c65829bace}, !- Handle
  {402bd4d0-4c68-4e02-b178-cfe23a47b649}, !- Source Object
  3,                                      !- Outlet Port
  {199a9576-49b8-4a17-b213-f4a64c0dda65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1aa4e8c-5845-4497-9bb0-1734f1b5911d}, !- Handle
  {199a9576-49b8-4a17-b213-f4a64c0dda65}, !- Source Object
  3,                                      !- Outlet Port
  {fb5d4149-556e-4e4b-8733-db71f4fbeadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68936523-8be4-400e-abd4-e184ed6bcf98}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 13 units WUC 0.39gpm at 140F Inlet Water Node, !- Name
  {b28f0977-a02b-481f-a29b-4a2f0d8f44b9}, !- Inlet Port
  {49f0473b-8151-4d1b-b6d1-cd8f24aab3b7}; !- Outlet Port

OS:Connection,
  {b28f0977-a02b-481f-a29b-4a2f0d8f44b9}, !- Handle
  {3bf5fa89-36e8-4914-943d-fbc013b96f7c}, !- Source Object
  4,                                      !- Outlet Port
  {68936523-8be4-400e-abd4-e184ed6bcf98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b55249fb-47c8-4a28-a311-f5c6b8b6501f}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 13 units WUC 0.39gpm at 140F Outlet Water Node, !- Name
  {e7ea1efb-84c4-4e4a-bf5f-10db37701733}, !- Inlet Port
  {30ddfe5f-3295-4a86-ad27-3df3bb7d9de3}; !- Outlet Port

OS:Connection,
  {49f0473b-8151-4d1b-b6d1-cd8f24aab3b7}, !- Handle
  {68936523-8be4-400e-abd4-e184ed6bcf98}, !- Source Object
  3,                                      !- Outlet Port
  {bd714855-d5a2-45dd-8052-9f62576724d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ea1efb-84c4-4e4a-bf5f-10db37701733}, !- Handle
  {bd714855-d5a2-45dd-8052-9f62576724d8}, !- Source Object
  3,                                      !- Outlet Port
  {b55249fb-47c8-4a28-a311-f5c6b8b6501f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ddfe5f-3295-4a86-ad27-3df3bb7d9de3}, !- Handle
  {b55249fb-47c8-4a28-a311-f5c6b8b6501f}, !- Source Object
  3,                                      !- Outlet Port
  {4f0a233b-f936-4456-8cbb-465d640bdece}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7db06909-6beb-4453-bc6e-62a130c9d342}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {e9bf93d0-7c32-49e0-a104-358f855637f2}, !- Heating Setpoint Temperature Schedule Name
  {4d298ef9-7570-4d9d-8064-955f2f8e2d8d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e9bf93d0-7c32-49e0-a104-358f855637f2}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {efb5775a-1513-4711-bac3-0829583b84f0}, !- Default Day Schedule Name
  {029984e7-25b3-4c72-9813-974c49a4fea4}, !- Summer Design Day Schedule Name
  {a559b061-4ab2-49a5-8db0-9f000cd6bdab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {efb5775a-1513-4711-bac3-0829583b84f0}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {4d298ef9-7570-4d9d-8064-955f2f8e2d8d}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {b6b7abc7-588c-43fa-8008-fd0da08c4d19}, !- Default Day Schedule Name
  {e63bdae4-3530-4cf6-a374-3f675bfad1aa}, !- Summer Design Day Schedule Name
  {016c7c98-b727-44d1-9915-6bc84826a20f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6b7abc7-588c-43fa-8008-fd0da08c4d19}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {f7cd275e-c857-43f1-873c-228bd2a985d4}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {e9bf93d0-7c32-49e0-a104-358f855637f2}, !- Heating Setpoint Temperature Schedule Name
  {4d298ef9-7570-4d9d-8064-955f2f8e2d8d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fe05bd2-12d0-4cb5-b169-ff72c633a8ed}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {e9bf93d0-7c32-49e0-a104-358f855637f2}, !- Heating Setpoint Temperature Schedule Name
  {4d298ef9-7570-4d9d-8064-955f2f8e2d8d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8661fab1-181a-45aa-bd9a-9c845978a5f5}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {986e7c48-94b1-4107-8dc8-16a36416fddb}, !- Heating Setpoint Temperature Schedule Name
  {2af58db2-0dd4-4292-a78c-b0b86bed5261}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {986e7c48-94b1-4107-8dc8-16a36416fddb}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {ccdb90a4-3466-4601-a9ec-02bbc6e4a7e7}, !- Default Day Schedule Name
  {cf8f9ac2-94d3-4dd1-9b8f-48e4161bba94}, !- Summer Design Day Schedule Name
  {868726ad-2f07-4fa2-8552-1d6b3ff9a6a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccdb90a4-3466-4601-a9ec-02bbc6e4a7e7}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {2af58db2-0dd4-4292-a78c-b0b86bed5261}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {25f28d7b-46a0-4cd1-838b-8cb00ed97a6b}, !- Default Day Schedule Name
  {869cd190-2fdd-405e-9f32-099a762afe32}, !- Summer Design Day Schedule Name
  {3dc4c99a-f4bc-4be7-9a26-6d5aeb1d214d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25f28d7b-46a0-4cd1-838b-8cb00ed97a6b}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {16358ffd-5905-4e4c-ac2c-7d5ad1e9259a}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {986e7c48-94b1-4107-8dc8-16a36416fddb}, !- Heating Setpoint Temperature Schedule Name
  {2af58db2-0dd4-4292-a78c-b0b86bed5261}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0009478e-9306-4f6c-9ad1-82c7f6904933}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {986e7c48-94b1-4107-8dc8-16a36416fddb}, !- Heating Setpoint Temperature Schedule Name
  {2af58db2-0dd4-4292-a78c-b0b86bed5261}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4db68ed1-2053-49bd-9037-baea41d2ca49}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Handle
  StripMall HtgSetp,                      !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {de2d94f4-f8dc-4857-8b69-c0c033c01e25}, !- Default Day Schedule Name
  {fc4196b7-236d-452a-97c9-751baf5b4d13}, !- Summer Design Day Schedule Name
  {c257889c-0bb0-4359-ac84-63bd876c1dde}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de2d94f4-f8dc-4857-8b69-c0c033c01e25}, !- Handle
  StripMall HtgSetp Default,              !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444445,                       !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {f183c9c4-0a56-49a3-ad77-b20910c1ee9b}, !- Handle
  Schedule Rule 29,                       !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ca18950-647f-4ca3-bdeb-e3cef42f1d11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ca18950-647f-4ca3-bdeb-e3cef42f1d11}, !- Handle
  StripMall HtgSetp Sat Day,              !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444445,                       !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {01379bc2-a50a-483c-8c86-be4a1a41c8f9}, !- Handle
  Schedule Rule 30,                       !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25f9fd9b-24cc-48c1-a90e-31f10bd450ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25f9fd9b-24cc-48c1-a90e-31f10bd450ad}, !- Handle
  StripMall HtgSetp Sun Day,              !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  14.4444444444445,                       !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  14.4444444444445;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}, !- Handle
  StripMall ClgSetp,                      !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  {474abfee-5531-47f0-88dd-f77d48cab4a6}, !- Default Day Schedule Name
  {91c2bdf9-3657-4f7b-9a90-47da3cb70c68}, !- Summer Design Day Schedule Name
  {06b291b7-f80b-4cb7-b2f8-191ab79dfd73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {474abfee-5531-47f0-88dd-f77d48cab4a6}, !- Handle
  StripMall ClgSetp Default,              !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2673a112-101b-4ab4-8d73-9424d48e7526}, !- Handle
  Schedule Rule 31,                       !- Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8559029c-623a-4df4-b579-03a3a6e8a433}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8559029c-623a-4df4-b579-03a3a6e8a433}, !- Handle
  StripMall ClgSetp Sat Day,              !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9e0f49fc-07a9-4569-af83-e6a807d38b39}, !- Handle
  Schedule Rule 32,                       !- Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec542655-5583-44ae-9277-9e612f22e474}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec542655-5583-44ae-9277-9e612f22e474}, !- Handle
  StripMall ClgSetp Sun Day,              !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {9743c362-85b3-4e67-83f4-f1cf48fb9401}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {702d5729-86e8-4101-90af-26a1c5ee4837}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e772f92e-7b02-4a87-b391-8ce73d06385f}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3cc8231-7bbd-4400-9867-0c95d022a2ce}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d728c76-8788-4f41-b1a6-0ada9e904eac}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b12a913-df3d-419d-b118-041c882bdec9}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29ccae0c-230a-4a2e-87f6-479446d7fd0e}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f291242b-a9ef-4c56-9457-517b95155060}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {524c74eb-4eca-4a7d-ade3-da5517a81c13}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f7792ba-7ffc-4b66-8b8b-aae102a71aa6}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e7fd9da-adc4-42f5-81cb-122cf5c9d31a}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d302d883-a44b-456a-bf5b-27daa160abb9}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8e0f00b-2a39-4e78-86d0-27702c6e6465}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ab73359-2509-421a-992c-ce3b947e504f}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Heating Setpoint Temperature Schedule Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {9c937bee-70f7-4979-a2dc-f2d30f6d90f3}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d5301cfa-2029-4ffa-b0f6-695c92fd96a4}, !- Availability Schedule
  {1928b3d2-6a9a-4699-aed4-56b93693a447}, !- Availability Manager List Name
  1.97391694716987,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3db31b47-0b71-4022-b6b1-5d50975b48f9}, !- Supply Side Inlet Node Name
  {e92b04db-2aed-4354-a42c-a6f66a23f211}, !- Demand Side Outlet Node Name
  {9e4fb44c-6ab4-4f38-b5b3-847bf0af51df}, !- Demand Side Inlet Node A
  {968b1417-3c8c-4bef-b143-cfad0e94915f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d5b81072-67e9-46b4-a619-f8a9c93ccd8d}, !- Demand Mixer Name
  {2433f5c9-7495-4ba6-af28-665d56c6cd78}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {98dc40c6-198c-485a-8602-7725543208c2}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {3db31b47-0b71-4022-b6b1-5d50975b48f9}, !- Inlet Port
  {ca0462d1-034b-415d-879d-e11ab1ca6111}; !- Outlet Port

OS:Node,
  {c0b31c1d-0cd9-43d9-b029-5466849d11c9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {04602a93-a810-427f-998e-3e1f3aee4e1a}, !- Inlet Port
  {968b1417-3c8c-4bef-b143-cfad0e94915f}; !- Outlet Port

OS:Connection,
  {3db31b47-0b71-4022-b6b1-5d50975b48f9}, !- Handle
  {9c937bee-70f7-4979-a2dc-f2d30f6d90f3}, !- Source Object
  9,                                      !- Outlet Port
  {98dc40c6-198c-485a-8602-7725543208c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968b1417-3c8c-4bef-b143-cfad0e94915f}, !- Handle
  {c0b31c1d-0cd9-43d9-b029-5466849d11c9}, !- Source Object
  3,                                      !- Outlet Port
  {9c937bee-70f7-4979-a2dc-f2d30f6d90f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e66446b6-decf-4d13-896f-a113b188d753}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {9e4fb44c-6ab4-4f38-b5b3-847bf0af51df}, !- Inlet Port
  {5a178fe7-11f1-4256-814a-84d5c80dca2c}; !- Outlet Port

OS:Node,
  {0ac4f00a-5551-43fb-aa38-73798ad88445}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {ce412827-18d9-49b1-8bf8-8312fd54d0e4}, !- Inlet Port
  {e92b04db-2aed-4354-a42c-a6f66a23f211}; !- Outlet Port

OS:Node,
  {956a2b23-d83a-460b-9537-ad460b57811d}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {100911ec-9f5a-45f5-bb3a-ebf6e0533ab3}, !- Inlet Port
  {9acbce33-2708-45cf-acef-ac82b252bbe0}; !- Outlet Port

OS:Connection,
  {9e4fb44c-6ab4-4f38-b5b3-847bf0af51df}, !- Handle
  {9c937bee-70f7-4979-a2dc-f2d30f6d90f3}, !- Source Object
  11,                                     !- Outlet Port
  {e66446b6-decf-4d13-896f-a113b188d753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92b04db-2aed-4354-a42c-a6f66a23f211}, !- Handle
  {0ac4f00a-5551-43fb-aa38-73798ad88445}, !- Source Object
  3,                                      !- Outlet Port
  {9c937bee-70f7-4979-a2dc-f2d30f6d90f3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2433f5c9-7495-4ba6-af28-665d56c6cd78}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5a178fe7-11f1-4256-814a-84d5c80dca2c}, !- Inlet Node Name
  {c78a7d9e-446b-4b69-aacc-d3ae9ef1867c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d5b81072-67e9-46b4-a619-f8a9c93ccd8d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ce412827-18d9-49b1-8bf8-8312fd54d0e4}, !- Outlet Node Name
  {3f485757-4e29-4361-9a4c-1b32547d8f50}; !- Inlet Node Name 1

OS:Connection,
  {5a178fe7-11f1-4256-814a-84d5c80dca2c}, !- Handle
  {e66446b6-decf-4d13-896f-a113b188d753}, !- Source Object
  3,                                      !- Outlet Port
  {2433f5c9-7495-4ba6-af28-665d56c6cd78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce412827-18d9-49b1-8bf8-8312fd54d0e4}, !- Handle
  {d5b81072-67e9-46b4-a619-f8a9c93ccd8d}, !- Source Object
  2,                                      !- Outlet Port
  {0ac4f00a-5551-43fb-aa38-73798ad88445}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {32232ebc-4d94-4e77-99b3-54c9e3a655d0}, !- Handle
  {9c937bee-70f7-4979-a2dc-f2d30f6d90f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.97391694716987,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  28728.39,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  47172.32,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1928b3d2-6a9a-4699-aed4-56b93693a447}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b6b996b3-f6c6-4973-bac1-8fa3857b363f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {17c8fb9a-7c6d-46ab-a7ea-cfeb277ec612}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f7224122-32b8-4f72-b743-4943dc9330e5}, !- Control Zone Name
  {c0b31c1d-0cd9-43d9-b029-5466849d11c9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {6f7496b0-b84f-4dfc-98f8-0cb8672fd044}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Gas Htg Coil 259kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  94714.8324221523,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Handle
  Always Off Discrete,                    !- Name
  {054d737d-0186-4f6d-bfc9-33bc639789e3}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {054d737d-0186-4f6d-bfc9-33bc639789e3}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {82b03a44-b08b-4c27-a63b-df173a70aec9}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {26b85009-8083-4d36-843b-b01146ca5eea}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 102kBtu/hr 9.63EER 104kBtu/hr 10.1EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  35521.8760454913,                       !- Rated Total Cooling Capacity {W}
  0.800193245342419,                      !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  1.97391694716987,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fd4e967f-ac6b-45e7-891b-b3830ba5e3f5}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.97391694716987,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d08516cb-b95e-4fe4-ac6a-ec1359973b9f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {caf06f03-95b3-4679-8e70-7848640344cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d08516cb-b95e-4fe4-ac6a-ec1359973b9f}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {caf06f03-95b3-4679-8e70-7848640344cf}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a2cc486f-166a-4f7d-9e08-0e443925780c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f7224122-32b8-4f72-b743-4943dc9330e5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {5d22eb44-3661-470f-b321-764a30e7aed5}, !- Air Inlet Node Name
  {04602a93-a810-427f-998e-3e1f3aee4e1a}, !- Air Outlet Node Name
  {fd4e967f-ac6b-45e7-891b-b3830ba5e3f5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b92d1fd0-9ff4-4937-be17-bb3eb5a1d513}, !- Supply Air Fan Operating Mode Schedule Name
  {6f7496b0-b84f-4dfc-98f8-0cb8672fd044}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {26b85009-8083-4d36-843b-b01146ca5eea}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {82b03a44-b08b-4c27-a63b-df173a70aec9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.97391694716987,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.97391694716987,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {04602a93-a810-427f-998e-3e1f3aee4e1a}, !- Handle
  {a2cc486f-166a-4f7d-9e08-0e443925780c}, !- Source Object
  7,                                      !- Outlet Port
  {c0b31c1d-0cd9-43d9-b029-5466849d11c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e49abe76-a3dc-4df8-a27b-6e442f90b4af}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.534341850867402,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.97391694716987,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d728b262-7eae-4a54-86ae-4deb32ba9de7}, !- Minimum Outdoor Air Schedule Name
  {917647f5-6640-41da-a84c-5435ce962d78}, !- Minimum Fraction of Outdoor Air Schedule Name
  {d4673307-29c4-4034-acae-c56b1c5a2e4f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ba26cc3b-915e-4d03-bd74-749882e85354}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ba26cc3b-915e-4d03-bd74-749882e85354}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e0d5cb6e-e257-46e4-a04a-0d3a82534862}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC OA System, !- Name
  {e49abe76-a3dc-4df8-a27b-6e442f90b4af}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d5a7842d-7f03-46f5-95a3-e63d4622d954}, !- Mixed Air Node Name
  {34e77705-bad1-4072-b710-0aaf6f8c9c37}, !- Outdoor Air Stream Node Name
  {c87cb750-e699-43b8-8244-aa95cd7b30c2}, !- Relief Air Stream Node Name
  {ca0462d1-034b-415d-879d-e11ab1ca6111}; !- Return Air Stream Node Name

OS:Node,
  {8e629f47-f349-466f-b449-8558f5afd969}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {34e77705-bad1-4072-b710-0aaf6f8c9c37}; !- Outlet Port

OS:Connection,
  {34e77705-bad1-4072-b710-0aaf6f8c9c37}, !- Handle
  {8e629f47-f349-466f-b449-8558f5afd969}, !- Source Object
  3,                                      !- Outlet Port
  {e0d5cb6e-e257-46e4-a04a-0d3a82534862}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2ba2c46-9885-45c1-b6e4-f7a74da34250}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {c87cb750-e699-43b8-8244-aa95cd7b30c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c87cb750-e699-43b8-8244-aa95cd7b30c2}, !- Handle
  {e0d5cb6e-e257-46e4-a04a-0d3a82534862}, !- Source Object
  7,                                      !- Outlet Port
  {b2ba2c46-9885-45c1-b6e4-f7a74da34250}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b133af3-b9d9-427f-a3bc-c88425b3e6eb}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d5a7842d-7f03-46f5-95a3-e63d4622d954}, !- Inlet Port
  {5d22eb44-3661-470f-b321-764a30e7aed5}; !- Outlet Port

OS:Connection,
  {ca0462d1-034b-415d-879d-e11ab1ca6111}, !- Handle
  {98dc40c6-198c-485a-8602-7725543208c2}, !- Source Object
  3,                                      !- Outlet Port
  {e0d5cb6e-e257-46e4-a04a-0d3a82534862}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d5a7842d-7f03-46f5-95a3-e63d4622d954}, !- Handle
  {e0d5cb6e-e257-46e4-a04a-0d3a82534862}, !- Source Object
  5,                                      !- Outlet Port
  {9b133af3-b9d9-427f-a3bc-c88425b3e6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d22eb44-3661-470f-b321-764a30e7aed5}, !- Handle
  {9b133af3-b9d9-427f-a3bc-c88425b3e6eb}, !- Source Object
  3,                                      !- Outlet Port
  {a2cc486f-166a-4f7d-9e08-0e443925780c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b6b996b3-f6c6-4973-bac1-8fa3857b363f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {098a696b-5edd-4486-967d-2c6c4902cfd7}, !- Control Zone or Zone List Name
  {9bf18842-4e2a-437a-9545-7cd4c213457e}, !- Cooling Control Zone or Zone List Name
  {715cf97a-ade0-42aa-a2ec-a1517d66761f}, !- Heating Control Zone or Zone List Name
  {c896843a-2351-41c2-8751-469af31a8f47}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {098a696b-5edd-4486-967d-2c6c4902cfd7}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {9bf18842-4e2a-437a-9545-7cd4c213457e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {715cf97a-ade0-42aa-a2ec-a1517d66761f}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c896843a-2351-41c2-8751-469af31a8f47}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {017faff0-0dd4-46da-a7f8-34b9b4c4a12c}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {25f09998-32fe-4ec3-a760-4f1b1abb190a}, !- Air Inlet Node Name
  {100911ec-9f5a-45f5-bb3a-ebf6e0533ab3}, !- Air Outlet Node Name
  1.97391694716987;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {779f9965-d3f7-4118-b7f7-b055c2dd36af}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Return Air Node, !- Name
  {91fd7046-3f40-4099-a72c-b7a957a3e0f6}, !- Inlet Port
  {3f485757-4e29-4361-9a4c-1b32547d8f50}; !- Outlet Port

OS:Connection,
  {9acbce33-2708-45cf-acef-ac82b252bbe0}, !- Handle
  {956a2b23-d83a-460b-9537-ad460b57811d}, !- Source Object
  3,                                      !- Outlet Port
  {cf69602a-37b6-42c3-bd62-63e2dbb0e735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91fd7046-3f40-4099-a72c-b7a957a3e0f6}, !- Handle
  {364258a0-d98e-4d95-b0b7-4adecc204b04}, !- Source Object
  2,                                      !- Outlet Port
  {779f9965-d3f7-4118-b7f7-b055c2dd36af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f485757-4e29-4361-9a4c-1b32547d8f50}, !- Handle
  {779f9965-d3f7-4118-b7f7-b055c2dd36af}, !- Source Object
  3,                                      !- Outlet Port
  {d5b81072-67e9-46b4-a619-f8a9c93ccd8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82ba8ce2-9978-406a-a09a-e585c5d48a9d}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c78a7d9e-446b-4b69-aacc-d3ae9ef1867c}, !- Inlet Port
  {25f09998-32fe-4ec3-a760-4f1b1abb190a}; !- Outlet Port

OS:Connection,
  {c78a7d9e-446b-4b69-aacc-d3ae9ef1867c}, !- Handle
  {2433f5c9-7495-4ba6-af28-665d56c6cd78}, !- Source Object
  3,                                      !- Outlet Port
  {82ba8ce2-9978-406a-a09a-e585c5d48a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f09998-32fe-4ec3-a760-4f1b1abb190a}, !- Handle
  {82ba8ce2-9978-406a-a09a-e585c5d48a9d}, !- Source Object
  3,                                      !- Outlet Port
  {017faff0-0dd4-46da-a7f8-34b9b4c4a12c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {100911ec-9f5a-45f5-bb3a-ebf6e0533ab3}, !- Handle
  {017faff0-0dd4-46da-a7f8-34b9b4c4a12c}, !- Source Object
  4,                                      !- Outlet Port
  {956a2b23-d83a-460b-9537-ad460b57811d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {55d7a947-78e2-4caf-bf70-74bf58ca2b07}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cc4c5313-039e-4f14-89e5-aeeb44ee6497}, !- Availability Schedule
  {a6cf52ca-d701-4afa-a1ec-d314101d6a6d}, !- Availability Manager List Name
  8.92710607212165,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a06cb850-7d7c-49ac-bae9-29159d1dc6ff}, !- Supply Side Inlet Node Name
  {4ce3da10-1e83-4160-9626-e2f6c0c615c7}, !- Demand Side Outlet Node Name
  {0f514eb9-99bb-45da-8c75-013c77fecfdd}, !- Demand Side Inlet Node A
  {460e5b7e-38e6-4178-b2ca-a4df1f0f4ae2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a52d64f2-e5e0-42f2-b75e-3c6c51f0882d}, !- Demand Mixer Name
  {87b07cbf-c6ac-4567-9e6f-c988f47fee7b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bdefda03-33eb-4eb1-9f85-78c6c4f8eb86}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a06cb850-7d7c-49ac-bae9-29159d1dc6ff}, !- Inlet Port
  {3da848ac-0dbf-468c-b5a6-d9674562fee8}; !- Outlet Port

OS:Node,
  {2e542b6d-d338-4073-bebb-14527fafba16}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {60a7fbc1-1723-4c1e-b4d7-147e540ce550}, !- Inlet Port
  {460e5b7e-38e6-4178-b2ca-a4df1f0f4ae2}; !- Outlet Port

OS:Connection,
  {a06cb850-7d7c-49ac-bae9-29159d1dc6ff}, !- Handle
  {55d7a947-78e2-4caf-bf70-74bf58ca2b07}, !- Source Object
  9,                                      !- Outlet Port
  {bdefda03-33eb-4eb1-9f85-78c6c4f8eb86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {460e5b7e-38e6-4178-b2ca-a4df1f0f4ae2}, !- Handle
  {2e542b6d-d338-4073-bebb-14527fafba16}, !- Source Object
  3,                                      !- Outlet Port
  {55d7a947-78e2-4caf-bf70-74bf58ca2b07}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fcd55fd1-f815-4e05-af1f-953aeee378a8}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0f514eb9-99bb-45da-8c75-013c77fecfdd}, !- Inlet Port
  {881472c9-df3c-49c9-a4c9-ba95db7a91a6}; !- Outlet Port

OS:Node,
  {9bac5165-583f-4801-bdd6-630a7939cabf}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {00c145b8-cc2f-43c7-b840-3ec22ba7dd88}, !- Inlet Port
  {4ce3da10-1e83-4160-9626-e2f6c0c615c7}; !- Outlet Port

OS:Node,
  {5693c14e-df63-44ee-a99a-2bf145821ace}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c65656af-ee55-45b7-bffd-3c7a4d1a1cbf}, !- Inlet Port
  {5d1f2d38-654a-40d1-9f45-1860948451a1}; !- Outlet Port

OS:Connection,
  {0f514eb9-99bb-45da-8c75-013c77fecfdd}, !- Handle
  {55d7a947-78e2-4caf-bf70-74bf58ca2b07}, !- Source Object
  11,                                     !- Outlet Port
  {fcd55fd1-f815-4e05-af1f-953aeee378a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce3da10-1e83-4160-9626-e2f6c0c615c7}, !- Handle
  {9bac5165-583f-4801-bdd6-630a7939cabf}, !- Source Object
  3,                                      !- Outlet Port
  {55d7a947-78e2-4caf-bf70-74bf58ca2b07}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {87b07cbf-c6ac-4567-9e6f-c988f47fee7b}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {881472c9-df3c-49c9-a4c9-ba95db7a91a6}, !- Inlet Node Name
  {44a4b8e6-f0b9-4c62-81a3-987255f75d1f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a52d64f2-e5e0-42f2-b75e-3c6c51f0882d}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {00c145b8-cc2f-43c7-b840-3ec22ba7dd88}, !- Outlet Node Name
  {d8fafddc-d318-49a6-b2fa-efeaf9b11496}; !- Inlet Node Name 1

OS:Connection,
  {881472c9-df3c-49c9-a4c9-ba95db7a91a6}, !- Handle
  {fcd55fd1-f815-4e05-af1f-953aeee378a8}, !- Source Object
  3,                                      !- Outlet Port
  {87b07cbf-c6ac-4567-9e6f-c988f47fee7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c145b8-cc2f-43c7-b840-3ec22ba7dd88}, !- Handle
  {a52d64f2-e5e0-42f2-b75e-3c6c51f0882d}, !- Source Object
  2,                                      !- Outlet Port
  {9bac5165-583f-4801-bdd6-630a7939cabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {865b0ff1-846b-48ad-9b8b-aa0b98cf09c8}, !- Handle
  {55d7a947-78e2-4caf-bf70-74bf58ca2b07}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  8.92710607212165,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  189520.31,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  514647.43,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a6cf52ca-d701-4afa-a1ec-d314101d6a6d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {cadf4d74-065b-44fd-9a1b-087b721eeead}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {77ff552f-6e5f-4f9c-b62c-7268b2eaa16a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {324d02f0-0077-4e7c-a322-532e71359bca}, !- Control Zone Name
  {2e542b6d-d338-4073-bebb-14527fafba16}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b8525a06-15a5-49e9-8487-1c9624a50167}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Gas Htg Coil 2114kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  592519.459014239,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a60f7c29-77e5-4f9b-a524-1b847b1604a4}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {87337c6b-09bc-478b-85ef-355eb1e1699b}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 772kBtu/hr 8.63EER 809kBtu/hr 9.0EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  221681.303007739,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  3.13292757637909,                       !- Rated COP {W/W}
  8.92710607212165,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e8ae7e02-e727-4b50-b539-bee3205cf5ed}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  8.92710607212165,                       !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c4bcd411-8b48-4487-9c2d-e15eff291526}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba926ece-7870-43bf-bb48-9fb610216b11}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c4bcd411-8b48-4487-9c2d-e15eff291526}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba926ece-7870-43bf-bb48-9fb610216b11}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {498e5227-2eb5-4734-beba-91a8248b16e4}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {324d02f0-0077-4e7c-a322-532e71359bca}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {eca0d805-5796-4785-82d3-373e6dc9d392}, !- Air Inlet Node Name
  {60a7fbc1-1723-4c1e-b4d7-147e540ce550}, !- Air Outlet Node Name
  {e8ae7e02-e727-4b50-b539-bee3205cf5ed}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {19b7270c-6d36-4f76-985c-a888589fe3f9}, !- Supply Air Fan Operating Mode Schedule Name
  {b8525a06-15a5-49e9-8487-1c9624a50167}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {87337c6b-09bc-478b-85ef-355eb1e1699b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a60f7c29-77e5-4f9b-a524-1b847b1604a4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  8.92710607212165,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  8.18765368142516,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {60a7fbc1-1723-4c1e-b4d7-147e540ce550}, !- Handle
  {498e5227-2eb5-4734-beba-91a8248b16e4}, !- Source Object
  7,                                      !- Outlet Port
  {2e542b6d-d338-4073-bebb-14527fafba16}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8ba01303-ddba-4a8b-900e-1bdc5c29a0a0}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  8.92710607212165,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {93d942a0-45cd-467d-a74f-ec65ef59475c}, !- Minimum Outdoor Air Schedule Name
  {ecdd2929-539b-4818-926d-ecfcbe68fb60}, !- Minimum Fraction of Outdoor Air Schedule Name
  {cd2f8a99-66c9-4b5d-a9d9-d455e4e7d8be}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4785058b-a9dd-4425-a384-0fa3b2d2469c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4785058b-a9dd-4425-a384-0fa3b2d2469c}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4ed9b111-13fc-4423-912e-add63ee44149}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC OA System, !- Name
  {8ba01303-ddba-4a8b-900e-1bdc5c29a0a0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4a08a30b-cd85-40a8-828d-95dea9fc3eb2}, !- Mixed Air Node Name
  {b577dea3-a56f-451a-af20-719fc7598ea5}, !- Outdoor Air Stream Node Name
  {b5ac0ad6-efb3-4b02-a762-1be63bdd0043}, !- Relief Air Stream Node Name
  {3da848ac-0dbf-468c-b5a6-d9674562fee8}; !- Return Air Stream Node Name

OS:Node,
  {d0459573-f7e7-4889-9204-bdf3c8456748}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b577dea3-a56f-451a-af20-719fc7598ea5}; !- Outlet Port

OS:Connection,
  {b577dea3-a56f-451a-af20-719fc7598ea5}, !- Handle
  {d0459573-f7e7-4889-9204-bdf3c8456748}, !- Source Object
  3,                                      !- Outlet Port
  {4ed9b111-13fc-4423-912e-add63ee44149}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b5ffd14-39e9-4b12-a8e3-2a21f6a089cd}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {b5ac0ad6-efb3-4b02-a762-1be63bdd0043}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5ac0ad6-efb3-4b02-a762-1be63bdd0043}, !- Handle
  {4ed9b111-13fc-4423-912e-add63ee44149}, !- Source Object
  7,                                      !- Outlet Port
  {8b5ffd14-39e9-4b12-a8e3-2a21f6a089cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d215787f-4b91-4323-99b2-7144b24de9a5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4a08a30b-cd85-40a8-828d-95dea9fc3eb2}, !- Inlet Port
  {eca0d805-5796-4785-82d3-373e6dc9d392}; !- Outlet Port

OS:Connection,
  {3da848ac-0dbf-468c-b5a6-d9674562fee8}, !- Handle
  {bdefda03-33eb-4eb1-9f85-78c6c4f8eb86}, !- Source Object
  3,                                      !- Outlet Port
  {4ed9b111-13fc-4423-912e-add63ee44149}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4a08a30b-cd85-40a8-828d-95dea9fc3eb2}, !- Handle
  {4ed9b111-13fc-4423-912e-add63ee44149}, !- Source Object
  5,                                      !- Outlet Port
  {d215787f-4b91-4323-99b2-7144b24de9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eca0d805-5796-4785-82d3-373e6dc9d392}, !- Handle
  {d215787f-4b91-4323-99b2-7144b24de9a5}, !- Source Object
  3,                                      !- Outlet Port
  {498e5227-2eb5-4734-beba-91a8248b16e4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cadf4d74-065b-44fd-9a1b-087b721eeead}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e188b022-b989-4726-9983-5468eda38654}, !- Control Zone or Zone List Name
  {2cc106f7-8cf1-448f-9001-bc9505310022}, !- Cooling Control Zone or Zone List Name
  {d109e2de-a0ac-470e-b97c-0d8327e4a8d4}, !- Heating Control Zone or Zone List Name
  {9c2dcb70-20ed-4181-bbe1-d4f71d6137a9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e188b022-b989-4726-9983-5468eda38654}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {2cc106f7-8cf1-448f-9001-bc9505310022}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d109e2de-a0ac-470e-b97c-0d8327e4a8d4}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9c2dcb70-20ed-4181-bbe1-d4f71d6137a9}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {edd91ee5-cda2-4e57-a39d-91e640970a3f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {4585c0cf-21dd-407c-aee0-42bd726ed397}, !- Air Inlet Node Name
  {c65656af-ee55-45b7-bffd-3c7a4d1a1cbf}, !- Air Outlet Node Name
  8.18765368142516;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99073d09-eebf-4d8b-9b4d-e31aa8344c83}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Return Air Node, !- Name
  {fc1e04d3-4a42-424c-be75-90ce3865eaf1}, !- Inlet Port
  {d8fafddc-d318-49a6-b2fa-efeaf9b11496}; !- Outlet Port

OS:Connection,
  {5d1f2d38-654a-40d1-9f45-1860948451a1}, !- Handle
  {5693c14e-df63-44ee-a99a-2bf145821ace}, !- Source Object
  3,                                      !- Outlet Port
  {df949b07-cc4a-4b89-be64-78a48c37d60d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1e04d3-4a42-424c-be75-90ce3865eaf1}, !- Handle
  {c70e8391-7b3c-45d5-af8c-5c9599f9d8a6}, !- Source Object
  2,                                      !- Outlet Port
  {99073d09-eebf-4d8b-9b4d-e31aa8344c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8fafddc-d318-49a6-b2fa-efeaf9b11496}, !- Handle
  {99073d09-eebf-4d8b-9b4d-e31aa8344c83}, !- Source Object
  3,                                      !- Outlet Port
  {a52d64f2-e5e0-42f2-b75e-3c6c51f0882d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa18da30-a264-4567-82be-5d105794e30f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {44a4b8e6-f0b9-4c62-81a3-987255f75d1f}, !- Inlet Port
  {4585c0cf-21dd-407c-aee0-42bd726ed397}; !- Outlet Port

OS:Connection,
  {44a4b8e6-f0b9-4c62-81a3-987255f75d1f}, !- Handle
  {87b07cbf-c6ac-4567-9e6f-c988f47fee7b}, !- Source Object
  3,                                      !- Outlet Port
  {fa18da30-a264-4567-82be-5d105794e30f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4585c0cf-21dd-407c-aee0-42bd726ed397}, !- Handle
  {fa18da30-a264-4567-82be-5d105794e30f}, !- Source Object
  3,                                      !- Outlet Port
  {edd91ee5-cda2-4e57-a39d-91e640970a3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c65656af-ee55-45b7-bffd-3c7a4d1a1cbf}, !- Handle
  {edd91ee5-cda2-4e57-a39d-91e640970a3f}, !- Source Object
  4,                                      !- Outlet Port
  {5693c14e-df63-44ee-a99a-2bf145821ace}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8c5e0237-513d-43b2-a233-d2bee98ba0c9}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2e3a6853-c987-49e6-9f44-e2d3eccc9978}, !- Availability Schedule
  {ec61e4d5-5774-4cd7-a592-1e608eddbc85}, !- Availability Manager List Name
  1.50777007284041,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4bf2d636-320a-4cae-afeb-675bd7637fdc}, !- Supply Side Inlet Node Name
  {6071ecb7-fefc-4be3-9083-57a0a2661534}, !- Demand Side Outlet Node Name
  {7deafb61-c5a0-4919-8183-28a0012f3731}, !- Demand Side Inlet Node A
  {99c24e74-ff8a-4287-b44c-8b853a309655}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d5c64d5d-50e2-4219-8acd-d8e2b1da5e8c}, !- Demand Mixer Name
  {b8334d9f-a7f7-4c7b-bbb9-784b3f080b32}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {66c2b96f-f19a-4575-87e0-e11b844f9a14}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {4bf2d636-320a-4cae-afeb-675bd7637fdc}, !- Inlet Port
  {81860467-5283-4ba0-8817-98b715a5c68f}; !- Outlet Port

OS:Node,
  {8b683c6e-0f24-491e-8fef-cb3b290cf2df}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {67e065e9-d3ed-48f6-b92e-6ceb048703a7}, !- Inlet Port
  {99c24e74-ff8a-4287-b44c-8b853a309655}; !- Outlet Port

OS:Connection,
  {4bf2d636-320a-4cae-afeb-675bd7637fdc}, !- Handle
  {8c5e0237-513d-43b2-a233-d2bee98ba0c9}, !- Source Object
  9,                                      !- Outlet Port
  {66c2b96f-f19a-4575-87e0-e11b844f9a14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99c24e74-ff8a-4287-b44c-8b853a309655}, !- Handle
  {8b683c6e-0f24-491e-8fef-cb3b290cf2df}, !- Source Object
  3,                                      !- Outlet Port
  {8c5e0237-513d-43b2-a233-d2bee98ba0c9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2580915f-475d-4866-9f23-52db4cce1910}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7deafb61-c5a0-4919-8183-28a0012f3731}, !- Inlet Port
  {fd0f69cb-0bb8-411e-8817-b4a724704743}; !- Outlet Port

OS:Node,
  {c1fa0fad-581d-4c09-bb96-79af03da5644}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d87edb77-af04-4abe-b25b-19adf4e8f5ba}, !- Inlet Port
  {6071ecb7-fefc-4be3-9083-57a0a2661534}; !- Outlet Port

OS:Node,
  {f480d9bb-9f8b-4818-9c9d-8c912c4c0e63}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {584fcae3-8301-4319-9ac3-1a8b6af860bb}, !- Inlet Port
  {6ed21e40-e2ba-424e-b5fe-cd05ea8bea43}; !- Outlet Port

OS:Connection,
  {7deafb61-c5a0-4919-8183-28a0012f3731}, !- Handle
  {8c5e0237-513d-43b2-a233-d2bee98ba0c9}, !- Source Object
  11,                                     !- Outlet Port
  {2580915f-475d-4866-9f23-52db4cce1910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6071ecb7-fefc-4be3-9083-57a0a2661534}, !- Handle
  {c1fa0fad-581d-4c09-bb96-79af03da5644}, !- Source Object
  3,                                      !- Outlet Port
  {8c5e0237-513d-43b2-a233-d2bee98ba0c9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b8334d9f-a7f7-4c7b-bbb9-784b3f080b32}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {fd0f69cb-0bb8-411e-8817-b4a724704743}, !- Inlet Node Name
  {5ab94046-a049-4af7-bc0a-1c44aa28b2ba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d5c64d5d-50e2-4219-8acd-d8e2b1da5e8c}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {d87edb77-af04-4abe-b25b-19adf4e8f5ba}, !- Outlet Node Name
  {b612e9dc-abf4-4207-b121-b350b7f076f2}; !- Inlet Node Name 1

OS:Connection,
  {fd0f69cb-0bb8-411e-8817-b4a724704743}, !- Handle
  {2580915f-475d-4866-9f23-52db4cce1910}, !- Source Object
  3,                                      !- Outlet Port
  {b8334d9f-a7f7-4c7b-bbb9-784b3f080b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87edb77-af04-4abe-b25b-19adf4e8f5ba}, !- Handle
  {d5c64d5d-50e2-4219-8acd-d8e2b1da5e8c}, !- Source Object
  2,                                      !- Outlet Port
  {c1fa0fad-581d-4c09-bb96-79af03da5644}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {35633419-e2dd-4e3f-89b1-679dff516d8f}, !- Handle
  {8c5e0237-513d-43b2-a233-d2bee98ba0c9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.50777007284041,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  21533.36,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  47172.32,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ec61e4d5-5774-4cd7-a592-1e608eddbc85}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {20f0de19-894e-463d-bd95-dcfaed72f039}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {23e18570-a622-41c1-9728-a74ff0f49437}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ed17eddb-a5b3-4ca9-a2bf-7006b8be4bdc}, !- Control Zone Name
  {8b683c6e-0f24-491e-8fef-cb3b290cf2df}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d6dd2838-5fc7-4575-97f9-4b4c3a0fbfe9}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Gas Htg Coil 224kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  79320.1548629352,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a1bd5ff3-6d6a-4b87-be69-febc41b9e876}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {268fdaad-8f90-438e-ac86-dd878a4d6a2f}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 87kBtu/hr 9.63EER 89kBtu/hr 10.1EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  31801.538175006,                        !- Rated Total Cooling Capacity {W}
  0.755548579405468,                      !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  1.50777007284041,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {991f6335-efd3-42d7-9a2c-cfb9c3aa166e}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.50777007284041,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4884c7f-352b-4479-a1a4-55d219329ede}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d249a89a-6a8b-4b75-a72b-fc950cf6bcd5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e4884c7f-352b-4479-a1a4-55d219329ede}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d249a89a-6a8b-4b75-a72b-fc950cf6bcd5}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {61be5528-12a8-414a-96ad-15937a4322f7}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ed17eddb-a5b3-4ca9-a2bf-7006b8be4bdc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {9104a282-1950-4245-aed3-7dae17a8e2c1}, !- Air Inlet Node Name
  {67e065e9-d3ed-48f6-b92e-6ceb048703a7}, !- Air Outlet Node Name
  {991f6335-efd3-42d7-9a2c-cfb9c3aa166e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4cbdcfbe-f95d-44c1-8b7d-6e0ef8c7e606}, !- Supply Air Fan Operating Mode Schedule Name
  {d6dd2838-5fc7-4575-97f9-4b4c3a0fbfe9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {268fdaad-8f90-438e-ac86-dd878a4d6a2f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a1bd5ff3-6d6a-4b87-be69-febc41b9e876}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.50777007284041,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.50777007284041,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {67e065e9-d3ed-48f6-b92e-6ceb048703a7}, !- Handle
  {61be5528-12a8-414a-96ad-15937a4322f7}, !- Source Object
  7,                                      !- Outlet Port
  {8b683c6e-0f24-491e-8fef-cb3b290cf2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3cdc7680-346c-41b2-a721-aebcfc3c316d}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.534341850867401,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.50777007284041,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ee5e04a6-3eff-418a-872a-0d3197a85cd8}, !- Minimum Outdoor Air Schedule Name
  {08c36d7b-0ed3-4324-ad01-f6afae2f7c8a}, !- Minimum Fraction of Outdoor Air Schedule Name
  {209d3926-1d73-4bbd-b9ba-2efd0169f7d3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ef23b308-aaf4-4810-bc30-a15153a44aa0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ef23b308-aaf4-4810-bc30-a15153a44aa0}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b1c1a24e-1f67-43a1-a6ba-dcae369b4aec}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC OA System, !- Name
  {3cdc7680-346c-41b2-a721-aebcfc3c316d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {89ccccaa-ffdf-44d0-b937-cf17d23e378a}, !- Mixed Air Node Name
  {bba17183-f053-4828-b3d5-ed1311c5caa1}, !- Outdoor Air Stream Node Name
  {434a1374-e3c0-4709-9191-be23b98e7476}, !- Relief Air Stream Node Name
  {81860467-5283-4ba0-8817-98b715a5c68f}; !- Return Air Stream Node Name

OS:Node,
  {e1e763bb-93fd-45db-95af-c8d1a2c353cb}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bba17183-f053-4828-b3d5-ed1311c5caa1}; !- Outlet Port

OS:Connection,
  {bba17183-f053-4828-b3d5-ed1311c5caa1}, !- Handle
  {e1e763bb-93fd-45db-95af-c8d1a2c353cb}, !- Source Object
  3,                                      !- Outlet Port
  {b1c1a24e-1f67-43a1-a6ba-dcae369b4aec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca3bb67b-a442-4252-9d6d-632c92ce3c3d}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {434a1374-e3c0-4709-9191-be23b98e7476}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {434a1374-e3c0-4709-9191-be23b98e7476}, !- Handle
  {b1c1a24e-1f67-43a1-a6ba-dcae369b4aec}, !- Source Object
  7,                                      !- Outlet Port
  {ca3bb67b-a442-4252-9d6d-632c92ce3c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da283902-67e2-487e-be05-e665313ce4e0}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {89ccccaa-ffdf-44d0-b937-cf17d23e378a}, !- Inlet Port
  {9104a282-1950-4245-aed3-7dae17a8e2c1}; !- Outlet Port

OS:Connection,
  {81860467-5283-4ba0-8817-98b715a5c68f}, !- Handle
  {66c2b96f-f19a-4575-87e0-e11b844f9a14}, !- Source Object
  3,                                      !- Outlet Port
  {b1c1a24e-1f67-43a1-a6ba-dcae369b4aec}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {89ccccaa-ffdf-44d0-b937-cf17d23e378a}, !- Handle
  {b1c1a24e-1f67-43a1-a6ba-dcae369b4aec}, !- Source Object
  5,                                      !- Outlet Port
  {da283902-67e2-487e-be05-e665313ce4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9104a282-1950-4245-aed3-7dae17a8e2c1}, !- Handle
  {da283902-67e2-487e-be05-e665313ce4e0}, !- Source Object
  3,                                      !- Outlet Port
  {61be5528-12a8-414a-96ad-15937a4322f7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {20f0de19-894e-463d-bd95-dcfaed72f039}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f6c48961-643f-4bcf-a0ea-4f5a5ac5f133}, !- Control Zone or Zone List Name
  {5d5f0e0a-9003-432f-90dd-0d944c4c53d9}, !- Cooling Control Zone or Zone List Name
  {273f69f1-b9e1-4e71-ae50-e12773a05394}, !- Heating Control Zone or Zone List Name
  {302ae05d-f1e3-4977-8a89-7beca75552f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f6c48961-643f-4bcf-a0ea-4f5a5ac5f133}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {5d5f0e0a-9003-432f-90dd-0d944c4c53d9}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {273f69f1-b9e1-4e71-ae50-e12773a05394}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {302ae05d-f1e3-4977-8a89-7beca75552f7}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cafb5823-a15a-4ce7-be19-d0f7a6a9b595}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {1554e63c-7a3c-4648-bd6b-9b3d51b28c7e}, !- Air Inlet Node Name
  {584fcae3-8301-4319-9ac3-1a8b6af860bb}, !- Air Outlet Node Name
  1.50777007284041;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c38b22fb-8d0f-4ec4-ac1b-aabf352ca43f}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Return Air Node, !- Name
  {92ab74a7-425f-43fe-b492-0b5652c2e2fe}, !- Inlet Port
  {b612e9dc-abf4-4207-b121-b350b7f076f2}; !- Outlet Port

OS:Connection,
  {6ed21e40-e2ba-424e-b5fe-cd05ea8bea43}, !- Handle
  {f480d9bb-9f8b-4818-9c9d-8c912c4c0e63}, !- Source Object
  3,                                      !- Outlet Port
  {aad2a4d2-5c4c-4976-9554-cd554b81f655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ab74a7-425f-43fe-b492-0b5652c2e2fe}, !- Handle
  {7385ebbb-3e3f-4b05-a464-0579394a4802}, !- Source Object
  2,                                      !- Outlet Port
  {c38b22fb-8d0f-4ec4-ac1b-aabf352ca43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b612e9dc-abf4-4207-b121-b350b7f076f2}, !- Handle
  {c38b22fb-8d0f-4ec4-ac1b-aabf352ca43f}, !- Source Object
  3,                                      !- Outlet Port
  {d5c64d5d-50e2-4219-8acd-d8e2b1da5e8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {556af9a5-d52f-4d8d-b940-b85a9bedea73}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {5ab94046-a049-4af7-bc0a-1c44aa28b2ba}, !- Inlet Port
  {1554e63c-7a3c-4648-bd6b-9b3d51b28c7e}; !- Outlet Port

OS:Connection,
  {5ab94046-a049-4af7-bc0a-1c44aa28b2ba}, !- Handle
  {b8334d9f-a7f7-4c7b-bbb9-784b3f080b32}, !- Source Object
  3,                                      !- Outlet Port
  {556af9a5-d52f-4d8d-b940-b85a9bedea73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1554e63c-7a3c-4648-bd6b-9b3d51b28c7e}, !- Handle
  {556af9a5-d52f-4d8d-b940-b85a9bedea73}, !- Source Object
  3,                                      !- Outlet Port
  {cafb5823-a15a-4ce7-be19-d0f7a6a9b595}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {584fcae3-8301-4319-9ac3-1a8b6af860bb}, !- Handle
  {cafb5823-a15a-4ce7-be19-d0f7a6a9b595}, !- Source Object
  4,                                      !- Outlet Port
  {f480d9bb-9f8b-4818-9c9d-8c912c4c0e63}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fc4c06ce-34d0-4874-aaa0-312968621e4f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2a36d053-f105-437b-b614-53ebfd3ce76a}, !- Availability Schedule
  {aed04919-6e4a-43a4-a51e-2de37cb39955}, !- Availability Manager List Name
  1.62761634227953,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ffb654b3-6795-4b1a-abc6-e714b6313c74}, !- Supply Side Inlet Node Name
  {f72aa564-8bc5-4a14-ab4a-94e516b1434d}, !- Demand Side Outlet Node Name
  {da3d81fb-b79e-442d-a866-3a36b7e85c59}, !- Demand Side Inlet Node A
  {8a4907e6-06e8-4940-aab5-af006dacb987}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {be504be1-38a4-453f-bbf7-6ac4a0228d23}, !- Demand Mixer Name
  {c4be12f1-3671-4c94-92cf-07cae9297897}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {67ce76fb-d38a-45b1-9547-42fe227624ca}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ffb654b3-6795-4b1a-abc6-e714b6313c74}, !- Inlet Port
  {c9669884-33a2-4ff7-8152-328c48a4035c}; !- Outlet Port

OS:Node,
  {40c4aa4e-082a-46d7-b8e8-2899e589c72c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {be81c90d-cb13-42fc-8589-5ccd4c7aee30}, !- Inlet Port
  {8a4907e6-06e8-4940-aab5-af006dacb987}; !- Outlet Port

OS:Connection,
  {ffb654b3-6795-4b1a-abc6-e714b6313c74}, !- Handle
  {fc4c06ce-34d0-4874-aaa0-312968621e4f}, !- Source Object
  9,                                      !- Outlet Port
  {67ce76fb-d38a-45b1-9547-42fe227624ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a4907e6-06e8-4940-aab5-af006dacb987}, !- Handle
  {40c4aa4e-082a-46d7-b8e8-2899e589c72c}, !- Source Object
  3,                                      !- Outlet Port
  {fc4c06ce-34d0-4874-aaa0-312968621e4f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4da6ad66-6266-476d-a9f0-048ced2088a2}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {da3d81fb-b79e-442d-a866-3a36b7e85c59}, !- Inlet Port
  {3587febe-47ea-4fe4-9c25-d64a6af359d0}; !- Outlet Port

OS:Node,
  {7fbc8b9a-4ee1-4e89-aaf3-14918a46e5f1}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {985676c0-6498-4069-b3ab-8fc1136f41ba}, !- Inlet Port
  {f72aa564-8bc5-4a14-ab4a-94e516b1434d}; !- Outlet Port

OS:Node,
  {2273f2e8-dfe9-41df-a92f-3c7f09517291}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {21310514-29d2-4ad4-8a88-de0bd149af4a}, !- Inlet Port
  {6d38fde6-299a-4749-9b35-60997bfaeab0}; !- Outlet Port

OS:Connection,
  {da3d81fb-b79e-442d-a866-3a36b7e85c59}, !- Handle
  {fc4c06ce-34d0-4874-aaa0-312968621e4f}, !- Source Object
  11,                                     !- Outlet Port
  {4da6ad66-6266-476d-a9f0-048ced2088a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f72aa564-8bc5-4a14-ab4a-94e516b1434d}, !- Handle
  {7fbc8b9a-4ee1-4e89-aaf3-14918a46e5f1}, !- Source Object
  3,                                      !- Outlet Port
  {fc4c06ce-34d0-4874-aaa0-312968621e4f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4be12f1-3671-4c94-92cf-07cae9297897}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {3587febe-47ea-4fe4-9c25-d64a6af359d0}, !- Inlet Node Name
  {3bc7ebd5-41ae-40dd-9e1b-b55d4eac181a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {be504be1-38a4-453f-bbf7-6ac4a0228d23}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {985676c0-6498-4069-b3ab-8fc1136f41ba}, !- Outlet Node Name
  {f974ee6b-3bda-458a-a10a-60d71d48b044}; !- Inlet Node Name 1

OS:Connection,
  {3587febe-47ea-4fe4-9c25-d64a6af359d0}, !- Handle
  {4da6ad66-6266-476d-a9f0-048ced2088a2}, !- Source Object
  3,                                      !- Outlet Port
  {c4be12f1-3671-4c94-92cf-07cae9297897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {985676c0-6498-4069-b3ab-8fc1136f41ba}, !- Handle
  {be504be1-38a4-453f-bbf7-6ac4a0228d23}, !- Source Object
  2,                                      !- Outlet Port
  {7fbc8b9a-4ee1-4e89-aaf3-14918a46e5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {65b2230d-547a-4c03-8fe7-1bfc6a889ad5}, !- Handle
  {fc4c06ce-34d0-4874-aaa0-312968621e4f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.62761634227953,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  17891.38,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8202.56,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {aed04919-6e4a-43a4-a51e-2de37cb39955}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {16160201-432a-463c-94ec-c6455b30f581}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6fe75e23-68c6-4efc-b189-c27b15abe6cb}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {af9cf423-5d7d-4982-9969-30c940ab2f44}, !- Control Zone Name
  {40c4aa4e-082a-46d7-b8e8-2899e589c72c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1f6784b4-02d7-4e85-af5e-7d8a6c86bce0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Gas Htg Coil 77kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  57636.9294449362,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {be28847e-7e33-4592-9071-a8d56fe60709}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {69ace8e0-464a-4518-afed-8a2f63acd42b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 41kBtu/hr 11.06SEER 41kBtu/hr 13.0SEER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  28145.9114984507,                       !- Rated Total Cooling Capacity {W}
  0.80094003433353,                       !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  1.62761634227953,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {10a51f5c-f154-4828-9c08-cd6e0a50e068}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.62761634227953,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c2b193d-df11-47b5-914c-8a69cebb023e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b19dc95b-278d-4a2b-9de6-096c06c1a8e0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8c2b193d-df11-47b5-914c-8a69cebb023e}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b19dc95b-278d-4a2b-9de6-096c06c1a8e0}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0153b6ac-b0f0-4452-81b0-3f40f2e0b7c6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {af9cf423-5d7d-4982-9969-30c940ab2f44}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {7577965e-5075-4c9d-9bbc-e56c0ed66bbe}, !- Air Inlet Node Name
  {be81c90d-cb13-42fc-8589-5ccd4c7aee30}, !- Air Outlet Node Name
  {10a51f5c-f154-4828-9c08-cd6e0a50e068}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c1ae103a-d89d-43f8-bdad-7b37b7886c4b}, !- Supply Air Fan Operating Mode Schedule Name
  {1f6784b4-02d7-4e85-af5e-7d8a6c86bce0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {69ace8e0-464a-4518-afed-8a2f63acd42b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {be28847e-7e33-4592-9071-a8d56fe60709}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.62761634227953,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.62761634227953,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {be81c90d-cb13-42fc-8589-5ccd4c7aee30}, !- Handle
  {0153b6ac-b0f0-4452-81b0-3f40f2e0b7c6}, !- Source Object
  7,                                      !- Outlet Port
  {40c4aa4e-082a-46d7-b8e8-2899e589c72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {95fe0afa-ac8b-4505-8eab-3b2deb0422cb}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0703076765007622,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.62761634227953,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2963472c-f159-4705-a865-4e0e2ec629a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {080345b6-2724-4535-ae2f-715abf7a3f3c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {080345b6-2724-4535-ae2f-715abf7a3f3c}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4811ce22-4927-4ef4-baf9-d6a2cfa880d9}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC OA System, !- Name
  {95fe0afa-ac8b-4505-8eab-3b2deb0422cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d4392d75-a128-4342-a878-1a28402b754f}, !- Mixed Air Node Name
  {a8b517b7-3737-442f-b482-023a4375f4a7}, !- Outdoor Air Stream Node Name
  {a6b5de45-f9c0-4052-a897-196fb7355843}, !- Relief Air Stream Node Name
  {c9669884-33a2-4ff7-8152-328c48a4035c}; !- Return Air Stream Node Name

OS:Node,
  {fcc44d02-8732-4d19-ada9-20d75e74cdb7}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a8b517b7-3737-442f-b482-023a4375f4a7}; !- Outlet Port

OS:Connection,
  {a8b517b7-3737-442f-b482-023a4375f4a7}, !- Handle
  {fcc44d02-8732-4d19-ada9-20d75e74cdb7}, !- Source Object
  3,                                      !- Outlet Port
  {4811ce22-4927-4ef4-baf9-d6a2cfa880d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {628b627b-9eaf-43ae-bf8b-d0ffffee67c9}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {a6b5de45-f9c0-4052-a897-196fb7355843}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6b5de45-f9c0-4052-a897-196fb7355843}, !- Handle
  {4811ce22-4927-4ef4-baf9-d6a2cfa880d9}, !- Source Object
  7,                                      !- Outlet Port
  {628b627b-9eaf-43ae-bf8b-d0ffffee67c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c56a57a3-e8c3-4769-a4bf-4a6d30a8c4da}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d4392d75-a128-4342-a878-1a28402b754f}, !- Inlet Port
  {7577965e-5075-4c9d-9bbc-e56c0ed66bbe}; !- Outlet Port

OS:Connection,
  {c9669884-33a2-4ff7-8152-328c48a4035c}, !- Handle
  {67ce76fb-d38a-45b1-9547-42fe227624ca}, !- Source Object
  3,                                      !- Outlet Port
  {4811ce22-4927-4ef4-baf9-d6a2cfa880d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d4392d75-a128-4342-a878-1a28402b754f}, !- Handle
  {4811ce22-4927-4ef4-baf9-d6a2cfa880d9}, !- Source Object
  5,                                      !- Outlet Port
  {c56a57a3-e8c3-4769-a4bf-4a6d30a8c4da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7577965e-5075-4c9d-9bbc-e56c0ed66bbe}, !- Handle
  {c56a57a3-e8c3-4769-a4bf-4a6d30a8c4da}, !- Source Object
  3,                                      !- Outlet Port
  {0153b6ac-b0f0-4452-81b0-3f40f2e0b7c6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {16160201-432a-463c-94ec-c6455b30f581}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {20685676-1a30-46a7-b8b5-a85f56763041}, !- Control Zone or Zone List Name
  {6aec58e7-1ef1-4413-b65c-7d7d66e4c09c}, !- Cooling Control Zone or Zone List Name
  {85d6b61e-1b4e-4c77-a36d-340a21c2f269}, !- Heating Control Zone or Zone List Name
  {f14b3e01-9d96-4b17-b3b4-860c17253f1b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {20685676-1a30-46a7-b8b5-a85f56763041}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {6aec58e7-1ef1-4413-b65c-7d7d66e4c09c}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {85d6b61e-1b4e-4c77-a36d-340a21c2f269}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f14b3e01-9d96-4b17-b3b4-860c17253f1b}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c1af9fd3-b16c-4550-87e3-b24d2b608ab9}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {7fe9b665-00e1-4708-8355-45cdbf70aa3f}, !- Air Inlet Node Name
  {21310514-29d2-4ad4-8a88-de0bd149af4a}, !- Air Outlet Node Name
  1.62761634227953;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {86898c17-66e7-4f33-a0b7-e4494844a0fd}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Return Air Node, !- Name
  {a1d3b143-ff1b-4dd4-ab66-b0b511edd918}, !- Inlet Port
  {f974ee6b-3bda-458a-a10a-60d71d48b044}; !- Outlet Port

OS:Connection,
  {6d38fde6-299a-4749-9b35-60997bfaeab0}, !- Handle
  {2273f2e8-dfe9-41df-a92f-3c7f09517291}, !- Source Object
  3,                                      !- Outlet Port
  {e2ca99c3-5769-4a02-bcd3-e5eaf36637f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d3b143-ff1b-4dd4-ab66-b0b511edd918}, !- Handle
  {a9d64f46-c56a-4ce6-937d-0620341acb6e}, !- Source Object
  2,                                      !- Outlet Port
  {86898c17-66e7-4f33-a0b7-e4494844a0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f974ee6b-3bda-458a-a10a-60d71d48b044}, !- Handle
  {86898c17-66e7-4f33-a0b7-e4494844a0fd}, !- Source Object
  3,                                      !- Outlet Port
  {be504be1-38a4-453f-bbf7-6ac4a0228d23}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13c193a5-9929-4499-a4f1-6bf6e465ec02}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3bc7ebd5-41ae-40dd-9e1b-b55d4eac181a}, !- Inlet Port
  {7fe9b665-00e1-4708-8355-45cdbf70aa3f}; !- Outlet Port

OS:Connection,
  {3bc7ebd5-41ae-40dd-9e1b-b55d4eac181a}, !- Handle
  {c4be12f1-3671-4c94-92cf-07cae9297897}, !- Source Object
  3,                                      !- Outlet Port
  {13c193a5-9929-4499-a4f1-6bf6e465ec02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe9b665-00e1-4708-8355-45cdbf70aa3f}, !- Handle
  {13c193a5-9929-4499-a4f1-6bf6e465ec02}, !- Source Object
  3,                                      !- Outlet Port
  {c1af9fd3-b16c-4550-87e3-b24d2b608ab9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21310514-29d2-4ad4-8a88-de0bd149af4a}, !- Handle
  {c1af9fd3-b16c-4550-87e3-b24d2b608ab9}, !- Source Object
  4,                                      !- Outlet Port
  {2273f2e8-dfe9-41df-a92f-3c7f09517291}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5ee23344-a87c-44cd-8141-f3b6f2df7263}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d3b543ca-153c-4532-a5e9-44be9b0bcb21}, !- Availability Schedule
  {082c2ae3-0e03-477f-80ef-fd0983408d60}, !- Availability Manager List Name
  3.17138430761005,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {413f5a91-523d-4f58-aee8-795fb8d37e99}, !- Supply Side Inlet Node Name
  {9302d58e-bfa2-4e71-84ba-461cfd9b8183}, !- Demand Side Outlet Node Name
  {8cc230e2-f975-4248-a58d-a0087c3a3094}, !- Demand Side Inlet Node A
  {b7010724-2f46-406e-9384-3430276a5a10}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {804b24c1-bf8c-4917-93f4-ee48cd4ca386}, !- Demand Mixer Name
  {675886b6-1ed2-4c41-bcda-55e776e7173e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b5d8d3b-5dc5-4ffb-9b9c-038c0370a86e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {413f5a91-523d-4f58-aee8-795fb8d37e99}, !- Inlet Port
  {5324e414-f7ce-4896-acc5-9d0132135e7e}; !- Outlet Port

OS:Node,
  {e3ce65d4-420a-4ef5-b2d3-cfb321daae25}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {3656a8ea-2c42-4f88-bb2e-6421035a94a7}, !- Inlet Port
  {b7010724-2f46-406e-9384-3430276a5a10}; !- Outlet Port

OS:Connection,
  {413f5a91-523d-4f58-aee8-795fb8d37e99}, !- Handle
  {5ee23344-a87c-44cd-8141-f3b6f2df7263}, !- Source Object
  9,                                      !- Outlet Port
  {9b5d8d3b-5dc5-4ffb-9b9c-038c0370a86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7010724-2f46-406e-9384-3430276a5a10}, !- Handle
  {e3ce65d4-420a-4ef5-b2d3-cfb321daae25}, !- Source Object
  3,                                      !- Outlet Port
  {5ee23344-a87c-44cd-8141-f3b6f2df7263}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e929a286-14f9-4e62-913a-ae9a2ac0186f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8cc230e2-f975-4248-a58d-a0087c3a3094}, !- Inlet Port
  {aa8b42c9-221d-437f-bdcf-7f7e7f923a07}; !- Outlet Port

OS:Node,
  {57711bed-9b4f-4006-a009-e72283d1d9b9}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b10138ab-112e-4bc4-8a43-7764f605c89a}, !- Inlet Port
  {9302d58e-bfa2-4e71-84ba-461cfd9b8183}; !- Outlet Port

OS:Node,
  {3d1860e8-aa84-494f-bef0-df68daae9274}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8d7b4b4e-5b58-40dc-8eee-308d7a5ce359}, !- Inlet Port
  {0f8364b2-9f2e-4246-ad2d-21303ec8db86}; !- Outlet Port

OS:Connection,
  {8cc230e2-f975-4248-a58d-a0087c3a3094}, !- Handle
  {5ee23344-a87c-44cd-8141-f3b6f2df7263}, !- Source Object
  11,                                     !- Outlet Port
  {e929a286-14f9-4e62-913a-ae9a2ac0186f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9302d58e-bfa2-4e71-84ba-461cfd9b8183}, !- Handle
  {57711bed-9b4f-4006-a009-e72283d1d9b9}, !- Source Object
  3,                                      !- Outlet Port
  {5ee23344-a87c-44cd-8141-f3b6f2df7263}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {675886b6-1ed2-4c41-bcda-55e776e7173e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {aa8b42c9-221d-437f-bdcf-7f7e7f923a07}, !- Inlet Node Name
  {f61523b9-ed3e-46d9-9c04-a820c899d150}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {804b24c1-bf8c-4917-93f4-ee48cd4ca386}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {b10138ab-112e-4bc4-8a43-7764f605c89a}, !- Outlet Node Name
  {50fa900f-470a-4f3e-9dc8-c9f02b6158d0}; !- Inlet Node Name 1

OS:Connection,
  {aa8b42c9-221d-437f-bdcf-7f7e7f923a07}, !- Handle
  {e929a286-14f9-4e62-913a-ae9a2ac0186f}, !- Source Object
  3,                                      !- Outlet Port
  {675886b6-1ed2-4c41-bcda-55e776e7173e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10138ab-112e-4bc4-8a43-7764f605c89a}, !- Handle
  {804b24c1-bf8c-4917-93f4-ee48cd4ca386}, !- Source Object
  2,                                      !- Outlet Port
  {57711bed-9b4f-4006-a009-e72283d1d9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e9f479a9-55b2-4889-9995-249ee3036d5d}, !- Handle
  {5ee23344-a87c-44cd-8141-f3b6f2df7263}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.17138430761005,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  40570.29,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  67716.32,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {082c2ae3-0e03-477f-80ef-fd0983408d60}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {006f68f7-9dc1-4c43-8fb4-810bba072b39}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {79cc13e8-aae2-46d9-bce6-42ea6674e9c9}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {df7d13ec-5866-472e-bfba-515ae3a2e816}, !- Control Zone Name
  {e3ce65d4-420a-4ef5-b2d3-cfb321daae25}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {21ab3da4-7a9c-4b9d-a58d-e10f14a424e2}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Gas Htg Coil 595kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  147117.253325528,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {712a14a6-4240-46fc-b121-411a22936aaf}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {86394268-1f8f-459b-b0f7-d508f6a63703}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 319kBtu/hr 8.92EER 354kBtu/hr 9.3EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  63409.5135880227,                       !- Rated Total Cooling Capacity {W}
  0.776387209489027,                      !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  3.17138430761005,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {607f0581-b349-4e64-b386-b90297083299}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  3.17138430761005,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4ebf66e8-8008-4fc7-9082-c8c0555e609b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce030ba0-4d62-4693-ab33-8b00725b68bd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4ebf66e8-8008-4fc7-9082-c8c0555e609b}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce030ba0-4d62-4693-ab33-8b00725b68bd}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d416dd3c-3ff8-41b9-89a4-6ef34aeaf4c9}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {df7d13ec-5866-472e-bfba-515ae3a2e816}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {0d0212d5-ff53-42dd-81e1-257926c6080f}, !- Air Inlet Node Name
  {3656a8ea-2c42-4f88-bb2e-6421035a94a7}, !- Air Outlet Node Name
  {607f0581-b349-4e64-b386-b90297083299}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f0da20a9-be65-4bc2-b491-0ec45689f1f7}, !- Supply Air Fan Operating Mode Schedule Name
  {21ab3da4-7a9c-4b9d-a58d-e10f14a424e2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {86394268-1f8f-459b-b0f7-d508f6a63703}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {712a14a6-4240-46fc-b121-411a22936aaf}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  3.17138430761005,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  3.17138430761005,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3656a8ea-2c42-4f88-bb2e-6421035a94a7}, !- Handle
  {d416dd3c-3ff8-41b9-89a4-6ef34aeaf4c9}, !- Source Object
  7,                                      !- Outlet Port
  {e3ce65d4-420a-4ef5-b2d3-cfb321daae25}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6bb3fa10-8a50-45df-8fd2-b089a45b96ff}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.767052847658442,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  3.17138430761005,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a2b5f8bc-1e19-4d66-9ef0-70de26ef534c}, !- Minimum Outdoor Air Schedule Name
  {b73799cf-9574-481b-8b1e-0fd7a2adf203}, !- Minimum Fraction of Outdoor Air Schedule Name
  {4faf2cf7-5187-437e-b983-525a46a5bc6f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3dca6d0c-bc62-4aac-a387-4236f18e00bb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3dca6d0c-bc62-4aac-a387-4236f18e00bb}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {89e4b568-65b2-4901-a722-25dda9e44103}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC OA System, !- Name
  {6bb3fa10-8a50-45df-8fd2-b089a45b96ff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {11857a9b-c18d-4f46-8992-19cacdd57ba1}, !- Mixed Air Node Name
  {c15d863a-20a3-4311-83bd-fba6d92ba13a}, !- Outdoor Air Stream Node Name
  {7876373d-f8eb-4622-bd93-c90fb30966af}, !- Relief Air Stream Node Name
  {5324e414-f7ce-4896-acc5-9d0132135e7e}; !- Return Air Stream Node Name

OS:Node,
  {794077df-1b30-48f8-904e-151481c19032}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c15d863a-20a3-4311-83bd-fba6d92ba13a}; !- Outlet Port

OS:Connection,
  {c15d863a-20a3-4311-83bd-fba6d92ba13a}, !- Handle
  {794077df-1b30-48f8-904e-151481c19032}, !- Source Object
  3,                                      !- Outlet Port
  {89e4b568-65b2-4901-a722-25dda9e44103}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {04e980b4-51df-478c-a8b5-218b7801ce7b}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {7876373d-f8eb-4622-bd93-c90fb30966af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7876373d-f8eb-4622-bd93-c90fb30966af}, !- Handle
  {89e4b568-65b2-4901-a722-25dda9e44103}, !- Source Object
  7,                                      !- Outlet Port
  {04e980b4-51df-478c-a8b5-218b7801ce7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6ce0ca9-5f56-451c-9a1c-88edd35ee16d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {11857a9b-c18d-4f46-8992-19cacdd57ba1}, !- Inlet Port
  {0d0212d5-ff53-42dd-81e1-257926c6080f}; !- Outlet Port

OS:Connection,
  {5324e414-f7ce-4896-acc5-9d0132135e7e}, !- Handle
  {9b5d8d3b-5dc5-4ffb-9b9c-038c0370a86e}, !- Source Object
  3,                                      !- Outlet Port
  {89e4b568-65b2-4901-a722-25dda9e44103}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {11857a9b-c18d-4f46-8992-19cacdd57ba1}, !- Handle
  {89e4b568-65b2-4901-a722-25dda9e44103}, !- Source Object
  5,                                      !- Outlet Port
  {f6ce0ca9-5f56-451c-9a1c-88edd35ee16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0212d5-ff53-42dd-81e1-257926c6080f}, !- Handle
  {f6ce0ca9-5f56-451c-9a1c-88edd35ee16d}, !- Source Object
  3,                                      !- Outlet Port
  {d416dd3c-3ff8-41b9-89a4-6ef34aeaf4c9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {006f68f7-9dc1-4c43-8fb4-810bba072b39}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6ae60c00-1c5e-46fd-bddb-f1de4244a742}, !- Control Zone or Zone List Name
  {b437f48e-3d27-444f-a4fd-b0cd52cc1c31}, !- Cooling Control Zone or Zone List Name
  {b1c4abab-f41b-4ffd-ac0b-dfba160ff6ae}, !- Heating Control Zone or Zone List Name
  {5b74da42-2530-4ec4-93fb-e7c902929f44}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6ae60c00-1c5e-46fd-bddb-f1de4244a742}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {b437f48e-3d27-444f-a4fd-b0cd52cc1c31}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b1c4abab-f41b-4ffd-ac0b-dfba160ff6ae}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5b74da42-2530-4ec4-93fb-e7c902929f44}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {23146085-7694-46e0-8a21-458a99d1f9a8}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {59c6a614-8f2d-404a-bc47-8ea586212f80}, !- Air Inlet Node Name
  {8d7b4b4e-5b58-40dc-8eee-308d7a5ce359}, !- Air Outlet Node Name
  3.17138430761005;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {96f757c5-649b-490a-a4d7-efd96dd2403f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Return Air Node, !- Name
  {c4b81c87-0111-4fa1-bb7a-6e345f216405}, !- Inlet Port
  {50fa900f-470a-4f3e-9dc8-c9f02b6158d0}; !- Outlet Port

OS:Connection,
  {0f8364b2-9f2e-4246-ad2d-21303ec8db86}, !- Handle
  {3d1860e8-aa84-494f-bef0-df68daae9274}, !- Source Object
  3,                                      !- Outlet Port
  {b854b7fa-7f30-4483-ad74-af09ea9e6bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b81c87-0111-4fa1-bb7a-6e345f216405}, !- Handle
  {504db480-50ec-4b26-8a26-e940a9838c9f}, !- Source Object
  2,                                      !- Outlet Port
  {96f757c5-649b-490a-a4d7-efd96dd2403f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50fa900f-470a-4f3e-9dc8-c9f02b6158d0}, !- Handle
  {96f757c5-649b-490a-a4d7-efd96dd2403f}, !- Source Object
  3,                                      !- Outlet Port
  {804b24c1-bf8c-4917-93f4-ee48cd4ca386}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45b5a979-8749-4d84-b73d-ea5dfeae761f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f61523b9-ed3e-46d9-9c04-a820c899d150}, !- Inlet Port
  {59c6a614-8f2d-404a-bc47-8ea586212f80}; !- Outlet Port

OS:Connection,
  {f61523b9-ed3e-46d9-9c04-a820c899d150}, !- Handle
  {675886b6-1ed2-4c41-bcda-55e776e7173e}, !- Source Object
  3,                                      !- Outlet Port
  {45b5a979-8749-4d84-b73d-ea5dfeae761f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c6a614-8f2d-404a-bc47-8ea586212f80}, !- Handle
  {45b5a979-8749-4d84-b73d-ea5dfeae761f}, !- Source Object
  3,                                      !- Outlet Port
  {23146085-7694-46e0-8a21-458a99d1f9a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d7b4b4e-5b58-40dc-8eee-308d7a5ce359}, !- Handle
  {23146085-7694-46e0-8a21-458a99d1f9a8}, !- Source Object
  4,                                      !- Outlet Port
  {3d1860e8-aa84-494f-bef0-df68daae9274}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2eda5944-9e85-4b09-9eb1-678055ccf21d}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3e259aec-4733-4b1d-94b2-2174a5d7360e}, !- Availability Schedule
  {54fea0bf-0ec8-4b8a-9693-6d68c90db312}, !- Availability Manager List Name
  1.39937093434259,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e0fd1459-54d5-4f14-95bc-5441d8e8da3a}, !- Supply Side Inlet Node Name
  {6cf6ffda-2141-4922-bbf4-ecef68a3a50a}, !- Demand Side Outlet Node Name
  {bea6bc38-12bb-48d5-885c-a1ee7bf1edf2}, !- Demand Side Inlet Node A
  {6d7ef8d2-28d7-4ca6-a118-61bbfa8c5786}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {185803fc-1638-4d5d-bd4c-f60b632d30db}, !- Demand Mixer Name
  {4c02bb1b-370b-4c20-9b30-acde8df219da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cb64eca9-6266-49a6-b519-92f094cb960b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e0fd1459-54d5-4f14-95bc-5441d8e8da3a}, !- Inlet Port
  {e2288b74-f147-4181-a3e2-857d52f0db7e}; !- Outlet Port

OS:Node,
  {66e92d6f-6a1d-41e0-9048-bc1258777010}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {356cdb84-586f-4215-b2a1-99b9cfecddaf}, !- Inlet Port
  {6d7ef8d2-28d7-4ca6-a118-61bbfa8c5786}; !- Outlet Port

OS:Connection,
  {e0fd1459-54d5-4f14-95bc-5441d8e8da3a}, !- Handle
  {2eda5944-9e85-4b09-9eb1-678055ccf21d}, !- Source Object
  9,                                      !- Outlet Port
  {cb64eca9-6266-49a6-b519-92f094cb960b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d7ef8d2-28d7-4ca6-a118-61bbfa8c5786}, !- Handle
  {66e92d6f-6a1d-41e0-9048-bc1258777010}, !- Source Object
  3,                                      !- Outlet Port
  {2eda5944-9e85-4b09-9eb1-678055ccf21d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e8e5e5a7-4024-4184-96fa-3d68dbae3664}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {bea6bc38-12bb-48d5-885c-a1ee7bf1edf2}, !- Inlet Port
  {af93b170-e1dd-470c-9cdd-ef37ad842064}; !- Outlet Port

OS:Node,
  {cd8c7a6a-530d-4057-a8a7-4d3976dfc679}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8d4a8664-f6c4-4fe6-8aae-8fb07b8b155b}, !- Inlet Port
  {6cf6ffda-2141-4922-bbf4-ecef68a3a50a}; !- Outlet Port

OS:Node,
  {02c23dc1-64e6-4d55-9dfd-08f4e727e3dc}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {98a2dc3a-4080-49c9-b9dc-7b4e45a97fbb}, !- Inlet Port
  {1f256b84-97cd-49f3-b1f6-f6862d674846}; !- Outlet Port

OS:Connection,
  {bea6bc38-12bb-48d5-885c-a1ee7bf1edf2}, !- Handle
  {2eda5944-9e85-4b09-9eb1-678055ccf21d}, !- Source Object
  11,                                     !- Outlet Port
  {e8e5e5a7-4024-4184-96fa-3d68dbae3664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cf6ffda-2141-4922-bbf4-ecef68a3a50a}, !- Handle
  {cd8c7a6a-530d-4057-a8a7-4d3976dfc679}, !- Source Object
  3,                                      !- Outlet Port
  {2eda5944-9e85-4b09-9eb1-678055ccf21d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c02bb1b-370b-4c20-9b30-acde8df219da}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {af93b170-e1dd-470c-9cdd-ef37ad842064}, !- Inlet Node Name
  {1b93a57f-349f-457b-a1e6-935d24fd6b3b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {185803fc-1638-4d5d-bd4c-f60b632d30db}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {8d4a8664-f6c4-4fe6-8aae-8fb07b8b155b}, !- Outlet Node Name
  {e0f0a84d-968d-453b-af95-59de74e6b925}; !- Inlet Node Name 1

OS:Connection,
  {af93b170-e1dd-470c-9cdd-ef37ad842064}, !- Handle
  {e8e5e5a7-4024-4184-96fa-3d68dbae3664}, !- Source Object
  3,                                      !- Outlet Port
  {4c02bb1b-370b-4c20-9b30-acde8df219da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d4a8664-f6c4-4fe6-8aae-8fb07b8b155b}, !- Handle
  {185803fc-1638-4d5d-bd4c-f60b632d30db}, !- Source Object
  2,                                      !- Outlet Port
  {cd8c7a6a-530d-4057-a8a7-4d3976dfc679}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f7832ccc-3065-42fe-b836-e243e1178b3f}, !- Handle
  {2eda5944-9e85-4b09-9eb1-678055ccf21d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.39937093434259,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  14702.09,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8241.3,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {54fea0bf-0ec8-4b8a-9693-6d68c90db312}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {f9aa1ca9-3dd1-4510-9acd-185f9a533c3d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4b16c6c9-b2ad-4f40-959e-a59c0cbbfc1f}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1345dad6-dde7-4ddb-9c51-7c07c4e0d869}, !- Control Zone Name
  {66e92d6f-6a1d-41e0-9048-bc1258777010}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {41297978-a45f-40d0-85d6-25b18d2a1d11}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Gas Htg Coil 64kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  50099.1278003177,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {700ce104-3382-4bf7-9e52-105f8b68cb9c}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4be120f5-f2fa-4c57-b1e2-c7815fa779ec}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 35kBtu/hr 11.06SEER 35kBtu/hr 13.0SEER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  25710.2404539418,                       !- Rated Total Cooling Capacity {W}
  0.800252114178623,                      !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  1.39937093434259,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cd244acb-81d7-48de-a809-8bc7a019de22}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.39937093434259,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe0ae667-3e0f-4069-9b99-bd07abfe26fb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {593217b8-f655-4b18-9703-cb0e7feaffd5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fe0ae667-3e0f-4069-9b99-bd07abfe26fb}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {593217b8-f655-4b18-9703-cb0e7feaffd5}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8baff89f-1ad5-4463-9d41-6f66f427e8a4}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1345dad6-dde7-4ddb-9c51-7c07c4e0d869}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {98c387d8-2e24-4070-855c-caf210725f7d}, !- Air Inlet Node Name
  {356cdb84-586f-4215-b2a1-99b9cfecddaf}, !- Air Outlet Node Name
  {cd244acb-81d7-48de-a809-8bc7a019de22}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {fd9a5ad4-1771-4027-843b-2cf47aabc5de}, !- Supply Air Fan Operating Mode Schedule Name
  {41297978-a45f-40d0-85d6-25b18d2a1d11}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4be120f5-f2fa-4c57-b1e2-c7815fa779ec}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {700ce104-3382-4bf7-9e52-105f8b68cb9c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.39937093434259,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.39937093434259,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {356cdb84-586f-4215-b2a1-99b9cfecddaf}, !- Handle
  {8baff89f-1ad5-4463-9d41-6f66f427e8a4}, !- Source Object
  7,                                      !- Outlet Port
  {66e92d6f-6a1d-41e0-9048-bc1258777010}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d9eb4be9-d6f1-4878-a094-5979a4d30dbe}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0703076765007621,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  1.39937093434259,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c99b8990-c018-45b6-9184-7c6d33f9b135}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c387d91d-a8c6-42d8-8233-9f517340ddc7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c387d91d-a8c6-42d8-8233-9f517340ddc7}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {35353d2c-a10b-4b72-a6a4-e894b3940f68}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC OA System, !- Name
  {d9eb4be9-d6f1-4878-a094-5979a4d30dbe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d2efbb6f-6331-4a37-94c2-9482f3e14a75}, !- Mixed Air Node Name
  {7f620096-c2ba-47a5-891b-02650cdc93ec}, !- Outdoor Air Stream Node Name
  {98dbb213-4950-49fc-9a8d-be21b2bfefee}, !- Relief Air Stream Node Name
  {e2288b74-f147-4181-a3e2-857d52f0db7e}; !- Return Air Stream Node Name

OS:Node,
  {1563670c-3138-4dae-bdee-4ba79fb9fac2}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7f620096-c2ba-47a5-891b-02650cdc93ec}; !- Outlet Port

OS:Connection,
  {7f620096-c2ba-47a5-891b-02650cdc93ec}, !- Handle
  {1563670c-3138-4dae-bdee-4ba79fb9fac2}, !- Source Object
  3,                                      !- Outlet Port
  {35353d2c-a10b-4b72-a6a4-e894b3940f68}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d93dce4b-93bd-4d5e-8023-4a4d5b42763a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {98dbb213-4950-49fc-9a8d-be21b2bfefee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98dbb213-4950-49fc-9a8d-be21b2bfefee}, !- Handle
  {35353d2c-a10b-4b72-a6a4-e894b3940f68}, !- Source Object
  7,                                      !- Outlet Port
  {d93dce4b-93bd-4d5e-8023-4a4d5b42763a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1064cf8-baf3-4c2e-8a86-54d8262fb2d7}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d2efbb6f-6331-4a37-94c2-9482f3e14a75}, !- Inlet Port
  {98c387d8-2e24-4070-855c-caf210725f7d}; !- Outlet Port

OS:Connection,
  {e2288b74-f147-4181-a3e2-857d52f0db7e}, !- Handle
  {cb64eca9-6266-49a6-b519-92f094cb960b}, !- Source Object
  3,                                      !- Outlet Port
  {35353d2c-a10b-4b72-a6a4-e894b3940f68}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2efbb6f-6331-4a37-94c2-9482f3e14a75}, !- Handle
  {35353d2c-a10b-4b72-a6a4-e894b3940f68}, !- Source Object
  5,                                      !- Outlet Port
  {d1064cf8-baf3-4c2e-8a86-54d8262fb2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c387d8-2e24-4070-855c-caf210725f7d}, !- Handle
  {d1064cf8-baf3-4c2e-8a86-54d8262fb2d7}, !- Source Object
  3,                                      !- Outlet Port
  {8baff89f-1ad5-4463-9d41-6f66f427e8a4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f9aa1ca9-3dd1-4510-9acd-185f9a533c3d}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {520a989b-c7ae-477a-8ca7-b516a56bb9d3}, !- Control Zone or Zone List Name
  {b2f0627c-65d7-4f69-a63a-0ebf9aaffef6}, !- Cooling Control Zone or Zone List Name
  {fbedcb0a-c89a-4d7e-9098-48e3f36567fc}, !- Heating Control Zone or Zone List Name
  {d871e73a-2f79-42a6-9385-309829fb8667}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {520a989b-c7ae-477a-8ca7-b516a56bb9d3}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {b2f0627c-65d7-4f69-a63a-0ebf9aaffef6}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fbedcb0a-c89a-4d7e-9098-48e3f36567fc}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d871e73a-2f79-42a6-9385-309829fb8667}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {917b96fb-8735-47a3-a96c-d0a0e23a5ce3}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {5404f0b3-8d64-4267-b44e-b27f845f71e1}, !- Air Inlet Node Name
  {98a2dc3a-4080-49c9-b9dc-7b4e45a97fbb}, !- Air Outlet Node Name
  1.39937093434259;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7616d947-809f-488a-ad71-cb2c5196a761}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Return Air Node, !- Name
  {3ed28bad-0e21-4ccd-898a-74e31e4f3b29}, !- Inlet Port
  {e0f0a84d-968d-453b-af95-59de74e6b925}; !- Outlet Port

OS:Connection,
  {1f256b84-97cd-49f3-b1f6-f6862d674846}, !- Handle
  {02c23dc1-64e6-4d55-9dfd-08f4e727e3dc}, !- Source Object
