  3,                                      !- Outlet Port
  {90e90df4-cec6-4d70-934d-40ec5988adeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed28bad-0e21-4ccd-898a-74e31e4f3b29}, !- Handle
  {c17b0585-ab0a-4c4b-9dcb-3683da6448b2}, !- Source Object
  2,                                      !- Outlet Port
  {7616d947-809f-488a-ad71-cb2c5196a761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f0a84d-968d-453b-af95-59de74e6b925}, !- Handle
  {7616d947-809f-488a-ad71-cb2c5196a761}, !- Source Object
  3,                                      !- Outlet Port
  {185803fc-1638-4d5d-bd4c-f60b632d30db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00d34e1f-dce6-4ed4-9007-06b9de017939}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1b93a57f-349f-457b-a1e6-935d24fd6b3b}, !- Inlet Port
  {5404f0b3-8d64-4267-b44e-b27f845f71e1}; !- Outlet Port

OS:Connection,
  {1b93a57f-349f-457b-a1e6-935d24fd6b3b}, !- Handle
  {4c02bb1b-370b-4c20-9b30-acde8df219da}, !- Source Object
  3,                                      !- Outlet Port
  {00d34e1f-dce6-4ed4-9007-06b9de017939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5404f0b3-8d64-4267-b44e-b27f845f71e1}, !- Handle
  {00d34e1f-dce6-4ed4-9007-06b9de017939}, !- Source Object
  3,                                      !- Outlet Port
  {917b96fb-8735-47a3-a96c-d0a0e23a5ce3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98a2dc3a-4080-49c9-b9dc-7b4e45a97fbb}, !- Handle
  {917b96fb-8735-47a3-a96c-d0a0e23a5ce3}, !- Source Object
  4,                                      !- Outlet Port
  {02c23dc1-64e6-4d55-9dfd-08f4e727e3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e7824a14-fc73-4b45-9b3b-6913b203ca0a}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f0f1c938-22c6-4e2b-803c-03e39d391c84}, !- Availability Schedule
  {7ea31282-5964-47f9-b200-950ec1a2c7c2}, !- Availability Manager List Name
  1.99268296969904,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8eaf8a1e-4e5e-4ad5-99e5-4f8047cd285e}, !- Supply Side Inlet Node Name
  {d355b08e-7a62-448b-a4dc-47c55a234b57}, !- Demand Side Outlet Node Name
  {68dd0637-e8e9-4825-9915-a331456c80a5}, !- Demand Side Inlet Node A
  {9fbbf1a7-7822-4a0b-b7d8-a239933d67f4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fcd1fef3-352b-46a9-a80f-f2dd52f335e6}, !- Demand Mixer Name
  {0a0e1c6c-2ece-4bb6-82d3-f3ba72ea3f6d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b45758b8-52b3-4417-82fb-529f5befa350}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8eaf8a1e-4e5e-4ad5-99e5-4f8047cd285e}, !- Inlet Port
  {e7957177-72d6-468b-a1b1-bdea724fbaff}; !- Outlet Port

OS:Node,
  {778d0b8e-b362-4432-9fc8-0047eecd7b1f}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {007dbf24-a1dc-4881-8534-5bd221a6e665}, !- Inlet Port
  {9fbbf1a7-7822-4a0b-b7d8-a239933d67f4}; !- Outlet Port

OS:Connection,
  {8eaf8a1e-4e5e-4ad5-99e5-4f8047cd285e}, !- Handle
  {e7824a14-fc73-4b45-9b3b-6913b203ca0a}, !- Source Object
  9,                                      !- Outlet Port
  {b45758b8-52b3-4417-82fb-529f5befa350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fbbf1a7-7822-4a0b-b7d8-a239933d67f4}, !- Handle
  {778d0b8e-b362-4432-9fc8-0047eecd7b1f}, !- Source Object
  3,                                      !- Outlet Port
  {e7824a14-fc73-4b45-9b3b-6913b203ca0a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d6395ff8-aaf4-43ec-9fd9-1c5ef4e03ea8}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {68dd0637-e8e9-4825-9915-a331456c80a5}, !- Inlet Port
  {c98cb07c-57a5-463a-8685-ac0730f4bb5e}; !- Outlet Port

OS:Node,
  {20db6480-c54f-47c9-8d8d-35e3daa238d0}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {ae4a9121-9ab6-41dd-ab90-057a92020b4e}, !- Inlet Port
  {d355b08e-7a62-448b-a4dc-47c55a234b57}; !- Outlet Port

OS:Node,
  {fe60f2b5-e75a-49b1-9766-5b10618de669}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {692ec28b-1dcb-41dd-ba3b-b1748bc061f9}, !- Inlet Port
  {6fc8c021-5f3c-4a71-9441-68799ea8fc1a}; !- Outlet Port

OS:Connection,
  {68dd0637-e8e9-4825-9915-a331456c80a5}, !- Handle
  {e7824a14-fc73-4b45-9b3b-6913b203ca0a}, !- Source Object
  11,                                     !- Outlet Port
  {d6395ff8-aaf4-43ec-9fd9-1c5ef4e03ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d355b08e-7a62-448b-a4dc-47c55a234b57}, !- Handle
  {20db6480-c54f-47c9-8d8d-35e3daa238d0}, !- Source Object
  3,                                      !- Outlet Port
  {e7824a14-fc73-4b45-9b3b-6913b203ca0a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0a0e1c6c-2ece-4bb6-82d3-f3ba72ea3f6d}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {c98cb07c-57a5-463a-8685-ac0730f4bb5e}, !- Inlet Node Name
  {6fe24da3-bb34-4f6d-b317-adfdea810df6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fcd1fef3-352b-46a9-a80f-f2dd52f335e6}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {ae4a9121-9ab6-41dd-ab90-057a92020b4e}, !- Outlet Node Name
  {31d3c549-3766-453c-b303-34a668123523}; !- Inlet Node Name 1

OS:Connection,
  {c98cb07c-57a5-463a-8685-ac0730f4bb5e}, !- Handle
  {d6395ff8-aaf4-43ec-9fd9-1c5ef4e03ea8}, !- Source Object
  3,                                      !- Outlet Port
  {0a0e1c6c-2ece-4bb6-82d3-f3ba72ea3f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae4a9121-9ab6-41dd-ab90-057a92020b4e}, !- Handle
  {fcd1fef3-352b-46a9-a80f-f2dd52f335e6}, !- Source Object
  2,                                      !- Outlet Port
  {20db6480-c54f-47c9-8d8d-35e3daa238d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {df18e361-43df-4e54-bfeb-b4d4e76490b8}, !- Handle
  {e7824a14-fc73-4b45-9b3b-6913b203ca0a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.99268296969904,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  23168.06,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  22720.27,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7ea31282-5964-47f9-b200-950ec1a2c7c2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {21350d35-7d76-42df-a508-83e1fe027d6a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b5ebe351-12b7-4e89-b960-02421f2f5edd}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a1ee69cc-9319-4136-a574-13f4265e521b}, !- Control Zone Name
  {778d0b8e-b362-4432-9fc8-0047eecd7b1f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {fa411164-c11b-4616-a693-5719602762dc}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Gas Htg Coil 223kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  74890.4616445065,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {cf3f49da-31da-4158-b4f6-81f460ec4022}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {03c263ba-b65f-4931-832f-c329b23ef593}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 100kBtu/hr 9.63EER 103kBtu/hr 10.1EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  32985.9786409377,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  1.99268296969904,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ccc97f9d-d6bd-4d89-89db-2c466a55df49}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.99268296969904,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {84ccad17-dfa6-41eb-ab40-3791f7835d6f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7638a9ac-2e88-48f9-9fd7-cfd37f126ff7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {84ccad17-dfa6-41eb-ab40-3791f7835d6f}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7638a9ac-2e88-48f9-9fd7-cfd37f126ff7}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9e83ac9c-4400-4607-98d8-c7305362d645}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a1ee69cc-9319-4136-a574-13f4265e521b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {7af85cca-9fad-450b-9cc9-5ee8af00ab64}, !- Air Inlet Node Name
  {007dbf24-a1dc-4881-8534-5bd221a6e665}, !- Air Outlet Node Name
  {ccc97f9d-d6bd-4d89-89db-2c466a55df49}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6f354f1e-606c-4d96-8f3f-cadd80fef87c}, !- Supply Air Fan Operating Mode Schedule Name
  {fa411164-c11b-4616-a693-5719602762dc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {03c263ba-b65f-4931-832f-c329b23ef593}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cf3f49da-31da-4158-b4f6-81f460ec4022}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.99268296969904,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.99268296969904,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {007dbf24-a1dc-4881-8534-5bd221a6e665}, !- Handle
  {9e83ac9c-4400-4607-98d8-c7305362d645}, !- Source Object
  7,                                      !- Outlet Port
  {778d0b8e-b362-4432-9fc8-0047eecd7b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {780fde1c-6b30-45bd-9fad-3124632551e1}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.164506012901889,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.99268296969904,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {750a7b20-e76d-4d2b-80d9-babd4767c88c}, !- Minimum Outdoor Air Schedule Name
  {3b30a225-48b1-4c66-b87d-18f2ff9fd46e}, !- Minimum Fraction of Outdoor Air Schedule Name
  {23ffc2fb-11ff-4994-bbd1-faa92a0447fe}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7e3ac26f-c0b7-4cf9-82a5-b909c4d48068}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7e3ac26f-c0b7-4cf9-82a5-b909c4d48068}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6039803e-2cea-4df2-a53e-2939a8dca276}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC OA System, !- Name
  {780fde1c-6b30-45bd-9fad-3124632551e1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a1691ce0-d5b1-4d4a-aa96-df3fb11ece3d}, !- Mixed Air Node Name
  {18d770ff-fd4d-489e-b95f-bdae1f9ac742}, !- Outdoor Air Stream Node Name
  {518d2b30-1379-4488-ba8e-84e4dbf2afc9}, !- Relief Air Stream Node Name
  {e7957177-72d6-468b-a1b1-bdea724fbaff}; !- Return Air Stream Node Name

OS:Node,
  {149290a3-5cf1-40f1-8587-7c1e01845a45}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {18d770ff-fd4d-489e-b95f-bdae1f9ac742}; !- Outlet Port

OS:Connection,
  {18d770ff-fd4d-489e-b95f-bdae1f9ac742}, !- Handle
  {149290a3-5cf1-40f1-8587-7c1e01845a45}, !- Source Object
  3,                                      !- Outlet Port
  {6039803e-2cea-4df2-a53e-2939a8dca276}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bda902a5-4035-4c47-b4b5-c76d6e6337de}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {518d2b30-1379-4488-ba8e-84e4dbf2afc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {518d2b30-1379-4488-ba8e-84e4dbf2afc9}, !- Handle
  {6039803e-2cea-4df2-a53e-2939a8dca276}, !- Source Object
  7,                                      !- Outlet Port
  {bda902a5-4035-4c47-b4b5-c76d6e6337de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef40c134-b67e-42fc-b4d0-34c1cb575490}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a1691ce0-d5b1-4d4a-aa96-df3fb11ece3d}, !- Inlet Port
  {7af85cca-9fad-450b-9cc9-5ee8af00ab64}; !- Outlet Port

OS:Connection,
  {e7957177-72d6-468b-a1b1-bdea724fbaff}, !- Handle
  {b45758b8-52b3-4417-82fb-529f5befa350}, !- Source Object
  3,                                      !- Outlet Port
  {6039803e-2cea-4df2-a53e-2939a8dca276}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a1691ce0-d5b1-4d4a-aa96-df3fb11ece3d}, !- Handle
  {6039803e-2cea-4df2-a53e-2939a8dca276}, !- Source Object
  5,                                      !- Outlet Port
  {ef40c134-b67e-42fc-b4d0-34c1cb575490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af85cca-9fad-450b-9cc9-5ee8af00ab64}, !- Handle
  {ef40c134-b67e-42fc-b4d0-34c1cb575490}, !- Source Object
  3,                                      !- Outlet Port
  {9e83ac9c-4400-4607-98d8-c7305362d645}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {21350d35-7d76-42df-a508-83e1fe027d6a}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {941f6b05-db0d-432f-ae87-8d5ddedb40e2}, !- Control Zone or Zone List Name
  {d76625a5-16b9-49d2-b006-27cad5974ca0}, !- Cooling Control Zone or Zone List Name
  {6b37b10f-e6d9-44cb-9d13-82cf15087433}, !- Heating Control Zone or Zone List Name
  {f68fa368-b4e7-4fd0-b6e6-ac8b771910a1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {941f6b05-db0d-432f-ae87-8d5ddedb40e2}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {d76625a5-16b9-49d2-b006-27cad5974ca0}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6b37b10f-e6d9-44cb-9d13-82cf15087433}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f68fa368-b4e7-4fd0-b6e6-ac8b771910a1}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bd129b69-e046-4136-824e-7818e3a185fe}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {93c8154b-c4b6-45d4-a10d-0229664d5c9d}, !- Air Inlet Node Name
  {692ec28b-1dcb-41dd-ba3b-b1748bc061f9}, !- Air Outlet Node Name
  1.99268296969904;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d6c24eb-f169-421e-b3ce-ea794ece2fa8}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground Return Air Node, !- Name
  {50a77d4b-0cf4-4ea0-96ab-a156cbe370fc}, !- Inlet Port
  {31d3c549-3766-453c-b303-34a668123523}; !- Outlet Port

OS:Connection,
  {6fc8c021-5f3c-4a71-9441-68799ea8fc1a}, !- Handle
  {fe60f2b5-e75a-49b1-9766-5b10618de669}, !- Source Object
  3,                                      !- Outlet Port
  {873bdb9c-11ff-4aab-a3b0-0d5a61466046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a77d4b-0cf4-4ea0-96ab-a156cbe370fc}, !- Handle
  {84954bbf-3ebc-4e13-a445-dd52301a76a0}, !- Source Object
  2,                                      !- Outlet Port
  {4d6c24eb-f169-421e-b3ce-ea794ece2fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d3c549-3766-453c-b303-34a668123523}, !- Handle
  {4d6c24eb-f169-421e-b3ce-ea794ece2fa8}, !- Source Object
  3,                                      !- Outlet Port
  {fcd1fef3-352b-46a9-a80f-f2dd52f335e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8320899-34d0-4bbe-bf64-11c508cc0c2d}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6fe24da3-bb34-4f6d-b317-adfdea810df6}, !- Inlet Port
  {93c8154b-c4b6-45d4-a10d-0229664d5c9d}; !- Outlet Port

OS:Connection,
  {6fe24da3-bb34-4f6d-b317-adfdea810df6}, !- Handle
  {0a0e1c6c-2ece-4bb6-82d3-f3ba72ea3f6d}, !- Source Object
  3,                                      !- Outlet Port
  {b8320899-34d0-4bbe-bf64-11c508cc0c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c8154b-c4b6-45d4-a10d-0229664d5c9d}, !- Handle
  {b8320899-34d0-4bbe-bf64-11c508cc0c2d}, !- Source Object
  3,                                      !- Outlet Port
  {bd129b69-e046-4136-824e-7818e3a185fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {692ec28b-1dcb-41dd-ba3b-b1748bc061f9}, !- Handle
  {bd129b69-e046-4136-824e-7818e3a185fe}, !- Source Object
  4,                                      !- Outlet Port
  {fe60f2b5-e75a-49b1-9766-5b10618de669}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7f08be2a-63f3-484f-9035-e215ba4499f1}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2973585c-a829-451c-b6c7-68d29f491b02}, !- Availability Schedule
  {7cf7e9ae-e195-4397-8e37-b4315ee1abe7}, !- Availability Manager List Name
  5.27886643784536,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {286ca791-dcee-41bd-b9e4-5f991734e7be}, !- Supply Side Inlet Node Name
  {b4ec31cd-0122-4ded-adf2-bd9d852ab0d5}, !- Demand Side Outlet Node Name
  {e093c174-7209-40b1-8092-d8f75314ccf5}, !- Demand Side Inlet Node A
  {d88f9c3a-2084-4a91-a795-9c4a275fa32e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f366940d-ec4a-42d1-9f30-4f581b886d1f}, !- Demand Mixer Name
  {8cda98f5-cb2b-4f4f-8eee-c1149c67681f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {913e0a61-6513-4b92-8d58-b4bc0f0c7562}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {286ca791-dcee-41bd-b9e4-5f991734e7be}, !- Inlet Port
  {cf0b8eb9-8d84-4f21-85ac-ff5ce92a7e1c}; !- Outlet Port

OS:Node,
  {2e9b412f-5641-4ac6-bbfd-2cc17226b33f}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {2aac19e6-010a-463e-bdfb-7ae1e48c31e6}, !- Inlet Port
  {d88f9c3a-2084-4a91-a795-9c4a275fa32e}; !- Outlet Port

OS:Connection,
  {286ca791-dcee-41bd-b9e4-5f991734e7be}, !- Handle
  {7f08be2a-63f3-484f-9035-e215ba4499f1}, !- Source Object
  9,                                      !- Outlet Port
  {913e0a61-6513-4b92-8d58-b4bc0f0c7562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d88f9c3a-2084-4a91-a795-9c4a275fa32e}, !- Handle
  {2e9b412f-5641-4ac6-bbfd-2cc17226b33f}, !- Source Object
  3,                                      !- Outlet Port
  {7f08be2a-63f3-484f-9035-e215ba4499f1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0aeaa131-b138-4dbd-93fd-8787acba8b04}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e093c174-7209-40b1-8092-d8f75314ccf5}, !- Inlet Port
  {ddd6f7a1-f4a4-470f-9f8b-0cd2ea0e0b2a}; !- Outlet Port

OS:Node,
  {a2da9871-562e-4773-8387-8909f26d9141}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {292aa2c0-f02f-4d04-a374-8e9977f59257}, !- Inlet Port
  {b4ec31cd-0122-4ded-adf2-bd9d852ab0d5}; !- Outlet Port

OS:Node,
  {b5627946-b685-4687-b896-98ceae56d712}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {bf64d016-d4fc-4ad1-a372-49f8d14e0336}, !- Inlet Port
  {ea561568-eb3d-48c8-ab76-5f1f39fc5b62}; !- Outlet Port

OS:Connection,
  {e093c174-7209-40b1-8092-d8f75314ccf5}, !- Handle
  {7f08be2a-63f3-484f-9035-e215ba4499f1}, !- Source Object
  11,                                     !- Outlet Port
  {0aeaa131-b138-4dbd-93fd-8787acba8b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4ec31cd-0122-4ded-adf2-bd9d852ab0d5}, !- Handle
  {a2da9871-562e-4773-8387-8909f26d9141}, !- Source Object
  3,                                      !- Outlet Port
  {7f08be2a-63f3-484f-9035-e215ba4499f1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8cda98f5-cb2b-4f4f-8eee-c1149c67681f}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {ddd6f7a1-f4a4-470f-9f8b-0cd2ea0e0b2a}, !- Inlet Node Name
  {d095fd5a-4a18-4afa-b263-dd847ffb80bc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f366940d-ec4a-42d1-9f30-4f581b886d1f}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {292aa2c0-f02f-4d04-a374-8e9977f59257}, !- Outlet Node Name
  {3cea53b7-a567-4377-ba48-b9a5cc406677}; !- Inlet Node Name 1

OS:Connection,
  {ddd6f7a1-f4a4-470f-9f8b-0cd2ea0e0b2a}, !- Handle
  {0aeaa131-b138-4dbd-93fd-8787acba8b04}, !- Source Object
  3,                                      !- Outlet Port
  {8cda98f5-cb2b-4f4f-8eee-c1149c67681f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {292aa2c0-f02f-4d04-a374-8e9977f59257}, !- Handle
  {f366940d-ec4a-42d1-9f30-4f581b886d1f}, !- Source Object
  2,                                      !- Outlet Port
  {a2da9871-562e-4773-8387-8909f26d9141}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3f06d31c-114e-4d9e-99bf-40f4983a4b48}, !- Handle
  {7f08be2a-63f3-484f-9035-e215ba4499f1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  5.27886643784536,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  84253.4,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  158442.76,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7cf7e9ae-e195-4397-8e37-b4315ee1abe7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {63371ec7-e0ad-4f08-8664-c364f2334614}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {53a88bd3-7aeb-4163-9d2a-be8f230520a6}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {18a037a1-f03e-46b8-9998-c52889e679ad}, !- Control Zone Name
  {2e9b412f-5641-4ac6-bbfd-2cc17226b33f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {26f02da8-fd91-4094-a17d-4896dc38d142}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Gas Htg Coil 1419kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  273483.545379935,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c32b0f7b-3e96-48aa-a305-a62df405a773}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {72de0cb4-e54c-440e-ad1a-e108a667040f}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 631kBtu/hr 8.92EER 736kBtu/hr 9.3EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  106473.847352431,                       !- Rated Total Cooling Capacity {W}
  0.772737768847452,                      !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  5.27886643784536,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {11ae805b-a95f-4467-b8a8-652634de6a06}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  5.27886643784536,                       !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {32a5b549-f549-450d-b10d-dbfb1d4fa9c4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {48274dd7-10e4-4c51-b90c-cccce6eddb09}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {32a5b549-f549-450d-b10d-dbfb1d4fa9c4}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {48274dd7-10e4-4c51-b90c-cccce6eddb09}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {91d11155-4209-4fff-8939-289cc8924bfa}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {18a037a1-f03e-46b8-9998-c52889e679ad}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {fbd4e460-1f57-4b8b-92c3-8f77f5735a64}, !- Air Inlet Node Name
  {2aac19e6-010a-463e-bdfb-7ae1e48c31e6}, !- Air Outlet Node Name
  {11ae805b-a95f-4467-b8a8-652634de6a06}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9eecd7b0-3473-4bf6-878b-bd7c0fc4e985}, !- Supply Air Fan Operating Mode Schedule Name
  {26f02da8-fd91-4094-a17d-4896dc38d142}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {72de0cb4-e54c-440e-ad1a-e108a667040f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c32b0f7b-3e96-48aa-a305-a62df405a773}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  5.27886643784536,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  5.27886643784536,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2aac19e6-010a-463e-bdfb-7ae1e48c31e6}, !- Handle
  {91d11155-4209-4fff-8939-289cc8924bfa}, !- Source Object
  7,                                      !- Outlet Port
  {2e9b412f-5641-4ac6-bbfd-2cc17226b33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {38275754-6327-4086-9ffb-9ed5f275d3cb}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.79475146859622,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  5.27886643784536,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {116d2975-39ee-44ec-8aaa-46add6881b69}, !- Minimum Outdoor Air Schedule Name
  {a5f9d79a-8a98-4419-bc7e-ae845addbe2e}, !- Minimum Fraction of Outdoor Air Schedule Name
  {11af6d80-b1e8-4034-a25b-2dbd9601a494}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c997e59a-6a9b-4176-8904-3345e59ff4e4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c997e59a-6a9b-4176-8904-3345e59ff4e4}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {10122a98-ae38-4098-825d-fe004781f66d}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC OA System, !- Name
  {38275754-6327-4086-9ffb-9ed5f275d3cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c0a14aa6-1d0b-4373-883b-8539bcdbc607}, !- Mixed Air Node Name
  {d3559af4-da7c-4abd-9255-937cf260b583}, !- Outdoor Air Stream Node Name
  {6d3ef9fe-3bc9-4060-ae51-e95b44d5a789}, !- Relief Air Stream Node Name
  {cf0b8eb9-8d84-4f21-85ac-ff5ce92a7e1c}; !- Return Air Stream Node Name

OS:Node,
  {61b37a29-8c07-43fc-98be-1674aed0bb91}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d3559af4-da7c-4abd-9255-937cf260b583}; !- Outlet Port

OS:Connection,
  {d3559af4-da7c-4abd-9255-937cf260b583}, !- Handle
  {61b37a29-8c07-43fc-98be-1674aed0bb91}, !- Source Object
  3,                                      !- Outlet Port
  {10122a98-ae38-4098-825d-fe004781f66d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3717856c-c584-42d0-8dfc-c3b6a8fecea2}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {6d3ef9fe-3bc9-4060-ae51-e95b44d5a789}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d3ef9fe-3bc9-4060-ae51-e95b44d5a789}, !- Handle
  {10122a98-ae38-4098-825d-fe004781f66d}, !- Source Object
  7,                                      !- Outlet Port
  {3717856c-c584-42d0-8dfc-c3b6a8fecea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c94b2a43-ba74-4675-8c44-51494f84d6aa}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c0a14aa6-1d0b-4373-883b-8539bcdbc607}, !- Inlet Port
  {fbd4e460-1f57-4b8b-92c3-8f77f5735a64}; !- Outlet Port

OS:Connection,
  {cf0b8eb9-8d84-4f21-85ac-ff5ce92a7e1c}, !- Handle
  {913e0a61-6513-4b92-8d58-b4bc0f0c7562}, !- Source Object
  3,                                      !- Outlet Port
  {10122a98-ae38-4098-825d-fe004781f66d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c0a14aa6-1d0b-4373-883b-8539bcdbc607}, !- Handle
  {10122a98-ae38-4098-825d-fe004781f66d}, !- Source Object
  5,                                      !- Outlet Port
  {c94b2a43-ba74-4675-8c44-51494f84d6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd4e460-1f57-4b8b-92c3-8f77f5735a64}, !- Handle
  {c94b2a43-ba74-4675-8c44-51494f84d6aa}, !- Source Object
  3,                                      !- Outlet Port
  {91d11155-4209-4fff-8939-289cc8924bfa}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {63371ec7-e0ad-4f08-8664-c364f2334614}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {530f1ff0-4937-4326-a879-143a34239299}, !- Control Zone or Zone List Name
  {98922d9c-6639-4fb5-a55a-6aac6e81b978}, !- Cooling Control Zone or Zone List Name
  {07a54a25-14a3-43b2-a34b-607ecb649a93}, !- Heating Control Zone or Zone List Name
  {62c2421f-fdf8-4540-86d4-6a7fe8e5fb5e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {530f1ff0-4937-4326-a879-143a34239299}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {98922d9c-6639-4fb5-a55a-6aac6e81b978}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {07a54a25-14a3-43b2-a34b-607ecb649a93}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {62c2421f-fdf8-4540-86d4-6a7fe8e5fb5e}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3353be59-f87d-47db-aa27-1b2ae01f902f}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {0d046a81-1d56-46de-b248-421cb83aa1de}, !- Air Inlet Node Name
  {bf64d016-d4fc-4ad1-a372-49f8d14e0336}, !- Air Outlet Node Name
  5.27886643784536;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {13ba7aea-0b2a-4110-81ad-a45e44f7698a}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground Return Air Node, !- Name
  {6358a497-b786-4b61-bb5d-d48d7b5194e1}, !- Inlet Port
  {3cea53b7-a567-4377-ba48-b9a5cc406677}; !- Outlet Port

OS:Connection,
  {ea561568-eb3d-48c8-ab76-5f1f39fc5b62}, !- Handle
  {b5627946-b685-4687-b896-98ceae56d712}, !- Source Object
  3,                                      !- Outlet Port
  {f168fd9b-5aaa-42d4-b11b-043b07901c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6358a497-b786-4b61-bb5d-d48d7b5194e1}, !- Handle
  {158b21df-8c2d-4fd2-aef4-52ac8f6b5cbf}, !- Source Object
  2,                                      !- Outlet Port
  {13ba7aea-0b2a-4110-81ad-a45e44f7698a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cea53b7-a567-4377-ba48-b9a5cc406677}, !- Handle
  {13ba7aea-0b2a-4110-81ad-a45e44f7698a}, !- Source Object
  3,                                      !- Outlet Port
  {f366940d-ec4a-42d1-9f30-4f581b886d1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ebab5be0-6c36-4eb9-873f-fd4718c6804c}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d095fd5a-4a18-4afa-b263-dd847ffb80bc}, !- Inlet Port
  {0d046a81-1d56-46de-b248-421cb83aa1de}; !- Outlet Port

OS:Connection,
  {d095fd5a-4a18-4afa-b263-dd847ffb80bc}, !- Handle
  {8cda98f5-cb2b-4f4f-8eee-c1149c67681f}, !- Source Object
  3,                                      !- Outlet Port
  {ebab5be0-6c36-4eb9-873f-fd4718c6804c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d046a81-1d56-46de-b248-421cb83aa1de}, !- Handle
  {ebab5be0-6c36-4eb9-873f-fd4718c6804c}, !- Source Object
  3,                                      !- Outlet Port
  {3353be59-f87d-47db-aa27-1b2ae01f902f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf64d016-d4fc-4ad1-a372-49f8d14e0336}, !- Handle
  {3353be59-f87d-47db-aa27-1b2ae01f902f}, !- Source Object
  4,                                      !- Outlet Port
  {b5627946-b685-4687-b896-98ceae56d712}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1888c262-3e28-418f-a527-e2985adbf40c}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {da43b92f-6a63-44e9-82b3-847f1e7282c1}, !- Availability Schedule
  {6cbd28cd-878c-474c-8d35-7956add12d8d}, !- Availability Manager List Name
  1.34021771400768,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a859165b-646a-4cef-983d-69bf70587274}, !- Supply Side Inlet Node Name
  {444a7118-4196-4903-9921-89205598cec1}, !- Demand Side Outlet Node Name
  {da588c64-1560-4aca-9b8d-d6351af56061}, !- Demand Side Inlet Node A
  {bba65946-2f14-439a-9550-6ced6c6eabb5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f996ba2d-b101-4b3a-b893-451408152b45}, !- Demand Mixer Name
  {3d65b5bb-376f-4cc1-8358-be0957b45cbb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {07dc5fd7-36e5-4226-bd13-5ff2e17d0d3c}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a859165b-646a-4cef-983d-69bf70587274}, !- Inlet Port
  {71a1f610-0d2d-40bd-9c61-888ac991fa37}; !- Outlet Port

OS:Node,
  {682d9855-456c-47fc-adea-7315ae2d78c0}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {db3f1c4c-033b-4d2d-a3e3-6ef108c83ece}, !- Inlet Port
  {bba65946-2f14-439a-9550-6ced6c6eabb5}; !- Outlet Port

OS:Connection,
  {a859165b-646a-4cef-983d-69bf70587274}, !- Handle
  {1888c262-3e28-418f-a527-e2985adbf40c}, !- Source Object
  9,                                      !- Outlet Port
  {07dc5fd7-36e5-4226-bd13-5ff2e17d0d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba65946-2f14-439a-9550-6ced6c6eabb5}, !- Handle
  {682d9855-456c-47fc-adea-7315ae2d78c0}, !- Source Object
  3,                                      !- Outlet Port
  {1888c262-3e28-418f-a527-e2985adbf40c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {85b81b4b-189d-4d81-9a0a-611268f09eec}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {da588c64-1560-4aca-9b8d-d6351af56061}, !- Inlet Port
  {7856a694-b3e8-47cb-8950-dac2c9eadf11}; !- Outlet Port

OS:Node,
  {9a9af0b9-a862-4a1d-872f-2e1f597a116d}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {84684d99-1b50-4af8-8cc8-40008228deff}, !- Inlet Port
  {444a7118-4196-4903-9921-89205598cec1}; !- Outlet Port

OS:Node,
  {7250f862-807e-462d-adf5-4b1c3d919714}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {3ffe0d03-1936-4be8-ace7-2b5d5e498486}, !- Inlet Port
  {21ce30e9-5570-45fe-a090-38b4eb0aba5c}; !- Outlet Port

OS:Connection,
  {da588c64-1560-4aca-9b8d-d6351af56061}, !- Handle
  {1888c262-3e28-418f-a527-e2985adbf40c}, !- Source Object
  11,                                     !- Outlet Port
  {85b81b4b-189d-4d81-9a0a-611268f09eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {444a7118-4196-4903-9921-89205598cec1}, !- Handle
  {9a9af0b9-a862-4a1d-872f-2e1f597a116d}, !- Source Object
  3,                                      !- Outlet Port
  {1888c262-3e28-418f-a527-e2985adbf40c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3d65b5bb-376f-4cc1-8358-be0957b45cbb}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {7856a694-b3e8-47cb-8950-dac2c9eadf11}, !- Inlet Node Name
  {a37c715c-8b2b-4a1a-b4cb-89ba222c9661}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f996ba2d-b101-4b3a-b893-451408152b45}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {84684d99-1b50-4af8-8cc8-40008228deff}, !- Outlet Node Name
  {44f02439-208d-4dc0-a4de-061eb2cd8e11}; !- Inlet Node Name 1

OS:Connection,
  {7856a694-b3e8-47cb-8950-dac2c9eadf11}, !- Handle
  {85b81b4b-189d-4d81-9a0a-611268f09eec}, !- Source Object
  3,                                      !- Outlet Port
  {3d65b5bb-376f-4cc1-8358-be0957b45cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84684d99-1b50-4af8-8cc8-40008228deff}, !- Handle
  {f996ba2d-b101-4b3a-b893-451408152b45}, !- Source Object
  2,                                      !- Outlet Port
  {9a9af0b9-a862-4a1d-872f-2e1f597a116d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1247be27-0b0f-4c65-8fee-a43587666cd3}, !- Handle
  {1888c262-3e28-418f-a527-e2985adbf40c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.34021771400768,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  13884.25,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  22858.92,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6cbd28cd-878c-474c-8d35-7956add12d8d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {31a384fb-2275-4d7e-8401-f651262b74cc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {037b9930-5236-476a-8b1f-b19ee1235f95}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1ca57902-f1f1-4e7c-a861-dc525eed76b2}, !- Control Zone Name
  {682d9855-456c-47fc-adea-7315ae2d78c0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {5e33fb0a-dc3c-4631-805b-399f73abe1f0}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Gas Htg Coil 185kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  53345.6053792567,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5ffbbe4b-2bb3-41d7-8bdd-8cd8f362cded}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9c3e39c9-159a-4d1f-8c07-31714fb61e17}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 84kBtu/hr 9.63EER 87kBtu/hr 10.1EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  22185.3619269604,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  1.34021771400768,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {140d964d-83ba-4db4-963a-5d2b50e410a1}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.34021771400768,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cef2a8d8-cb3a-40cf-ac06-9e8233326189}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {df8c9508-cd44-4d45-968e-d3e0c810e5ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cef2a8d8-cb3a-40cf-ac06-9e8233326189}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {df8c9508-cd44-4d45-968e-d3e0c810e5ae}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {60bcaf62-235b-4b66-9355-238a0194226c}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1ca57902-f1f1-4e7c-a861-dc525eed76b2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {1cd7823e-89aa-4b01-832f-cce8ab4099bc}, !- Air Inlet Node Name
  {db3f1c4c-033b-4d2d-a3e3-6ef108c83ece}, !- Air Outlet Node Name
  {140d964d-83ba-4db4-963a-5d2b50e410a1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5ce3e65e-2b35-4838-9fdb-4489b2d53bb0}, !- Supply Air Fan Operating Mode Schedule Name
  {5e33fb0a-dc3c-4631-805b-399f73abe1f0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9c3e39c9-159a-4d1f-8c07-31714fb61e17}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5ffbbe4b-2bb3-41d7-8bdd-8cd8f362cded}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.34021771400768,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.34021771400768,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {db3f1c4c-033b-4d2d-a3e3-6ef108c83ece}, !- Handle
  {60bcaf62-235b-4b66-9355-238a0194226c}, !- Source Object
  7,                                      !- Outlet Port
  {682d9855-456c-47fc-adea-7315ae2d78c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c5a3fb12-5f7d-40e3-8fb5-89395bfca0ff}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.164506012901889,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.34021771400768,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {79c9386f-dd6b-4f78-9f30-8d0560c76ea2}, !- Minimum Outdoor Air Schedule Name
  {ea39e3fe-8c8c-435e-aef3-10f6e8053538}, !- Minimum Fraction of Outdoor Air Schedule Name
  {44602905-4526-44f0-abc4-f28658e5b774}, !- Maximum Fraction of Outdoor Air Schedule Name
  {5c682ac9-e4cf-45c0-bf5e-141043acd933}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5c682ac9-e4cf-45c0-bf5e-141043acd933}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a3e72fde-6cc3-4ba8-bb2e-3002bd948868}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC OA System, !- Name
  {c5a3fb12-5f7d-40e3-8fb5-89395bfca0ff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9720ccb9-74e6-45d3-9032-ca55280f81d8}, !- Mixed Air Node Name
  {f8733c7e-d7d7-4884-bb3f-287797c50104}, !- Outdoor Air Stream Node Name
  {33f54621-aebe-4989-8611-9e50dd70daf4}, !- Relief Air Stream Node Name
  {71a1f610-0d2d-40bd-9c61-888ac991fa37}; !- Return Air Stream Node Name

OS:Node,
  {a3c72b9d-7b54-49ef-acc0-dea7fa3f45c9}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f8733c7e-d7d7-4884-bb3f-287797c50104}; !- Outlet Port

OS:Connection,
  {f8733c7e-d7d7-4884-bb3f-287797c50104}, !- Handle
  {a3c72b9d-7b54-49ef-acc0-dea7fa3f45c9}, !- Source Object
  3,                                      !- Outlet Port
  {a3e72fde-6cc3-4ba8-bb2e-3002bd948868}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {33860462-c9d5-4d6a-bb68-cefc4e23a0c0}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {33f54621-aebe-4989-8611-9e50dd70daf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33f54621-aebe-4989-8611-9e50dd70daf4}, !- Handle
  {a3e72fde-6cc3-4ba8-bb2e-3002bd948868}, !- Source Object
  7,                                      !- Outlet Port
  {33860462-c9d5-4d6a-bb68-cefc4e23a0c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14ac6dcb-8730-43e5-98c9-9c5ad39a5adb}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9720ccb9-74e6-45d3-9032-ca55280f81d8}, !- Inlet Port
  {1cd7823e-89aa-4b01-832f-cce8ab4099bc}; !- Outlet Port

OS:Connection,
  {71a1f610-0d2d-40bd-9c61-888ac991fa37}, !- Handle
  {07dc5fd7-36e5-4226-bd13-5ff2e17d0d3c}, !- Source Object
  3,                                      !- Outlet Port
  {a3e72fde-6cc3-4ba8-bb2e-3002bd948868}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9720ccb9-74e6-45d3-9032-ca55280f81d8}, !- Handle
  {a3e72fde-6cc3-4ba8-bb2e-3002bd948868}, !- Source Object
  5,                                      !- Outlet Port
  {14ac6dcb-8730-43e5-98c9-9c5ad39a5adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd7823e-89aa-4b01-832f-cce8ab4099bc}, !- Handle
  {14ac6dcb-8730-43e5-98c9-9c5ad39a5adb}, !- Source Object
  3,                                      !- Outlet Port
  {60bcaf62-235b-4b66-9355-238a0194226c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {31a384fb-2275-4d7e-8401-f651262b74cc}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {203e9a14-c6d3-45ce-b3b9-a7ad4dc0240f}, !- Control Zone or Zone List Name
  {bdb4bc9a-1e32-4324-ab89-9b4829c10685}, !- Cooling Control Zone or Zone List Name
  {93e292d7-5fad-406f-9df4-28c2607ac391}, !- Heating Control Zone or Zone List Name
  {b8cd6e68-0a52-4366-a78c-248d99908439}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {203e9a14-c6d3-45ce-b3b9-a7ad4dc0240f}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {bdb4bc9a-1e32-4324-ab89-9b4829c10685}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {93e292d7-5fad-406f-9df4-28c2607ac391}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b8cd6e68-0a52-4366-a78c-248d99908439}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f5322a4d-a1b6-4ad1-9571-bc8b16e2d3dd}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {c0e1d1a1-70a6-4099-9de8-55d0a7c19f41}, !- Air Inlet Node Name
  {3ffe0d03-1936-4be8-ace7-2b5d5e498486}, !- Air Outlet Node Name
  1.34021771400768;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc21afe5-4342-4b63-8d4c-390817f07659}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground Return Air Node, !- Name
  {8cbeac29-89b1-4250-ba52-6372fa97ac9b}, !- Inlet Port
  {44f02439-208d-4dc0-a4de-061eb2cd8e11}; !- Outlet Port

OS:Connection,
  {21ce30e9-5570-45fe-a090-38b4eb0aba5c}, !- Handle
  {7250f862-807e-462d-adf5-4b1c3d919714}, !- Source Object
  3,                                      !- Outlet Port
  {d9b1c339-c1e9-4697-915b-b615ff80e189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cbeac29-89b1-4250-ba52-6372fa97ac9b}, !- Handle
  {ae9eaab9-a4fd-4421-b381-b76257c143c9}, !- Source Object
  2,                                      !- Outlet Port
  {dc21afe5-4342-4b63-8d4c-390817f07659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f02439-208d-4dc0-a4de-061eb2cd8e11}, !- Handle
  {dc21afe5-4342-4b63-8d4c-390817f07659}, !- Source Object
  3,                                      !- Outlet Port
  {f996ba2d-b101-4b3a-b893-451408152b45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ba3b14b-633f-4a38-a672-dbf02eb7c691}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {a37c715c-8b2b-4a1a-b4cb-89ba222c9661}, !- Inlet Port
  {c0e1d1a1-70a6-4099-9de8-55d0a7c19f41}; !- Outlet Port

OS:Connection,
  {a37c715c-8b2b-4a1a-b4cb-89ba222c9661}, !- Handle
  {3d65b5bb-376f-4cc1-8358-be0957b45cbb}, !- Source Object
  3,                                      !- Outlet Port
  {3ba3b14b-633f-4a38-a672-dbf02eb7c691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e1d1a1-70a6-4099-9de8-55d0a7c19f41}, !- Handle
  {3ba3b14b-633f-4a38-a672-dbf02eb7c691}, !- Source Object
  3,                                      !- Outlet Port
  {f5322a4d-a1b6-4ad1-9571-bc8b16e2d3dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ffe0d03-1936-4be8-ace7-2b5d5e498486}, !- Handle
  {f5322a4d-a1b6-4ad1-9571-bc8b16e2d3dd}, !- Source Object
  4,                                      !- Outlet Port
  {7250f862-807e-462d-adf5-4b1c3d919714}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2dfd47ff-bf11-40db-aa5c-82b39f8a824b}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {afb6c4d5-3db1-4817-9dce-e3c9ce5ff7cb}, !- Availability Schedule
  {4c48793c-61e1-4bbe-8d39-1501afea259a}, !- Availability Manager List Name
  1.61698968360379,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {56c635f6-7593-4d66-a1c8-5b4ed6ae22d8}, !- Supply Side Inlet Node Name
  {a715ff03-8b9d-486b-8ab9-b7cf8efe51c6}, !- Demand Side Outlet Node Name
  {a9c8fcc0-f22e-470b-aecc-2ccac38bead4}, !- Demand Side Inlet Node A
  {662ee1f3-5f4a-43ae-9025-8e6b5e382714}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {17f409ae-3e3c-4b1b-956c-593fa6b7c333}, !- Demand Mixer Name
  {a455452a-cb89-4e69-8dea-22ba5ede5972}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d1585eb5-29e8-4a41-94c2-a3abd1c52849}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {56c635f6-7593-4d66-a1c8-5b4ed6ae22d8}, !- Inlet Port
  {006a64bd-bf91-4ed1-8f12-21966c085b5a}; !- Outlet Port

OS:Node,
  {142c8ec7-b3a0-4964-8f9e-fc263fb87346}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ffbaec44-5236-419b-aa7c-1ffed123423c}, !- Inlet Port
  {662ee1f3-5f4a-43ae-9025-8e6b5e382714}; !- Outlet Port

OS:Connection,
  {56c635f6-7593-4d66-a1c8-5b4ed6ae22d8}, !- Handle
  {2dfd47ff-bf11-40db-aa5c-82b39f8a824b}, !- Source Object
  9,                                      !- Outlet Port
  {d1585eb5-29e8-4a41-94c2-a3abd1c52849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662ee1f3-5f4a-43ae-9025-8e6b5e382714}, !- Handle
  {142c8ec7-b3a0-4964-8f9e-fc263fb87346}, !- Source Object
  3,                                      !- Outlet Port
  {2dfd47ff-bf11-40db-aa5c-82b39f8a824b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6635b1e5-1c62-44ab-94df-075f662e62e0}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {a9c8fcc0-f22e-470b-aecc-2ccac38bead4}, !- Inlet Port
  {a7c3bd3a-48ef-4d88-b1ec-0545dcb347a6}; !- Outlet Port

OS:Node,
  {f3364203-d295-42d8-b70f-349a14e7de98}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c53f3313-c1ec-426a-b9f0-aa952e815c5e}, !- Inlet Port
  {a715ff03-8b9d-486b-8ab9-b7cf8efe51c6}; !- Outlet Port

OS:Node,
  {7823508a-2609-434a-ae33-df9dc1743118}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {19d421ec-6ada-4af2-8855-c6c028f68c94}, !- Inlet Port
  {df279692-c510-459c-b58e-c677c48ae6a6}; !- Outlet Port

OS:Connection,
  {a9c8fcc0-f22e-470b-aecc-2ccac38bead4}, !- Handle
  {2dfd47ff-bf11-40db-aa5c-82b39f8a824b}, !- Source Object
  11,                                     !- Outlet Port
  {6635b1e5-1c62-44ab-94df-075f662e62e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a715ff03-8b9d-486b-8ab9-b7cf8efe51c6}, !- Handle
  {f3364203-d295-42d8-b70f-349a14e7de98}, !- Source Object
  3,                                      !- Outlet Port
  {2dfd47ff-bf11-40db-aa5c-82b39f8a824b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a455452a-cb89-4e69-8dea-22ba5ede5972}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {a7c3bd3a-48ef-4d88-b1ec-0545dcb347a6}, !- Inlet Node Name
  {820b3b2b-50e0-4242-9dbd-3ee4b26a9a72}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {17f409ae-3e3c-4b1b-956c-593fa6b7c333}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {c53f3313-c1ec-426a-b9f0-aa952e815c5e}, !- Outlet Node Name
  {1242b71c-b60e-4418-94ec-c897b8b698f9}; !- Inlet Node Name 1

OS:Connection,
  {a7c3bd3a-48ef-4d88-b1ec-0545dcb347a6}, !- Handle
  {6635b1e5-1c62-44ab-94df-075f662e62e0}, !- Source Object
  3,                                      !- Outlet Port
  {a455452a-cb89-4e69-8dea-22ba5ede5972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c53f3313-c1ec-426a-b9f0-aa952e815c5e}, !- Handle
  {17f409ae-3e3c-4b1b-956c-593fa6b7c333}, !- Source Object
  2,                                      !- Outlet Port
  {f3364203-d295-42d8-b70f-349a14e7de98}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {426acb70-4fd2-494c-8cb2-d7decf1428b2}, !- Handle
  {2dfd47ff-bf11-40db-aa5c-82b39f8a824b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.61698968360379,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  18790.87,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  18462.14,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4c48793c-61e1-4bbe-8d39-1501afea259a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {1b05a5f9-0c2d-4275-8b1b-e914ea4ecddb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {75ed084f-aa21-4888-a5a5-99286b6c2ee1}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4ea6a486-d702-46c2-84c6-7dfa264bf85e}, !- Control Zone Name
  {142c8ec7-b3a0-4964-8f9e-fc263fb87346}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d6c2c117-6382-484b-8003-3d77ec5b28b1}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Gas Htg Coil 159kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  60724.4326267647,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2faf3744-e986-4e03-be91-6a6abd8518f0}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {97f3832e-3ee3-409b-b3e3-a95165ddf59b}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 71kBtu/hr 9.63EER 73kBtu/hr 10.1EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  26766.9207681475,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  1.61698968360379,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4215146b-0e59-4ac5-a21a-6c9a1be2e85d}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.61698968360379,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {837001a0-2d2b-4de3-9d70-14b546747fff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f10261a9-b749-4078-83b1-3ab07accc925}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {837001a0-2d2b-4de3-9d70-14b546747fff}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f10261a9-b749-4078-83b1-3ab07accc925}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e5012f8b-0c41-453d-b68d-bc4c20d1f5b8}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4ea6a486-d702-46c2-84c6-7dfa264bf85e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {5b05066d-e5fa-4602-b5c9-1d741efcf977}, !- Air Inlet Node Name
  {ffbaec44-5236-419b-aa7c-1ffed123423c}, !- Air Outlet Node Name
  {4215146b-0e59-4ac5-a21a-6c9a1be2e85d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a356adbc-e513-4501-a764-595d7df4fec3}, !- Supply Air Fan Operating Mode Schedule Name
  {d6c2c117-6382-484b-8003-3d77ec5b28b1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {97f3832e-3ee3-409b-b3e3-a95165ddf59b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2faf3744-e986-4e03-be91-6a6abd8518f0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.61698968360379,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.61698968360379,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ffbaec44-5236-419b-aa7c-1ffed123423c}, !- Handle
  {e5012f8b-0c41-453d-b68d-bc4c20d1f5b8}, !- Source Object
  7,                                      !- Outlet Port
  {142c8ec7-b3a0-4964-8f9e-fc263fb87346}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {290da5f8-017b-4544-b23d-41779b56af76}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.132649560485889,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.61698968360379,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3dba662d-258c-4e49-985f-ccfe92539e3c}, !- Minimum Outdoor Air Schedule Name
  {bd81f2c0-f065-40c4-9420-e27e67e86b90}, !- Minimum Fraction of Outdoor Air Schedule Name
  {6af16734-526d-48fd-90b1-274cbd5b2789}, !- Maximum Fraction of Outdoor Air Schedule Name
  {37cbe6b8-0489-43a9-835a-c6de57cbe21c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {37cbe6b8-0489-43a9-835a-c6de57cbe21c}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {696057ab-44df-406c-a955-298a69b956bf}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC OA System, !- Name
  {290da5f8-017b-4544-b23d-41779b56af76}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cdcf2b02-e54f-4bd6-ac95-1a7ccf8180e3}, !- Mixed Air Node Name
  {c2245085-a617-456b-b286-61df7b55266f}, !- Outdoor Air Stream Node Name
  {1b5bc5df-6117-43c2-afe8-61374b79db24}, !- Relief Air Stream Node Name
  {006a64bd-bf91-4ed1-8f12-21966c085b5a}; !- Return Air Stream Node Name

OS:Node,
  {dc5c8a2f-5072-4929-949d-1d3514054519}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c2245085-a617-456b-b286-61df7b55266f}; !- Outlet Port

OS:Connection,
  {c2245085-a617-456b-b286-61df7b55266f}, !- Handle
  {dc5c8a2f-5072-4929-949d-1d3514054519}, !- Source Object
  3,                                      !- Outlet Port
  {696057ab-44df-406c-a955-298a69b956bf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3589b4e3-0d70-4d58-b8f3-e27eb68f9771}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {1b5bc5df-6117-43c2-afe8-61374b79db24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b5bc5df-6117-43c2-afe8-61374b79db24}, !- Handle
  {696057ab-44df-406c-a955-298a69b956bf}, !- Source Object
  7,                                      !- Outlet Port
  {3589b4e3-0d70-4d58-b8f3-e27eb68f9771}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c05885db-567c-48e9-8df6-9d3509a61373}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {cdcf2b02-e54f-4bd6-ac95-1a7ccf8180e3}, !- Inlet Port
  {5b05066d-e5fa-4602-b5c9-1d741efcf977}; !- Outlet Port

OS:Connection,
  {006a64bd-bf91-4ed1-8f12-21966c085b5a}, !- Handle
  {d1585eb5-29e8-4a41-94c2-a3abd1c52849}, !- Source Object
  3,                                      !- Outlet Port
  {696057ab-44df-406c-a955-298a69b956bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cdcf2b02-e54f-4bd6-ac95-1a7ccf8180e3}, !- Handle
  {696057ab-44df-406c-a955-298a69b956bf}, !- Source Object
  5,                                      !- Outlet Port
  {c05885db-567c-48e9-8df6-9d3509a61373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b05066d-e5fa-4602-b5c9-1d741efcf977}, !- Handle
  {c05885db-567c-48e9-8df6-9d3509a61373}, !- Source Object
  3,                                      !- Outlet Port
  {e5012f8b-0c41-453d-b68d-bc4c20d1f5b8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1b05a5f9-0c2d-4275-8b1b-e914ea4ecddb}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5ca97fd3-c27e-4fea-b7b0-c05af6949b06}, !- Control Zone or Zone List Name
  {61bb1503-a652-406e-91a9-d31d837f4033}, !- Cooling Control Zone or Zone List Name
  {63edd315-3f45-4799-9078-44975dc7a040}, !- Heating Control Zone or Zone List Name
  {43ba5e42-08d2-4e28-af19-6842e1c497e8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ca97fd3-c27e-4fea-b7b0-c05af6949b06}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {61bb1503-a652-406e-91a9-d31d837f4033}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {63edd315-3f45-4799-9078-44975dc7a040}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {43ba5e42-08d2-4e28-af19-6842e1c497e8}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6d0e6ab1-97d9-4992-818e-7c002c98bfbb}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {32b83b79-2403-4f67-8909-d1d5133e8b70}, !- Air Inlet Node Name
  {19d421ec-6ada-4af2-8855-c6c028f68c94}, !- Air Outlet Node Name
  1.61698968360379;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ff256e5c-0ee0-4c9e-b635-1681b482f070}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground Return Air Node, !- Name
  {d17ea9f5-d061-443e-8b1a-818fac5f6ff7}, !- Inlet Port
  {1242b71c-b60e-4418-94ec-c897b8b698f9}; !- Outlet Port

OS:Connection,
  {df279692-c510-459c-b58e-c677c48ae6a6}, !- Handle
  {7823508a-2609-434a-ae33-df9dc1743118}, !- Source Object
  3,                                      !- Outlet Port
  {c27f566b-f8de-4194-88ca-0f8e5aaf228c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d17ea9f5-d061-443e-8b1a-818fac5f6ff7}, !- Handle
  {c144ad94-a592-485a-a58f-5a2aaf90bc52}, !- Source Object
  2,                                      !- Outlet Port
  {ff256e5c-0ee0-4c9e-b635-1681b482f070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1242b71c-b60e-4418-94ec-c897b8b698f9}, !- Handle
  {ff256e5c-0ee0-4c9e-b635-1681b482f070}, !- Source Object
  3,                                      !- Outlet Port
  {17f409ae-3e3c-4b1b-956c-593fa6b7c333}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7667a92-89ea-46b1-b6e4-2d92638ad49b}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {820b3b2b-50e0-4242-9dbd-3ee4b26a9a72}, !- Inlet Port
  {32b83b79-2403-4f67-8909-d1d5133e8b70}; !- Outlet Port

OS:Connection,
  {820b3b2b-50e0-4242-9dbd-3ee4b26a9a72}, !- Handle
  {a455452a-cb89-4e69-8dea-22ba5ede5972}, !- Source Object
  3,                                      !- Outlet Port
  {f7667a92-89ea-46b1-b6e4-2d92638ad49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b83b79-2403-4f67-8909-d1d5133e8b70}, !- Handle
  {f7667a92-89ea-46b1-b6e4-2d92638ad49b}, !- Source Object
  3,                                      !- Outlet Port
  {6d0e6ab1-97d9-4992-818e-7c002c98bfbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19d421ec-6ada-4af2-8855-c6c028f68c94}, !- Handle
  {6d0e6ab1-97d9-4992-818e-7c002c98bfbb}, !- Source Object
  4,                                      !- Outlet Port
  {7823508a-2609-434a-ae33-df9dc1743118}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7763b8fc-ee20-41a9-aa85-f400c9952435}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b01a1fdd-e67f-435a-97fa-ebdcc2c532c7}, !- Availability Schedule
  {e37b833f-44ba-4212-aa8a-39cb571997d6}, !- Availability Manager List Name
  0.55083747156475,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7a8de456-14cb-4c69-af91-f3c58d28bf5e}, !- Supply Side Inlet Node Name
  {9bfaa7c6-2abc-4341-8260-aec15dc316d5}, !- Demand Side Outlet Node Name
  {cc1de4e5-1583-4eec-81d7-ba4ae55435c2}, !- Demand Side Inlet Node A
  {e9c6c426-e5f1-4f78-add4-8f8db162ce06}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d9f6b76b-3992-4c39-a678-88bffadbb532}, !- Demand Mixer Name
  {ecc276be-d6b4-4749-bf3d-b480ceb625c3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b04c792e-63fb-408a-b1dc-d731e1c60c13}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7a8de456-14cb-4c69-af91-f3c58d28bf5e}, !- Inlet Port
  {d984036d-e54a-4030-819d-454423875a37}; !- Outlet Port

OS:Node,
  {39ba325b-b75d-44fc-8202-7401059d9ed8}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {58cf5736-1a71-4056-a07b-544d27c6ac01}, !- Inlet Port
  {e9c6c426-e5f1-4f78-add4-8f8db162ce06}; !- Outlet Port

OS:Connection,
  {7a8de456-14cb-4c69-af91-f3c58d28bf5e}, !- Handle
  {7763b8fc-ee20-41a9-aa85-f400c9952435}, !- Source Object
  9,                                      !- Outlet Port
  {b04c792e-63fb-408a-b1dc-d731e1c60c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9c6c426-e5f1-4f78-add4-8f8db162ce06}, !- Handle
  {39ba325b-b75d-44fc-8202-7401059d9ed8}, !- Source Object
  3,                                      !- Outlet Port
  {7763b8fc-ee20-41a9-aa85-f400c9952435}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3db57619-7944-4070-b482-c1346d5fa22d}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {cc1de4e5-1583-4eec-81d7-ba4ae55435c2}, !- Inlet Port
  {1966ba1d-3bee-4492-a707-c44f1c7b70db}; !- Outlet Port

OS:Node,
  {cd7c53ce-f866-4c8a-9a18-f54ec3b734a1}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {716ed2b1-cde6-4a0b-afca-6195d0dd8399}, !- Inlet Port
  {9bfaa7c6-2abc-4341-8260-aec15dc316d5}; !- Outlet Port

OS:Node,
  {48a2d1da-d3da-4563-93df-910d16cc380a}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {cc2f0883-dd83-4960-a885-75c4594813fc}, !- Inlet Port
  {1eb56a9a-574d-4784-87bc-5a4cbed3659f}; !- Outlet Port

OS:Connection,
  {cc1de4e5-1583-4eec-81d7-ba4ae55435c2}, !- Handle
  {7763b8fc-ee20-41a9-aa85-f400c9952435}, !- Source Object
  11,                                     !- Outlet Port
  {3db57619-7944-4070-b482-c1346d5fa22d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bfaa7c6-2abc-4341-8260-aec15dc316d5}, !- Handle
  {cd7c53ce-f866-4c8a-9a18-f54ec3b734a1}, !- Source Object
  3,                                      !- Outlet Port
  {7763b8fc-ee20-41a9-aa85-f400c9952435}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ecc276be-d6b4-4749-bf3d-b480ceb625c3}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {1966ba1d-3bee-4492-a707-c44f1c7b70db}, !- Inlet Node Name
  {ee7925c5-c90b-4538-9600-88a5d82adfd3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d9f6b76b-3992-4c39-a678-88bffadbb532}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {716ed2b1-cde6-4a0b-afca-6195d0dd8399}, !- Outlet Node Name
  {3f7bddf1-e442-4f45-8e6d-ef2627b20a64}; !- Inlet Node Name 1

OS:Connection,
  {1966ba1d-3bee-4492-a707-c44f1c7b70db}, !- Handle
  {3db57619-7944-4070-b482-c1346d5fa22d}, !- Source Object
  3,                                      !- Outlet Port
  {ecc276be-d6b4-4749-bf3d-b480ceb625c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {716ed2b1-cde6-4a0b-afca-6195d0dd8399}, !- Handle
  {d9f6b76b-3992-4c39-a678-88bffadbb532}, !- Source Object
  2,                                      !- Outlet Port
  {cd7c53ce-f866-4c8a-9a18-f54ec3b734a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a4db808b-cf93-4126-9942-b08e809d98be}, !- Handle
  {7763b8fc-ee20-41a9-aa85-f400c9952435}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.55083747156475,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6117.74,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6875.73,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e37b833f-44ba-4212-aa8a-39cb571997d6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {c94ac31c-3bdb-439d-a7b5-5de35f0ff930}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {575d9256-1ade-4152-b255-3945cba85c20}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0c11f379-1110-40bc-83c2-9ade914e87b3}, !- Control Zone Name
  {39ba325b-b75d-44fc-8202-7401059d9ed8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {8d0d6488-e43c-471d-b299-849500c8bf56}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Gas Htg Coil 48kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  19950.2153207163,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e18cfafd-1a4e-460f-9bf5-2e779d204424}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1ee1c3df-f707-4bce-9810-785cbfef480d}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 11.06SEER 23kBtu/hr 13.0SEER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  9118.31603318573,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.55083747156475,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {69f696df-d0e0-4cd0-b2bd-8d282b7fe0b9}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.55083747156475,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39425c30-76ba-4361-a725-b6b537969cee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dea8dabd-c599-4b98-83de-82d46e2bc0a2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {39425c30-76ba-4361-a725-b6b537969cee}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dea8dabd-c599-4b98-83de-82d46e2bc0a2}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4a22c70f-7d76-4df0-866e-1731b4a46c95}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0c11f379-1110-40bc-83c2-9ade914e87b3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {fa10267c-a916-4aed-8e81-6cb4cd4c80a9}, !- Air Inlet Node Name
  {58cf5736-1a71-4056-a07b-544d27c6ac01}, !- Air Outlet Node Name
  {69f696df-d0e0-4cd0-b2bd-8d282b7fe0b9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {95978450-399a-43f2-931e-6b26b8485fb0}, !- Supply Air Fan Operating Mode Schedule Name
  {8d0d6488-e43c-471d-b299-849500c8bf56}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1ee1c3df-f707-4bce-9810-785cbfef480d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e18cfafd-1a4e-460f-9bf5-2e779d204424}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.55083747156475,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.55083747156475,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {58cf5736-1a71-4056-a07b-544d27c6ac01}, !- Handle
  {4a22c70f-7d76-4df0-866e-1731b4a46c95}, !- Source Object
  7,                                      !- Outlet Port
  {39ba325b-b75d-44fc-8202-7401059d9ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3a49a9a9-3cae-476b-b233-f9457ef99a16}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.55083747156475,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {72c67109-a034-427b-a20f-bce7a510c30f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {44a9e813-6a51-4ada-9039-97a24460fea6}, !- Maximum Fraction of Outdoor Air Schedule Name
  {46fc6358-9112-4b4c-80bc-32ead0116ad6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {46fc6358-9112-4b4c-80bc-32ead0116ad6}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {604af672-c92d-4036-b9a9-6d0c3d66c1ec}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC OA System, !- Name
  {3a49a9a9-3cae-476b-b233-f9457ef99a16}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a0b1d689-335f-4015-98d7-f09aa7f65352}, !- Mixed Air Node Name
  {80356e33-9de0-4ddd-98fb-bb8286238d98}, !- Outdoor Air Stream Node Name
  {d545fc16-9479-4e9c-8ae1-a7fa53906066}, !- Relief Air Stream Node Name
  {d984036d-e54a-4030-819d-454423875a37}; !- Return Air Stream Node Name

OS:Node,
  {b7f2b856-aeb7-4f51-bafa-3cc4919fdd3c}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {80356e33-9de0-4ddd-98fb-bb8286238d98}; !- Outlet Port

OS:Connection,
  {80356e33-9de0-4ddd-98fb-bb8286238d98}, !- Handle
  {b7f2b856-aeb7-4f51-bafa-3cc4919fdd3c}, !- Source Object
  3,                                      !- Outlet Port
  {604af672-c92d-4036-b9a9-6d0c3d66c1ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0f29242-dc4b-40e3-80fa-d29b4aaf5f57}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {d545fc16-9479-4e9c-8ae1-a7fa53906066}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d545fc16-9479-4e9c-8ae1-a7fa53906066}, !- Handle
  {604af672-c92d-4036-b9a9-6d0c3d66c1ec}, !- Source Object
  7,                                      !- Outlet Port
  {f0f29242-dc4b-40e3-80fa-d29b4aaf5f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14e9c6d3-a127-4721-aacf-85584b2812c7}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a0b1d689-335f-4015-98d7-f09aa7f65352}, !- Inlet Port
  {fa10267c-a916-4aed-8e81-6cb4cd4c80a9}; !- Outlet Port

OS:Connection,
  {d984036d-e54a-4030-819d-454423875a37}, !- Handle
  {b04c792e-63fb-408a-b1dc-d731e1c60c13}, !- Source Object
  3,                                      !- Outlet Port
  {604af672-c92d-4036-b9a9-6d0c3d66c1ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a0b1d689-335f-4015-98d7-f09aa7f65352}, !- Handle
  {604af672-c92d-4036-b9a9-6d0c3d66c1ec}, !- Source Object
  5,                                      !- Outlet Port
  {14e9c6d3-a127-4721-aacf-85584b2812c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa10267c-a916-4aed-8e81-6cb4cd4c80a9}, !- Handle
  {14e9c6d3-a127-4721-aacf-85584b2812c7}, !- Source Object
  3,                                      !- Outlet Port
  {4a22c70f-7d76-4df0-866e-1731b4a46c95}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c94ac31c-3bdb-439d-a7b5-5de35f0ff930}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9dfada69-e796-4a75-a129-eebea9fc93aa}, !- Control Zone or Zone List Name
  {82f319f3-2111-42e5-83fa-4c5e1a6f89b3}, !- Cooling Control Zone or Zone List Name
  {8249121f-49e5-4d64-8e5f-7462651971bd}, !- Heating Control Zone or Zone List Name
  {1c26010b-fd53-409a-bc6b-1b6804487b34}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9dfada69-e796-4a75-a129-eebea9fc93aa}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {82f319f3-2111-42e5-83fa-4c5e1a6f89b3}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8249121f-49e5-4d64-8e5f-7462651971bd}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1c26010b-fd53-409a-bc6b-1b6804487b34}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dec75442-a781-42e2-bcbd-021466d0f02d}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {ba5490b5-e68c-4ce7-996e-55d191b0af5a}, !- Air Inlet Node Name
  {cc2f0883-dd83-4960-a885-75c4594813fc}, !- Air Outlet Node Name
  0.55083747156475;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {81d749b5-1071-4efa-9a65-299fc56a562a}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground Return Air Node, !- Name
  {f26f6528-58eb-4eac-a9d6-0e1049a3a521}, !- Inlet Port
  {3f7bddf1-e442-4f45-8e6d-ef2627b20a64}; !- Outlet Port

OS:Connection,
  {1eb56a9a-574d-4784-87bc-5a4cbed3659f}, !- Handle
  {48a2d1da-d3da-4563-93df-910d16cc380a}, !- Source Object
  3,                                      !- Outlet Port
  {37ba4f71-3e0f-4ce0-8223-6c9142d74c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f26f6528-58eb-4eac-a9d6-0e1049a3a521}, !- Handle
  {4c0a3e85-1c48-4b40-9242-576a34e319c3}, !- Source Object
  2,                                      !- Outlet Port
  {81d749b5-1071-4efa-9a65-299fc56a562a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7bddf1-e442-4f45-8e6d-ef2627b20a64}, !- Handle
  {81d749b5-1071-4efa-9a65-299fc56a562a}, !- Source Object
  3,                                      !- Outlet Port
  {d9f6b76b-3992-4c39-a678-88bffadbb532}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9839b194-5c7e-48b3-97d8-3f901e2a67c1}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ee7925c5-c90b-4538-9600-88a5d82adfd3}, !- Inlet Port
  {ba5490b5-e68c-4ce7-996e-55d191b0af5a}; !- Outlet Port

OS:Connection,
  {ee7925c5-c90b-4538-9600-88a5d82adfd3}, !- Handle
  {ecc276be-d6b4-4749-bf3d-b480ceb625c3}, !- Source Object
  3,                                      !- Outlet Port
  {9839b194-5c7e-48b3-97d8-3f901e2a67c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5490b5-e68c-4ce7-996e-55d191b0af5a}, !- Handle
  {9839b194-5c7e-48b3-97d8-3f901e2a67c1}, !- Source Object
  3,                                      !- Outlet Port
  {dec75442-a781-42e2-bcbd-021466d0f02d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc2f0883-dd83-4960-a885-75c4594813fc}, !- Handle
  {dec75442-a781-42e2-bcbd-021466d0f02d}, !- Source Object
  4,                                      !- Outlet Port
  {48a2d1da-d3da-4563-93df-910d16cc380a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6194398e-cba6-41db-8201-3deeb169dfdd}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {33ffe27d-aea3-4272-abf7-57f9539e7a70}, !- Availability Schedule
  {46e09470-c8cd-4705-a9ab-9c8b0f9d9975}, !- Availability Manager List Name
  4.37092107639697,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fc7747d1-1e60-4c91-9618-39dd04fc5e85}, !- Supply Side Inlet Node Name
  {084c4ebc-df74-49a9-b7f3-0c8801df85bd}, !- Demand Side Outlet Node Name
  {66527cca-874f-4168-b098-b1e93f9dc074}, !- Demand Side Inlet Node A
  {f789c6da-ee9d-464e-838a-1539fa20d220}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7683d565-2b7d-4b39-92c7-11c1a88212d4}, !- Demand Mixer Name
  {5d902497-3abb-4136-85db-968644d36280}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9c35ccc1-5483-4d1f-a541-71d5179ace60}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {fc7747d1-1e60-4c91-9618-39dd04fc5e85}, !- Inlet Port
  {dcf71158-5209-47df-984d-579bcf1ff753}; !- Outlet Port

OS:Node,
  {6a5a9fcc-fb19-4061-87f0-8104a3c088c7}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {34d3d229-44b5-4d9d-9a71-4f85ab6cc6df}, !- Inlet Port
  {f789c6da-ee9d-464e-838a-1539fa20d220}; !- Outlet Port

OS:Connection,
  {fc7747d1-1e60-4c91-9618-39dd04fc5e85}, !- Handle
  {6194398e-cba6-41db-8201-3deeb169dfdd}, !- Source Object
  9,                                      !- Outlet Port
  {9c35ccc1-5483-4d1f-a541-71d5179ace60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f789c6da-ee9d-464e-838a-1539fa20d220}, !- Handle
  {6a5a9fcc-fb19-4061-87f0-8104a3c088c7}, !- Source Object
  3,                                      !- Outlet Port
  {6194398e-cba6-41db-8201-3deeb169dfdd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6b172182-1aa3-458b-a9f6-6115042ed80a}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {66527cca-874f-4168-b098-b1e93f9dc074}, !- Inlet Port
  {dcd2039b-f2ec-44dc-bb82-27ebc379842a}; !- Outlet Port

OS:Node,
  {cf0b494b-4e82-4975-8218-3674edca10c6}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {805ce799-1822-44de-8321-80b01325c672}, !- Inlet Port
  {084c4ebc-df74-49a9-b7f3-0c8801df85bd}; !- Outlet Port

OS:Node,
  {25280752-2651-45b3-aafa-7575a1293b85}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {016b732d-8608-4d26-b85d-d2d81abc5539}, !- Inlet Port
  {d784d060-f360-4628-a263-368492c77da5}; !- Outlet Port

OS:Connection,
  {66527cca-874f-4168-b098-b1e93f9dc074}, !- Handle
  {6194398e-cba6-41db-8201-3deeb169dfdd}, !- Source Object
  11,                                     !- Outlet Port
  {6b172182-1aa3-458b-a9f6-6115042ed80a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {084c4ebc-df74-49a9-b7f3-0c8801df85bd}, !- Handle
  {cf0b494b-4e82-4975-8218-3674edca10c6}, !- Source Object
  3,                                      !- Outlet Port
  {6194398e-cba6-41db-8201-3deeb169dfdd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5d902497-3abb-4136-85db-968644d36280}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {dcd2039b-f2ec-44dc-bb82-27ebc379842a}, !- Inlet Node Name
  {c14c1a9e-a275-467d-8098-f90ba5944635}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7683d565-2b7d-4b39-92c7-11c1a88212d4}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {805ce799-1822-44de-8321-80b01325c672}, !- Outlet Node Name
  {61e89868-55fa-4cec-86f3-3ef4b44520a5}; !- Inlet Node Name 1

OS:Connection,
  {dcd2039b-f2ec-44dc-bb82-27ebc379842a}, !- Handle
  {6b172182-1aa3-458b-a9f6-6115042ed80a}, !- Source Object
  3,                                      !- Outlet Port
  {5d902497-3abb-4136-85db-968644d36280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {805ce799-1822-44de-8321-80b01325c672}, !- Handle
  {7683d565-2b7d-4b39-92c7-11c1a88212d4}, !- Source Object
  2,                                      !- Outlet Port
  {cf0b494b-4e82-4975-8218-3674edca10c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {38f4c12d-7b7b-4200-8211-f7e8468dc0ea}, !- Handle
  {6194398e-cba6-41db-8201-3deeb169dfdd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.37092107639697,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  69452.23,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  127760.45,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {46e09470-c8cd-4705-a9ab-9c8b0f9d9975}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {b2decc69-bca4-4c70-ab9c-4f6e0922b215}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0ecf3f51-bf30-4cf3-abfc-ccc0dd923388}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9bbb3f8c-f33e-428b-bbda-f65591e2dd5f}, !- Control Zone Name
  {6a5a9fcc-fb19-4061-87f0-8104a3c088c7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f05b1bc8-28b8-4772-bc58-8c3241f15f58}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Gas Htg Coil 935kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  224297.688609418,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4ae478dd-8b39-4de8-ab1d-0f49943a99cc}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {44049249-4082-46db-b591-06208685debf}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 411kBtu/hr 8.92EER 482kBtu/hr 9.3EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  88219.2244873662,                       !- Rated Total Cooling Capacity {W}
  0.772537741070956,                      !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  4.37092107639697,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e9931724-b511-47af-b97f-88b752d93da4}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  4.37092107639697,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {535fb57a-166a-4fed-a0fe-12ae996af354}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c864705e-1817-46c8-84b8-78d60bf42358}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {535fb57a-166a-4fed-a0fe-12ae996af354}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c864705e-1817-46c8-84b8-78d60bf42358}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ff946ca6-55eb-4072-a89e-5e4bdebb6628}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9bbb3f8c-f33e-428b-bbda-f65591e2dd5f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {a744be33-8947-4791-9c24-5a94a9ca31db}, !- Air Inlet Node Name
  {34d3d229-44b5-4d9d-9a71-4f85ab6cc6df}, !- Air Outlet Node Name
  {e9931724-b511-47af-b97f-88b752d93da4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fbd77a9-04c5-48da-90bb-607660176d04}, !- Supply Air Fan Operating Mode Schedule Name
  {f05b1bc8-28b8-4772-bc58-8c3241f15f58}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {44049249-4082-46db-b591-06208685debf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4ae478dd-8b39-4de8-ab1d-0f49943a99cc}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.37092107639697,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.37092107639697,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {34d3d229-44b5-4d9d-9a71-4f85ab6cc6df}, !- Handle
  {ff946ca6-55eb-4072-a89e-5e4bdebb6628}, !- Source Object
  7,                                      !- Outlet Port
  {6a5a9fcc-fb19-4061-87f0-8104a3c088c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {59443d39-fe49-47b1-b147-c12e1ba46e28}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.4471993411735,                        !- Minimum Outdoor Air Flow Rate {m3/s}
  4.37092107639697,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ac16e46a-91e2-49c3-98e7-dd3401712057}, !- Minimum Outdoor Air Schedule Name
  {d143cbad-3b4e-4d88-97a5-0359dbfa9606}, !- Minimum Fraction of Outdoor Air Schedule Name
  {4aa75f91-a981-4459-8949-18ad999211a4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b67c194a-69cb-4da2-810e-096de30a3d61}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b67c194a-69cb-4da2-810e-096de30a3d61}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {04b9eefa-85b4-4759-94af-d0a0de76d626}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC OA System, !- Name
  {59443d39-fe49-47b1-b147-c12e1ba46e28}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {88569007-e24f-4415-8b34-7aa226ba96ef}, !- Mixed Air Node Name
  {2247516b-c550-419b-99af-ef8bc848b371}, !- Outdoor Air Stream Node Name
  {3b2bf220-e1bc-4405-98b0-3e7f043a681b}, !- Relief Air Stream Node Name
  {dcf71158-5209-47df-984d-579bcf1ff753}; !- Return Air Stream Node Name

OS:Node,
  {8fb519fe-8312-4849-b0d5-266887bb94cf}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2247516b-c550-419b-99af-ef8bc848b371}; !- Outlet Port

OS:Connection,
  {2247516b-c550-419b-99af-ef8bc848b371}, !- Handle
  {8fb519fe-8312-4849-b0d5-266887bb94cf}, !- Source Object
  3,                                      !- Outlet Port
  {04b9eefa-85b4-4759-94af-d0a0de76d626}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58d82af4-c21f-4430-bcfc-6fd7df355298}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {3b2bf220-e1bc-4405-98b0-3e7f043a681b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b2bf220-e1bc-4405-98b0-3e7f043a681b}, !- Handle
  {04b9eefa-85b4-4759-94af-d0a0de76d626}, !- Source Object
  7,                                      !- Outlet Port
  {58d82af4-c21f-4430-bcfc-6fd7df355298}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5f6a7a3-ee36-489d-83cf-752c98e84cff}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {88569007-e24f-4415-8b34-7aa226ba96ef}, !- Inlet Port
  {a744be33-8947-4791-9c24-5a94a9ca31db}; !- Outlet Port

OS:Connection,
  {dcf71158-5209-47df-984d-579bcf1ff753}, !- Handle
  {9c35ccc1-5483-4d1f-a541-71d5179ace60}, !- Source Object
  3,                                      !- Outlet Port
  {04b9eefa-85b4-4759-94af-d0a0de76d626}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {88569007-e24f-4415-8b34-7aa226ba96ef}, !- Handle
  {04b9eefa-85b4-4759-94af-d0a0de76d626}, !- Source Object
  5,                                      !- Outlet Port
  {c5f6a7a3-ee36-489d-83cf-752c98e84cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a744be33-8947-4791-9c24-5a94a9ca31db}, !- Handle
  {c5f6a7a3-ee36-489d-83cf-752c98e84cff}, !- Source Object
  3,                                      !- Outlet Port
  {ff946ca6-55eb-4072-a89e-5e4bdebb6628}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b2decc69-bca4-4c70-ab9c-4f6e0922b215}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8f77c427-b7d8-475b-9238-b64a0815cd4f}, !- Control Zone or Zone List Name
  {37c6243f-1687-4390-85ae-d66460f38a5d}, !- Cooling Control Zone or Zone List Name
  {52d8d03d-78a9-4b34-b5fa-5b461645471e}, !- Heating Control Zone or Zone List Name
  {f8a7c9a7-07fc-40c6-9f1c-2eff999f76ea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8f77c427-b7d8-475b-9238-b64a0815cd4f}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {37c6243f-1687-4390-85ae-d66460f38a5d}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {52d8d03d-78a9-4b34-b5fa-5b461645471e}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f8a7c9a7-07fc-40c6-9f1c-2eff999f76ea}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {63be9464-409f-496d-871b-bd35221f0bf8}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {daa6246b-a33c-454d-8248-4b0bd5c9f31f}, !- Air Inlet Node Name
  {016b732d-8608-4d26-b85d-d2d81abc5539}, !- Air Outlet Node Name
  4.37092107639697;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4961b3d4-32eb-4e54-a565-aa3d2cb24480}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground Return Air Node, !- Name
  {4986eba3-7ede-42ba-8dab-74fe726687ac}, !- Inlet Port
  {61e89868-55fa-4cec-86f3-3ef4b44520a5}; !- Outlet Port

OS:Connection,
  {d784d060-f360-4628-a263-368492c77da5}, !- Handle
  {25280752-2651-45b3-aafa-7575a1293b85}, !- Source Object
  3,                                      !- Outlet Port
  {1f147717-c744-4ff9-8414-d5f561a03bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4986eba3-7ede-42ba-8dab-74fe726687ac}, !- Handle
  {2a24eb57-7f64-4500-a13d-3269fd569477}, !- Source Object
  2,                                      !- Outlet Port
  {4961b3d4-32eb-4e54-a565-aa3d2cb24480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e89868-55fa-4cec-86f3-3ef4b44520a5}, !- Handle
  {4961b3d4-32eb-4e54-a565-aa3d2cb24480}, !- Source Object
  3,                                      !- Outlet Port
  {7683d565-2b7d-4b39-92c7-11c1a88212d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26c81308-af40-42e7-99e2-62c17d12dc1d}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c14c1a9e-a275-467d-8098-f90ba5944635}, !- Inlet Port
  {daa6246b-a33c-454d-8248-4b0bd5c9f31f}; !- Outlet Port

OS:Connection,
  {c14c1a9e-a275-467d-8098-f90ba5944635}, !- Handle
  {5d902497-3abb-4136-85db-968644d36280}, !- Source Object
  3,                                      !- Outlet Port
  {26c81308-af40-42e7-99e2-62c17d12dc1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa6246b-a33c-454d-8248-4b0bd5c9f31f}, !- Handle
  {26c81308-af40-42e7-99e2-62c17d12dc1d}, !- Source Object
  3,                                      !- Outlet Port
  {63be9464-409f-496d-871b-bd35221f0bf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {016b732d-8608-4d26-b85d-d2d81abc5539}, !- Handle
  {63be9464-409f-496d-871b-bd35221f0bf8}, !- Source Object
  4,                                      !- Outlet Port
  {25280752-2651-45b3-aafa-7575a1293b85}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b1d8528a-cc4e-4cbd-a469-e843b32a5599}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {92716e02-9815-450c-b0e4-c76062923421}, !- Availability Schedule
  {57887ebe-cf9b-482e-9601-6245b51a6349}, !- Availability Manager List Name
  3.86750476628153,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {928bd4f3-3d81-43cd-9c2b-ca0587053b22}, !- Supply Side Inlet Node Name
  {5cc1799f-7b77-40d2-bd29-70d88e1e10cb}, !- Demand Side Outlet Node Name
  {0936a4eb-9dbf-42c2-a624-f9e793234b91}, !- Demand Side Inlet Node A
  {d1aa9950-277e-492e-8c7d-ae14604dbabf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0160a80c-250b-43d6-a6d6-5f33b8bf3b34}, !- Demand Mixer Name
  {8adbbb18-793f-4fc0-b0c8-f977536f355b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {98f33ca6-c0f0-48f8-83c0-8463a2bdea5e}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {928bd4f3-3d81-43cd-9c2b-ca0587053b22}, !- Inlet Port
  {16c29811-64cd-47da-b95c-80984334a01c}; !- Outlet Port

OS:Node,
  {8f1669de-4928-4519-bc7e-cbe65784ffa7}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {56285c46-efe0-421e-afc8-b01162e6babb}, !- Inlet Port
  {d1aa9950-277e-492e-8c7d-ae14604dbabf}; !- Outlet Port

OS:Connection,
  {928bd4f3-3d81-43cd-9c2b-ca0587053b22}, !- Handle
  {b1d8528a-cc4e-4cbd-a469-e843b32a5599}, !- Source Object
  9,                                      !- Outlet Port
  {98f33ca6-c0f0-48f8-83c0-8463a2bdea5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1aa9950-277e-492e-8c7d-ae14604dbabf}, !- Handle
  {8f1669de-4928-4519-bc7e-cbe65784ffa7}, !- Source Object
  3,                                      !- Outlet Port
  {b1d8528a-cc4e-4cbd-a469-e843b32a5599}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ce226654-1e29-4a09-bcdf-cc5bcda75748}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0936a4eb-9dbf-42c2-a624-f9e793234b91}, !- Inlet Port
  {100efd2f-1285-4466-a315-20624d42bfd2}; !- Outlet Port

OS:Node,
  {1da57bbb-aa9f-4392-ac89-30128919f77c}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {93a32a3a-7dec-4ecf-a8f8-f51ce043c413}, !- Inlet Port
  {5cc1799f-7b77-40d2-bd29-70d88e1e10cb}; !- Outlet Port

OS:Node,
  {575646fe-d61b-4f06-9638-8b868fd4ee69}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {55814c4c-3e76-40d1-9340-d00de1b505fb}, !- Inlet Port
  {8e8f0e18-1b8e-423f-92fc-41b037261e37}; !- Outlet Port

OS:Connection,
  {0936a4eb-9dbf-42c2-a624-f9e793234b91}, !- Handle
  {b1d8528a-cc4e-4cbd-a469-e843b32a5599}, !- Source Object
  11,                                     !- Outlet Port
  {ce226654-1e29-4a09-bcdf-cc5bcda75748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cc1799f-7b77-40d2-bd29-70d88e1e10cb}, !- Handle
  {1da57bbb-aa9f-4392-ac89-30128919f77c}, !- Source Object
  3,                                      !- Outlet Port
  {b1d8528a-cc4e-4cbd-a469-e843b32a5599}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8adbbb18-793f-4fc0-b0c8-f977536f355b}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {100efd2f-1285-4466-a315-20624d42bfd2}, !- Inlet Node Name
  {f5fea0af-8b28-4277-92bd-4fcef8a1be8b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0160a80c-250b-43d6-a6d6-5f33b8bf3b34}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {93a32a3a-7dec-4ecf-a8f8-f51ce043c413}, !- Outlet Node Name
  {dc3c6df8-8809-4c5f-8d87-355028454dd6}; !- Inlet Node Name 1

OS:Connection,
  {100efd2f-1285-4466-a315-20624d42bfd2}, !- Handle
  {ce226654-1e29-4a09-bcdf-cc5bcda75748}, !- Source Object
  3,                                      !- Outlet Port
  {8adbbb18-793f-4fc0-b0c8-f977536f355b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a32a3a-7dec-4ecf-a8f8-f51ce043c413}, !- Handle
  {0160a80c-250b-43d6-a6d6-5f33b8bf3b34}, !- Source Object
  2,                                      !- Outlet Port
  {1da57bbb-aa9f-4392-ac89-30128919f77c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9f1518a8-d368-4806-b38b-9647d01c15ef}, !- Handle
  {b1d8528a-cc4e-4cbd-a469-e843b32a5599}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.86750476628153,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  44844.5,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  48387.85,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {57887ebe-cf9b-482e-9601-6245b51a6349}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {e92390de-f7ca-484e-b978-8cc5ef2b1b6b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a6216968-f85c-4bae-8f54-b1fb9d9b7d27}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {611f353a-21fe-4766-8824-70bc596422a0}, !- Control Zone Name
  {8f1669de-4928-4519-bc7e-cbe65784ffa7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {686537fd-6146-46e9-9582-b5fd96c2474f}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Gas Htg Coil 396kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  146913.494269149,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {09a4e7fd-cc2a-4649-b240-09d2cc7cd0a0}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {be28e34c-3f7c-47fd-9f43-ac0f3766eb6c}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 171kBtu/hr 9.28EER 182kBtu/hr 9.5EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  64020.9363728113,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  3.86750476628153,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fc8b8247-3943-4417-8bd4-f4b3544ec895}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  3.86750476628153,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {344d26f8-99eb-4de2-91df-4cfd634ef884}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4a4f52f8-1822-4592-8c9d-680c82792364}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {344d26f8-99eb-4de2-91df-4cfd634ef884}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4a4f52f8-1822-4592-8c9d-680c82792364}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {02b53fa4-3ba5-429e-ab60-6d0aae545e46}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {611f353a-21fe-4766-8824-70bc596422a0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {1aa512cc-8078-40ca-8223-681f8eae8c76}, !- Air Inlet Node Name
  {56285c46-efe0-421e-afc8-b01162e6babb}, !- Air Outlet Node Name
  {fc8b8247-3943-4417-8bd4-f4b3544ec895}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7f75b049-96e3-4b28-96f0-5cd618f1aba1}, !- Supply Air Fan Operating Mode Schedule Name
  {686537fd-6146-46e9-9582-b5fd96c2474f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {be28e34c-3f7c-47fd-9f43-ac0f3766eb6c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {09a4e7fd-cc2a-4649-b240-09d2cc7cd0a0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  3.86750476628153,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  3.86750476628153,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {56285c46-efe0-421e-afc8-b01162e6babb}, !- Handle
  {02b53fa4-3ba5-429e-ab60-6d0aae545e46}, !- Source Object
  7,                                      !- Outlet Port
  {8f1669de-4928-4519-bc7e-cbe65784ffa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {93073877-27d1-43bc-afe3-def2d516d445}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.347552127422723,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  3.86750476628153,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {db9072b2-6ca0-4f9c-87ed-aaf9e360d33a}, !- Minimum Outdoor Air Schedule Name
  {1e24b6c0-aa69-4311-be04-d82173b1a59f}, !- Minimum Fraction of Outdoor Air Schedule Name
  {14d86c15-ac32-4355-b6f5-52a3c3079cb6}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b551b92b-7bc6-4d51-95ae-70648eb24853}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b551b92b-7bc6-4d51-95ae-70648eb24853}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f7ef6ef6-f178-4247-9ce8-cecbc04d7625}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC OA System, !- Name
  {93073877-27d1-43bc-afe3-def2d516d445}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {feba2b67-a8e3-4b83-9692-6f88a5d7cc60}, !- Mixed Air Node Name
  {d318396a-77be-4c60-93d8-003ea89eb350}, !- Outdoor Air Stream Node Name
  {f1e72de2-b6be-430d-b86e-db8173e61608}, !- Relief Air Stream Node Name
  {16c29811-64cd-47da-b95c-80984334a01c}; !- Return Air Stream Node Name

OS:Node,
  {478876e4-b995-40d6-bd86-6dc3da09a192}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d318396a-77be-4c60-93d8-003ea89eb350}; !- Outlet Port

OS:Connection,
  {d318396a-77be-4c60-93d8-003ea89eb350}, !- Handle
  {478876e4-b995-40d6-bd86-6dc3da09a192}, !- Source Object
  3,                                      !- Outlet Port
  {f7ef6ef6-f178-4247-9ce8-cecbc04d7625}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {af599f5e-9d13-450d-9618-539ecfa23177}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {f1e72de2-b6be-430d-b86e-db8173e61608}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1e72de2-b6be-430d-b86e-db8173e61608}, !- Handle
  {f7ef6ef6-f178-4247-9ce8-cecbc04d7625}, !- Source Object
  7,                                      !- Outlet Port
  {af599f5e-9d13-450d-9618-539ecfa23177}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a625843-ab47-4259-b36a-589308798e5b}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {feba2b67-a8e3-4b83-9692-6f88a5d7cc60}, !- Inlet Port
  {1aa512cc-8078-40ca-8223-681f8eae8c76}; !- Outlet Port

OS:Connection,
  {16c29811-64cd-47da-b95c-80984334a01c}, !- Handle
  {98f33ca6-c0f0-48f8-83c0-8463a2bdea5e}, !- Source Object
  3,                                      !- Outlet Port
  {f7ef6ef6-f178-4247-9ce8-cecbc04d7625}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {feba2b67-a8e3-4b83-9692-6f88a5d7cc60}, !- Handle
  {f7ef6ef6-f178-4247-9ce8-cecbc04d7625}, !- Source Object
  5,                                      !- Outlet Port
  {8a625843-ab47-4259-b36a-589308798e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa512cc-8078-40ca-8223-681f8eae8c76}, !- Handle
  {8a625843-ab47-4259-b36a-589308798e5b}, !- Source Object
  3,                                      !- Outlet Port
  {02b53fa4-3ba5-429e-ab60-6d0aae545e46}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e92390de-f7ca-484e-b978-8cc5ef2b1b6b}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ec8333c1-938d-4785-b8c2-b960407b9d57}, !- Control Zone or Zone List Name
  {884b0b22-c2b6-46b3-99b1-f5490a651415}, !- Cooling Control Zone or Zone List Name
  {43fcef59-20c6-4701-89fc-993bdf091cdb}, !- Heating Control Zone or Zone List Name
  {5c63b6c5-3bd8-40a6-b45e-5604c31a2129}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ec8333c1-938d-4785-b8c2-b960407b9d57}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {884b0b22-c2b6-46b3-99b1-f5490a651415}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {43fcef59-20c6-4701-89fc-993bdf091cdb}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5c63b6c5-3bd8-40a6-b45e-5604c31a2129}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {432908a3-26e5-41af-8beb-d18ce6e748f3}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {2777e2f2-c05f-4d2b-b17f-9310c00c2dfb}, !- Air Inlet Node Name
  {55814c4c-3e76-40d1-9340-d00de1b505fb}, !- Air Outlet Node Name
  3.86750476628153;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c9835944-eda5-4863-90d4-37cda478255c}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground Return Air Node, !- Name
  {188e071a-dc83-4ab3-8e51-a3ed852139c8}, !- Inlet Port
  {dc3c6df8-8809-4c5f-8d87-355028454dd6}; !- Outlet Port

OS:Connection,
  {8e8f0e18-1b8e-423f-92fc-41b037261e37}, !- Handle
  {575646fe-d61b-4f06-9638-8b868fd4ee69}, !- Source Object
  3,                                      !- Outlet Port
  {66c9410d-9a12-47f6-b508-539acf14a1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {188e071a-dc83-4ab3-8e51-a3ed852139c8}, !- Handle
  {7d42a473-ebb5-4344-bd4d-aa3c76f543c4}, !- Source Object
  2,                                      !- Outlet Port
  {c9835944-eda5-4863-90d4-37cda478255c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3c6df8-8809-4c5f-8d87-355028454dd6}, !- Handle
  {c9835944-eda5-4863-90d4-37cda478255c}, !- Source Object
  3,                                      !- Outlet Port
  {0160a80c-250b-43d6-a6d6-5f33b8bf3b34}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd41d376-4409-43b1-81cd-e8ac530aac10}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f5fea0af-8b28-4277-92bd-4fcef8a1be8b}, !- Inlet Port
  {2777e2f2-c05f-4d2b-b17f-9310c00c2dfb}; !- Outlet Port

OS:Connection,
  {f5fea0af-8b28-4277-92bd-4fcef8a1be8b}, !- Handle
  {8adbbb18-793f-4fc0-b0c8-f977536f355b}, !- Source Object
  3,                                      !- Outlet Port
  {bd41d376-4409-43b1-81cd-e8ac530aac10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2777e2f2-c05f-4d2b-b17f-9310c00c2dfb}, !- Handle
  {bd41d376-4409-43b1-81cd-e8ac530aac10}, !- Source Object
  3,                                      !- Outlet Port
  {432908a3-26e5-41af-8beb-d18ce6e748f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55814c4c-3e76-40d1-9340-d00de1b505fb}, !- Handle
  {432908a3-26e5-41af-8beb-d18ce6e748f3}, !- Source Object
  4,                                      !- Outlet Port
  {575646fe-d61b-4f06-9638-8b868fd4ee69}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {02dad158-8b80-4d35-bcc3-f0602fb18083}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {263f1892-539a-42ee-8b40-87a4f04a0fca}, !- Availability Schedule
  {4ae801b8-1055-4fa4-be48-3ae2b69ccc93}, !- Availability Manager List Name
  1.08679542088858,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eabe39fa-3e24-46d4-ae0a-d1082a865242}, !- Supply Side Inlet Node Name
  {f4d4a39d-f67b-46d0-9fcc-80496e7ee3a2}, !- Demand Side Outlet Node Name
  {76528784-6005-4820-bbd3-423571a822f3}, !- Demand Side Inlet Node A
  {94062d72-e6e1-413a-9d84-ec9a299d370d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa667988-838a-44d1-afda-20340bd25245}, !- Demand Mixer Name
  {626386ad-d338-45e3-baf2-b209bcddf88e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {684ab560-1e14-4ec1-b32b-28a53d4a3358}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {eabe39fa-3e24-46d4-ae0a-d1082a865242}, !- Inlet Port
  {5af6f15b-ae23-463e-9147-331ea98dbf39}; !- Outlet Port

OS:Node,
  {b2eb576a-8316-4d34-bb3c-3dab6a7c35ee}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {29978ccd-a411-4e5c-a204-7b92315be8cb}, !- Inlet Port
  {94062d72-e6e1-413a-9d84-ec9a299d370d}; !- Outlet Port

OS:Connection,
  {eabe39fa-3e24-46d4-ae0a-d1082a865242}, !- Handle
  {02dad158-8b80-4d35-bcc3-f0602fb18083}, !- Source Object
  9,                                      !- Outlet Port
  {684ab560-1e14-4ec1-b32b-28a53d4a3358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94062d72-e6e1-413a-9d84-ec9a299d370d}, !- Handle
  {b2eb576a-8316-4d34-bb3c-3dab6a7c35ee}, !- Source Object
  3,                                      !- Outlet Port
  {02dad158-8b80-4d35-bcc3-f0602fb18083}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2e584a00-6269-40d8-baad-52e6dd516006}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {76528784-6005-4820-bbd3-423571a822f3}, !- Inlet Port
  {d7e64690-497b-4abf-bcf1-1decf793c574}; !- Outlet Port

OS:Node,
  {ba3f1032-35a6-460a-a986-013ddaf069cc}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {3b0b0e5c-b0f7-440a-ac6f-857004a5d69a}, !- Inlet Port
  {f4d4a39d-f67b-46d0-9fcc-80496e7ee3a2}; !- Outlet Port

OS:Node,
  {64730362-ae90-4974-9534-634a73313c0a}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4ac1eb18-4f5e-4669-a0a2-ca357dbea984}, !- Inlet Port
  {ccd13847-8a03-4ea9-88ed-7005b38914b3}; !- Outlet Port

OS:Connection,
  {76528784-6005-4820-bbd3-423571a822f3}, !- Handle
  {02dad158-8b80-4d35-bcc3-f0602fb18083}, !- Source Object
  11,                                     !- Outlet Port
  {2e584a00-6269-40d8-baad-52e6dd516006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d4a39d-f67b-46d0-9fcc-80496e7ee3a2}, !- Handle
  {ba3f1032-35a6-460a-a986-013ddaf069cc}, !- Source Object
  3,                                      !- Outlet Port
  {02dad158-8b80-4d35-bcc3-f0602fb18083}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {626386ad-d338-45e3-baf2-b209bcddf88e}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {d7e64690-497b-4abf-bcf1-1decf793c574}, !- Inlet Node Name
  {cbca7e1e-6d53-49c1-a520-06aa3873f5db}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa667988-838a-44d1-afda-20340bd25245}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {3b0b0e5c-b0f7-440a-ac6f-857004a5d69a}, !- Outlet Node Name
  {4095102e-8ed8-4ee6-92ee-536c25c7d51f}; !- Inlet Node Name 1

OS:Connection,
  {d7e64690-497b-4abf-bcf1-1decf793c574}, !- Handle
  {2e584a00-6269-40d8-baad-52e6dd516006}, !- Source Object
  3,                                      !- Outlet Port
  {626386ad-d338-45e3-baf2-b209bcddf88e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b0b0e5c-b0f7-440a-ac6f-857004a5d69a}, !- Handle
  {aa667988-838a-44d1-afda-20340bd25245}, !- Source Object
  2,                                      !- Outlet Port
  {ba3f1032-35a6-460a-a986-013ddaf069cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f1b9756c-d147-4778-a06c-041f26270892}, !- Handle
  {02dad158-8b80-4d35-bcc3-f0602fb18083}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.08679542088858,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11259.19,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  18573.78,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4ae801b8-1055-4fa4-be48-3ae2b69ccc93}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {342d20d5-d19e-4272-975a-bd981f6497a7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6f3ed733-6bdb-40a7-85ce-72d58bb437ca}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3e0c165e-edc6-48b8-9333-2026564554ad}, !- Control Zone Name
  {b2eb576a-8316-4d34-bb3c-3dab6a7c35ee}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1bb81ec7-b0b6-4697-95be-e0bd451a1e9a}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Gas Htg Coil 127kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  43217.0395317686,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6ee17c93-1414-4c2d-a79d-3405ec0edcd8}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {42f58b2d-addd-4244-a99f-646f1c6efc0f}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 57kBtu/hr 11.06SEER 59kBtu/hr 13.0SEER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  17990.3231400195,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  1.08679542088858,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c1c29c98-e704-4cad-985a-a0e927ffce11}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.08679542088858,                       !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4d1cd0b-9b53-4ff5-8701-5206c2bcd65c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b1f586fd-2ffd-4c5d-bf30-45c95e41ed1c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f4d1cd0b-9b53-4ff5-8701-5206c2bcd65c}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b1f586fd-2ffd-4c5d-bf30-45c95e41ed1c}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7daaeee3-666e-434e-bc40-21cc090f8e82}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3e0c165e-edc6-48b8-9333-2026564554ad}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {0e58240c-464d-4089-ace3-ce0b5b3565f3}, !- Air Inlet Node Name
  {29978ccd-a411-4e5c-a204-7b92315be8cb}, !- Air Outlet Node Name
  {c1c29c98-e704-4cad-985a-a0e927ffce11}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ef12efcd-0701-4ab4-b741-bddae14bf3bb}, !- Supply Air Fan Operating Mode Schedule Name
  {1bb81ec7-b0b6-4697-95be-e0bd451a1e9a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {42f58b2d-addd-4244-a99f-646f1c6efc0f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6ee17c93-1414-4c2d-a79d-3405ec0edcd8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.08679542088858,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.08679542088858,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {29978ccd-a411-4e5c-a204-7b92315be8cb}, !- Handle
  {7daaeee3-666e-434e-bc40-21cc090f8e82}, !- Source Object
  7,                                      !- Outlet Port
  {b2eb576a-8316-4d34-bb3c-3dab6a7c35ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {22cc4adf-02a1-4838-8c34-588b445fecc9}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.132649560485889,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.08679542088858,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0ad92bc5-78d9-43df-b6f2-53cb5a27c3fe}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6bcdfad2-f588-4220-a81c-6fdea573b660}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8d5044dd-ba03-4eb2-bbe2-4b9ee908e2f2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8d5044dd-ba03-4eb2-bbe2-4b9ee908e2f2}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {064f83e2-90f6-4644-9dc9-a85233d4f53b}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC OA System, !- Name
  {22cc4adf-02a1-4838-8c34-588b445fecc9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5dbad5e0-7bb4-4a99-b096-3c967cdc78cb}, !- Mixed Air Node Name
  {7c7eb4b0-ce57-4341-ad6a-fcd0845aa9b7}, !- Outdoor Air Stream Node Name
  {9ea051cd-0364-4269-9495-1dbceda5e4f0}, !- Relief Air Stream Node Name
  {5af6f15b-ae23-463e-9147-331ea98dbf39}; !- Return Air Stream Node Name

OS:Node,
  {b5b3bf37-6065-4057-9a27-01e4306f056f}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7c7eb4b0-ce57-4341-ad6a-fcd0845aa9b7}; !- Outlet Port

OS:Connection,
  {7c7eb4b0-ce57-4341-ad6a-fcd0845aa9b7}, !- Handle
  {b5b3bf37-6065-4057-9a27-01e4306f056f}, !- Source Object
  3,                                      !- Outlet Port
  {064f83e2-90f6-4644-9dc9-a85233d4f53b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43b906aa-e34e-4557-a4b9-13181b1c6cd7}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {9ea051cd-0364-4269-9495-1dbceda5e4f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ea051cd-0364-4269-9495-1dbceda5e4f0}, !- Handle
  {064f83e2-90f6-4644-9dc9-a85233d4f53b}, !- Source Object
  7,                                      !- Outlet Port
  {43b906aa-e34e-4557-a4b9-13181b1c6cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7588409f-e18a-4f66-a471-3b4282cc996e}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {5dbad5e0-7bb4-4a99-b096-3c967cdc78cb}, !- Inlet Port
  {0e58240c-464d-4089-ace3-ce0b5b3565f3}; !- Outlet Port

OS:Connection,
  {5af6f15b-ae23-463e-9147-331ea98dbf39}, !- Handle
  {684ab560-1e14-4ec1-b32b-28a53d4a3358}, !- Source Object
  3,                                      !- Outlet Port
  {064f83e2-90f6-4644-9dc9-a85233d4f53b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5dbad5e0-7bb4-4a99-b096-3c967cdc78cb}, !- Handle
  {064f83e2-90f6-4644-9dc9-a85233d4f53b}, !- Source Object
  5,                                      !- Outlet Port
  {7588409f-e18a-4f66-a471-3b4282cc996e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e58240c-464d-4089-ace3-ce0b5b3565f3}, !- Handle
  {7588409f-e18a-4f66-a471-3b4282cc996e}, !- Source Object
  3,                                      !- Outlet Port
  {7daaeee3-666e-434e-bc40-21cc090f8e82}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {342d20d5-d19e-4272-975a-bd981f6497a7}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {611b4779-f8a8-4e75-a28d-8462d899a367}, !- Control Zone or Zone List Name
  {b40d146b-78d1-43f1-9de1-4a6ed55b16d8}, !- Cooling Control Zone or Zone List Name
  {493dd35e-9495-49ad-b7f2-41d4aeb34b62}, !- Heating Control Zone or Zone List Name
  {c61f3186-2dea-47cf-90cd-992c1cd00c9a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {611b4779-f8a8-4e75-a28d-8462d899a367}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {b40d146b-78d1-43f1-9de1-4a6ed55b16d8}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {493dd35e-9495-49ad-b7f2-41d4aeb34b62}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c61f3186-2dea-47cf-90cd-992c1cd00c9a}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce4334d9-ecb1-4f75-961e-d07337f35c98}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {d6bbae16-a720-426e-9f5f-fed66c06068c}, !- Air Inlet Node Name
  {4ac1eb18-4f5e-4669-a0a2-ca357dbea984}, !- Air Outlet Node Name
  1.08679542088858;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4ca36c1b-6e21-41c2-abad-cd5f04976c07}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground Return Air Node, !- Name
  {1acdb920-9eb4-4bd9-bc3a-315ad65dba13}, !- Inlet Port
  {4095102e-8ed8-4ee6-92ee-536c25c7d51f}; !- Outlet Port

OS:Connection,
  {ccd13847-8a03-4ea9-88ed-7005b38914b3}, !- Handle
  {64730362-ae90-4974-9534-634a73313c0a}, !- Source Object
  3,                                      !- Outlet Port
  {401915b1-37dc-4b8b-9600-bd01a0c49d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1acdb920-9eb4-4bd9-bc3a-315ad65dba13}, !- Handle
  {b8c855f2-18ab-4687-9756-c180f0257d41}, !- Source Object
  2,                                      !- Outlet Port
  {4ca36c1b-6e21-41c2-abad-cd5f04976c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4095102e-8ed8-4ee6-92ee-536c25c7d51f}, !- Handle
  {4ca36c1b-6e21-41c2-abad-cd5f04976c07}, !- Source Object
  3,                                      !- Outlet Port
  {aa667988-838a-44d1-afda-20340bd25245}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06ffa3b9-a7b5-4335-870d-8087cc9826f3}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {cbca7e1e-6d53-49c1-a520-06aa3873f5db}, !- Inlet Port
  {d6bbae16-a720-426e-9f5f-fed66c06068c}; !- Outlet Port

OS:Connection,
  {cbca7e1e-6d53-49c1-a520-06aa3873f5db}, !- Handle
  {626386ad-d338-45e3-baf2-b209bcddf88e}, !- Source Object
  3,                                      !- Outlet Port
  {06ffa3b9-a7b5-4335-870d-8087cc9826f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6bbae16-a720-426e-9f5f-fed66c06068c}, !- Handle
  {06ffa3b9-a7b5-4335-870d-8087cc9826f3}, !- Source Object
  3,                                      !- Outlet Port
  {ce4334d9-ecb1-4f75-961e-d07337f35c98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ac1eb18-4f5e-4669-a0a2-ca357dbea984}, !- Handle
  {ce4334d9-ecb1-4f75-961e-d07337f35c98}, !- Source Object
  4,                                      !- Outlet Port
  {64730362-ae90-4974-9534-634a73313c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f52cd8fd-a445-449d-b3db-9a9659d47682}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8fa762e5-16be-4e50-a9b2-9797730ea907}, !- Availability Schedule
  {9384b29e-c7b0-4ad7-926a-8abf5acc0046}, !- Availability Manager List Name
  0.455377266951231,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b33ae0dd-b222-4f37-9c8c-3b32747fa913}, !- Supply Side Inlet Node Name
  {296f4760-d7a5-4b60-914d-3997cf65f036}, !- Demand Side Outlet Node Name
  {a26f6e72-612e-4f02-ad6a-967159ca518d}, !- Demand Side Inlet Node A
  {eb168fc2-2184-43a7-b960-4d6147faff0b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c1b1141a-93fd-48af-bf9e-e5986b846072}, !- Demand Mixer Name
  {becddc94-bebd-4200-87c1-45e12b9d0ae8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2c773ce7-6b31-42b5-bb7d-1d0e45f4b47f}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b33ae0dd-b222-4f37-9c8c-3b32747fa913}, !- Inlet Port
  {8c6f796c-76dc-4a6a-bf57-3c77755726fe}; !- Outlet Port

OS:Node,
  {a95cc60c-9802-4fa5-bec9-7dec5d71e98b}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {2662cecf-8c4d-48f9-83d4-2ef1346cd7ed}, !- Inlet Port
  {eb168fc2-2184-43a7-b960-4d6147faff0b}; !- Outlet Port

OS:Connection,
  {b33ae0dd-b222-4f37-9c8c-3b32747fa913}, !- Handle
  {f52cd8fd-a445-449d-b3db-9a9659d47682}, !- Source Object
  9,                                      !- Outlet Port
  {2c773ce7-6b31-42b5-bb7d-1d0e45f4b47f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb168fc2-2184-43a7-b960-4d6147faff0b}, !- Handle
  {a95cc60c-9802-4fa5-bec9-7dec5d71e98b}, !- Source Object
  3,                                      !- Outlet Port
  {f52cd8fd-a445-449d-b3db-9a9659d47682}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eb0a38de-0b70-42c0-9562-1d45d0e3b120}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {a26f6e72-612e-4f02-ad6a-967159ca518d}, !- Inlet Port
  {3612fe2f-19de-4b04-9f07-d343f7c9b1da}; !- Outlet Port

OS:Node,
  {12c4787f-add9-463a-80e7-95cd898fd04c}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {515666bf-a5a2-4ff3-80f2-60cba24753e5}, !- Inlet Port
  {296f4760-d7a5-4b60-914d-3997cf65f036}; !- Outlet Port

OS:Node,
  {c209e4fa-639b-476a-9504-a6296ffdb964}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b8a1a766-b397-445b-9a02-deb04bf13b1b}, !- Inlet Port
  {2c1a04b3-dd57-4068-a3eb-d74dfaec5cc1}; !- Outlet Port

OS:Connection,
  {a26f6e72-612e-4f02-ad6a-967159ca518d}, !- Handle
  {f52cd8fd-a445-449d-b3db-9a9659d47682}, !- Source Object
  11,                                     !- Outlet Port
  {eb0a38de-0b70-42c0-9562-1d45d0e3b120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296f4760-d7a5-4b60-914d-3997cf65f036}, !- Handle
  {12c4787f-add9-463a-80e7-95cd898fd04c}, !- Source Object
  3,                                      !- Outlet Port
  {f52cd8fd-a445-449d-b3db-9a9659d47682}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {becddc94-bebd-4200-87c1-45e12b9d0ae8}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {3612fe2f-19de-4b04-9f07-d343f7c9b1da}, !- Inlet Node Name
  {01d49d38-1c9b-4641-ad74-76ea3be415a3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c1b1141a-93fd-48af-bf9e-e5986b846072}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {515666bf-a5a2-4ff3-80f2-60cba24753e5}, !- Outlet Node Name
  {fcb84db9-f993-424f-a799-184d77fb86e2}; !- Inlet Node Name 1

OS:Connection,
  {3612fe2f-19de-4b04-9f07-d343f7c9b1da}, !- Handle
  {eb0a38de-0b70-42c0-9562-1d45d0e3b120}, !- Source Object
  3,                                      !- Outlet Port
  {becddc94-bebd-4200-87c1-45e12b9d0ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {515666bf-a5a2-4ff3-80f2-60cba24753e5}, !- Handle
  {c1b1141a-93fd-48af-bf9e-e5986b846072}, !- Source Object
  2,                                      !- Outlet Port
  {12c4787f-add9-463a-80e7-95cd898fd04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {737aa2bd-9d3c-4acc-8806-ce890829d4bd}, !- Handle
  {f52cd8fd-a445-449d-b3db-9a9659d47682}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.455377266951231,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5165.61,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6902.04,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9384b29e-c7b0-4ad7-926a-8abf5acc0046}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {88473910-bc19-4028-bcf5-e374c709f577}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {776ff8ab-8735-4d67-80f8-bfbcdadbd395}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d221027d-a601-4ac6-9db5-deb1cd244f0b}, !- Control Zone Name
  {a95cc60c-9802-4fa5-bec9-7dec5d71e98b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ec1728b9-bbd9-4837-9078-0c3a0d14bc10}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Gas Htg Coil 43kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  16797.9103317958,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {98a8d92f-aff5-407c-9030-1afc635595ec}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d54e8421-dc74-40c5-88d6-062aa8c64727}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 11.06SEER 20kBtu/hr 13.0SEER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  7538.11069278648,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.455377266951231,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {422a76d9-e24e-47cc-ae59-19210faaa8bd}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.455377266951231,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0835d9d1-82ee-4432-9dfc-c549e25e0500}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {908f4c57-28de-497f-bcca-cf4f7e90df65}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0835d9d1-82ee-4432-9dfc-c549e25e0500}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {908f4c57-28de-497f-bcca-cf4f7e90df65}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e70cccae-a929-47f9-8f54-acf7e1e58549}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d221027d-a601-4ac6-9db5-deb1cd244f0b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {614b93aa-ae97-41ef-9be5-aca9fd33fc05}, !- Air Inlet Node Name
  {2662cecf-8c4d-48f9-83d4-2ef1346cd7ed}, !- Air Outlet Node Name
  {422a76d9-e24e-47cc-ae59-19210faaa8bd}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ac825bc5-22ad-4364-971b-6d32120142ae}, !- Supply Air Fan Operating Mode Schedule Name
  {ec1728b9-bbd9-4837-9078-0c3a0d14bc10}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d54e8421-dc74-40c5-88d6-062aa8c64727}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {98a8d92f-aff5-407c-9030-1afc635595ec}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.455377266951231,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.455377266951231,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2662cecf-8c4d-48f9-83d4-2ef1346cd7ed}, !- Handle
  {e70cccae-a929-47f9-8f54-acf7e1e58549}, !- Source Object
  7,                                      !- Outlet Port
  {a95cc60c-9802-4fa5-bec9-7dec5d71e98b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6b6b6e69-16c0-401a-af32-9b9c7367ba95}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.455377266951231,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b33bcaf-872f-45f1-b827-cd720931eedc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e9ce2bdf-1d52-4013-bc6c-e42c5f25b5e3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2ef6b21a-1af7-4f27-b148-27c51e7cee58}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2ef6b21a-1af7-4f27-b148-27c51e7cee58}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5b80d333-34ca-4667-ba0b-23b234fe3a0a}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC OA System, !- Name
  {6b6b6e69-16c0-401a-af32-9b9c7367ba95}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {841a5e93-0690-4e45-8456-ca66ea8999fe}, !- Mixed Air Node Name
  {fbfca43b-9da3-49fe-9e61-7fc8794a0d5a}, !- Outdoor Air Stream Node Name
  {23d6e3e4-4412-434c-aa59-9256f0bc577d}, !- Relief Air Stream Node Name
  {8c6f796c-76dc-4a6a-bf57-3c77755726fe}; !- Return Air Stream Node Name

OS:Node,
  {bb36684d-5bdf-444a-be98-83e1d16531b6}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fbfca43b-9da3-49fe-9e61-7fc8794a0d5a}; !- Outlet Port

OS:Connection,
  {fbfca43b-9da3-49fe-9e61-7fc8794a0d5a}, !- Handle
  {bb36684d-5bdf-444a-be98-83e1d16531b6}, !- Source Object
  3,                                      !- Outlet Port
  {5b80d333-34ca-4667-ba0b-23b234fe3a0a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e98880c7-6f59-4e47-aff6-9fb03885e922}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {23d6e3e4-4412-434c-aa59-9256f0bc577d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23d6e3e4-4412-434c-aa59-9256f0bc577d}, !- Handle
  {5b80d333-34ca-4667-ba0b-23b234fe3a0a}, !- Source Object
  7,                                      !- Outlet Port
  {e98880c7-6f59-4e47-aff6-9fb03885e922}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f60509de-f582-4dfc-97f7-7a23d763d2ce}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {841a5e93-0690-4e45-8456-ca66ea8999fe}, !- Inlet Port
  {614b93aa-ae97-41ef-9be5-aca9fd33fc05}; !- Outlet Port

OS:Connection,
  {8c6f796c-76dc-4a6a-bf57-3c77755726fe}, !- Handle
  {2c773ce7-6b31-42b5-bb7d-1d0e45f4b47f}, !- Source Object
  3,                                      !- Outlet Port
  {5b80d333-34ca-4667-ba0b-23b234fe3a0a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {841a5e93-0690-4e45-8456-ca66ea8999fe}, !- Handle
  {5b80d333-34ca-4667-ba0b-23b234fe3a0a}, !- Source Object
  5,                                      !- Outlet Port
  {f60509de-f582-4dfc-97f7-7a23d763d2ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614b93aa-ae97-41ef-9be5-aca9fd33fc05}, !- Handle
  {f60509de-f582-4dfc-97f7-7a23d763d2ce}, !- Source Object
  3,                                      !- Outlet Port
  {e70cccae-a929-47f9-8f54-acf7e1e58549}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {88473910-bc19-4028-bcf5-e374c709f577}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {53937486-e6f7-4c79-9fe9-9498ae771c4b}, !- Control Zone or Zone List Name
  {508f4675-9dfc-4cb7-97de-e37ed95311e5}, !- Cooling Control Zone or Zone List Name
  {4c371ca6-78ed-4d92-aa7c-149b69ea4e07}, !- Heating Control Zone or Zone List Name
  {46bdff13-b36f-40a6-b55d-2656653228f3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {53937486-e6f7-4c79-9fe9-9498ae771c4b}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {508f4675-9dfc-4cb7-97de-e37ed95311e5}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4c371ca6-78ed-4d92-aa7c-149b69ea4e07}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {46bdff13-b36f-40a6-b55d-2656653228f3}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9bf43ade-1157-4919-b04d-bca57dda2ea8}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {57f156ce-0eae-437a-9523-c82935bf40aa}, !- Air Inlet Node Name
  {b8a1a766-b397-445b-9a02-deb04bf13b1b}, !- Air Outlet Node Name
  0.455377266951231;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {382854b2-a1ca-4b53-a856-6da75ab1ac2e}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground Return Air Node, !- Name
  {e750bf94-ab55-4c02-9ff6-2dfad3925e07}, !- Inlet Port
  {fcb84db9-f993-424f-a799-184d77fb86e2}; !- Outlet Port

OS:Connection,
  {2c1a04b3-dd57-4068-a3eb-d74dfaec5cc1}, !- Handle
  {c209e4fa-639b-476a-9504-a6296ffdb964}, !- Source Object
  3,                                      !- Outlet Port
  {c90a5eef-772d-4bd6-b5a3-dd853b11af99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e750bf94-ab55-4c02-9ff6-2dfad3925e07}, !- Handle
  {9420ed73-51da-449a-8b24-630c861410fe}, !- Source Object
  2,                                      !- Outlet Port
  {382854b2-a1ca-4b53-a856-6da75ab1ac2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb84db9-f993-424f-a799-184d77fb86e2}, !- Handle
  {382854b2-a1ca-4b53-a856-6da75ab1ac2e}, !- Source Object
  3,                                      !- Outlet Port
  {c1b1141a-93fd-48af-bf9e-e5986b846072}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84a9a4a4-e7aa-45fa-a897-4e518c71b020}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {01d49d38-1c9b-4641-ad74-76ea3be415a3}, !- Inlet Port
  {57f156ce-0eae-437a-9523-c82935bf40aa}; !- Outlet Port

OS:Connection,
  {01d49d38-1c9b-4641-ad74-76ea3be415a3}, !- Handle
  {becddc94-bebd-4200-87c1-45e12b9d0ae8}, !- Source Object
  3,                                      !- Outlet Port
  {84a9a4a4-e7aa-45fa-a897-4e518c71b020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f156ce-0eae-437a-9523-c82935bf40aa}, !- Handle
  {84a9a4a4-e7aa-45fa-a897-4e518c71b020}, !- Source Object
  3,                                      !- Outlet Port
  {9bf43ade-1157-4919-b04d-bca57dda2ea8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8a1a766-b397-445b-9a02-deb04bf13b1b}, !- Handle
  {9bf43ade-1157-4919-b04d-bca57dda2ea8}, !- Source Object
  4,                                      !- Outlet Port
  {c209e4fa-639b-476a-9504-a6296ffdb964}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5a9b0b2d-73f4-46b6-ad1b-341bacfc0e68}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7f1c32df-c280-4d6a-9a91-e40c8211c36e}, !- Availability Schedule
  {3bf67b9b-ed4e-491d-a414-02bb648bc682}, !- Availability Manager List Name
  3.59905351305285,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {de8e605b-2df3-4fd8-aa6b-340919aaadf4}, !- Supply Side Inlet Node Name
  {dcf19b25-3922-4d6e-bafe-54281bd006ec}, !- Demand Side Outlet Node Name
  {0030c933-d703-4754-88bc-e28d838df095}, !- Demand Side Inlet Node A
  {0b9f729e-f0d4-4aa8-89fc-83f99b04c8e9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {93c693f8-498d-4651-a1e0-c4ee9549d391}, !- Demand Mixer Name
  {1ea9ccf4-f761-45ef-9f42-54edb9676f43}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {91ec35b1-35bc-4193-b34a-13813ff528f2}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {de8e605b-2df3-4fd8-aa6b-340919aaadf4}, !- Inlet Port
  {c0560f55-6e6f-4d62-bdaa-6b887bf49597}; !- Outlet Port

OS:Node,
  {67aebb2b-a10d-46f9-abc7-5008e5f41c3b}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1532ec93-6625-45c1-87c9-da48cb68ed70}, !- Inlet Port
  {0b9f729e-f0d4-4aa8-89fc-83f99b04c8e9}; !- Outlet Port

OS:Connection,
  {de8e605b-2df3-4fd8-aa6b-340919aaadf4}, !- Handle
  {5a9b0b2d-73f4-46b6-ad1b-341bacfc0e68}, !- Source Object
  9,                                      !- Outlet Port
  {91ec35b1-35bc-4193-b34a-13813ff528f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b9f729e-f0d4-4aa8-89fc-83f99b04c8e9}, !- Handle
  {67aebb2b-a10d-46f9-abc7-5008e5f41c3b}, !- Source Object
  3,                                      !- Outlet Port
  {5a9b0b2d-73f4-46b6-ad1b-341bacfc0e68}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {550fb6c5-b434-42c6-8ce6-650b221a8fa7}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0030c933-d703-4754-88bc-e28d838df095}, !- Inlet Port
  {a1a049ca-7480-496f-aabb-57cfbcf39bee}; !- Outlet Port

OS:Node,
  {73df6b9b-a8f9-4d03-92ce-8b07531ed2cc}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {542bbccc-aede-4f4a-b084-7c7a1560d5ca}, !- Inlet Port
  {dcf19b25-3922-4d6e-bafe-54281bd006ec}; !- Outlet Port

OS:Node,
  {e7d19a82-b394-4dd0-a857-097fc11e61cc}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {48fb7539-e1e8-446a-a4dd-c59dfb4f2387}, !- Inlet Port
  {67589d63-491a-40a4-a410-568f09281af6}; !- Outlet Port

OS:Connection,
  {0030c933-d703-4754-88bc-e28d838df095}, !- Handle
  {5a9b0b2d-73f4-46b6-ad1b-341bacfc0e68}, !- Source Object
  11,                                     !- Outlet Port
  {550fb6c5-b434-42c6-8ce6-650b221a8fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf19b25-3922-4d6e-bafe-54281bd006ec}, !- Handle
  {73df6b9b-a8f9-4d03-92ce-8b07531ed2cc}, !- Source Object
  3,                                      !- Outlet Port
  {5a9b0b2d-73f4-46b6-ad1b-341bacfc0e68}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1ea9ccf4-f761-45ef-9f42-54edb9676f43}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {a1a049ca-7480-496f-aabb-57cfbcf39bee}, !- Inlet Node Name
  {25689868-7e78-4da5-a499-92120ab07d97}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {93c693f8-498d-4651-a1e0-c4ee9549d391}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {542bbccc-aede-4f4a-b084-7c7a1560d5ca}, !- Outlet Node Name
  {78128fcc-2677-43a4-b6f2-5ae7ce459b6c}; !- Inlet Node Name 1

OS:Connection,
  {a1a049ca-7480-496f-aabb-57cfbcf39bee}, !- Handle
  {550fb6c5-b434-42c6-8ce6-650b221a8fa7}, !- Source Object
  3,                                      !- Outlet Port
  {1ea9ccf4-f761-45ef-9f42-54edb9676f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542bbccc-aede-4f4a-b084-7c7a1560d5ca}, !- Handle
  {93c693f8-498d-4651-a1e0-c4ee9549d391}, !- Source Object
  2,                                      !- Outlet Port
  {73df6b9b-a8f9-4d03-92ce-8b07531ed2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d2995ed0-2dd2-49af-9787-886c6378fa17}, !- Handle
  {5a9b0b2d-73f4-46b6-ad1b-341bacfc0e68}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.59905351305285,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  41899.17,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  41045.93,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3bf67b9b-ed4e-491d-a414-02bb648bc682}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {d65800fa-4325-4f5e-94a3-e5ac028c05fd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a8dd0896-36fe-4a4e-adc8-96dbce3a31ac}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6ae28804-719e-40c4-98c2-07d10131d1ab}, !- Control Zone Name
  {67aebb2b-a10d-46f9-abc7-5008e5f41c3b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {9236461b-ad13-4a60-94c2-64ba2c81c7a7}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Gas Htg Coil 340kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  135264.124370357,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {14456faf-c939-43c1-957c-33010e2e04eb}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6477dd8c-281a-4e45-b23a-eaecc9dcd618}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 150kBtu/hr 9.28EER 156kBtu/hr 9.5EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  59577.1149321777,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  3.59905351305285,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4972da58-d3ea-443f-a993-152a3cae1c81}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  3.59905351305285,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba2ea85e-7994-4489-babc-626ca33b0a93}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {03afd7af-2fdb-4483-8856-462eb967956e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ba2ea85e-7994-4489-babc-626ca33b0a93}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {03afd7af-2fdb-4483-8856-462eb967956e}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5477d4d7-797b-4bb2-954b-b622088b21c2}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6ae28804-719e-40c4-98c2-07d10131d1ab}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {b9476080-a11a-485f-ae35-cd286fecb452}, !- Air Inlet Node Name
  {1532ec93-6625-45c1-87c9-da48cb68ed70}, !- Air Outlet Node Name
  {4972da58-d3ea-443f-a993-152a3cae1c81}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f379e632-e468-4495-82fe-3d98c3c6751a}, !- Supply Air Fan Operating Mode Schedule Name
  {9236461b-ad13-4a60-94c2-64ba2c81c7a7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6477dd8c-281a-4e45-b23a-eaecc9dcd618}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {14456faf-c939-43c1-957c-33010e2e04eb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  3.59905351305285,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  3.59905351305285,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1532ec93-6625-45c1-87c9-da48cb68ed70}, !- Handle
  {5477d4d7-797b-4bb2-954b-b622088b21c2}, !- Source Object
  7,                                      !- Outlet Port
  {67aebb2b-a10d-46f9-abc7-5008e5f41c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b7d890dc-6e13-4305-9df1-5f70940f8487}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.297155573387779,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  3.59905351305285,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2b403e9b-0cea-4eb9-9368-0d177606e7a5}, !- Minimum Outdoor Air Schedule Name
  {efbb8c44-de58-4403-94d3-85d5dfbfa242}, !- Minimum Fraction of Outdoor Air Schedule Name
  {c055daf6-39de-4467-8748-90118199937a}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f23a0e4a-bb8b-4586-b50b-e3f97b71faa9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f23a0e4a-bb8b-4586-b50b-e3f97b71faa9}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {459e0070-b5df-45bf-9a68-c26884eb3afc}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC OA System, !- Name
  {b7d890dc-6e13-4305-9df1-5f70940f8487}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c339cde9-d965-40fd-9235-ced4b40a7dad}, !- Mixed Air Node Name
  {c6182462-60e9-4832-aebd-a102e01a5c92}, !- Outdoor Air Stream Node Name
  {56fcaf47-2f0a-4266-998f-c4192f346ef0}, !- Relief Air Stream Node Name
  {c0560f55-6e6f-4d62-bdaa-6b887bf49597}; !- Return Air Stream Node Name

OS:Node,
  {691b80a0-f188-4709-a60f-43eb74535a2a}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c6182462-60e9-4832-aebd-a102e01a5c92}; !- Outlet Port

OS:Connection,
  {c6182462-60e9-4832-aebd-a102e01a5c92}, !- Handle
  {691b80a0-f188-4709-a60f-43eb74535a2a}, !- Source Object
  3,                                      !- Outlet Port
  {459e0070-b5df-45bf-9a68-c26884eb3afc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0f55aaa-472b-4889-836c-de61cc753b43}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {56fcaf47-2f0a-4266-998f-c4192f346ef0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56fcaf47-2f0a-4266-998f-c4192f346ef0}, !- Handle
  {459e0070-b5df-45bf-9a68-c26884eb3afc}, !- Source Object
  7,                                      !- Outlet Port
  {f0f55aaa-472b-4889-836c-de61cc753b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f3796b8-0b2d-4164-9e96-aad3cea52c83}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c339cde9-d965-40fd-9235-ced4b40a7dad}, !- Inlet Port
  {b9476080-a11a-485f-ae35-cd286fecb452}; !- Outlet Port

OS:Connection,
  {c0560f55-6e6f-4d62-bdaa-6b887bf49597}, !- Handle
  {91ec35b1-35bc-4193-b34a-13813ff528f2}, !- Source Object
  3,                                      !- Outlet Port
  {459e0070-b5df-45bf-9a68-c26884eb3afc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c339cde9-d965-40fd-9235-ced4b40a7dad}, !- Handle
  {459e0070-b5df-45bf-9a68-c26884eb3afc}, !- Source Object
  5,                                      !- Outlet Port
  {9f3796b8-0b2d-4164-9e96-aad3cea52c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9476080-a11a-485f-ae35-cd286fecb452}, !- Handle
  {9f3796b8-0b2d-4164-9e96-aad3cea52c83}, !- Source Object
  3,                                      !- Outlet Port
  {5477d4d7-797b-4bb2-954b-b622088b21c2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d65800fa-4325-4f5e-94a3-e5ac028c05fd}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {63890039-be8b-46b7-ab9b-a04aeb1da958}, !- Control Zone or Zone List Name
  {85690db3-d415-4cec-8fcf-184e5c7dc7f5}, !- Cooling Control Zone or Zone List Name
  {18892f60-95a0-4259-a332-cde6ba1fb9e3}, !- Heating Control Zone or Zone List Name
  {bc4db159-2506-46ad-b628-a7b002bd4e55}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63890039-be8b-46b7-ab9b-a04aeb1da958}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {85690db3-d415-4cec-8fcf-184e5c7dc7f5}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {18892f60-95a0-4259-a332-cde6ba1fb9e3}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bc4db159-2506-46ad-b628-a7b002bd4e55}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ffa2632e-28d1-44dc-8846-3dd2669b665b}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {dc3e350d-4ea5-4546-8f30-32ae84f90e9e}, !- Air Inlet Node Name
  {48fb7539-e1e8-446a-a4dd-c59dfb4f2387}, !- Air Outlet Node Name
  3.59905351305285;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d14db53a-a679-4808-bb15-ed672b815ce8}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground Return Air Node, !- Name
  {503da4ab-8f20-4588-930b-fd0a1a7363e3}, !- Inlet Port
  {78128fcc-2677-43a4-b6f2-5ae7ce459b6c}; !- Outlet Port

OS:Connection,
  {67589d63-491a-40a4-a410-568f09281af6}, !- Handle
  {e7d19a82-b394-4dd0-a857-097fc11e61cc}, !- Source Object
  3,                                      !- Outlet Port
  {d5546a5f-f376-4d85-b1ac-5468084138fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {503da4ab-8f20-4588-930b-fd0a1a7363e3}, !- Handle
  {5fa06107-aff9-486e-a45a-a28f829bb850}, !- Source Object
  2,                                      !- Outlet Port
  {d14db53a-a679-4808-bb15-ed672b815ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78128fcc-2677-43a4-b6f2-5ae7ce459b6c}, !- Handle
  {d14db53a-a679-4808-bb15-ed672b815ce8}, !- Source Object
  3,                                      !- Outlet Port
  {93c693f8-498d-4651-a1e0-c4ee9549d391}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {053be09e-ef6e-4c05-9479-b89388433432}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {25689868-7e78-4da5-a499-92120ab07d97}, !- Inlet Port
  {dc3e350d-4ea5-4546-8f30-32ae84f90e9e}; !- Outlet Port

OS:Connection,
  {25689868-7e78-4da5-a499-92120ab07d97}, !- Handle
  {1ea9ccf4-f761-45ef-9f42-54edb9676f43}, !- Source Object
  3,                                      !- Outlet Port
  {053be09e-ef6e-4c05-9479-b89388433432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3e350d-4ea5-4546-8f30-32ae84f90e9e}, !- Handle
  {053be09e-ef6e-4c05-9479-b89388433432}, !- Source Object
  3,                                      !- Outlet Port
  {ffa2632e-28d1-44dc-8846-3dd2669b665b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48fb7539-e1e8-446a-a4dd-c59dfb4f2387}, !- Handle
  {ffa2632e-28d1-44dc-8846-3dd2669b665b}, !- Source Object
  4,                                      !- Outlet Port
  {e7d19a82-b394-4dd0-a857-097fc11e61cc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e5206e5d-451d-477e-b549-0f43f6222bc8}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e84b8e67-b30d-4a34-898e-c7d58768b797}, !- Availability Schedule
  {71257c50-594a-41f9-aa03-4c4bc2163d55}, !- Availability Manager List Name
  0.549404337523378,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {de3b5559-5a97-416b-8607-f0a806760ac4}, !- Supply Side Inlet Node Name
  {8c8d2d6b-4aa3-4366-95c1-3c6b93a16a43}, !- Demand Side Outlet Node Name
  {12b89e9e-5b2f-404a-8b93-00b099f15dce}, !- Demand Side Inlet Node A
  {f075c3f6-418d-4a2d-818d-4ad527f618f8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b423b419-e4d5-4f90-a982-7c71eefca0fe}, !- Demand Mixer Name
  {eff3245a-ce70-4594-b3ab-2bac494a46dc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e14c0a75-cc75-4855-96ea-150de03788ff}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {de3b5559-5a97-416b-8607-f0a806760ac4}, !- Inlet Port
  {5fb78226-8e3d-4d60-b820-312237194e4f}; !- Outlet Port

OS:Node,
  {cc3af5eb-b5ed-4598-be9a-7e96fecde1c8}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f50eb942-fc09-4e99-b3a5-c89ab7efa7f2}, !- Inlet Port
  {f075c3f6-418d-4a2d-818d-4ad527f618f8}; !- Outlet Port

OS:Connection,
  {de3b5559-5a97-416b-8607-f0a806760ac4}, !- Handle
  {e5206e5d-451d-477e-b549-0f43f6222bc8}, !- Source Object
  9,                                      !- Outlet Port
  {e14c0a75-cc75-4855-96ea-150de03788ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f075c3f6-418d-4a2d-818d-4ad527f618f8}, !- Handle
  {cc3af5eb-b5ed-4598-be9a-7e96fecde1c8}, !- Source Object
  3,                                      !- Outlet Port
  {e5206e5d-451d-477e-b549-0f43f6222bc8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {690d255b-bac1-468f-9476-9a2bbd2fdc72}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {12b89e9e-5b2f-404a-8b93-00b099f15dce}, !- Inlet Port
  {081f83cf-a70a-467e-a157-5f8d09737de7}; !- Outlet Port

OS:Node,
  {446b0f9b-6b25-4926-b7fb-a5208abf10c7}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {9d6da654-2c23-44cb-8a08-00decd34d06b}, !- Inlet Port
  {8c8d2d6b-4aa3-4366-95c1-3c6b93a16a43}; !- Outlet Port

OS:Node,
  {2a7e1865-43cb-4ff5-99a9-f50828f737c4}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ebdbe331-fdb0-40d7-ab46-1c1a323fc6ec}, !- Inlet Port
  {03ee5283-bb61-492a-9840-604ed31160fc}; !- Outlet Port

OS:Connection,
  {12b89e9e-5b2f-404a-8b93-00b099f15dce}, !- Handle
  {e5206e5d-451d-477e-b549-0f43f6222bc8}, !- Source Object
  11,                                     !- Outlet Port
  {690d255b-bac1-468f-9476-9a2bbd2fdc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c8d2d6b-4aa3-4366-95c1-3c6b93a16a43}, !- Handle
  {446b0f9b-6b25-4926-b7fb-a5208abf10c7}, !- Source Object
  3,                                      !- Outlet Port
  {e5206e5d-451d-477e-b549-0f43f6222bc8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eff3245a-ce70-4594-b3ab-2bac494a46dc}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {081f83cf-a70a-467e-a157-5f8d09737de7}, !- Inlet Node Name
  {bc782abd-e360-4e87-8f80-f802119c2b3b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b423b419-e4d5-4f90-a982-7c71eefca0fe}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {9d6da654-2c23-44cb-8a08-00decd34d06b}, !- Outlet Node Name
  {f2ef2e94-a8db-40fc-bd51-295306adbdb5}; !- Inlet Node Name 1

OS:Connection,
  {081f83cf-a70a-467e-a157-5f8d09737de7}, !- Handle
  {690d255b-bac1-468f-9476-9a2bbd2fdc72}, !- Source Object
  3,                                      !- Outlet Port
  {eff3245a-ce70-4594-b3ab-2bac494a46dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6da654-2c23-44cb-8a08-00decd34d06b}, !- Handle
  {b423b419-e4d5-4f90-a982-7c71eefca0fe}, !- Source Object
  2,                                      !- Outlet Port
  {446b0f9b-6b25-4926-b7fb-a5208abf10c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c059f8f3-bca7-4873-97b1-4d9516ddc125}, !- Handle
  {e5206e5d-451d-477e-b549-0f43f6222bc8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.549404337523378,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6142.41,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6853.42,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {71257c50-594a-41f9-aa03-4c4bc2163d55}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {cd3af4ba-3b3a-4e86-abde-49101e488488}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f13ad80b-0f14-4383-81d8-1d934bcfac3d}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0d86f8b6-5bfb-4de8-bd05-79b1450b0509}, !- Control Zone Name
  {cc3af5eb-b5ed-4598-be9a-7e96fecde1c8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b5c0deec-e63d-46a8-969e-4f6e3e882602}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Gas Htg Coil 46kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  19902.8899796731,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {90a7929d-74b3-443c-8651-a3986dcfaf44}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3137d9ad-021f-4645-8d44-a05ee6e928cf}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 11.06SEER 21kBtu/hr 13.0SEER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  9094.59257611948,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  0.549404337523378,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9c11ebba-eb5a-44ea-843b-8cd4978e99d9}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.549404337523378,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95b9f208-9f3b-41b7-8961-837958394bfa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa4f1cea-d480-4d29-985a-c10bf094cc67}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95b9f208-9f3b-41b7-8961-837958394bfa}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa4f1cea-d480-4d29-985a-c10bf094cc67}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fd8be78a-7781-4363-8c26-dbd7656fb465}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0d86f8b6-5bfb-4de8-bd05-79b1450b0509}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {492e7249-fbf3-4467-8268-882f33e51085}, !- Air Inlet Node Name
  {f50eb942-fc09-4e99-b3a5-c89ab7efa7f2}, !- Air Outlet Node Name
  {9c11ebba-eb5a-44ea-843b-8cd4978e99d9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d1c40d72-97fa-40a5-a17a-1bf0933770c4}, !- Supply Air Fan Operating Mode Schedule Name
  {b5c0deec-e63d-46a8-969e-4f6e3e882602}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3137d9ad-021f-4645-8d44-a05ee6e928cf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {90a7929d-74b3-443c-8651-a3986dcfaf44}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.549404337523378,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.549404337523378,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f50eb942-fc09-4e99-b3a5-c89ab7efa7f2}, !- Handle
  {fd8be78a-7781-4363-8c26-dbd7656fb465}, !- Source Object
  7,                                      !- Outlet Port
  {cc3af5eb-b5ed-4598-be9a-7e96fecde1c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9dad9e0f-6754-4baa-a495-446dff69d45b}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.549404337523378,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a92bdfd8-fc39-4b09-98fa-bd67eaa9aea2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {78a3af1a-9875-40ea-aaa3-381531353ad4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2c5a6603-007a-4b86-a787-1938fea95355}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2c5a6603-007a-4b86-a787-1938fea95355}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2be79936-912e-40e9-9b40-f876dedac66a}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC OA System, !- Name
  {9dad9e0f-6754-4baa-a495-446dff69d45b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {507f4737-bc8c-406f-b30f-b5f5fd87beb7}, !- Mixed Air Node Name
  {a6cda46f-d99d-41b9-afa7-8cf74ea66d6e}, !- Outdoor Air Stream Node Name
  {237db66b-fa93-42aa-9d84-9ca1c5321bae}, !- Relief Air Stream Node Name
  {5fb78226-8e3d-4d60-b820-312237194e4f}; !- Return Air Stream Node Name

OS:Node,
  {83c222e4-e0dc-4718-94ca-fea1969ffd6b}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a6cda46f-d99d-41b9-afa7-8cf74ea66d6e}; !- Outlet Port

OS:Connection,
  {a6cda46f-d99d-41b9-afa7-8cf74ea66d6e}, !- Handle
  {83c222e4-e0dc-4718-94ca-fea1969ffd6b}, !- Source Object
  3,                                      !- Outlet Port
  {2be79936-912e-40e9-9b40-f876dedac66a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c994752-da07-4fc1-a3e5-1a54efb61009}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {237db66b-fa93-42aa-9d84-9ca1c5321bae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {237db66b-fa93-42aa-9d84-9ca1c5321bae}, !- Handle
  {2be79936-912e-40e9-9b40-f876dedac66a}, !- Source Object
  7,                                      !- Outlet Port
  {4c994752-da07-4fc1-a3e5-1a54efb61009}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {219a0a12-9326-41a6-a2b6-5f10853b67a4}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {507f4737-bc8c-406f-b30f-b5f5fd87beb7}, !- Inlet Port
  {492e7249-fbf3-4467-8268-882f33e51085}; !- Outlet Port

OS:Connection,
  {5fb78226-8e3d-4d60-b820-312237194e4f}, !- Handle
  {e14c0a75-cc75-4855-96ea-150de03788ff}, !- Source Object
  3,                                      !- Outlet Port
  {2be79936-912e-40e9-9b40-f876dedac66a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {507f4737-bc8c-406f-b30f-b5f5fd87beb7}, !- Handle
  {2be79936-912e-40e9-9b40-f876dedac66a}, !- Source Object
  5,                                      !- Outlet Port
  {219a0a12-9326-41a6-a2b6-5f10853b67a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {492e7249-fbf3-4467-8268-882f33e51085}, !- Handle
  {219a0a12-9326-41a6-a2b6-5f10853b67a4}, !- Source Object
  3,                                      !- Outlet Port
  {fd8be78a-7781-4363-8c26-dbd7656fb465}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cd3af4ba-3b3a-4e86-abde-49101e488488}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b00dd1e6-dd8c-4574-9887-e54455cca58a}, !- Control Zone or Zone List Name
  {6573902a-bfd0-49fd-a7b1-06b101978712}, !- Cooling Control Zone or Zone List Name
  {7f477421-e835-4400-940e-5bf16d45d196}, !- Heating Control Zone or Zone List Name
  {56d4e40f-1e79-4278-9a5f-d1d6f18791b3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b00dd1e6-dd8c-4574-9887-e54455cca58a}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {6573902a-bfd0-49fd-a7b1-06b101978712}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7f477421-e835-4400-940e-5bf16d45d196}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {56d4e40f-1e79-4278-9a5f-d1d6f18791b3}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1824eef6-69c4-4d7a-8185-83a3dd56032c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {41f6ceed-158f-4a6b-a431-c6dfbfe1bd59}, !- Air Inlet Node Name
  {ebdbe331-fdb0-40d7-ab46-1c1a323fc6ec}, !- Air Outlet Node Name
  0.549404337523378;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7e8e412e-aa8b-4157-8f6e-dd7ede8ab4d8}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground Return Air Node, !- Name
  {5fc8e1f0-6371-44ca-a48b-5048c55320df}, !- Inlet Port
  {f2ef2e94-a8db-40fc-bd51-295306adbdb5}; !- Outlet Port

OS:Connection,
  {03ee5283-bb61-492a-9840-604ed31160fc}, !- Handle
  {2a7e1865-43cb-4ff5-99a9-f50828f737c4}, !- Source Object
  3,                                      !- Outlet Port
  {6a7b328e-c17f-4835-9ed6-2ccd6a943c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc8e1f0-6371-44ca-a48b-5048c55320df}, !- Handle
  {f661b443-af95-45aa-9e64-50ba18a776ac}, !- Source Object
  2,                                      !- Outlet Port
  {7e8e412e-aa8b-4157-8f6e-dd7ede8ab4d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ef2e94-a8db-40fc-bd51-295306adbdb5}, !- Handle
  {7e8e412e-aa8b-4157-8f6e-dd7ede8ab4d8}, !- Source Object
  3,                                      !- Outlet Port
  {b423b419-e4d5-4f90-a982-7c71eefca0fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {29a01500-16cf-47ba-9b8e-08bd2b851c7c}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {bc782abd-e360-4e87-8f80-f802119c2b3b}, !- Inlet Port
  {41f6ceed-158f-4a6b-a431-c6dfbfe1bd59}; !- Outlet Port

OS:Connection,
  {bc782abd-e360-4e87-8f80-f802119c2b3b}, !- Handle
  {eff3245a-ce70-4594-b3ab-2bac494a46dc}, !- Source Object
  3,                                      !- Outlet Port
  {29a01500-16cf-47ba-9b8e-08bd2b851c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f6ceed-158f-4a6b-a431-c6dfbfe1bd59}, !- Handle
  {29a01500-16cf-47ba-9b8e-08bd2b851c7c}, !- Source Object
  3,                                      !- Outlet Port
  {1824eef6-69c4-4d7a-8185-83a3dd56032c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebdbe331-fdb0-40d7-ab46-1c1a323fc6ec}, !- Handle
  {1824eef6-69c4-4d7a-8185-83a3dd56032c}, !- Source Object
  4,                                      !- Outlet Port
  {2a7e1865-43cb-4ff5-99a9-f50828f737c4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ce70da06-a911-4aa2-9bf8-bf5debda0eea}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0e7d9c40-d602-4897-9035-83ea3fb6f114}, !- Availability Schedule
  {daad687e-8e02-4aef-8bf5-53727e172822}, !- Availability Manager List Name
  9.51889588773451,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {13d173eb-08c0-4307-a769-91be5ea2368b}, !- Supply Side Inlet Node Name
  {325a30cb-8dcc-4cf0-aeee-304aba61fba8}, !- Demand Side Outlet Node Name
  {359ac945-cfaf-4e55-9f5e-6b795082b116}, !- Demand Side Inlet Node A
  {57378515-69e1-4279-8f27-0566f22f914a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {864d9524-e511-4919-8eff-4fb2ef0fef59}, !- Demand Mixer Name
  {b5435d4e-6735-49e4-9f99-3eb9ade25449}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {947f2d58-9bd2-4445-928a-8d19ff9266e9}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {13d173eb-08c0-4307-a769-91be5ea2368b}, !- Inlet Port
  {b5d6aee9-d1ed-48ee-baaf-3c6374c29075}; !- Outlet Port

OS:Node,
  {b12bfc98-2bd0-48b2-bd0a-e6a1f46ea354}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {8dcabf7f-9393-4f03-adc3-361c55890cce}, !- Inlet Port
  {57378515-69e1-4279-8f27-0566f22f914a}; !- Outlet Port

OS:Connection,
  {13d173eb-08c0-4307-a769-91be5ea2368b}, !- Handle
  {ce70da06-a911-4aa2-9bf8-bf5debda0eea}, !- Source Object
  9,                                      !- Outlet Port
  {947f2d58-9bd2-4445-928a-8d19ff9266e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57378515-69e1-4279-8f27-0566f22f914a}, !- Handle
  {b12bfc98-2bd0-48b2-bd0a-e6a1f46ea354}, !- Source Object
  3,                                      !- Outlet Port
  {ce70da06-a911-4aa2-9bf8-bf5debda0eea}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1dbacfe6-8150-43af-b11e-9e78728cebb3}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {359ac945-cfaf-4e55-9f5e-6b795082b116}, !- Inlet Port
  {b4b6a894-5ffb-4fe6-8be7-4fa5b33513da}; !- Outlet Port

OS:Node,
  {34b8268c-ae66-49d0-a9f5-9d18a0bc8353}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7be228e6-b177-403e-98ac-8b24f69e58a1}, !- Inlet Port
  {325a30cb-8dcc-4cf0-aeee-304aba61fba8}; !- Outlet Port

OS:Node,
  {265adfcf-541b-4734-8785-a80c71b67ba5}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b11a8f73-d31f-4278-bcdf-97f20affaae9}, !- Inlet Port
  {c727a4aa-ba85-4031-a065-8772d39d06d7}; !- Outlet Port

OS:Connection,
  {359ac945-cfaf-4e55-9f5e-6b795082b116}, !- Handle
  {ce70da06-a911-4aa2-9bf8-bf5debda0eea}, !- Source Object
  11,                                     !- Outlet Port
  {1dbacfe6-8150-43af-b11e-9e78728cebb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325a30cb-8dcc-4cf0-aeee-304aba61fba8}, !- Handle
  {34b8268c-ae66-49d0-a9f5-9d18a0bc8353}, !- Source Object
  3,                                      !- Outlet Port
  {ce70da06-a911-4aa2-9bf8-bf5debda0eea}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b5435d4e-6735-49e4-9f99-3eb9ade25449}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {b4b6a894-5ffb-4fe6-8be7-4fa5b33513da}, !- Inlet Node Name
  {0d6ae815-68b9-4a54-861b-febcc6242cd9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {864d9524-e511-4919-8eff-4fb2ef0fef59}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {7be228e6-b177-403e-98ac-8b24f69e58a1}, !- Outlet Node Name
  {785a39f3-aa8a-43e6-bc4d-5f08045842aa}; !- Inlet Node Name 1

OS:Connection,
  {b4b6a894-5ffb-4fe6-8be7-4fa5b33513da}, !- Handle
  {1dbacfe6-8150-43af-b11e-9e78728cebb3}, !- Source Object
  3,                                      !- Outlet Port
  {b5435d4e-6735-49e4-9f99-3eb9ade25449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be228e6-b177-403e-98ac-8b24f69e58a1}, !- Handle
  {864d9524-e511-4919-8eff-4fb2ef0fef59}, !- Source Object
  2,                                      !- Outlet Port
  {34b8268c-ae66-49d0-a9f5-9d18a0bc8353}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b68eca8b-c298-4353-8593-85dc15b8c1b3}, !- Handle
  {ce70da06-a911-4aa2-9bf8-bf5debda0eea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  9.51889588773451,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  151953.51,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  286203.21,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {daad687e-8e02-4aef-8bf5-53727e172822}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {4fb22e54-9796-4ae7-92bf-b56f8350a6ad}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9fed45b1-371e-44ba-9136-4fb372d00a38}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {58358323-2cef-4b1c-9f32-2c8c19234ec7}, !- Control Zone Name
  {b12bfc98-2bd0-48b2-bd0a-e6a1f46ea354}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ad902466-586f-41ae-88fc-f37baf02fc91}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Gas Htg Coil 1874kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  493458.942194126,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e58a0c32-e1c8-483e-93cc-ebe66cc01017}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5c084190-c18c-43a2-a18c-2d6fceb2c05f}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 824kBtu/hr 8.63EER 962kBtu/hr 9.0EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  192009.071803833,                       !- Rated Total Cooling Capacity {W}
  0.772714912886714,                      !- Rated Sensible Heat Ratio
  3.13292757637909,                       !- Rated COP {W/W}
  9.51889588773451,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b0a4582c-471e-408f-ba37-c2c9230a336b}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  9.51889588773451,                       !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {adc567b7-80c6-495b-9b0f-c052349b1f5b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a1c9b9cd-b4e8-45e7-b8bd-dbb3970f398b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {adc567b7-80c6-495b-9b0f-c052349b1f5b}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a1c9b9cd-b4e8-45e7-b8bd-dbb3970f398b}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a86d3f4e-9bd6-45dc-b52b-c3695e2d5976}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {58358323-2cef-4b1c-9f32-2c8c19234ec7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {c74aa9ab-d3ec-43d5-937e-ee3c9e3d5ffb}, !- Air Inlet Node Name
  {8dcabf7f-9393-4f03-adc3-361c55890cce}, !- Air Outlet Node Name
  {b0a4582c-471e-408f-ba37-c2c9230a336b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6e4c68a6-7eb9-4bb8-afaa-c74d21c89ad3}, !- Supply Air Fan Operating Mode Schedule Name
  {ad902466-586f-41ae-88fc-f37baf02fc91}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5c084190-c18c-43a2-a18c-2d6fceb2c05f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e58a0c32-e1c8-483e-93cc-ebe66cc01017}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  9.51889588773451,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  9.51889588773451,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8dcabf7f-9393-4f03-adc3-361c55890cce}, !- Handle
  {a86d3f4e-9bd6-45dc-b52b-c3695e2d5976}, !- Source Object
  7,                                      !- Outlet Port
  {b12bfc98-2bd0-48b2-bd0a-e6a1f46ea354}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2e5a7781-3c11-4dd2-9814-e492ab51d5fc}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  3.24195080976971,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  9.51889588773451,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d19a0c34-65ba-4091-b72c-1652335ef033}, !- Minimum Outdoor Air Schedule Name
  {4c5778b0-23d5-461f-b16d-3a489cc5f09d}, !- Minimum Fraction of Outdoor Air Schedule Name
  {dedd14a8-5f97-48e6-a832-c5fc3c80d195}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2a54ba7b-1dc7-459b-87a5-ce2c854e6034}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2a54ba7b-1dc7-459b-87a5-ce2c854e6034}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7d5befbf-d1b2-4329-b558-0dcf1996a453}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC OA System, !- Name
  {2e5a7781-3c11-4dd2-9814-e492ab51d5fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b2111f29-f36b-49f1-a1be-e52d51256eae}, !- Mixed Air Node Name
  {52e90db6-5d6b-466b-8de4-3c91caff2c02}, !- Outdoor Air Stream Node Name
  {b0d0e2cd-e93a-4660-87b2-a16dfbd91302}, !- Relief Air Stream Node Name
  {b5d6aee9-d1ed-48ee-baaf-3c6374c29075}; !- Return Air Stream Node Name

OS:Node,
  {f53901f2-8c8e-470b-a204-cf55ea8cd213}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {52e90db6-5d6b-466b-8de4-3c91caff2c02}; !- Outlet Port

OS:Connection,
  {52e90db6-5d6b-466b-8de4-3c91caff2c02}, !- Handle
  {f53901f2-8c8e-470b-a204-cf55ea8cd213}, !- Source Object
  3,                                      !- Outlet Port
  {7d5befbf-d1b2-4329-b558-0dcf1996a453}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1b533e46-e0eb-49e5-87e1-e2f51cc23381}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {b0d0e2cd-e93a-4660-87b2-a16dfbd91302}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0d0e2cd-e93a-4660-87b2-a16dfbd91302}, !- Handle
  {7d5befbf-d1b2-4329-b558-0dcf1996a453}, !- Source Object
  7,                                      !- Outlet Port
  {1b533e46-e0eb-49e5-87e1-e2f51cc23381}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91a27659-efe5-40b6-94b8-5e9a2340276d}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b2111f29-f36b-49f1-a1be-e52d51256eae}, !- Inlet Port
  {c74aa9ab-d3ec-43d5-937e-ee3c9e3d5ffb}; !- Outlet Port

OS:Connection,
  {b5d6aee9-d1ed-48ee-baaf-3c6374c29075}, !- Handle
  {947f2d58-9bd2-4445-928a-8d19ff9266e9}, !- Source Object
  3,                                      !- Outlet Port
  {7d5befbf-d1b2-4329-b558-0dcf1996a453}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b2111f29-f36b-49f1-a1be-e52d51256eae}, !- Handle
  {7d5befbf-d1b2-4329-b558-0dcf1996a453}, !- Source Object
  5,                                      !- Outlet Port
  {91a27659-efe5-40b6-94b8-5e9a2340276d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c74aa9ab-d3ec-43d5-937e-ee3c9e3d5ffb}, !- Handle
  {91a27659-efe5-40b6-94b8-5e9a2340276d}, !- Source Object
  3,                                      !- Outlet Port
  {a86d3f4e-9bd6-45dc-b52b-c3695e2d5976}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4fb22e54-9796-4ae7-92bf-b56f8350a6ad}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {24279038-e2d8-40dd-b7e9-e0f7ab754f45}, !- Control Zone or Zone List Name
  {29d6c560-8498-42cb-9679-1c115a20b9fb}, !- Cooling Control Zone or Zone List Name
  {212cf1a3-4b52-41a5-8f27-58118daac661}, !- Heating Control Zone or Zone List Name
  {26742a74-3f79-42a9-98fe-ef84fb4f0f43}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {24279038-e2d8-40dd-b7e9-e0f7ab754f45}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {29d6c560-8498-42cb-9679-1c115a20b9fb}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {212cf1a3-4b52-41a5-8f27-58118daac661}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {26742a74-3f79-42a9-98fe-ef84fb4f0f43}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7aebee59-77af-4c78-a447-2390634aab9f}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {02da7bd1-e3b0-44f0-88f8-b7f48329a501}, !- Air Inlet Node Name
  {b11a8f73-d31f-4278-bcdf-97f20affaae9}, !- Air Outlet Node Name
  9.51889588773451;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9629b605-0f30-49e5-94b8-0a593389f568}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground Return Air Node, !- Name
  {989f0317-1a0a-4b8a-a449-1d331ac47191}, !- Inlet Port
  {785a39f3-aa8a-43e6-bc4d-5f08045842aa}; !- Outlet Port

OS:Connection,
  {c727a4aa-ba85-4031-a065-8772d39d06d7}, !- Handle
  {265adfcf-541b-4734-8785-a80c71b67ba5}, !- Source Object
  3,                                      !- Outlet Port
  {baf250ee-a624-4537-ae73-6ceef5fa2bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989f0317-1a0a-4b8a-a449-1d331ac47191}, !- Handle
  {74a46dd1-1fed-43ea-b586-7a49fbd32ec0}, !- Source Object
  2,                                      !- Outlet Port
  {9629b605-0f30-49e5-94b8-0a593389f568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {785a39f3-aa8a-43e6-bc4d-5f08045842aa}, !- Handle
  {9629b605-0f30-49e5-94b8-0a593389f568}, !- Source Object
  3,                                      !- Outlet Port
  {864d9524-e511-4919-8eff-4fb2ef0fef59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aec5d6c0-4067-42c1-979f-b94ac397c113}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0d6ae815-68b9-4a54-861b-febcc6242cd9}, !- Inlet Port
  {02da7bd1-e3b0-44f0-88f8-b7f48329a501}; !- Outlet Port

OS:Connection,
  {0d6ae815-68b9-4a54-861b-febcc6242cd9}, !- Handle
  {b5435d4e-6735-49e4-9f99-3eb9ade25449}, !- Source Object
  3,                                      !- Outlet Port
  {aec5d6c0-4067-42c1-979f-b94ac397c113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02da7bd1-e3b0-44f0-88f8-b7f48329a501}, !- Handle
  {aec5d6c0-4067-42c1-979f-b94ac397c113}, !- Source Object
  3,                                      !- Outlet Port
  {7aebee59-77af-4c78-a447-2390634aab9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b11a8f73-d31f-4278-bcdf-97f20affaae9}, !- Handle
  {7aebee59-77af-4c78-a447-2390634aab9f}, !- Source Object
  4,                                      !- Outlet Port
  {265adfcf-541b-4734-8785-a80c71b67ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7bed568d-4971-445c-bd8d-be9e18401463}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f37b866c-0fea-4efe-8e3e-3244bee7029c}, !- Availability Schedule
  {a812cadb-f1fe-48bf-b2fa-119b714614fd}, !- Availability Manager List Name
  3.1605969326354,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1d206e82-9732-460e-b71b-a9e602196aa1}, !- Supply Side Inlet Node Name
  {140f58b1-cd1a-4293-b588-fbde4de688ef}, !- Demand Side Outlet Node Name
  {c2803086-ecc6-45fc-aa58-a6199acee66e}, !- Demand Side Inlet Node A
  {903c53ed-ca21-4f1d-a2ee-6ca0da508cf0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a92fafa1-32d8-432b-b015-e13b95378018}, !- Demand Mixer Name
  {94fb0756-b6cb-4c4b-898d-8b6c74633f92}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {abdd175c-eebe-41dd-ba19-e2f670a61e55}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {1d206e82-9732-460e-b71b-a9e602196aa1}, !- Inlet Port
  {23698555-bb83-433b-9c3f-3f9b9193daec}; !- Outlet Port

OS:Node,
  {0fea586f-55a8-44ce-b869-659805c77ba7}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {31e881a7-65ed-40cf-adee-744c39d54f01}, !- Inlet Port
  {903c53ed-ca21-4f1d-a2ee-6ca0da508cf0}; !- Outlet Port

OS:Connection,
  {1d206e82-9732-460e-b71b-a9e602196aa1}, !- Handle
  {7bed568d-4971-445c-bd8d-be9e18401463}, !- Source Object
  9,                                      !- Outlet Port
  {abdd175c-eebe-41dd-ba19-e2f670a61e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {903c53ed-ca21-4f1d-a2ee-6ca0da508cf0}, !- Handle
  {0fea586f-55a8-44ce-b869-659805c77ba7}, !- Source Object
  3,                                      !- Outlet Port
  {7bed568d-4971-445c-bd8d-be9e18401463}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3fa3dd84-7e0c-46bc-b61f-d479153a549c}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c2803086-ecc6-45fc-aa58-a6199acee66e}, !- Inlet Port
  {6a04e25c-71dd-4ee5-b5e8-ddab25cc638e}; !- Outlet Port

OS:Node,
  {398ec1fe-30dd-453e-bad7-536cff25a6ed}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {ee8fc22f-1a6f-4e59-95ea-6e25fad75fbb}, !- Inlet Port
  {140f58b1-cd1a-4293-b588-fbde4de688ef}; !- Outlet Port

OS:Node,
  {708dae0b-1a49-43b3-879c-5f45a1a9e1bf}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9d06eb29-5da9-4722-800e-973e0ca3a98e}, !- Inlet Port
  {303bce38-4be3-4dac-a27c-2b37d1a556d2}; !- Outlet Port

OS:Connection,
  {c2803086-ecc6-45fc-aa58-a6199acee66e}, !- Handle
  {7bed568d-4971-445c-bd8d-be9e18401463}, !- Source Object
  11,                                     !- Outlet Port
  {3fa3dd84-7e0c-46bc-b61f-d479153a549c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140f58b1-cd1a-4293-b588-fbde4de688ef}, !- Handle
  {398ec1fe-30dd-453e-bad7-536cff25a6ed}, !- Source Object
  3,                                      !- Outlet Port
  {7bed568d-4971-445c-bd8d-be9e18401463}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94fb0756-b6cb-4c4b-898d-8b6c74633f92}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {6a04e25c-71dd-4ee5-b5e8-ddab25cc638e}, !- Inlet Node Name
  {1e713599-d49a-4349-8f1e-7e91b1f45aaf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a92fafa1-32d8-432b-b015-e13b95378018}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {ee8fc22f-1a6f-4e59-95ea-6e25fad75fbb}, !- Outlet Node Name
  {abc7c6c5-3850-4b76-98be-fff19fd496e8}; !- Inlet Node Name 1

OS:Connection,
  {6a04e25c-71dd-4ee5-b5e8-ddab25cc638e}, !- Handle
  {3fa3dd84-7e0c-46bc-b61f-d479153a549c}, !- Source Object
  3,                                      !- Outlet Port
  {94fb0756-b6cb-4c4b-898d-8b6c74633f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8fc22f-1a6f-4e59-95ea-6e25fad75fbb}, !- Handle
  {a92fafa1-32d8-432b-b015-e13b95378018}, !- Source Object
  2,                                      !- Outlet Port
  {398ec1fe-30dd-453e-bad7-536cff25a6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8ec0098d-77c7-4eab-835d-99c51460d20e}, !- Handle
  {7bed568d-4971-445c-bd8d-be9e18401463}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.1605969326354,                        !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  35769.59,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  48077.76,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a812cadb-f1fe-48bf-b2fa-119b714614fd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {56ef9591-2422-43eb-9b83-7bdaee26e7db}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c0df082a-7d3e-46b4-b0c3-de5fe093d5af}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {29033c5d-a6c6-4594-a491-f19de3a74679}, !- Control Zone Name
  {0fea586f-55a8-44ce-b869-659805c77ba7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {22952157-7b54-492a-b7da-93a3eb622c19}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Gas Htg Coil 326kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  123570.921103061,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6790ccb2-eacd-4c8e-b9db-c145cadea05b}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1896d2e9-fc3c-4939-b597-f6cf5a3f6f1a}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 134kBtu/hr 9.63EER 139kBtu/hr 9.5EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  52319.1016824268,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  3.1605969326354,                        !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ebddf573-1ead-4436-aa26-98c27735087e}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Fan, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  3.1605969326354,                        !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c3407ea-df71-4c1f-8818-bace74d684ba}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f9296a4d-0e7e-4f9c-99f6-6115255d8297}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6c3407ea-df71-4c1f-8818-bace74d684ba}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f9296a4d-0e7e-4f9c-99f6-6115255d8297}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {19883da6-640b-4e16-85f7-d3acfc5ca32f}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {29033c5d-a6c6-4594-a491-f19de3a74679}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {f58c4a8f-3d4b-458c-8e3d-9a6df230847a}, !- Air Inlet Node Name
  {31e881a7-65ed-40cf-adee-744c39d54f01}, !- Air Outlet Node Name
  {ebddf573-1ead-4436-aa26-98c27735087e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {720bff5f-5b55-43e0-b9ce-4b968a379cde}, !- Supply Air Fan Operating Mode Schedule Name
  {22952157-7b54-492a-b7da-93a3eb622c19}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1896d2e9-fc3c-4939-b597-f6cf5a3f6f1a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6790ccb2-eacd-4c8e-b9db-c145cadea05b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  3.1605969326354,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  3.1605969326354,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {31e881a7-65ed-40cf-adee-744c39d54f01}, !- Handle
  {19883da6-640b-4e16-85f7-d3acfc5ca32f}, !- Source Object
  7,                                      !- Outlet Port
  {0fea586f-55a8-44ce-b869-659805c77ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {367b441d-9c5f-4f2e-8eaa-47c3cb80cbca}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.347552127422723,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  3.1605969326354,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9b686c7e-d194-4697-bbeb-acfe068be7ed}, !- Minimum Outdoor Air Schedule Name
  {7ed88c0a-127a-4062-85f8-26e8c4f3d8fe}, !- Minimum Fraction of Outdoor Air Schedule Name
  {607647b0-4480-44ab-9c32-5375d92b71d1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8037e8dd-b178-4416-a0c6-c61a4f712f7c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8037e8dd-b178-4416-a0c6-c61a4f712f7c}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cf772d74-e39b-441a-8da0-a82238b45c2f}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC OA System, !- Name
  {367b441d-9c5f-4f2e-8eaa-47c3cb80cbca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b5a58b54-6bb6-41e0-9799-1410befefb03}, !- Mixed Air Node Name
  {32498a8a-5cdc-4d00-9e29-f29571c274b2}, !- Outdoor Air Stream Node Name
  {c50c5100-22fc-491d-962c-4cf1d4f6ab60}, !- Relief Air Stream Node Name
  {23698555-bb83-433b-9c3f-3f9b9193daec}; !- Return Air Stream Node Name

OS:Node,
  {0a7c7061-3721-4c53-9c15-7f5d537eb445}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {32498a8a-5cdc-4d00-9e29-f29571c274b2}; !- Outlet Port

OS:Connection,
  {32498a8a-5cdc-4d00-9e29-f29571c274b2}, !- Handle
  {0a7c7061-3721-4c53-9c15-7f5d537eb445}, !- Source Object
  3,                                      !- Outlet Port
  {cf772d74-e39b-441a-8da0-a82238b45c2f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4b262743-500d-4903-8f67-73973ff55a1c}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {c50c5100-22fc-491d-962c-4cf1d4f6ab60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c50c5100-22fc-491d-962c-4cf1d4f6ab60}, !- Handle
  {cf772d74-e39b-441a-8da0-a82238b45c2f}, !- Source Object
  7,                                      !- Outlet Port
  {4b262743-500d-4903-8f67-73973ff55a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e126183a-a74a-4a0c-889b-db1e0c17e59b}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b5a58b54-6bb6-41e0-9799-1410befefb03}, !- Inlet Port
  {f58c4a8f-3d4b-458c-8e3d-9a6df230847a}; !- Outlet Port

OS:Connection,
  {23698555-bb83-433b-9c3f-3f9b9193daec}, !- Handle
  {abdd175c-eebe-41dd-ba19-e2f670a61e55}, !- Source Object
  3,                                      !- Outlet Port
  {cf772d74-e39b-441a-8da0-a82238b45c2f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b5a58b54-6bb6-41e0-9799-1410befefb03}, !- Handle
  {cf772d74-e39b-441a-8da0-a82238b45c2f}, !- Source Object
  5,                                      !- Outlet Port
  {e126183a-a74a-4a0c-889b-db1e0c17e59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f58c4a8f-3d4b-458c-8e3d-9a6df230847a}, !- Handle
  {e126183a-a74a-4a0c-889b-db1e0c17e59b}, !- Source Object
  3,                                      !- Outlet Port
  {19883da6-640b-4e16-85f7-d3acfc5ca32f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {56ef9591-2422-43eb-9b83-7bdaee26e7db}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ab59057b-d67d-4880-bfd9-66a05ff53388}, !- Control Zone or Zone List Name
  {64d57f5b-346f-4bea-b739-d5b52bd608e0}, !- Cooling Control Zone or Zone List Name
  {b5108acb-2c0c-482f-b73f-441b6674f2d7}, !- Heating Control Zone or Zone List Name
  {3f5d55ec-fb1a-4695-9eb6-aacbf4091dd6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ab59057b-d67d-4880-bfd9-66a05ff53388}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {64d57f5b-346f-4bea-b739-d5b52bd608e0}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b5108acb-2c0c-482f-b73f-441b6674f2d7}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3f5d55ec-fb1a-4695-9eb6-aacbf4091dd6}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08f4bcc5-8157-4e0e-a53d-d1511b285f5d}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  {0f01d19a-a7b8-43ac-8f4e-40bafc98e738}, !- Air Inlet Node Name
  {9d06eb29-5da9-4722-800e-973e0ca3a98e}, !- Air Outlet Node Name
  3.1605969326354;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {878e0490-939a-427b-a44c-2ecc0f72e093}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground Return Air Node, !- Name
  {5ec42655-72f8-4645-bca2-c9ba0bc6d7af}, !- Inlet Port
  {abc7c6c5-3850-4b76-98be-fff19fd496e8}; !- Outlet Port

OS:Connection,
  {303bce38-4be3-4dac-a27c-2b37d1a556d2}, !- Handle
  {708dae0b-1a49-43b3-879c-5f45a1a9e1bf}, !- Source Object
  3,                                      !- Outlet Port
  {720363cd-58e7-41cb-a145-cd10b6655073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec42655-72f8-4645-bca2-c9ba0bc6d7af}, !- Handle
  {718fd228-4376-4f1b-8eef-85db565e2fa5}, !- Source Object
  2,                                      !- Outlet Port
  {878e0490-939a-427b-a44c-2ecc0f72e093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc7c6c5-3850-4b76-98be-fff19fd496e8}, !- Handle
  {878e0490-939a-427b-a44c-2ecc0f72e093}, !- Source Object
  3,                                      !- Outlet Port
  {a92fafa1-32d8-432b-b015-e13b95378018}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fac296ed-65bf-4a08-8bc8-e43e89dc21c4}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1e713599-d49a-4349-8f1e-7e91b1f45aaf}, !- Inlet Port
  {0f01d19a-a7b8-43ac-8f4e-40bafc98e738}; !- Outlet Port

OS:Connection,
  {1e713599-d49a-4349-8f1e-7e91b1f45aaf}, !- Handle
  {94fb0756-b6cb-4c4b-898d-8b6c74633f92}, !- Source Object
  3,                                      !- Outlet Port
  {fac296ed-65bf-4a08-8bc8-e43e89dc21c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f01d19a-a7b8-43ac-8f4e-40bafc98e738}, !- Handle
  {fac296ed-65bf-4a08-8bc8-e43e89dc21c4}, !- Source Object
  3,                                      !- Outlet Port
  {08f4bcc5-8157-4e0e-a53d-d1511b285f5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d06eb29-5da9-4722-800e-973e0ca3a98e}, !- Handle
  {08f4bcc5-8157-4e0e-a53d-d1511b285f5d}, !- Source Object
  4,                                      !- Outlet Port
  {708dae0b-1a49-43b3-879c-5f45a1a9e1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f82528a7-2264-4c96-a950-c0ce5f5ab438}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4e9ef234-0078-4899-8a5a-41dbc9d0e400}, !- Availability Schedule
  {08493e45-ddf3-4ed7-9140-a8048adfc726}, !- Availability Manager List Name
  2.41842646584706,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f3cf6a05-f61c-48ed-9a57-12c149dae7d1}, !- Supply Side Inlet Node Name
  {69bfac55-e5fe-457f-a40b-5e8d2f57363d}, !- Demand Side Outlet Node Name
  {ce9090d3-33a1-450d-a622-340bb6f6f851}, !- Demand Side Inlet Node A
  {322f2291-14d8-47e8-97e8-fa50118c083c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f109965c-0637-4bfd-9439-f4713d710b34}, !- Demand Mixer Name
  {95c6b935-2d59-4b48-9a73-98f2333eb46c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {21c18f13-cce6-4334-b22e-181d16de8136}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f3cf6a05-f61c-48ed-9a57-12c149dae7d1}, !- Inlet Port
  {ec4d4a22-4f62-491c-9bad-3e9d134dca72}; !- Outlet Port

OS:Node,
  {ccee3ca9-c9c9-4638-a19d-c603828730e9}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {cf9166f7-d7f0-4173-b2c4-cb0e864a6df9}, !- Inlet Port
  {322f2291-14d8-47e8-97e8-fa50118c083c}; !- Outlet Port

OS:Connection,
  {f3cf6a05-f61c-48ed-9a57-12c149dae7d1}, !- Handle
  {f82528a7-2264-4c96-a950-c0ce5f5ab438}, !- Source Object
  9,                                      !- Outlet Port
  {21c18f13-cce6-4334-b22e-181d16de8136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322f2291-14d8-47e8-97e8-fa50118c083c}, !- Handle
  {ccee3ca9-c9c9-4638-a19d-c603828730e9}, !- Source Object
  3,                                      !- Outlet Port
  {f82528a7-2264-4c96-a950-c0ce5f5ab438}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9cfbea4b-200b-4ac8-885b-fbaf7d88b814}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ce9090d3-33a1-450d-a622-340bb6f6f851}, !- Inlet Port
  {bbde0391-c727-4a24-87e5-0005ce38a9c2}; !- Outlet Port

OS:Node,
  {2f729230-d82e-42f8-8cc8-6451288768da}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {4f32b889-6090-40e7-94e1-63f1f41e67f9}, !- Inlet Port
  {69bfac55-e5fe-457f-a40b-5e8d2f57363d}; !- Outlet Port

OS:Node,
  {b4ffe66d-a09f-413c-91af-39d97566cce7}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b9934d5c-3fc7-416f-9dbb-69d04ef9dcf7}, !- Inlet Port
  {2a040c14-6d4f-4f83-a9c1-2843df96c7a4}; !- Outlet Port

OS:Connection,
  {ce9090d3-33a1-450d-a622-340bb6f6f851}, !- Handle
  {f82528a7-2264-4c96-a950-c0ce5f5ab438}, !- Source Object
  11,                                     !- Outlet Port
  {9cfbea4b-200b-4ac8-885b-fbaf7d88b814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69bfac55-e5fe-457f-a40b-5e8d2f57363d}, !- Handle
  {2f729230-d82e-42f8-8cc8-6451288768da}, !- Source Object
  3,                                      !- Outlet Port
  {f82528a7-2264-4c96-a950-c0ce5f5ab438}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {95c6b935-2d59-4b48-9a73-98f2333eb46c}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {bbde0391-c727-4a24-87e5-0005ce38a9c2}, !- Inlet Node Name
  {99961288-ed6b-4162-b473-3ef6f6dffeb8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f109965c-0637-4bfd-9439-f4713d710b34}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {4f32b889-6090-40e7-94e1-63f1f41e67f9}, !- Outlet Node Name
  {96e7e83e-d909-4dc6-b3e7-dd8c5cdedae4}; !- Inlet Node Name 1

OS:Connection,
  {bbde0391-c727-4a24-87e5-0005ce38a9c2}, !- Handle
  {9cfbea4b-200b-4ac8-885b-fbaf7d88b814}, !- Source Object
  3,                                      !- Outlet Port
  {95c6b935-2d59-4b48-9a73-98f2333eb46c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f32b889-6090-40e7-94e1-63f1f41e67f9}, !- Handle
  {f109965c-0637-4bfd-9439-f4713d710b34}, !- Source Object
  2,                                      !- Outlet Port
  {2f729230-d82e-42f8-8cc8-6451288768da}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {df5f9ac1-e76d-4c1f-b719-a09ce95a2350}, !- Handle
  {f82528a7-2264-4c96-a950-c0ce5f5ab438}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.41842646584706,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  25053.82,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  41295,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {08493e45-ddf3-4ed7-9140-a8048adfc726}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {0efe3f2c-19fc-4e18-b141-3f7fbb246d00}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9320ad71-b28a-4722-bd8e-b02beb2f4c5d}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2ac75cf8-5a26-40b6-b888-8cbbff5d6680}, !- Control Zone Name
  {ccee3ca9-c9c9-4638-a19d-c603828730e9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {009ec778-c3cf-4b27-9adb-c99e815bdfc9}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Gas Htg Coil 264kBtu/hr 0.8 Thermal Eff, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  96279.0309357679,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5b43eb07-0030-4b20-bebe-05b7d0516e1d}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC No Heat, !- Name
  {591e33e0-d760-427b-88d1-61e4825a0d57}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2c6731ef-b499-4b8a-9193-5a7df368d045}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 117kBtu/hr 9.63EER 127kBtu/hr 10.1EER, !- Name
  {eaa8606b-e774-4ca3-a346-f17be512fca9}, !- Availability Schedule Name
  40033.5452052153,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  2.41842646584706,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Energy Input Ratio Function of Temperature Curve Name
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
