OS:Schedule:Ruleset,
  {f37b866c-0fea-4efe-8e3e-3244bee7029c}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {f9aaebed-45e7-42b3-9973-e7332ed0e4b1}, !- Default Day Schedule Name
  {7be8e516-c394-4cff-ae38-25c2d3bbcdb2}, !- Summer Design Day Schedule Name
  {b4aa96c6-ccba-4f04-a1ec-a71b2c11ba70}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9aaebed-45e7-42b3-9973-e7332ed0e4b1}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5b5423cb-87a2-4221-9bc5-c175375d3e6b}, !- Handle
  {f37b866c-0fea-4efe-8e3e-3244bee7029c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  36.821062644833404,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b4aa96c6-ccba-4f04-a1ec-a71b2c11ba70}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7be8e516-c394-4cff-ae38-25c2d3bbcdb2}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9264dd1-ffdd-459c-9342-2dd5f76b8083}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {f37b866c-0fea-4efe-8e3e-3244bee7029c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce779113-0157-4c99-a414-94c8519c9a09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce779113-0157-4c99-a414-94c8519c9a09}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57a1d55b-2ec4-4f65-b576-76526a8d65ba}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {f37b866c-0fea-4efe-8e3e-3244bee7029c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4553c40-b240-4b92-9ad5-0dd4dcf2690e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4553c40-b240-4b92-9ad5-0dd4dcf2690e}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4e9ef234-0078-4899-8a5a-41dbc9d0e400}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {d01aff20-02ad-483c-b9b2-b546c17fc896}, !- Default Day Schedule Name
  {db3b7e92-51fe-429c-bc8d-6e69943408a1}, !- Summer Design Day Schedule Name
  {d99a9747-8330-4c3b-936e-90cf177dea12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d01aff20-02ad-483c-b9b2-b546c17fc896}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {233acd1a-8e37-4337-85fd-bc06567fe095}, !- Handle
  {4e9ef234-0078-4899-8a5a-41dbc9d0e400}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  31.481850115866727,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d99a9747-8330-4c3b-936e-90cf177dea12}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db3b7e92-51fe-429c-bc8d-6e69943408a1}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e89edd50-b6d3-4551-8944-dd5f1ea06384}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4e9ef234-0078-4899-8a5a-41dbc9d0e400}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5255d639-d9c9-4186-b85d-0316024df9ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5255d639-d9c9-4186-b85d-0316024df9ce}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {250f7ea0-cad7-4aff-96e7-745ceb0d9008}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4e9ef234-0078-4899-8a5a-41dbc9d0e400}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c18bc17c-a19d-4287-b473-43c77df65982}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c18bc17c-a19d-4287-b473-43c77df65982}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fc83ba84-5226-4090-b216-d7f008b86845}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {e796c0f3-2119-476d-b1e2-4ad704af9feb}, !- Default Day Schedule Name
  {d33fd4e8-acb3-479c-b147-a057a0c3eebb}, !- Summer Design Day Schedule Name
  {6c4a320e-ddf2-43b7-8150-5ef1fc2095d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e796c0f3-2119-476d-b1e2-4ad704af9feb}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {103c3159-5955-4485-828d-79a85d6784cc}, !- Handle
  {fc83ba84-5226-4090-b216-d7f008b86845}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999978,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6c4a320e-ddf2-43b7-8150-5ef1fc2095d9}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d33fd4e8-acb3-479c-b147-a057a0c3eebb}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cce1a150-befa-4349-91b1-4c8406e7801b}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {fc83ba84-5226-4090-b216-d7f008b86845}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c3b96c1-b9a7-4229-ba29-75d3f8a889f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c3b96c1-b9a7-4229-ba29-75d3f8a889f3}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3041b6ec-ffe9-4aa9-8318-2defe9c49265}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {fc83ba84-5226-4090-b216-d7f008b86845}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {703cef7c-1488-4422-9408-0f0918de16a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {703cef7c-1488-4422-9408-0f0918de16a5}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {ee56ff5f-28b0-43a6-b91a-9770caa7e753}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c7a0da5d-8fe9-4f85-bef9-8b4170862ddd}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb8bcac8-fead-4449-9f2b-f61ee4e2927b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b09366b8-7f29-4df1-885c-12f376b2fce7}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8f16447d-f030-47f0-a298-3f180de8a8b6}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {9365ccf4-7a9c-495e-956d-c6d58d81207f}, !- Handle
  {a76c60d6-4cdb-436b-b8cb-dae6d328abae}; !- Object Name

OS:Material,
  {17cdb9bb-fe56-4612-acb4-250055478d76}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5f02e69d-9212-4504-af45-dc3334d37326}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {17cdb9bb-fe56-4612-acb4-250055478d76}; !- Layer 1

OS:InternalMass:Definition,
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Handle
  Internal Mass Definition 2,             !- Name
  {5f02e69d-9212-4504-af45-dc3334d37326}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {da7c5ef8-8bec-4fab-b306-bf479fab13f7}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {bd20881e-a3ca-49d5-9c03-e8120f6c2fc4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58f35270-71cd-4e04-ac5d-260ed12d30ee}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {0cee3c08-de1b-4fc1-b377-e5764088c42b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {37b804e8-7f12-4523-bb85-2aa49922277d}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {c124950b-fb09-4c2b-b0a6-e39632b38118}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {71e85305-530f-438e-bfb2-b22aae106402}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {7099f4c5-cdd2-4df9-9c51-6e4ae049ff48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {56045337-e3d4-4bcf-9f39-0d16cd9b26f4}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {bc92acdb-48b2-43d6-bf33-2205f2681d2b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {94c88cce-9f17-4ff6-a3a9-61a7bd2345a2}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {6ce58d61-b4f0-4370-8131-e2ddf7a7637f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a5b8a1fa-e83b-4310-848d-f23ff7b5723f}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {24be1bc8-bd61-4466-bc6b-2a4072e7f5ee}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3410c597-76c8-41f4-878e-44ab667ea5c2}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {3c745a69-5505-4390-aa5d-f0400510563e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6e39e583-baf1-43fe-a4a0-9dc40b236732}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {133a8bc6-b29f-475c-b81a-4b093d607cec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e17cc073-754f-4879-8dab-d16457ba4216}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {66754d79-795a-41b7-a32d-43f81f73ecb5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5686ccac-f9d0-4a8e-93e3-a0e2771c7dac}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {f566ba00-09ee-4c4b-a59c-e630740fda93}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4b180448-70f9-4361-8c96-e0abb388b2d4}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {0f8b8b3a-ecac-46b5-8665-ae6135a7c954}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b341b93e-7695-4bf0-b3bb-df0418e761c8}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {ac1c600e-9f35-4347-a083-1cc88f41cafc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8b20a96-7e6b-4656-b7d1-cbf8646d1bbf}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {6556c356-9e9a-470f-843a-2075d71d3863}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e2011dd4-eb2d-4c52-90c1-52ef337eb4ba}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {7c464d28-b811-429b-be80-53cadb9722e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {baea905b-92e2-4323-9222-d39bc32bd291}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {65a1e93e-4117-41af-bf15-7df738d38626}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {abdfdcc9-9ca5-4632-8bdd-cb9e50657930}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {efd7f079-ded9-4d8b-87bc-e586a7229ed8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fd5b29e3-803d-42c0-b442-77acecbb3c3d}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {fc7ed938-f494-4ae8-98cc-74c2999d3c08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {86b6fb10-a3ab-4087-8540-eec52ac8df95}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {de4f3042-84cf-4899-9983-b207efea8a2e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c84b917f-e2e3-4e7b-b59f-e37fcad50b29}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {04ff8d26-1e72-4031-90bf-aa0b067de7a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3798353c-da28-46cb-a9f6-b3464fd21917}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  {85a5e8d8-4a06-4cbc-aac9-5fc7202f168e}, !- Internal Mass Definition Name
  {21b58f2b-75bd-4e3c-936a-6cfeb26dafc0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {208778ac-8cfc-4267-97f4-a67f94e40233}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {db811068-4b79-4bae-9ca8-790e7e15c150}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {6ffc6d63-b000-450a-9f11-934351caf986}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ffc6d63-b000-450a-9f11-934351caf986}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4673307-29c4-4034-acae-c56b1c5a2e4f}, !- Handle
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Dining_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {39f33143-ec0b-4942-8148-68bb9bfa6d6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39f33143-ec0b-4942-8148-68bb9bfa6d6b}, !- Handle
  ZoneFullServiceRestaurantDiningAStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {bf167fa4-5e44-4257-9b39-d93f4f14ab81}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5ea45e25-a760-4628-bcd6-bf2374baf6fa}, !- Handle
  ZoneFullServiceRestaurantDiningBStoryGroundPSZACHtgSch0, !- Name
  {e9bf93d0-7c32-49e0-a104-358f855637f2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {19c754e2-7238-4ecb-a280-d89feaad6b7b}, !- Handle
  ZoneFullServiceRestaurantDiningBStoryGroundPSZACClgSch0, !- Name
  {4d298ef9-7570-4d9d-8064-955f2f8e2d8d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {203b1c6b-c329-4a9b-ab69-e73043fca825}, !- Handle
  ZoneFullServiceRestaurantDiningBStoryGroundPSZACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {bf167fa4-5e44-4257-9b39-d93f4f14ab81}<23.9 && {bf167fa4-5e44-4257-9b39-d93f4f14ab81}>1.7, !- Program Line 1
  SET {19c754e2-7238-4ecb-a280-d89feaad6b7b} = 29.4, !- Program Line 2
  SET {5ea45e25-a760-4628-bcd6-bf2374baf6fa} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {bf167fa4-5e44-4257-9b39-d93f4f14ab81}<23.9 && {bf167fa4-5e44-4257-9b39-d93f4f14ab81}>1.7, !- Program Line 4
  SET {19c754e2-7238-4ecb-a280-d89feaad6b7b} = 29.4, !- Program Line 5
  SET {5ea45e25-a760-4628-bcd6-bf2374baf6fa} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {bf167fa4-5e44-4257-9b39-d93f4f14ab81}<23.9 && {bf167fa4-5e44-4257-9b39-d93f4f14ab81}>1.7, !- Program Line 7
  SET {19c754e2-7238-4ecb-a280-d89feaad6b7b} = 29.4, !- Program Line 8
  SET {5ea45e25-a760-4628-bcd6-bf2374baf6fa} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {bf167fa4-5e44-4257-9b39-d93f4f14ab81}<23.9 && {bf167fa4-5e44-4257-9b39-d93f4f14ab81}>1.7, !- Program Line 10
  SET {19c754e2-7238-4ecb-a280-d89feaad6b7b} = 29.4, !- Program Line 11
  SET {5ea45e25-a760-4628-bcd6-bf2374baf6fa} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {19c754e2-7238-4ecb-a280-d89feaad6b7b} = NULL, !- Program Line 14
  SET {5ea45e25-a760-4628-bcd6-bf2374baf6fa} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {7cb75f79-a89d-4717-9f88-68c9793142df}, !- Handle
  ZoneFullServiceRestaurantDiningBStoryGroundPSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {203b1c6b-c329-4a9b-ab69-e73043fca825}; !- Program Name 1

OS:Schedule:Ruleset,
  {cd2f8a99-66c9-4b5d-a9d9-d455e4e7d8be}, !- Handle
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {8a345ac8-50fe-4514-a7b0-1ac875c9fd88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a345ac8-50fe-4514-a7b0-1ac875c9fd88}, !- Handle
  ZoneFullServiceRestaurantDiningBStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {209d3926-1d73-4bbd-b9ba-2efd0169f7d3}, !- Handle
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Dining_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {7a42ea6e-a7b6-4d9f-81c6-003dbf167d97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a42ea6e-a7b6-4d9f-81c6-003dbf167d97}, !- Handle
  ZoneFullServiceRestaurantDiningCStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {23ffc2fb-11ff-4994-bbd1-faa92a0447fe}, !- Handle
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_1_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {cb4ed4e8-cfaf-4e99-b14b-629341ae3300}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb4ed4e8-cfaf-4e99-b14b-629341ae3300}, !- Handle
  ZoneStripMallStripmalltype1AStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {51f19063-8a88-43a4-9c90-96f638cc159e}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {31f24cb4-5800-48b4-8764-8b5c1a6257ee}, !- Handle
  ZoneStripMallStripmalltype1BStoryGroundPSZACHtgSch0, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {0ce04e42-c8a8-4a1e-8610-a37d7235bc7d}, !- Handle
  ZoneStripMallStripmalltype1BStoryGroundPSZACClgSch0, !- Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ec8ae7c5-c1d2-48df-9007-7e97cd323a98}, !- Handle
  ZoneStripMallStripmalltype1BStoryGroundPSZACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {51f19063-8a88-43a4-9c90-96f638cc159e}<23.9 && {51f19063-8a88-43a4-9c90-96f638cc159e}>1.7, !- Program Line 1
  SET {0ce04e42-c8a8-4a1e-8610-a37d7235bc7d} = 29.4, !- Program Line 2
  SET {31f24cb4-5800-48b4-8764-8b5c1a6257ee} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {51f19063-8a88-43a4-9c90-96f638cc159e}<23.9 && {51f19063-8a88-43a4-9c90-96f638cc159e}>1.7, !- Program Line 4
  SET {0ce04e42-c8a8-4a1e-8610-a37d7235bc7d} = 29.4, !- Program Line 5
  SET {31f24cb4-5800-48b4-8764-8b5c1a6257ee} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {51f19063-8a88-43a4-9c90-96f638cc159e}<23.9 && {51f19063-8a88-43a4-9c90-96f638cc159e}>1.7, !- Program Line 7
  SET {0ce04e42-c8a8-4a1e-8610-a37d7235bc7d} = 29.4, !- Program Line 8
  SET {31f24cb4-5800-48b4-8764-8b5c1a6257ee} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {51f19063-8a88-43a4-9c90-96f638cc159e}<23.9 && {51f19063-8a88-43a4-9c90-96f638cc159e}>1.7, !- Program Line 10
  SET {0ce04e42-c8a8-4a1e-8610-a37d7235bc7d} = 29.4, !- Program Line 11
  SET {31f24cb4-5800-48b4-8764-8b5c1a6257ee} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0ce04e42-c8a8-4a1e-8610-a37d7235bc7d} = NULL, !- Program Line 14
  SET {31f24cb4-5800-48b4-8764-8b5c1a6257ee} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {66d595ff-6c18-4057-bd72-d8010f60d335}, !- Handle
  ZoneStripMallStripmalltype1BStoryGroundPSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ec8ae7c5-c1d2-48df-9007-7e97cd323a98}; !- Program Name 1

OS:Schedule:Ruleset,
  {11af6d80-b1e8-4034-a25b-2dbd9601a494}, !- Handle
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_1_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {ca3830d9-1fdb-4b10-8a64-0a0d58d41a74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca3830d9-1fdb-4b10-8a64-0a0d58d41a74}, !- Handle
  ZoneStripMallStripmalltype1BStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {44602905-4526-44f0-abc4-f28658e5b774}, !- Handle
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_1_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {daa66b70-cdb1-4c75-9e45-3a1f5a5c90d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {daa66b70-cdb1-4c75-9e45-3a1f5a5c90d0}, !- Handle
  ZoneStripMallStripmalltype1CStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6af16734-526d-48fd-90b1-274cbd5b2789}, !- Handle
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_2_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {c4acf1b9-a6b3-438c-937a-48466253625d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4acf1b9-a6b3-438c-937a-48466253625d}, !- Handle
  ZoneStripMallStripmalltype2AStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {44a9e813-6a51-4ada-9039-97a24460fea6}, !- Handle
  ZoneStripMallStripmalltype2AendbStoryGroundPSZACmaxOASch, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {80edf823-e626-4f97-9aac-dd21fe82202f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80edf823-e626-4f97-9aac-dd21fe82202f}, !- Handle
  ZoneStripMallStripmalltype2AendbStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {253e0133-014a-490b-9e4f-9f9357ffabf5}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {627f59ae-154f-4380-aa0a-60124f1f23cd}, !- Handle
  ZoneStripMallStripmalltype2BStoryGroundPSZACHtgSch0, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {081b8def-4867-4d30-bebc-e4e7c960f9d1}, !- Handle
  ZoneStripMallStripmalltype2BStoryGroundPSZACClgSch0, !- Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a68a959a-5f40-45bd-924f-07388134f453}, !- Handle
  ZoneStripMallStripmalltype2BStoryGroundPSZACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {253e0133-014a-490b-9e4f-9f9357ffabf5}<23.9 && {253e0133-014a-490b-9e4f-9f9357ffabf5}>1.7, !- Program Line 1
  SET {081b8def-4867-4d30-bebc-e4e7c960f9d1} = 29.4, !- Program Line 2
  SET {627f59ae-154f-4380-aa0a-60124f1f23cd} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {253e0133-014a-490b-9e4f-9f9357ffabf5}<23.9 && {253e0133-014a-490b-9e4f-9f9357ffabf5}>1.7, !- Program Line 4
  SET {081b8def-4867-4d30-bebc-e4e7c960f9d1} = 29.4, !- Program Line 5
  SET {627f59ae-154f-4380-aa0a-60124f1f23cd} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {253e0133-014a-490b-9e4f-9f9357ffabf5}<23.9 && {253e0133-014a-490b-9e4f-9f9357ffabf5}>1.7, !- Program Line 7
  SET {081b8def-4867-4d30-bebc-e4e7c960f9d1} = 29.4, !- Program Line 8
  SET {627f59ae-154f-4380-aa0a-60124f1f23cd} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {253e0133-014a-490b-9e4f-9f9357ffabf5}<23.9 && {253e0133-014a-490b-9e4f-9f9357ffabf5}>1.7, !- Program Line 10
  SET {081b8def-4867-4d30-bebc-e4e7c960f9d1} = 29.4, !- Program Line 11
  SET {627f59ae-154f-4380-aa0a-60124f1f23cd} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {081b8def-4867-4d30-bebc-e4e7c960f9d1} = NULL, !- Program Line 14
  SET {627f59ae-154f-4380-aa0a-60124f1f23cd} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b4b90a4a-adb0-431d-9612-3d08174c0763}, !- Handle
  ZoneStripMallStripmalltype2BStoryGroundPSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a68a959a-5f40-45bd-924f-07388134f453}; !- Program Name 1

OS:Schedule:Ruleset,
  {4aa75f91-a981-4459-8949-18ad999211a4}, !- Handle
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_2_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {5cc27390-71fa-4a1d-977e-3224557c110f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cc27390-71fa-4a1d-977e-3224557c110f}, !- Handle
  ZoneStripMallStripmalltype2BStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {14d86c15-ac32-4355-b6f5-52a3c3079cb6}, !- Handle
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_2_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {7cfe31d0-f55b-4a15-be06-f521b02b04a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cfe31d0-f55b-4a15-be06-f521b02b04a2}, !- Handle
  ZoneStripMallStripmalltype2BendbStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bcdfad2-f588-4220-a81c-6fdea573b660}, !- Handle
  ZoneStripMallStripmalltype2CStoryGroundPSZACmaxOASch, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {6c3fe907-d107-4739-9bd0-3960f08dd89e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c3fe907-d107-4739-9bd0-3960f08dd89e}, !- Handle
  ZoneStripMallStripmalltype2CStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9ce2bdf-1d52-4013-bc6c-e42c5f25b5e3}, !- Handle
  ZoneStripMallStripmalltype2CendbStoryGroundPSZACmaxOASch, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {3803f1db-14ef-4709-a9bf-308e9b636153}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3803f1db-14ef-4709-a9bf-308e9b636153}, !- Handle
  ZoneStripMallStripmalltype2CendbStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c055daf6-39de-4467-8748-90118199937a}, !- Handle
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_3_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {f599de4b-d769-4ac7-beef-b15b00c5cd6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f599de4b-d769-4ac7-beef-b15b00c5cd6e}, !- Handle
  ZoneStripMallStripmalltype3AStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {78a3af1a-9875-40ea-aaa3-381531353ad4}, !- Handle
  ZoneStripMallStripmalltype3AendaStoryGroundPSZACmaxOASch, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {c8040bd9-7291-4ee1-bf0c-e78acd718ce6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8040bd9-7291-4ee1-bf0c-e78acd718ce6}, !- Handle
  ZoneStripMallStripmalltype3AendaStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {534ce717-ad28-487f-89e1-2acb62344c8b}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {40430005-30cb-4588-a9ec-49192d94a269}, !- Handle
  ZoneStripMallStripmalltype3BStoryGroundPSZACHtgSch0, !- Name
  {6837cfe5-3e7e-4f7f-9bda-a8bfae65874f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {e78a448f-8ae9-4572-8774-eef960eb0a47}, !- Handle
  ZoneStripMallStripmalltype3BStoryGroundPSZACClgSch0, !- Name
  {9512adb5-7fc3-4ee1-b73a-5aad2d902f16}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {72c1ef07-1c23-41a5-b5df-e72e93ab23f6}, !- Handle
  ZoneStripMallStripmalltype3BStoryGroundPSZACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {534ce717-ad28-487f-89e1-2acb62344c8b}<23.9 && {534ce717-ad28-487f-89e1-2acb62344c8b}>1.7, !- Program Line 1
  SET {e78a448f-8ae9-4572-8774-eef960eb0a47} = 29.4, !- Program Line 2
  SET {40430005-30cb-4588-a9ec-49192d94a269} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {534ce717-ad28-487f-89e1-2acb62344c8b}<23.9 && {534ce717-ad28-487f-89e1-2acb62344c8b}>1.7, !- Program Line 4
  SET {e78a448f-8ae9-4572-8774-eef960eb0a47} = 29.4, !- Program Line 5
  SET {40430005-30cb-4588-a9ec-49192d94a269} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {534ce717-ad28-487f-89e1-2acb62344c8b}<23.9 && {534ce717-ad28-487f-89e1-2acb62344c8b}>1.7, !- Program Line 7
  SET {e78a448f-8ae9-4572-8774-eef960eb0a47} = 29.4, !- Program Line 8
  SET {40430005-30cb-4588-a9ec-49192d94a269} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {534ce717-ad28-487f-89e1-2acb62344c8b}<23.9 && {534ce717-ad28-487f-89e1-2acb62344c8b}>1.7, !- Program Line 10
  SET {e78a448f-8ae9-4572-8774-eef960eb0a47} = 29.4, !- Program Line 11
  SET {40430005-30cb-4588-a9ec-49192d94a269} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e78a448f-8ae9-4572-8774-eef960eb0a47} = NULL, !- Program Line 14
  SET {40430005-30cb-4588-a9ec-49192d94a269} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {bb99f74e-41e5-449d-a44a-4eb48702042f}, !- Handle
  ZoneStripMallStripmalltype3BStoryGroundPSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {72c1ef07-1c23-41a5-b5df-e72e93ab23f6}; !- Program Name 1

OS:Schedule:Ruleset,
  {dedd14a8-5f97-48e6-a832-c5fc3c80d195}, !- Handle
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_3_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {8e862d63-962b-44b7-845a-c76c6432b248}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e862d63-962b-44b7-845a-c76c6432b248}, !- Handle
  ZoneStripMallStripmalltype3BStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {607647b0-4480-44ab-9c32-5375d92b71d1}, !- Handle
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_3_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {424381d7-1c56-4961-9850-b8357fbdaf40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {424381d7-1c56-4961-9850-b8357fbdaf40}, !- Handle
  ZoneStripMallStripmalltype3BendaStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {98c4a3f6-8ffc-41ea-887b-31ab9b670354}, !- Handle
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_3_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {a43e62d2-c00e-4463-9f8a-372aef650729}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a43e62d2-c00e-4463-9f8a-372aef650729}, !- Handle
  ZoneStripMallStripmalltype3CStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {98ff3916-e6eb-44ad-8fae-5649b8f91173}, !- Handle
  ZoneStripMallStripmalltype3CendaStoryGroundPSZACmaxOASch, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {436bcdc6-a74d-4d6b-8408-63b7d1033c0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {436bcdc6-a74d-4d6b-8408-63b7d1033c0e}, !- Handle
  ZoneStripMallStripmalltype3CendaStoryGroundPSZACmaxOASchDefault, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {85d1b7b9-5ab8-4fb8-9b57-700a4b3a9dc3}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {bd330bdf-8be2-447c-ab50-b1685dea35c1}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef41cb42-335a-4691-82a6-8ff212dfab64}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {632eb6fe-c22b-47ab-b866-254924562cd3}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {88b60dd8-ee44-43d7-aa88-f7a5f48f5478}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {ff63c268-d5c7-464b-8fc9-aaa4651f6265}, !- Handle
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:AdditionalProperties,
  {0350fcdd-1e48-44fa-826e-40c176d079f1}, !- Handle
  {56221f35-8d02-441f-8c23-539011e7943c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:AdditionalProperties,
  {9824ff52-be92-4a31-8cee-be65bbe0d55b}, !- Handle
  {0a068f2e-ee6e-42ba-8286-38489fff3398}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {bc65335d-09ce-4a95-96c5-22d38138174f}, !- Handle
  {af2c8ace-ee2f-4be3-b68c-751a914187a2}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:AdditionalProperties,
  {26d7f9e5-0db4-46f6-bd14-bdaed766ed59}, !- Handle
  {880d31f9-8dce-4d72-aac6-cbfcf5cf1ef6}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_retail,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_sales_area;                      !- Feature Value 2

OS:Lights:Definition,
  {c039062f-92e3-432e-b3f6-3877c60a2cd7}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b0b4c55f-d1ec-4ed9-8344-424daa3186b6}, !- Handle
  {c039062f-92e3-432e-b3f6-3877c60a2cd7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d7bda04b-9f2b-4941-b1f4-89163c083d14}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {c039062f-92e3-432e-b3f6-3877c60a2cd7}, !- Lights Definition Name
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Space or SpaceType Name
  {03f6dffa-e308-42b7-9ebb-f8c71c07bda2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1327b4f6-5777-4eeb-8dd6-a149daf6c689}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {247e2724-d26d-4559-81f7-2efef2367727}, !- Handle
  {1327b4f6-5777-4eeb-8dd6-a149daf6c689}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {41d6d247-4128-4602-a3ba-6447129aa436}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {1327b4f6-5777-4eeb-8dd6-a149daf6c689}, !- Lights Definition Name
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Space or SpaceType Name
  {03f6dffa-e308-42b7-9ebb-f8c71c07bda2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2d2d90bf-d854-42a2-b00f-a93f787a3bcf}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.54960773116729,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d0f46123-7c36-41eb-b6d4-1a8a255f88e3}, !- Handle
  {2d2d90bf-d854-42a2-b00f-a93f787a3bcf}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {bd1da58f-2d56-4823-8cb6-42c2e3bdffb7}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {2d2d90bf-d854-42a2-b00f-a93f787a3bcf}, !- Lights Definition Name
  {56221f35-8d02-441f-8c23-539011e7943c}, !- Space or SpaceType Name
  {c6ed2e46-4b0e-4f18-afc5-349d5be7cf09}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fdfcef57-9019-45c1-bcf0-a38fd0bfc973}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.28246775101315,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9f6c60a5-9211-4a1b-993e-204e9d760cea}, !- Handle
  {fdfcef57-9019-45c1-bcf0-a38fd0bfc973}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {dad1f7f5-a744-4043-b665-0b200dffd7de}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Supplemental Lighting, !- Name
  {fdfcef57-9019-45c1-bcf0-a38fd0bfc973}, !- Lights Definition Name
  {56221f35-8d02-441f-8c23-539011e7943c}, !- Space or SpaceType Name
  {c6ed2e46-4b0e-4f18-afc5-349d5be7cf09}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {df6c66ee-70f8-4862-a374-bf967cf042e7}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.25529551588204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b26a55c2-0a00-404e-a9d9-68b9ebb8c076}, !- Handle
  {df6c66ee-70f8-4862-a374-bf967cf042e7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {00889d8d-bc9f-4c2e-bbd0-84de39243ee2}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {df6c66ee-70f8-4862-a374-bf967cf042e7}, !- Lights Definition Name
  {56221f35-8d02-441f-8c23-539011e7943c}, !- Space or SpaceType Name
  {c6ed2e46-4b0e-4f18-afc5-349d5be7cf09}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7dddaae4-465c-4877-885f-9244488031ec}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.90286269240353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b39258a4-385b-446c-b0ea-06df14d59fc4}, !- Handle
  {7dddaae4-465c-4877-885f-9244488031ec}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2ce32135-7f26-4415-a09b-dd86f60f36a5}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {7dddaae4-465c-4877-885f-9244488031ec}, !- Lights Definition Name
  {0a068f2e-ee6e-42ba-8286-38489fff3398}, !- Space or SpaceType Name
  {03f6dffa-e308-42b7-9ebb-f8c71c07bda2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {711845b7-56dc-40c5-9595-6c82d3062b1d}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.6148353885773,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4852461f-aa96-4de2-a3bf-75b9ab4a766c}, !- Handle
  {711845b7-56dc-40c5-9595-6c82d3062b1d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {4560e54a-3941-4ed3-a1c7-bde2164aea69}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {711845b7-56dc-40c5-9595-6c82d3062b1d}, !- Lights Definition Name
  {0a068f2e-ee6e-42ba-8286-38489fff3398}, !- Space or SpaceType Name
  {03f6dffa-e308-42b7-9ebb-f8c71c07bda2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0ebcde6c-cbd6-4ddc-bce4-7272e3b0ff6f}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.81330159080071,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {02216c37-5075-485e-b0df-20e8143f58cd}, !- Handle
  {0ebcde6c-cbd6-4ddc-bce4-7272e3b0ff6f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {67ad4d31-5235-455c-be33-5bc33a9a8c47}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {0ebcde6c-cbd6-4ddc-bce4-7272e3b0ff6f}, !- Lights Definition Name
  {0a068f2e-ee6e-42ba-8286-38489fff3398}, !- Space or SpaceType Name
  {03f6dffa-e308-42b7-9ebb-f8c71c07bda2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3a58c8ca-5128-4a3b-b847-711e3d4ccf8f}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.54960773116729,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {df5cd24a-c31f-42d5-9bbc-1fd3aba90ddb}, !- Handle
  {3a58c8ca-5128-4a3b-b847-711e3d4ccf8f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2640fecd-1143-40dd-b1c6-d3d8adbe0159}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {3a58c8ca-5128-4a3b-b847-711e3d4ccf8f}, !- Lights Definition Name
  {af2c8ace-ee2f-4be3-b68c-751a914187a2}, !- Space or SpaceType Name
  {c6ed2e46-4b0e-4f18-afc5-349d5be7cf09}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1b4b8090-fcee-4115-8665-c81d1bec53a0}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.28246775101315,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {457081e6-583b-4588-a65a-12170682ea32}, !- Handle
  {1b4b8090-fcee-4115-8665-c81d1bec53a0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {184e3a08-ba80-4350-bf84-9b55016dff9c}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Supplemental Lighting, !- Name
  {1b4b8090-fcee-4115-8665-c81d1bec53a0}, !- Lights Definition Name
  {af2c8ace-ee2f-4be3-b68c-751a914187a2}, !- Space or SpaceType Name
  {c6ed2e46-4b0e-4f18-afc5-349d5be7cf09}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {430c3c18-b817-4bef-a701-c92319422a0c}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.25529551588204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {08c06aa2-90cf-4f35-90e3-a990a2592a35}, !- Handle
  {430c3c18-b817-4bef-a701-c92319422a0c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {01bdc39f-4bb0-49ee-84ea-fcdcaa243312}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {430c3c18-b817-4bef-a701-c92319422a0c}, !- Lights Definition Name
  {af2c8ace-ee2f-4be3-b68c-751a914187a2}, !- Space or SpaceType Name
  {c6ed2e46-4b0e-4f18-afc5-349d5be7cf09}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9f65720b-8895-4620-b4a1-1b9014e0f581}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.54960773116729,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d386906f-be3d-4ca4-adcd-9e1782c07344}, !- Handle
  {9f65720b-8895-4620-b4a1-1b9014e0f581}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {24d84679-f8ec-4b2c-9ca4-479cf18e4db7}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {9f65720b-8895-4620-b4a1-1b9014e0f581}, !- Lights Definition Name
  {880d31f9-8dce-4d72-aac6-cbfcf5cf1ef6}, !- Space or SpaceType Name
  {c6ed2e46-4b0e-4f18-afc5-349d5be7cf09}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {dd55ffe3-97f0-44e4-b1dd-3221f6abdba1}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Supplemental Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.28246775101315,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ea33d9f3-4064-44b9-a316-c48d23868500}, !- Handle
  {dd55ffe3-97f0-44e4-b1dd-3221f6abdba1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supplemental;                           !- Feature Value 2

OS:Lights,
  {336a4f96-5af1-4ff0-b452-982008a1bb4f}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Supplemental Lighting, !- Name
  {dd55ffe3-97f0-44e4-b1dd-3221f6abdba1}, !- Lights Definition Name
  {880d31f9-8dce-4d72-aac6-cbfcf5cf1ef6}, !- Space or SpaceType Name
  {c6ed2e46-4b0e-4f18-afc5-349d5be7cf09}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9f3a4fb4-3fd1-46c3-b275-c4bf24f365fe}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.25529551588204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {664a73fe-0617-493b-9bae-c246cd67df64}, !- Handle
  {9f3a4fb4-3fd1-46c3-b275-c4bf24f365fe}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {c5cdfada-2851-4662-a6e9-5a9a5d5a689e}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {9f3a4fb4-3fd1-46c3-b275-c4bf24f365fe}, !- Lights Definition Name
  {880d31f9-8dce-4d72-aac6-cbfcf5cf1ef6}, !- Space or SpaceType Name
  {c6ed2e46-4b0e-4f18-afc5-349d5be7cf09}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {03f6dffa-e308-42b7-9ebb-f8c71c07bda2}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {08e937d3-89a2-497c-879f-9ac9af4eb265}, !- Default Day Schedule Name
  {5494fb14-3ee4-4a00-bc55-a437ba02200e}, !- Summer Design Day Schedule Name
  {5addad31-cf9f-46b3-84d3-93c825a12d95}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9b33e94a-1693-4ea0-843a-c3e5c7e64901}, !- Handle
  {03f6dffa-e308-42b7-9ebb-f8c71c07bda2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {08e937d3-89a2-497c-879f-9ac9af4eb265}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.744983687901017,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.742410734813139,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.740618618668631,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.738826502524124,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.737034386379616,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.735242270235108,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.734425922488635,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.733609574742163,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.73279322699569,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.731976879249218,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.731621868249414,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.731266857249609,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.730911846249805,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.73055683525,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.730750065892616,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.730943296535232,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.731136527177848,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.731329757820464,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.731499046763165,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.731668335705867,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.731837624648569,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.73200691359127,                       !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.732460696658687,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.732914479726104,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.733368262793521,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.733822045860937,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.735875522198782,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.737928998536627,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.739982474874472,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.742035951212317,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.744422485887026,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.746809020561734,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.749195555236443,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.751582089911152,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.753660349036189,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.755738608161225,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.757816867286262,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.759895126411299,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.76125318378942,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.762611241167542,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.763969298545663,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.765327355923785,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.765896221473247,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.76646508702271,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.767033952572173,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.767602818121636,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.767667579723248,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.767732341324861,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.767797102926473,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.767861864528085,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.767885909465472,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.767909954402859,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.767933999340247,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.767958044277634,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.767965928819297,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.767973813360961,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.767981697902624,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.767989582444288,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.767967189700213,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.767944796956139,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.767922404212065,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.767900011467991,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.767906520885018,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.767913030302045,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.767919539719073,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.7679260491361,                        !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.76791773743205,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.767909425727999,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.767901114023949,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.767892802319898,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.768165987666356,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.768439173012814,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.768712358359272,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.76898554370573,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768990956529297,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768996369352865,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.769001782176432,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.768909902513246,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.768812610026492,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.768715317539739,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.768618025052985,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.768204036243787,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.76779004743459,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.767376058625393,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.766962069816195,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.765783603846799,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.764605137877403,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.763426671908007,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.76224820593861,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.75986179124512,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.75747537655163,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.755088961858139,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.752702547164649,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.750129594076771,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.747556640988894;                      !- Value Until Time 96

OS:AdditionalProperties,
  {c415d796-9186-4c29-bad1-bdf3e980ecff}, !- Handle
  {08e937d3-89a2-497c-879f-9ac9af4eb265}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {5494fb14-3ee4-4a00-bc55-a437ba02200e}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5addad31-cf9f-46b3-84d3-93c825a12d95}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {83aae4dc-d15a-4178-9bfc-6091d12c0235}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0 1, !- Name
  {03f6dffa-e308-42b7-9ebb-f8c71c07bda2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {955abf76-d65c-4b5f-856b-976b92f494ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {123c706e-7432-4592-9667-aa3b8a144fc4}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:AdditionalProperties,
  {60fea907-c4db-46f1-a04f-478f892a26e1}, !- Handle
  {123c706e-7432-4592-9667-aa3b8a144fc4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {c6ed2e46-4b0e-4f18-afc5-349d5be7cf09}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {b818cf94-f3a5-41f3-8f06-afdad6b2e76c}, !- Default Day Schedule Name
  {ef579f89-1a5d-4271-9241-4d8e9c04f61a}, !- Summer Design Day Schedule Name
  {1f5a42b1-3264-47d3-a269-c5b66bbca418}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5d35f550-eda2-49c8-bafa-5f402f152645}, !- Handle
  {c6ed2e46-4b0e-4f18-afc5-349d5be7cf09}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {b818cf94-f3a5-41f3-8f06-afdad6b2e76c}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.924448284494085,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.923790968675343,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.923671769110341,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.923552569545339,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.923433369980337,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.923314170415335,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.92321035762582,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.923106544836306,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.923002732046791,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.922898919257276,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.922874383705457,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.922849848153638,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.922825312601819,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.92280077705,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.922896067771453,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.922991358492906,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.923086649214359,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.923181939935812,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.923515398631294,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.923848857326775,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.924182316022257,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.924515774717738,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.925374257614087,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.926232740510434,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.927091223406782,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.92794970630313,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.930976894825574,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.934004083348017,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.937031271870461,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.940058460392904,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.945207895656917,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.95035733092093,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.955506766184943,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.960656201448956,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.962941476861064,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.965226752273172,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.96751202768528,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.969797303097388,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.970171789054035,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.970546275010682,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.970920760967329,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.971295246923976,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.971304893881519,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.971314540839063,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.971324187796606,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.97133383475415,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.97133578871878,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.971337742683409,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.971339696648039,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.971341650612668,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.971344843900431,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.971348037188193,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.971351230475955,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971354423763718,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971357691814799,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.97136095986588,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971364227916961,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971367495968042,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971367542718538,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971367589469034,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971367636219531,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971367682970027,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97136807197752,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971368460985014,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971368849992507,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971367207849538,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971365176699076,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971363145548615,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971361114398153,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971356598163696,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971352081929239,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.971347565694783,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.971343049460326,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.971335080929918,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.97132711239951,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.971319143869102,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.971311175338694,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.971268050033571,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.971224924728448,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.971181799423326,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.971138674118203,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.969454574473129,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.967770474828055,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.966086375182982,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.964402275537908,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.958657724176897,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.952913172815886,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.947168621454875,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.941424070093864,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.937673110557976,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.933922151022089,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.930171191486201,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.926420231950313,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.925762916131571,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.925105600312828;                      !- Value Until Time 96

OS:AdditionalProperties,
  {3ee228d2-b39a-420b-b67c-decb3a7593f9}, !- Handle
  {b818cf94-f3a5-41f3-8f06-afdad6b2e76c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {ef579f89-1a5d-4271-9241-4d8e9c04f61a}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f5a42b1-3264-47d3-a269-c5b66bbca418}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bcde6bd2-5cbc-47c7-b513-2a3534c0903c}, !- Handle
  Schedule Rule 33,                       !- Name
  {c6ed2e46-4b0e-4f18-afc5-349d5be7cf09}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbbfcf3f-c949-4c11-b1fc-4d6bd7c3ffa3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a212fcb-a72f-4739-b799-5cdff9ac9a32}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0575159976086957,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0569899200434783,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0564638424782609,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0559377649130435,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0554116873478261,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0548856097826087,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0543595322173913,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0538334546521739,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0533073770869565,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0527812995217391,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0522552219565217,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0517291443913044,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.051203066826087,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0506769892608696,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0501509116956522,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0496248341304348,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0490987565652174,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.048572679,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0489680925,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.049363506,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0497589195,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.050154333,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.05102795825,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0519015835,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.05277520875,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.053648834,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.055768231,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.057887628,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.060007025,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.062126422,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.06650897275,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0708915235,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.07527407425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.079656625,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.10418897325,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1287213215,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.15325366975,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.177786018,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.25465911375,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3315322095,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.40840530525,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.485278401,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.57067681825,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.6560752355,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.74147365275,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.82687207,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.9381663388,                           !- Value Until Time 47
  11,                                     !- Hour 48
  48,                                     !- Minute 48
  0.965989906,                            !- Value Until Time 48
  12,                                     !- Hour 49
  3,                                      !- Minute 49
  0.9698028906,                           !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.969868381,                            !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.96995667275,                          !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.9700449645,                           !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.97013325625,                          !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.970221548,                            !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.9702358205,                           !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.970250093,                            !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.9702643655,                           !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.970278638,                            !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.9702290465,                           !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.970179455,                            !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.9701298635,                           !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.970080272,                            !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.96999745625,                          !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.9699146405,                           !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.96983182475,                          !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.969749009,                            !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.9681017794,                           !- Value Until Time 67
  16,                                     !- Hour 68
  26,                                     !- Minute 68
  0.967689972,                            !- Value Until Time 68
  16,                                     !- Hour 69
  41,                                     !- Minute 69
  0.8206353078,                           !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.791923167,                            !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.7428225645,                           !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.693721962,                            !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.6446213595,                           !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.595520757,                            !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.55012883725,                          !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.5047369175,                           !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.45934499775,                          !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.413953078,                            !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.36228590225,                          !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.3106187265,                           !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.25895155075,                          !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.207284375,                            !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.18334471675,                          !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.1594050585,                           !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.13546540025,                          !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.111525742,                            !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.10161168,                             !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.091697618,                            !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.081783556,                            !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.071869494,                            !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.06907023625,                          !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.0662709785,                           !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.06347172075,                          !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.060672463,                            !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0601463854347826,                     !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.0596203078695652,                     !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.0590942303043478,                     !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0585681527391304,                     !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0580420751739131;                     !- Value Until Time 99

OS:AdditionalProperties,
  {7fed5158-1975-4ed3-9c65-79d0c31f5815}, !- Handle
  {6a212fcb-a72f-4739-b799-5cdff9ac9a32}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.071869494 | hoo_end + 3.5 ~ 0.060672463 | hoo_start - 4.5 ~ 0.048572679 | hoo_start - 3.5 ~ 0.050154333 | hoo_start - 2.5 ~ 0.053648834 | hoo_start - 1.5 ~ 0.062126422 | hoo_start - 0.5 ~ 0.079656625 | hoo_start + 0.5 ~ 0.177786018 | hoo_start + 1.5 ~ 0.485278401 | hoo_start + 2.5 ~ 0.82687207 | hoo_start + 3.5 ~ 0.965989906 | mid - 3.0 ~ 0.969540929 | mid - 2.0 ~ 0.969868381 | mid - 1.0 ~ 0.970221548 | mid ~ 0.970278638 | mid + 1.0 ~ 0.970080272 | mid + 2.0 ~ 0.969749009 | mid + 3.0 ~ 0.967689972 | hoo_end - 3.5 ~ 0.935483871 | hoo_end - 2.5 ~ 0.791923167 | hoo_end - 1.5 ~ 0.595520757 | hoo_end - 0.5 ~ 0.413953078 | hoo_end + 0.5 ~ 0.207284375 | hoo_end + 1.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {f4fce28f-88aa-457d-9827-6dd0798eed28}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 2, !- Name
  {c6ed2e46-4b0e-4f18-afc5-349d5be7cf09}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63306886-ea58-4b64-9547-c9bd49350b6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {c2cb190b-c7c5-402b-8e5b-ae6a32a9dfae}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09493525875,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.082657292,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.08043076975,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0782042475,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07597772525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.073751203,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0718120895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.069872976,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0679338625,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.065994749,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06553645075,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0650781525,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06461985425,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.064161556,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06594148625,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0677214165,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06950134675,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.071281277,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.077509934,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.083738591,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.089967248,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.096195905,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.11223146075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1282670165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.14430257225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.160338128,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.21688281925,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2734275105,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.32997220175,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.386516893,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.48270291675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5788889405,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.67507496425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.771260988,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.81394752425,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8566340605,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.89932059675,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.942007133,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.949002136,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.955997139,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962992142,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969987145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97016734,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970347535,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.97052773,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970707925,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970744423,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970780921,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970817419,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970853917,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97091356425,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9709732115,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97103285875,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971092506,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97115354975,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9712145935,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97127563725,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971336681,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97133755425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9713384275,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97133930075,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971340174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97134744025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713547065,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97136197275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.97133129925,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9712933595,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97125541975,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.97121748,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9711331215,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971048763,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9709644045,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970880046,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.97073120225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9705823585,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.97043351475,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970284671,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96947913575,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9686736005,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.96786806525,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96706253,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.9356053235,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.904148117,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8726909105,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.841233704,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73393153875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6266293735,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.51932720825,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.412025043,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341961072,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.271897101,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.20183313,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.131769159,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.11949119225,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1072132255;                           !- Value Until Time 96

OS:AdditionalProperties,
  {a3c6da0b-121e-406d-b1d3-ca611b3d95a0}, !- Handle
  {c2cb190b-c7c5-402b-8e5b-ae6a32a9dfae}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {6238f30a-f747-4a85-8cc0-0122629c7d0c}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {07d0de1a-d544-442a-9656-429ec3309e54}, !- Default Day Schedule Name
  {390e78b0-91d0-4cf0-b22b-5f8e4b47f265}, !- Summer Design Day Schedule Name
  {c7752bab-7385-4834-be54-aaf418d0b7bf}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d22215f9-d009-46be-ade5-6dd52452cd91}, !- Handle
  {6238f30a-f747-4a85-8cc0-0122629c7d0c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {07d0de1a-d544-442a-9656-429ec3309e54}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.166687790599633,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.166543791152596,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.166399791705559,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.166255792258521,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.166111792811484,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.165967793364447,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.16582379391741,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.165679794470372,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.165535795023335,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.165391795576298,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.165247796129261,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.165103796682223,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.164959797235186,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.164815797788149,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.164671798341112,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.164527798894074,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.164383799447037,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1642398,                              !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.171164847431809,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.178089894863618,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.185014942295427,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.191939989727236,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.20771204760076,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.223484105474284,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.239256163347808,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.255028221221333,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.259271101294613,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.263513981367893,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.267756861441173,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.271999741514452,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.275619859510788,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.279239977507124,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.28286009550346,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.286480213499796,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.299737077801601,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.312993942103406,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.326250806405211,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.339507670707016,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.361413368553399,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.383319066399783,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.405224764246166,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.42713046209255,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.442531054366943,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.457931646641335,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.473332238915728,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.488732831190121,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.504497831217262,                      !- Value Until Time 47
  11,                                     !- Hour 48
  48,                                     !- Minute 48
  0.508439081224047,                      !- Value Until Time 48
  12,                                     !- Hour 49
  3,                                      !- Minute 49
  0.536251156389741,                      !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.538102838108292,                      !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.536936436127019,                      !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.535770034145746,                      !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.534603632164473,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.5334372301832,                        !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.53515637297598,                       !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.536875515768761,                      !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.538594658561542,                      !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.540313801354322,                      !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.53963476223911,                       !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.538955723123897,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.538276684008685,                      !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.537597644893473,                      !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.538199233431266,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.53880082196906,                       !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.539402410506853,                      !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.540003999044646,                      !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.545973599808929,                      !- Value Until Time 67
  16,                                     !- Hour 68
  26,                                     !- Minute 68
  0.547466,                               !- Value Until Time 68
  16,                                     !- Hour 69
  41,                                     !- Minute 69
  0.533656840645406,                      !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.530493736775682,                      !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.522760380200163,                      !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.515027023624644,                      !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.507293667049125,                      !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.499560310473606,                      !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.486891847680825,                      !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.474223384888044,                      !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.461554922095264,                      !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.448886459302483,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.418817433449586,                      !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.388748407596689,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.358679381743792,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.328610355890894,                      !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.301560973893337,                      !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.27451159189578,                       !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.247462209898222,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.220412827900665,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.209990246120233,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.199567664339802,                      !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.18914508255937,                       !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.178722500778939,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.175929822404668,                      !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.173137144030398,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.170344465656127,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.167551787281856,                      !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.167407787834819,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.167263788387782,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.167119788940745,                      !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.166975789493707,                      !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.16683179004667;                       !- Value Until Time 99

OS:AdditionalProperties,
  {66b142b5-3377-49f5-9dbe-c1feb89aae4f}, !- Handle
  {07d0de1a-d544-442a-9656-429ec3309e54}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.05113 | hoo_end + 3.5 ~ 0.036094 | hoo_start - 4.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 3.0 ~ 0.522401 | mid - 2.0 ~ 0.534863 | mid - 1.0 ~ 0.528583 | mid ~ 0.537839 | mid + 1.0 ~ 0.534183 | mid + 2.0 ~ 0.537422 | mid + 3.0 ~ 0.547466 | hoo_end - 3.5 ~ 0.545909 | hoo_end - 2.5 ~ 0.524621 | hoo_end - 1.5 ~ 0.482984 | hoo_end - 0.5 ~ 0.414776 | hoo_end + 0.5 ~ 0.252882 | hoo_end + 1.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {390e78b0-91d0-4cf0-b22b-5f8e4b47f265}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7752bab-7385-4834-be54-aaf418d0b7bf}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7d8783a-9729-4021-9aa6-1f6142df687e}, !- Handle
  Schedule Rule 34,                       !- Name
  {6238f30a-f747-4a85-8cc0-0122629c7d0c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9dd095d5-e300-437b-a0a0-1fad0fb5297f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab41ed6a-d828-4a75-8e1b-7e68208b915d}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0408025217391304,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0403706086956522,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0399386956521739,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0395067826086957,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0390748695652174,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0386429565217391,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0382110434782609,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0377791304347826,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0373472173913044,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0369153043478261,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0364833913043478,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0360514782608696,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0356195652173913,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.035187652173913,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0347557391304348,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0343238260869565,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0338919130434783,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.03346,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0397065,                              !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.045953,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0521995,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.058446,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.07696275,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0954795,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.11399625,                             !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.132513,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1395825,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.146652,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1537215,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.160791,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.16369975,                             !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1666085,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.16951725,                             !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.172426,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.18618125,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1999365,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.21369175,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.227447,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.26190025,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.2963535,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.33080675,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.36526,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.39657125,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4278825,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.45919375,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.490505,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5594018,                              !- Value Until Time 47
  11,                                     !- Hour 48
  48,                                     !- Minute 48
  0.576626,                               !- Value Until Time 48
  12,                                     !- Hour 49
  3,                                      !- Minute 49
  0.6221218,                              !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.622858,                               !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.6196915,                              !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.616525,                               !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.6133585,                              !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.610192,                               !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.60441025,                             !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.5986285,                              !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.59284675,                             !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.587065,                               !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.58243,                                !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.577795,                               !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.57316,                                !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.568525,                               !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.563963,                               !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.559401,                               !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.554839,                               !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.550277,                               !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.5500874,                              !- Value Until Time 67
  16,                                     !- Hour 68
  26,                                     !- Minute 68
  0.55004,                                !- Value Until Time 68
  16,                                     !- Hour 69
  41,                                     !- Minute 69
  0.5190038,                              !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.514044,                               !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.50436325,                             !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.4946825,                              !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.48500175,                             !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.475321,                               !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.458107,                               !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.440893,                               !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.423679,                               !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.406465,                               !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.36588225,                             !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.3252995,                              !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.28471675,                             !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.244134,                               !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.2092625,                              !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.174391,                               !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.1395195,                              !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.104648,                               !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.10155725,                             !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.0984665,                              !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.09537575,                             !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.092285,                               !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.08006225,                             !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.0678395,                              !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.05561675,                             !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.043394,                               !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0429620869565217,                     !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.0425301739130435,                     !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.0420982608695652,                     !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.041666347826087,                      !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0412344347826087;                     !- Value Until Time 99

OS:AdditionalProperties,
  {c981192b-e384-410c-aabf-8b06d05425ed}, !- Handle
  {ab41ed6a-d828-4a75-8e1b-7e68208b915d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.092285 | hoo_end + 3.5 ~ 0.043394 | hoo_start - 4.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 3.0 ~ 0.619177 | mid - 2.0 ~ 0.622858 | mid - 1.0 ~ 0.610192 | mid ~ 0.587065 | mid + 1.0 ~ 0.568525 | mid + 2.0 ~ 0.550277 | mid + 3.0 ~ 0.55004 | hoo_end - 3.5 ~ 0.538843 | hoo_end - 2.5 ~ 0.514044 | hoo_end - 1.5 ~ 0.475321 | hoo_end - 0.5 ~ 0.406465 | hoo_end + 0.5 ~ 0.244134 | hoo_end + 1.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {035a1d5b-11bd-48c6-9a0f-b4847498012c}, !- Handle
  Schedule Rule 35,                       !- Name
  {6238f30a-f747-4a85-8cc0-0122629c7d0c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c33c574-3ac0-472a-a300-c6f66c73e648}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {734bd588-2eb1-4ee8-8019-b97b871ed6fc}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0407933333333333,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0418788888888889,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0429644444444444,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04405,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0451355555555555,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0462211111111111,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0473066666666667,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0483922222222222,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0494777777777778,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0505633333333333,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0516488888888889,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0527344444444444,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.05382,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0549055555555555,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0559911111111111,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0570766666666667,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0581622222222222,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0592477777777778,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0603333333333333,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0614188888888889,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0625044444444444,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.06359,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0842665,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.104943,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1256195,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.146296,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.1521955,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.158095,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1639945,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.169894,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1732385,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.176583,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1799275,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.183272,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.20107875,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2188855,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.23669225,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.254499,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.29234975,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3302005,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.36805125,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.405902,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.43009875,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4542955,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.47849225,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.502689,                               !- Value Until Time 46
  11,                                     !- Hour 47
  33,                                     !- Minute 47
  0.586251,                               !- Value Until Time 47
  11,                                     !- Hour 48
  37,                                     !- Minute 48
  0.635706,                               !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.63208825,                             !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.6284705,                              !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.62485275,                             !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.621235,                               !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.615429,                               !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.609623,                               !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.603817,                               !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.598011,                               !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.5928435,                              !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.587676,                               !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.5825085,                              !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.577341,                               !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.5765495,                              !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.575758,                               !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.5749665,                              !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.574175,                               !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.57324875,                             !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.5723225,                              !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.57139625,                             !- Value Until Time 67
  16,                                     !- Hour 68
  37,                                     !- Minute 68
  0.57047,                                !- Value Until Time 68
  16,                                     !- Hour 69
  41,                                     !- Minute 69
  0.563241,                               !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.511745,                               !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.49744025,                             !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.4831355,                              !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.46883075,                             !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.454526,                               !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.43452225,                             !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.4145185,                              !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.39451475,                             !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.374511,                               !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.3363885,                              !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.298266,                               !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.2601435,                              !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.222021,                               !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.189675,                               !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.157329,                               !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.124983,                               !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.092637,                               !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.08001025,                             !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.0673835,                              !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.05475675,                             !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.04213,                                !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.0401675,                              !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.038205,                               !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.0362425,                              !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.03428,                                !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0353655555555556,                     !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.0364511111111111,                     !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.0375366666666667,                     !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0386222222222222,                     !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0397077777777778;                     !- Value Until Time 99

OS:AdditionalProperties,
  {1fd4f33c-0ffd-49ff-becd-22d8823b9c35}, !- Handle
  {734bd588-2eb1-4ee8-8019-b97b871ed6fc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.092637 | hoo_end + 2.5 ~ 0.04213 | hoo_end + 3.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 3.5 ~ 0.628852 | mid - 2.5 ~ 0.635706 | mid - 1.5 ~ 0.621235 | mid - 0.5 ~ 0.598011 | mid + 0.5 ~ 0.577341 | mid + 1.5 ~ 0.574175 | mid + 2.5 ~ 0.57047 | mid + 3.5 ~ 0.563241 | hoo_end - 3.5 ~ 0.544794 | hoo_end - 2.5 ~ 0.511745 | hoo_end - 1.5 ~ 0.454526 | hoo_end - 0.5 ~ 0.374511 | hoo_end + 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {f0b7c98b-a1ef-473c-a9ba-dfffc030739f}, !- Handle
  Schedule Rule 36,                       !- Name
  {6238f30a-f747-4a85-8cc0-0122629c7d0c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {016b853e-2a0e-4f45-b904-adad9b9352d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7689f75-67cd-4d6d-89d2-8d8ed3d835b2}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0361928695652174,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.035996347826087,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0357998260869565,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0356033043478261,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0354067826086956,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0352102608695652,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0350137391304348,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0348172173913043,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0346206956521739,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0344241739130435,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.034227652173913,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0340311304347826,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0338346086956522,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0336380869565217,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0334415652173913,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0332450434782609,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0330485217391304,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.032852,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.04231125,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0517705,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.06122975,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.070689,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.091921,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.113153,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.134385,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.155617,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.16150725,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1673975,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.17328775,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.179178,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.183988,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.188798,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.193608,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.198418,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2159685,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.233519,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2510695,                              !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.26862,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.3023825,                              !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.336145,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.3699075,                              !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.40367,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.42675275,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4498355,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.47291825,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.496001,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5404786,                              !- Value Until Time 47
  11,                                     !- Hour 48
  48,                                     !- Minute 48
  0.551598,                               !- Value Until Time 48
  12,                                     !- Hour 49
  3,                                      !- Minute 49
  0.6115452,                              !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.611674,                               !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.6057265,                              !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.599779,                               !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.5938315,                              !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.587884,                               !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.5828645,                              !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.577845,                               !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.5728255,                              !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.567806,                               !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.56574975,                             !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.5636935,                              !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.56163725,                             !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.559581,                               !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.55897125,                             !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.5583615,                              !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.55775175,                             !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.557142,                               !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.5770836,                              !- Value Until Time 67
  16,                                     !- Hour 68
  26,                                     !- Minute 68
  0.582069,                               !- Value Until Time 68
  16,                                     !- Hour 69
  41,                                     !- Minute 69
  0.5640782,                              !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.560065,                               !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.551316,                               !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.542567,                               !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.533818,                               !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.525069,                               !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.5109325,                              !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.496796,                               !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.4826595,                              !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.468523,                               !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.44647825,                             !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.4244335,                              !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.40238875,                             !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.380344,                               !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.342718,                               !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.305092,                               !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.267466,                               !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.22984,                                !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.185927,                               !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.142014,                               !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.098101,                               !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.054188,                               !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.049984,                               !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.04578,                                !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.041576,                               !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.037372,                               !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0371754782608696,                     !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.0369789565217391,                     !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.0367824347826087,                     !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.0365859130434783,                     !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0363893913043478;                     !- Value Until Time 99

OS:AdditionalProperties,
  {67c50d0c-eefa-407a-9d07-85429a9f0ec9}, !- Handle
  {b7689f75-67cd-4d6d-89d2-8d8ed3d835b2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.054188 | hoo_end + 3.5 ~ 0.037372 | hoo_start - 4.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 3.0 ~ 0.61103 | mid - 2.0 ~ 0.611674 | mid - 1.0 ~ 0.587884 | mid ~ 0.567806 | mid + 1.0 ~ 0.559581 | mid + 2.0 ~ 0.557142 | mid + 3.0 ~ 0.582069 | hoo_end - 3.5 ~ 0.580131 | hoo_end - 2.5 ~ 0.560065 | hoo_end - 1.5 ~ 0.525069 | hoo_end - 0.5 ~ 0.468523 | hoo_end + 0.5 ~ 0.380344 | hoo_end + 1.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {93eb9580-2290-4b95-9d71-3bbf10cf972b}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {375598e7-ca1a-45ce-b17c-cfb36b9f8bd7}, !- Default Day Schedule Name
  {63a654b5-a439-40ff-be63-bb1997c7a053}, !- Summer Design Day Schedule Name
  {62be5180-612d-4fe9-abd7-283f379a02fd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {52c81099-f22a-4b5d-9327-36bda898c382}, !- Handle
  {93eb9580-2290-4b95-9d71-3bbf10cf972b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {375598e7-ca1a-45ce-b17c-cfb36b9f8bd7}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.31481762472261,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.312908501684886,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.310999378647161,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.309090255609435,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.30718113257171,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.305272009533985,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.30336288649626,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.301453763458536,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.299544640420811,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.297635517383085,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.29572639434536,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.293817271307635,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.291908148269911,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.289999025232186,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.288089902194461,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.286180779156735,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.28427165611901,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.282362533081285,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.276148175803403,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.26993381852552,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.263719461247637,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.257505103969754,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.252928062381853,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.248351020793951,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.243773979206049,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.239196937618147,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.238452703213611,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.237708468809074,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.236964234404537,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.23622,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.237001446124764,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.237782892249527,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.238564338374291,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.239345784499055,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.240648194706994,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.241950604914934,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.243253015122873,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.244555425330813,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.248090538752363,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.251625652173913,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.255160765595463,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.258695879017013,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.266138223062382,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.27358056710775,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.281022911153119,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.288465255198488,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.341573822306238,                      !- Value Until Time 47
  11,                                     !- Hour 48
  48,                                     !- Minute 48
  0.354850964083176,                      !- Value Until Time 48
  12,                                     !- Hour 49
  3,                                      !- Minute 49
  0.532633678638941,                      !- Value Until Time 49
  12,                                     !- Hour 50
  7,                                      !- Minute 50
  0.554305784499055,                      !- Value Until Time 50
  12,                                     !- Hour 51
  22,                                     !- Minute 51
  0.579870236294896,                      !- Value Until Time 51
  12,                                     !- Hour 52
  37,                                     !- Minute 52
  0.605434688090737,                      !- Value Until Time 52
  12,                                     !- Hour 53
  52,                                     !- Minute 53
  0.630999139886578,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.65656359168242,                       !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.675355510396975,                      !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.694147429111531,                      !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.712939347826087,                      !- Value Until Time 57
  14,                                     !- Hour 58
  7,                                      !- Minute 58
  0.731731266540643,                      !- Value Until Time 58
  14,                                     !- Hour 59
  22,                                     !- Minute 59
  0.740736502835539,                      !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.749741739130435,                      !- Value Until Time 60
  14,                                     !- Hour 61
  52,                                     !- Minute 61
  0.758746975425331,                      !- Value Until Time 61
  15,                                     !- Hour 62
  7,                                      !- Minute 62
  0.767752211720227,                      !- Value Until Time 62
  15,                                     !- Hour 63
  22,                                     !- Minute 63
  0.770840784499055,                      !- Value Until Time 63
  15,                                     !- Hour 64
  37,                                     !- Minute 64
  0.773929357277883,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.777017930056711,                      !- Value Until Time 65
  16,                                     !- Hour 66
  7,                                      !- Minute 66
  0.780106502835539,                      !- Value Until Time 66
  16,                                     !- Hour 67
  22,                                     !- Minute 67
  0.785941300567108,                      !- Value Until Time 67
  16,                                     !- Hour 68
  26,                                     !- Minute 68
  0.7874,                                 !- Value Until Time 68
  16,                                     !- Hour 69
  41,                                     !- Minute 69
  0.776057867674858,                      !- Value Until Time 69
  16,                                     !- Hour 70
  45,                                     !- Minute 70
  0.771026843100189,                      !- Value Until Time 70
  17,                                     !- Hour 71
  0,                                      !- Minute 71
  0.759974962192817,                      !- Value Until Time 71
  17,                                     !- Hour 72
  15,                                     !- Minute 72
  0.748923081285444,                      !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  0.737871200378072,                      !- Value Until Time 73
  17,                                     !- Hour 74
  45,                                     !- Minute 74
  0.726819319470699,                      !- Value Until Time 74
  18,                                     !- Hour 75
  0,                                      !- Minute 75
  0.709739139886578,                      !- Value Until Time 75
  18,                                     !- Hour 76
  15,                                     !- Minute 76
  0.692658960302457,                      !- Value Until Time 76
  18,                                     !- Hour 77
  30,                                     !- Minute 77
  0.675578780718336,                      !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0.658498601134215,                      !- Value Until Time 78
  19,                                     !- Hour 79
  0,                                      !- Minute 79
  0.636729744801512,                      !- Value Until Time 79
  19,                                     !- Hour 80
  15,                                     !- Minute 80
  0.614960888468809,                      !- Value Until Time 80
  19,                                     !- Hour 81
  30,                                     !- Minute 81
  0.593192032136106,                      !- Value Until Time 81
  19,                                     !- Hour 82
  45,                                     !- Minute 82
  0.571423175803403,                      !- Value Until Time 82
  20,                                     !- Hour 83
  0,                                      !- Minute 83
  0.550078533081285,                      !- Value Until Time 83
  20,                                     !- Hour 84
  15,                                     !- Minute 84
  0.528733890359168,                      !- Value Until Time 84
  20,                                     !- Hour 85
  30,                                     !- Minute 85
  0.507389247637051,                      !- Value Until Time 85
  20,                                     !- Hour 86
  45,                                     !- Minute 86
  0.486044604914934,                      !- Value Until Time 86
  21,                                     !- Hour 87
  0,                                      !- Minute 87
  0.466195873345936,                      !- Value Until Time 87
  21,                                     !- Hour 88
  15,                                     !- Minute 88
  0.446347141776938,                      !- Value Until Time 88
  21,                                     !- Hour 89
  30,                                     !- Minute 89
  0.426498410207939,                      !- Value Until Time 89
  21,                                     !- Hour 90
  45,                                     !- Minute 90
  0.406649678638941,                      !- Value Until Time 90
  22,                                     !- Hour 91
  0,                                      !- Minute 91
  0.386555349716446,                      !- Value Until Time 91
  22,                                     !- Hour 92
  15,                                     !- Minute 92
  0.366461020793951,                      !- Value Until Time 92
  22,                                     !- Hour 93
  30,                                     !- Minute 93
  0.346366691871456,                      !- Value Until Time 93
  22,                                     !- Hour 94
  45,                                     !- Minute 94
  0.32627236294896,                       !- Value Until Time 94
  23,                                     !- Hour 95
  0,                                      !- Minute 95
  0.324363239911236,                      !- Value Until Time 95
  23,                                     !- Hour 96
  15,                                     !- Minute 96
  0.322454116873511,                      !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.320544993835784,                      !- Value Until Time 97
  23,                                     !- Hour 98
  45,                                     !- Minute 98
  0.31863587079806,                       !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  0.316726747760335;                      !- Value Until Time 99

OS:AdditionalProperties,
  {6e2e27c1-9660-4343-8c85-aff2cbee00f6}, !- Handle
  {375598e7-ca1a-45ce-b17c-cfb36b9f8bd7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.5 ~ 0.5316 | hoo_end + 3.5 ~ 0.4776 | hoo_start - 4.5 ~ 0.4481 | hoo_start - 3.5 ~ 0.4314 | hoo_start - 2.5 ~ 0.4191 | hoo_start - 1.5 ~ 0.4171 | hoo_start - 0.5 ~ 0.4192 | hoo_start + 0.5 ~ 0.4227 | hoo_start + 1.5 ~ 0.4322 | hoo_start + 2.5 ~ 0.4522 | hoo_start + 3.5 ~ 0.4968 | mid - 3.0 ~ 0.558 | mid - 2.0 ~ 0.6308 | mid - 1.0 ~ 0.6995 | mid ~ 0.75 | mid + 1.0 ~ 0.7742 | mid + 2.0 ~ 0.7825 | mid + 3.0 ~ 0.7874 | hoo_end - 3.5 ~ 0.7933 | hoo_end - 2.5 ~ 0.7764 | hoo_end - 1.5 ~ 0.7467 | hoo_end - 0.5 ~ 0.7008 | hoo_end + 0.5 ~ 0.6423 | hoo_end + 1.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {63a654b5-a439-40ff-be63-bb1997c7a053}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62be5180-612d-4fe9-abd7-283f379a02fd}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e88510d5-6f2d-4161-ae24-04ea43a78f7b}, !- Handle
  Schedule Rule 37,                       !- Name
  {93eb9580-2290-4b95-9d71-3bbf10cf972b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5983971f-3629-43f5-a522-abdb3cda6c10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {227d20e6-dafa-4dae-839e-7b4e5575a1b8}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.510645,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5009,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.499425,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.49795,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.496475,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.495,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4923,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4896,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4869,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4842,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.481475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.47875,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.476025,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4733,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4714,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4695,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4676,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4657,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.465175,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.46465,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.464125,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4636,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.465425,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.46725,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.469075,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4709,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4736,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4763,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.479,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4817,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.485,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4883,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4916,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4949,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.499225,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.50355,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.507875,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5122,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.51475,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5173,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.51985,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5224,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5251,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5278,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5305,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5332,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.53825,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5433,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.54835,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5534,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.560225,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.56705,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.573875,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5807,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.589175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.59765,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.606125,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6146,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.624875,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.63515,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.645425,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6557,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6635,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6713,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6791,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6869,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.691475,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.69605,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.700625,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7052,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.70615,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7071,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.70805,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.7067,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.7044,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.7021,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6998,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6941,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6884,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6827,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.677,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.66815,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6593,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.65045,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6416,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.629975,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.61835,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.606725,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5951,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.581295,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.56749,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.553685,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.53988,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.530135,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.52039;                                !- Value Until Time 96

OS:AdditionalProperties,
  {3ee51801-9744-46dd-a27a-d72793f9e57a}, !- Handle
  {227d20e6-dafa-4dae-839e-7b4e5575a1b8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {01e9dd88-9e1b-4286-bb31-aa467f01a154}, !- Handle
  autogen Schedule Rule 16 2,             !- Name
  {93eb9580-2290-4b95-9d71-3bbf10cf972b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46de2b93-d424-4e2c-a959-253930b66203}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {ba3b43b6-de91-4606-b2eb-ede14a39ebed}, !- Handle
  autogen Schedule Rule 16 1_day_sch 1,   !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.510645,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5009,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.499425,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.49795,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.496475,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.495,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4923,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4896,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4869,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4842,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.481475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.47875,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.476025,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4733,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4714,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4695,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4676,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4657,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.465175,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.46465,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.464125,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4636,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.465425,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.46725,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.469075,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4709,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4736,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4763,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.479,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4817,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.485,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4883,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4916,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4949,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.499225,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.50355,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.507875,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5122,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.51475,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5173,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.51985,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5224,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5251,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5278,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5305,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5332,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.53825,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5433,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.54835,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5534,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.560225,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.56705,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.573875,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5807,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.589175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.59765,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.606125,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6146,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.624875,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.63515,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.645425,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6557,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6635,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6713,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6791,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6869,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.691475,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.69605,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.700625,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7052,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.70615,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7071,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.70805,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.7067,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.7044,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.7021,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6998,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6941,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6884,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6827,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.677,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.66815,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6593,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.65045,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6416,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.629975,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.61835,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.606725,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5951,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.581295,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.56749,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.553685,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.53988,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.530135,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.52039;                                !- Value Until Time 96

OS:AdditionalProperties,
  {8ebd8a05-5540-4dda-8955-f295bf918d70}, !- Handle
  {ba3b43b6-de91-4606-b2eb-ede14a39ebed}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Constant,
  {d728b262-7eae-4a54-86ae-4deb32ba9de7}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {b92d1fd0-9ff4-4937-be17-bb3eb5a1d513}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {8b9ebd70-c036-482f-93fb-9e279b63881d}, !- Default Day Schedule Name
  {7b4c5850-883e-4418-ad6f-4bc2cc5b12c4}, !- Summer Design Day Schedule Name
  {2af4328a-36f7-43b6-9e5c-3c33b1e03f15}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9b24d451-b48f-44d6-ac6d-465fb48bcb3f}, !- Handle
  {b92d1fd0-9ff4-4937-be17-bb3eb5a1d513}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  56.610313136176991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8b9ebd70-c036-482f-93fb-9e279b63881d}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7b4c5850-883e-4418-ad6f-4bc2cc5b12c4}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2af4328a-36f7-43b6-9e5c-3c33b1e03f15}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9951ce68-5437-4f88-9c78-9766462941de}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {b92d1fd0-9ff4-4937-be17-bb3eb5a1d513}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92e035fe-9d87-4190-ba7d-5d0f506e4a36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92e035fe-9d87-4190-ba7d-5d0f506e4a36}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {93d942a0-45cd-467d-a74f-ec65ef59475c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {19b7270c-6d36-4f76-985c-a888589fe3f9}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {070469bd-d730-4eab-b590-90b81ca22703}, !- Default Day Schedule Name
  {b7f23885-d96b-4a93-9387-c640a940d66d}, !- Summer Design Day Schedule Name
  {a42b9f93-bba4-4ea2-a650-5dd1f9a38c1f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b1f24010-09f7-4395-a328-497020be481f}, !- Handle
  {19b7270c-6d36-4f76-985c-a888589fe3f9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  617.61537372764667,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {070469bd-d730-4eab-b590-90b81ca22703}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b7f23885-d96b-4a93-9387-c640a940d66d}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a42b9f93-bba4-4ea2-a650-5dd1f9a38c1f}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dec67613-f6e7-4de9-a976-b7635c0f3b54}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {19b7270c-6d36-4f76-985c-a888589fe3f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7bc2edf-9293-4337-845e-415b6287ab1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7bc2edf-9293-4337-845e-415b6287ab1c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {ee5e04a6-3eff-418a-872a-0d3197a85cd8}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {4cbdcfbe-f95d-44c1-8b7d-6e0ef8c7e606}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {9e594f28-422e-4f54-96b8-80f4113f3b71}, !- Default Day Schedule Name
  {1b0e9217-d472-43dd-86bc-78801c11ab6b}, !- Summer Design Day Schedule Name
  {aa069e8d-5294-4fef-ba4a-b7b428ae4e93}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e2d1fc5f-0da0-4316-aadf-c65fc9d3594e}, !- Handle
  {4cbdcfbe-f95d-44c1-8b7d-6e0ef8c7e606}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  56.610313136176941,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9e594f28-422e-4f54-96b8-80f4113f3b71}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1b0e9217-d472-43dd-86bc-78801c11ab6b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa069e8d-5294-4fef-ba4a-b7b428ae4e93}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63efc32f-1620-4c3b-b0ac-4af49bba44dd}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {4cbdcfbe-f95d-44c1-8b7d-6e0ef8c7e606}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb356f28-d303-49d2-b50c-406782693e40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb356f28-d303-49d2-b50c-406782693e40}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {2963472c-f159-4705-a865-4e0e2ec629a4}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {c1ae103a-d89d-43f8-bdad-7b37b7886c4b}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {f042ef7c-2f4a-4a4d-8d9b-bbdac34febf6}, !- Default Day Schedule Name
  {914f6ea7-53fa-44ec-a9ab-656a29a0dec1}, !- Summer Design Day Schedule Name
  {f6c032cd-0da9-4baf-90fd-7d074dd5a1e3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {293e6ffa-2fd5-4aa8-bde5-eeb16f016cd0}, !- Handle
  {c1ae103a-d89d-43f8-bdad-7b37b7886c4b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5848247852680739,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f042ef7c-2f4a-4a4d-8d9b-bbdac34febf6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {914f6ea7-53fa-44ec-a9ab-656a29a0dec1}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6c032cd-0da9-4baf-90fd-7d074dd5a1e3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d17c523-80f1-486a-ad82-70e7d682233f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {c1ae103a-d89d-43f8-bdad-7b37b7886c4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef652012-30ee-4277-a264-3bc7da3020d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef652012-30ee-4277-a264-3bc7da3020d1}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {a2b5f8bc-1e19-4d66-9ef0-70de26ef534c}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {f0da20a9-be65-4bc2-b491-0ec45689f1f7}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {f93a3e98-73d8-4ca6-b07a-f7198e3c77db}, !- Default Day Schedule Name
  {3ed4637b-050d-4031-946b-c3f7cd277d80}, !- Summer Design Day Schedule Name
  {9d7eb7ef-0143-4d16-9e88-79be6ee8ee83}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dd655c97-b578-4ec5-b7d9-f3d78e62651f}, !- Handle
  {f0da20a9-be65-4bc2-b491-0ec45689f1f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.290350429463818,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f93a3e98-73d8-4ca6-b07a-f7198e3c77db}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3ed4637b-050d-4031-946b-c3f7cd277d80}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d7eb7ef-0143-4d16-9e88-79be6ee8ee83}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d180675d-0f97-49bd-bff4-ebd054bd004f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {f0da20a9-be65-4bc2-b491-0ec45689f1f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39cf0dcb-6b62-4c60-a6cf-f77a3d0a9468}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39cf0dcb-6b62-4c60-a6cf-f77a3d0a9468}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {c99b8990-c018-45b6-9184-7c6d33f9b135}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {fd9a5ad4-1771-4027-843b-2cf47aabc5de}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {92109752-a63b-4ffd-a940-63b856210068}, !- Default Day Schedule Name
  {829b17e7-d50f-4001-906e-0c0cc9af969a}, !- Summer Design Day Schedule Name
  {f9b1e62d-e461-49de-b9a8-77c8710797f6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8987ff6a-9241-417a-a56c-365e8b06e670}, !- Handle
  {fd9a5ad4-1771-4027-843b-2cf47aabc5de}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5848247852680724,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {92109752-a63b-4ffd-a940-63b856210068}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {829b17e7-d50f-4001-906e-0c0cc9af969a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9b1e62d-e461-49de-b9a8-77c8710797f6}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b3b6bd1-98d1-4a3b-9a9c-8497cddf637d}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {fd9a5ad4-1771-4027-843b-2cf47aabc5de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1764fe9f-2d99-4d2d-b0fd-ec31d9a8219e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1764fe9f-2d99-4d2d-b0fd-ec31d9a8219e}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {750a7b20-e76d-4d2b-80d9-babd4767c88c}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {6f354f1e-606c-4d96-8f3f-cadd80fef87c}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {a3dc0ba5-fdc2-455c-94d8-593bf47306b1}, !- Default Day Schedule Name
  {99bda684-3c51-49cf-a2d1-23d5cf4be49b}, !- Summer Design Day Schedule Name
  {ce824124-8814-4c2e-9ae4-d0f20493ae02}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fd8228fa-2b52-4dde-84f1-fcb72cf5cb39}, !- Handle
  {6f354f1e-606c-4d96-8f3f-cadd80fef87c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.428425057933392,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a3dc0ba5-fdc2-455c-94d8-593bf47306b1}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {99bda684-3c51-49cf-a2d1-23d5cf4be49b}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce824124-8814-4c2e-9ae4-d0f20493ae02}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b1989a6-ba7a-4188-af81-797903b9e3c3}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {6f354f1e-606c-4d96-8f3f-cadd80fef87c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8db07522-64b2-406f-b071-de6dc4d7504e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8db07522-64b2-406f-b071-de6dc4d7504e}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0cbcc3d6-b9a6-4aad-8660-74aea4b69dc7}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {6f354f1e-606c-4d96-8f3f-cadd80fef87c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0238bf8d-d6ec-4dce-b969-16bec59548a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0238bf8d-d6ec-4dce-b969-16bec59548a4}, !- Handle
  Zone StripMall Strip mall - type 1 A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {116d2975-39ee-44ec-8aaa-46add6881b69}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {9eecd7b0-3473-4bf6-878b-bd7c0fc4e985}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {4fb10977-5d23-40f8-9a85-b1d847cdeed0}, !- Default Day Schedule Name
  {29492911-4d23-4c42-b5f1-1bea3e801b74}, !- Summer Design Day Schedule Name
  {ae43f9f9-9c3c-4f3d-b745-1799bf970aba}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c49ca83c-ed3f-4a20-a8b5-3ead1811d051}, !- Handle
  {9eecd7b0-3473-4bf6-878b-bd7c0fc4e985}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.14314988413318,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4fb10977-5d23-40f8-9a85-b1d847cdeed0}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {29492911-4d23-4c42-b5f1-1bea3e801b74}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae43f9f9-9c3c-4f3d-b745-1799bf970aba}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e97fd91d-c98c-44b4-b3a8-9431307e0098}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {9eecd7b0-3473-4bf6-878b-bd7c0fc4e985}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28bf9489-f5c9-4444-9a71-5ead4a49cb63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28bf9489-f5c9-4444-9a71-5ead4a49cb63}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c59c7646-8df8-4dde-a2c1-3540b1e22738}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {9eecd7b0-3473-4bf6-878b-bd7c0fc4e985}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a750aba-a615-4daa-9446-224a5cf2e11b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a750aba-a615-4daa-9446-224a5cf2e11b}, !- Handle
  Zone StripMall Strip mall - type 1 B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {79c9386f-dd6b-4f78-9f30-8d0560c76ea2}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {5ce3e65e-2b35-4838-9fdb-4489b2d53bb0}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {2ac31d40-0e50-421b-abb1-6c10c1c8a2e2}, !- Default Day Schedule Name
  {ffa1e80d-cb5a-4209-8f54-5c3d4525d641}, !- Summer Design Day Schedule Name
  {80e24202-aad4-4d9a-95f5-9858fab183e7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {56b03f7a-2f52-4a52-bf1f-300fe4b8eb65}, !- Handle
  {5ce3e65e-2b35-4838-9fdb-4489b2d53bb0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.428425057933374,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ac31d40-0e50-421b-abb1-6c10c1c8a2e2}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ffa1e80d-cb5a-4209-8f54-5c3d4525d641}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80e24202-aad4-4d9a-95f5-9858fab183e7}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7187822-0a9e-4a64-8943-5447bb34e5e5}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {5ce3e65e-2b35-4838-9fdb-4489b2d53bb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cbadf98-7a79-48f3-86fc-67b25c2d1ecc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cbadf98-7a79-48f3-86fc-67b25c2d1ecc}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90039f3d-d036-4c78-ba3d-9cd2964bf503}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {5ce3e65e-2b35-4838-9fdb-4489b2d53bb0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99cd3fa1-556a-41c1-a8be-902674b032cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99cd3fa1-556a-41c1-a8be-902674b032cb}, !- Handle
  Zone StripMall Strip mall - type 1 C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {3dba662d-258c-4e49-985f-ccfe92539e3c}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {a356adbc-e513-4501-a764-595d7df4fec3}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {5a866143-ebd3-41d6-bf10-96475639950e}, !- Default Day Schedule Name
  {672f4bb5-7251-4aa5-9434-191bfb908051}, !- Summer Design Day Schedule Name
  {035d9060-5867-4e27-b652-d9b16572d96e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {621452ea-a2f8-403f-a1ec-7c2d7ac13106}, !- Handle
  {a356adbc-e513-4501-a764-595d7df4fec3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.053425057933396,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5a866143-ebd3-41d6-bf10-96475639950e}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {672f4bb5-7251-4aa5-9434-191bfb908051}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {035d9060-5867-4e27-b652-d9b16572d96e}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1041df1-7841-4a71-90aa-e3153f0966bd}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {a356adbc-e513-4501-a764-595d7df4fec3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb97af5e-dfce-4b3b-975e-335c68fb6319}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb97af5e-dfce-4b3b-975e-335c68fb6319}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {96453463-f28e-4d33-9f49-b1b131c28434}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {a356adbc-e513-4501-a764-595d7df4fec3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d56e436d-de1e-4d76-b63b-f28a307d529c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d56e436d-de1e-4d76-b63b-f28a307d529c}, !- Handle
  Zone StripMall Strip mall - type 2 A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {72c67109-a034-427b-a20f-bce7a510c30f}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {95978450-399a-43f2-931e-6b26b8485fb0}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {b2720f31-eb29-4955-b652-0ec7d7267b62}, !- Default Day Schedule Name
  {462355a4-edfb-41f2-810d-b949c47e484a}, !- Summer Design Day Schedule Name
  {faf4b66d-6e9f-405a-b1e7-54f58199ed0d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0d39f14f-7192-4720-a1b7-1215657437a2}, !- Handle
  {95978450-399a-43f2-931e-6b26b8485fb0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000036,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b2720f31-eb29-4955-b652-0ec7d7267b62}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {462355a4-edfb-41f2-810d-b949c47e484a}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {faf4b66d-6e9f-405a-b1e7-54f58199ed0d}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d9f77ae-8b0f-49ae-8fa5-22880c9649c3}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {95978450-399a-43f2-931e-6b26b8485fb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6bf34991-9676-4348-8c52-510feabc853f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bf34991-9676-4348-8c52-510feabc853f}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b14dbf8a-e59b-4a77-b9bb-2f17bb28bc1b}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {95978450-399a-43f2-931e-6b26b8485fb0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e07379b-a0e1-4794-a090-82f8ddd87d74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e07379b-a0e1-4794-a090-82f8ddd87d74}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {ac16e46a-91e2-49c3-98e7-dd3401712057}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {5fbd77a9-04c5-48da-90bb-607660176d04}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {4e9c4fd3-bf62-476e-821a-582b0c69db11}, !- Default Day Schedule Name
  {04946c2f-7434-478b-bc6d-872153f7c1be}, !- Summer Design Day Schedule Name
  {de3324b7-88b9-4faf-8b13-cb19e6d03898}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {75818474-ffbd-4651-8a11-f08b357043d6}, !- Handle
  {5fbd77a9-04c5-48da-90bb-607660176d04}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  153.32208723929983,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4e9c4fd3-bf62-476e-821a-582b0c69db11}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {04946c2f-7434-478b-bc6d-872153f7c1be}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de3324b7-88b9-4faf-8b13-cb19e6d03898}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4dbdf7d1-76fb-4e75-bc5d-6c4de02426a1}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {5fbd77a9-04c5-48da-90bb-607660176d04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e486ca3-0d38-4baa-964e-b64d24b8c655}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e486ca3-0d38-4baa-964e-b64d24b8c655}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {132bfe72-a7d7-4df8-a764-dd399387d0d8}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {5fbd77a9-04c5-48da-90bb-607660176d04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3aae6bd5-8d50-4d67-ac32-8c39fd9f47ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3aae6bd5-8d50-4d67-ac32-8c39fd9f47ac}, !- Handle
  Zone StripMall Strip mall - type 2 B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {db9072b2-6ca0-4f9c-87ed-aaf9e360d33a}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {7f75b049-96e3-4b28-96f0-5cd618f1aba1}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {2f797832-17d4-4fc1-a3ba-92242a3ed4e8}, !- Default Day Schedule Name
  {62e56008-b8ce-4a78-aaaf-ae6e52c9944e}, !- Summer Design Day Schedule Name
  {ad0e13b8-a824-4adb-8310-2eb887d15747}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0d23da44-0b1a-41db-ad9e-61d63e8e136e}, !- Handle
  {7f75b049-96e3-4b28-96f0-5cd618f1aba1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  36.821062644833432,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2f797832-17d4-4fc1-a3ba-92242a3ed4e8}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {62e56008-b8ce-4a78-aaaf-ae6e52c9944e}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad0e13b8-a824-4adb-8310-2eb887d15747}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2546b619-5aa2-4bd9-b3d2-f6e5f5db4094}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {7f75b049-96e3-4b28-96f0-5cd618f1aba1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c34abe37-e483-46b5-8e4e-a1b355393099}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c34abe37-e483-46b5-8e4e-a1b355393099}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ac1b1bf7-d0e9-4017-8d03-32b4f8d0e109}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {7f75b049-96e3-4b28-96f0-5cd618f1aba1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {838da92e-c36d-4109-8471-904173690755}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {838da92e-c36d-4109-8471-904173690755}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {0ad92bc5-78d9-43df-b6f2-53cb5a27c3fe}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {ef12efcd-0701-4ab4-b741-bddae14bf3bb}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {1f3523d6-9e44-4f6b-b5a1-b3b2df02167e}, !- Default Day Schedule Name
  {84c7c952-14b0-4111-ab84-5f1384b7a47c}, !- Summer Design Day Schedule Name
  {bda2ad3f-ee08-4b4b-9268-3bcff198d2c3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a8ff611c-f9a1-4975-b4f1-8cac8c6ffaa6}, !- Handle
  {ef12efcd-0701-4ab4-b741-bddae14bf3bb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.053425057933381,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1f3523d6-9e44-4f6b-b5a1-b3b2df02167e}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {84c7c952-14b0-4111-ab84-5f1384b7a47c}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bda2ad3f-ee08-4b4b-9268-3bcff198d2c3}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d8a7270-fd13-4391-94e6-5893e2dd1fd6}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {ef12efcd-0701-4ab4-b741-bddae14bf3bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1882634-75f9-4064-a93b-50d8ee626943}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1882634-75f9-4064-a93b-50d8ee626943}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {29600aea-7bad-4fa8-b2a6-17989708f73d}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {ef12efcd-0701-4ab4-b741-bddae14bf3bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea52b3be-349f-45d7-81bd-b0238cf9b755}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea52b3be-349f-45d7-81bd-b0238cf9b755}, !- Handle
  Zone StripMall Strip mall - type 2 C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {0b33bcaf-872f-45f1-b827-cd720931eedc}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {ac825bc5-22ad-4364-971b-6d32120142ae}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {40b519c0-f457-4a60-9b23-56e1a66ccfdf}, !- Default Day Schedule Name
  {1c194e1b-8af9-40d3-8a62-6031d319d564}, !- Summer Design Day Schedule Name
  {f01c4fd7-1daf-4f12-acc0-41547e5b9816}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {79e31d5f-9c7d-4734-90dc-298bea82cbb4}, !- Handle
  {ac825bc5-22ad-4364-971b-6d32120142ae}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000009,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {40b519c0-f457-4a60-9b23-56e1a66ccfdf}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1c194e1b-8af9-40d3-8a62-6031d319d564}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f01c4fd7-1daf-4f12-acc0-41547e5b9816}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a9ce90f4-2141-49ae-beec-e0cd6fb24f44}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {ac825bc5-22ad-4364-971b-6d32120142ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {700e2cad-7aaa-4a33-a76b-ce7446b3d868}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {700e2cad-7aaa-4a33-a76b-ce7446b3d868}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {02b7c832-59fb-4c86-a4b4-0be7df8cc3c8}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {ac825bc5-22ad-4364-971b-6d32120142ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1091965a-4d5f-4fe5-a9d6-bc165c800ffb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1091965a-4d5f-4fe5-a9d6-bc165c800ffb}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {2b403e9b-0cea-4eb9-9368-0d177606e7a5}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {f379e632-e468-4495-82fe-3d98c3c6751a}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {d5faecf6-15d1-4ffa-b43d-0673f0b1b202}, !- Default Day Schedule Name
  {00f8f312-7cb6-44e3-a3a6-baac9d8f9fb6}, !- Summer Design Day Schedule Name
  {15ca3d11-aa06-4da6-8493-919327667da7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4fd01389-7db9-4c7d-88eb-e4374b30e74a}, !- Handle
  {f379e632-e468-4495-82fe-3d98c3c6751a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  31.481850115866756,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d5faecf6-15d1-4ffa-b43d-0673f0b1b202}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00f8f312-7cb6-44e3-a3a6-baac9d8f9fb6}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15ca3d11-aa06-4da6-8493-919327667da7}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f4598fa6-5d03-4dbc-b104-7188cacfaa31}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {f379e632-e468-4495-82fe-3d98c3c6751a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af2a9328-6cfb-443a-86c3-64de28c7abc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af2a9328-6cfb-443a-86c3-64de28c7abc6}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ecee3121-dd03-483d-9f06-406dab266ccd}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {f379e632-e468-4495-82fe-3d98c3c6751a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5dccd6e4-792f-4abf-b00d-bd4241b4d325}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dccd6e4-792f-4abf-b00d-bd4241b4d325}, !- Handle
  Zone StripMall Strip mall - type 3 A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {a92bdfd8-fc39-4b09-98fa-bd67eaa9aea2}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {d1c40d72-97fa-40a5-a17a-1bf0933770c4}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {ccdc3174-0df9-4a91-a964-f0bda75db3f1}, !- Default Day Schedule Name
  {686f75d8-0578-4034-9893-afa146a5c920}, !- Summer Design Day Schedule Name
  {17c6af5a-4d3c-4bd8-822f-f911b3135c8b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9aaab232-f261-4f1b-9d8d-0d25ab018b3d}, !- Handle
  {d1c40d72-97fa-40a5-a17a-1bf0933770c4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ccdc3174-0df9-4a91-a964-f0bda75db3f1}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {686f75d8-0578-4034-9893-afa146a5c920}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17c6af5a-4d3c-4bd8-822f-f911b3135c8b}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b276e4e1-0c38-4b77-acdb-4bfa0cde6fe2}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {d1c40d72-97fa-40a5-a17a-1bf0933770c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea951f30-3987-4875-bc71-3485c693ddfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea951f30-3987-4875-bc71-3485c693ddfe}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f1346ca-d630-48aa-b968-998440b7fc67}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {d1c40d72-97fa-40a5-a17a-1bf0933770c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb74b762-a8fb-4f06-8c07-857fd8ec9ad1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb74b762-a8fb-4f06-8c07-857fd8ec9ad1}, !- Handle
  Zone StripMall Strip mall - type 3 A end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {d19a0c34-65ba-4091-b72c-1652335ef033}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {6e4c68a6-7eb9-4bb8-afaa-c74d21c89ad3}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {00053d44-2b0c-482c-9f7c-bfb8e7f7b376}, !- Default Day Schedule Name
  {d53c7b19-3684-48c7-b1e9-1ebe45e8ff76}, !- Summer Design Day Schedule Name
  {6d4fc3d0-4600-4b83-8a71-91283513a027}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7ffd19d8-40ee-470a-af08-6f259d158fb9}, !- Handle
  {6e4c68a6-7eb9-4bb8-afaa-c74d21c89ad3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  343.46523712343264,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {00053d44-2b0c-482c-9f7c-bfb8e7f7b376}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d53c7b19-3684-48c7-b1e9-1ebe45e8ff76}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d4fc3d0-4600-4b83-8a71-91283513a027}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {332a488d-27b8-4be6-bda2-e042f78580b9}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {6e4c68a6-7eb9-4bb8-afaa-c74d21c89ad3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84101c67-3beb-4f9e-b491-6ce112b293c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84101c67-3beb-4f9e-b491-6ce112b293c0}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74853d83-df10-4da8-90e2-8b3d4023aa63}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {6e4c68a6-7eb9-4bb8-afaa-c74d21c89ad3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1286cd4f-4acb-45c1-bdcb-7f2f2a762367}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1286cd4f-4acb-45c1-bdcb-7f2f2a762367}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {9b686c7e-d194-4697-bbeb-acfe068be7ed}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {720bff5f-5b55-43e0-b9ce-4b968a379cde}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {12701ddb-88e3-4680-a135-8d5114a2d4bd}, !- Default Day Schedule Name
  {6247ff55-3bb0-43eb-a2f4-4feffe77a56a}, !- Summer Design Day Schedule Name
  {5d4f43df-ba43-4aaf-a3f0-3b6451c64114}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5b72b2f3-9157-4cd9-8363-915fe176c0dc}, !- Handle
  {720bff5f-5b55-43e0-b9ce-4b968a379cde}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  36.821062644833404,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {12701ddb-88e3-4680-a135-8d5114a2d4bd}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6247ff55-3bb0-43eb-a2f4-4feffe77a56a}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d4f43df-ba43-4aaf-a3f0-3b6451c64114}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a7224f78-f9fc-4120-8c23-747f4de88245}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {720bff5f-5b55-43e0-b9ce-4b968a379cde}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {684fd6bd-2c23-4d3e-b0d3-88f5d63e3f44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {684fd6bd-2c23-4d3e-b0d3-88f5d63e3f44}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4e1a2ad9-97bd-416f-8b6c-4737618117cb}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {720bff5f-5b55-43e0-b9ce-4b968a379cde}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b49183a-9bcc-4a1b-9a63-5ce04c71ffaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b49183a-9bcc-4a1b-9a63-5ce04c71ffaa}, !- Handle
  Zone StripMall Strip mall - type 3 B end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {61f0dd3f-cd29-4fe2-972f-c87763980add}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {57309928-1b88-4ee5-a72c-ee6e11e7d483}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {cf6c69b0-f561-4d60-b1e0-65fd5cbea540}, !- Default Day Schedule Name
  {1c1a01fe-9bd6-4cd2-b885-a12535c69501}, !- Summer Design Day Schedule Name
  {d8362fd5-7919-42e2-a4ef-a68e6333f03b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {af49253a-9417-4ec4-be40-abb79d74767a}, !- Handle
  {57309928-1b88-4ee5-a72c-ee6e11e7d483}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  31.481850115866727,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cf6c69b0-f561-4d60-b1e0-65fd5cbea540}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1c1a01fe-9bd6-4cd2-b885-a12535c69501}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8362fd5-7919-42e2-a4ef-a68e6333f03b}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c714c1b5-8b7b-448b-8a13-b3333e9ada89}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {57309928-1b88-4ee5-a72c-ee6e11e7d483}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74c4f3ec-b30b-4b2b-8bc5-705e116fefff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74c4f3ec-b30b-4b2b-8bc5-705e116fefff}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e0fd49b-42c5-47c2-9a33-cc9e350dfdf9}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {57309928-1b88-4ee5-a72c-ee6e11e7d483}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {620f466e-6daf-4448-87aa-23d5d282a260}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {620f466e-6daf-4448-87aa-23d5d282a260}, !- Handle
  Zone StripMall Strip mall - type 3 C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {8ebc8a22-cfbf-4aad-8b7d-e3685b7bd656}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {a51b58ae-e941-455d-9967-fca750ce315b}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {b84ffa88-cae5-4c12-9451-4b24aed6c66b}, !- Default Day Schedule Name
  {af1809ad-6d6c-4333-8361-35d13a184040}, !- Summer Design Day Schedule Name
  {e6a1fc2d-5aee-4b34-a4f4-af4af3d1cc5e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0e3c3e76-53e6-40d9-bb68-427d47f4dbb9}, !- Handle
  {a51b58ae-e941-455d-9967-fca750ce315b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999978,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b84ffa88-cae5-4c12-9451-4b24aed6c66b}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {af1809ad-6d6c-4333-8361-35d13a184040}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6a1fc2d-5aee-4b34-a4f4-af4af3d1cc5e}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61a06a25-1a62-4ac3-9c53-72c5c5b64056}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {a51b58ae-e941-455d-9967-fca750ce315b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17611869-ea13-40c7-97e8-78f81fd072fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17611869-ea13-40c7-97e8-78f81fd072fb}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73418577-c779-48a3-ad11-ac91803db506}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {a51b58ae-e941-455d-9967-fca750ce315b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be7332e6-33fb-489b-a183-9b7f825a0f33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be7332e6-33fb-489b-a183-9b7f825a0f33}, !- Handle
  Zone StripMall Strip mall - type 3 C end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  {a4842aaf-786c-483c-b725-9d493e020637}, !- Default Day Schedule Name
  {d1ad5863-aac5-492d-b4c5-e4d97687214d}, !- Summer Design Day Schedule Name
  {1ca15ca7-6de4-4cad-923c-2c1f7a331f4c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {457c76ef-475f-4f23-b72d-241f042defc9}, !- Handle
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  343.46523712343264,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:13:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:13:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a4842aaf-786c-483c-b725-9d493e020637}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d1ad5863-aac5-492d-b4c5-e4d97687214d}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ca15ca7-6de4-4cad-923c-2c1f7a331f4c}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c589d00c-b4a6-4410-99f2-a00cf0bf5480}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a683e438-88bb-48d7-b79b-a60595d946bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a683e438-88bb-48d7-b79b-a60595d946bd}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a3d0c953-c28a-4702-a350-aeab4912b8e8}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd5c0d13-816a-4b98-9214-0ec631d8ee0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd5c0d13-816a-4b98-9214-0ec631d8ee0e}, !- Handle
  Zone StripMall Strip mall - type 3 B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {7c53a758-7b6f-4bb7-937d-3fc845e63250}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  {29db8b17-64c3-4072-a8d5-48ed0434c598}, !- Default Day Schedule Name
  {a9dad022-9399-42f6-aeb3-9115243ac1fd}, !- Summer Design Day Schedule Name
  {e96c59d6-7a49-4520-bcc4-4e7299d05898}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29db8b17-64c3-4072-a8d5-48ed0434c598}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  11,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {03fd45f9-3bbb-4e98-992c-790e7a027f48}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9dad022-9399-42f6-aeb3-9115243ac1fd}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca9f156c-0b92-459f-88cc-c24c4d09f5f1}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e96c59d6-7a49-4520-bcc4-4e7299d05898}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa9c6524-a2ce-4e82-bc16-ffba55cc7e8e}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {61d37d5a-80a8-4b2a-b27e-0b8f7f0a1dbf}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9849223-2703-4e3b-996d-5b8ebca7222f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {b9849223-2703-4e3b-996d-5b8ebca7222f}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  26,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {497cd154-af76-4b4b-95fa-c7efb670f63f}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e5496c7f-bf52-43c9-a1af-c42a0e448e08}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27b2515c-698e-4771-8291-45282f9a69e7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {27b2515c-698e-4771-8291-45282f9a69e7}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  11,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {dc714334-2e6b-404b-b9a1-4f8968048891}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Ground HVAC On Infiltration, !- Name
  {bd20881e-a3ca-49d5-9c03-e8120f6c2fc4}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {684bfe47-9c31-4347-b814-e27e8f316f40}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Ground HVAC Off Infiltration, !- Name
  {bd20881e-a3ca-49d5-9c03-e8120f6c2fc4}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af54ad1e-f74d-42af-b39f-3add4c61ea22}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Ground HVAC On Infiltration, !- Name
  {0cee3c08-de1b-4fc1-b377-e5764088c42b}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c140af76-e7e6-41a4-85f8-06972141ba28}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Ground HVAC Off Infiltration, !- Name
  {0cee3c08-de1b-4fc1-b377-e5764088c42b}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ca222d9-2cd0-4e63-a004-1f06e45fb725}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground HVAC On Infiltration, !- Name
  {c124950b-fb09-4c2b-b0a6-e39632b38118}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d090b8e2-945a-45f5-b5cc-27ff2bcb1725}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground HVAC Off Infiltration, !- Name
  {c124950b-fb09-4c2b-b0a6-e39632b38118}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3189703-17bf-4cde-b97e-abf88b58529e}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground HVAC On Infiltration, !- Name
  {7099f4c5-cdd2-4df9-9c51-6e4ae049ff48}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09c4f41f-e32b-4faf-81a1-edc2479342b7}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Ground HVAC Off Infiltration, !- Name
  {7099f4c5-cdd2-4df9-9c51-6e4ae049ff48}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb1da067-d471-4862-9d38-0f91e12943f2}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground HVAC On Infiltration, !- Name
  {bc92acdb-48b2-43d6-bf33-2205f2681d2b}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fecdcd85-0700-412a-96b6-371a64cc1d7c}, !- Handle
  StripMall Strip mall - type 3 A  - Story Ground HVAC Off Infiltration, !- Name
  {bc92acdb-48b2-43d6-bf33-2205f2681d2b}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb3aa6cd-8777-42b3-872d-2f4394babb94}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground HVAC On Infiltration, !- Name
  {6ce58d61-b4f0-4370-8131-e2ddf7a7637f}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e236c84-e022-45a4-b10e-4c3c79aa71e3}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground HVAC Off Infiltration, !- Name
  {6ce58d61-b4f0-4370-8131-e2ddf7a7637f}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b86fd66-002a-4574-8457-c387224fc19e}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground HVAC On Infiltration, !- Name
  {24be1bc8-bd61-4466-bc6b-2a4072e7f5ee}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19a23210-eec8-4079-ba20-832588745d76}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Ground HVAC Off Infiltration, !- Name
  {24be1bc8-bd61-4466-bc6b-2a4072e7f5ee}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe0c5145-5f22-4067-8544-702f300fc356}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground HVAC On Infiltration, !- Name
  {3c745a69-5505-4390-aa5d-f0400510563e}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a38edaeb-a7d9-43f9-9798-d57bdd10d199}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground HVAC Off Infiltration, !- Name
  {3c745a69-5505-4390-aa5d-f0400510563e}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fdac05c9-cf39-4ab0-abd1-1432772419a1}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC On Infiltration, !- Name
  {133a8bc6-b29f-475c-b81a-4b093d607cec}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f02c221-da5e-48c4-9705-507bfdc34627}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC Off Infiltration, !- Name
  {133a8bc6-b29f-475c-b81a-4b093d607cec}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed624797-ed7f-4c25-8f17-0500d8d1b9c0}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground HVAC On Infiltration, !- Name
  {66754d79-795a-41b7-a32d-43f81f73ecb5}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {acf36318-87ff-451c-8694-c845ad0d332a}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Ground HVAC Off Infiltration, !- Name
  {66754d79-795a-41b7-a32d-43f81f73ecb5}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {265689b7-263c-4f38-b1a5-f0e131aee498}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  {f566ba00-09ee-4c4b-a59c-e630740fda93}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec5409b9-b8be-4e69-81ba-4b0573dc0938}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  {f566ba00-09ee-4c4b-a59c-e630740fda93}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff7b4b77-6ca8-4b19-8b36-c6d82bbaa2a0}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground HVAC On Infiltration, !- Name
  {0f8b8b3a-ecac-46b5-8665-ae6135a7c954}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84dedac3-6228-4fef-890c-e73d2af6b582}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground HVAC Off Infiltration, !- Name
  {0f8b8b3a-ecac-46b5-8665-ae6135a7c954}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f3b6628-4be0-4f84-80fd-2faca0dab7f6}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground HVAC On Infiltration, !- Name
  {ac1c600e-9f35-4347-a083-1cc88f41cafc}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4bfb2905-d509-4d71-b11a-e6e4e4fd998d}, !- Handle
  StripMall Strip mall - type 3 C  - Story Ground HVAC Off Infiltration, !- Name
  {ac1c600e-9f35-4347-a083-1cc88f41cafc}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4be2703-7bf9-4880-9459-4d4f4a6981d8}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground HVAC On Infiltration, !- Name
  {6556c356-9e9a-470f-843a-2075d71d3863}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3671306e-0d8b-4c84-bda6-226322cd758f}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground HVAC Off Infiltration, !- Name
  {6556c356-9e9a-470f-843a-2075d71d3863}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4cf78ecd-cf6e-4edd-b6b0-985289a70e64}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  {7c464d28-b811-429b-be80-53cadb9722e8}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a51082cd-80e5-4e95-b2a3-234895c6721b}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  {7c464d28-b811-429b-be80-53cadb9722e8}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0d9f76c-0804-4e61-b1ab-fcafb7fa520b}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC On Infiltration, !- Name
  {65a1e93e-4117-41af-bf15-7df738d38626}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2c45689-5f3e-46d3-b240-8fac7f34f601}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC Off Infiltration, !- Name
  {65a1e93e-4117-41af-bf15-7df738d38626}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1eff2f2-07e3-453d-91e9-61f4442a7fa4}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground HVAC On Infiltration, !- Name
  {efd7f079-ded9-4d8b-87bc-e586a7229ed8}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab470b91-dc57-410a-bf41-35fc4ad726e4}, !- Handle
  StripMall Strip mall - type 3 B  - Story Ground HVAC Off Infiltration, !- Name
  {efd7f079-ded9-4d8b-87bc-e586a7229ed8}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18aff18a-2699-4bed-8f1a-8c4dc8cffd1c}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC On Infiltration, !- Name
  {fc7ed938-f494-4ae8-98cc-74c2999d3c08}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {719c51b1-0e2d-4326-9fe7-ec6e4a1bd315}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC Off Infiltration, !- Name
  {fc7ed938-f494-4ae8-98cc-74c2999d3c08}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3bdd14e-80f7-4ab2-9045-602e11c6951e}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Ground HVAC On Infiltration, !- Name
  {de4f3042-84cf-4899-9983-b207efea8a2e}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d209685c-2c85-4ea1-904c-6b0e87380abd}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Ground HVAC Off Infiltration, !- Name
  {de4f3042-84cf-4899-9983-b207efea8a2e}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61a1025d-3181-4688-adb2-369ded39b824}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC On Infiltration, !- Name
  {04ff8d26-1e72-4031-90bf-aa0b067de7a8}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f449b85b-a515-4dac-9723-87c4440e1648}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC Off Infiltration, !- Name
  {04ff8d26-1e72-4031-90bf-aa0b067de7a8}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a6da6dfb-df24-4ee4-81a8-02c80087bd01}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground HVAC On Infiltration, !- Name
  {21b58f2b-75bd-4e3c-936a-6cfeb26dafc0}, !- Space or SpaceType Name
  {c040de6c-3815-4ca0-bb5c-b10835e81244}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5c11041-de9a-4fe6-9709-8ee013fc08e6}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground HVAC Off Infiltration, !- Name
  {21b58f2b-75bd-4e3c-936a-6cfeb26dafc0}, !- Space or SpaceType Name
  {48f35061-c0cd-47f3-9596-3deedfc0e2df}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {d3c31b2a-ec62-40a6-bbf2-d420bb7fb7da}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {91c2bdf9-3657-4f7b-9a90-47da3cb70c68}, !- Handle
  Schedule Day 2,                         !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {06b291b7-f80b-4cb7-b2f8-191ab79dfd73}, !- Handle
  Schedule Day 3,                         !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {9a6f0f9f-1e37-441b-b71b-a3766e43138b}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {e63bdae4-3530-4cf6-a374-3f675bfad1aa}, !- Handle
  Schedule Day 5,                         !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {016c7c98-b727-44d1-9915-6bc84826a20f}, !- Handle
  Schedule Day 6,                         !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {bca5548d-30f5-424d-be22-8ceeb6da28bf}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {869cd190-2fdd-405e-9f32-099a762afe32}, !- Handle
  Schedule Day 8,                         !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {3dc4c99a-f4bc-4be7-9a26-6d5aeb1d214d}, !- Handle
  Schedule Day 9,                         !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {e195c2de-2154-40c5-810e-2a042cdd6e9e}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {fc4196b7-236d-452a-97c9-751baf5b4d13}, !- Handle
  Schedule Day 11,                        !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {c257889c-0bb0-4359-ac84-63bd876c1dde}, !- Handle
  Schedule Day 12,                        !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a71aa962-d8d9-47a5-a2fd-fb6befbed874}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {029984e7-25b3-4c72-9813-974c49a4fea4}, !- Handle
  Schedule Day 14,                        !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a559b061-4ab2-49a5-8db0-9f000cd6bdab}, !- Handle
  Schedule Day 15,                        !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {dec01d1f-9b5e-41dc-8920-5aa2051c2da1}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {cf8f9ac2-94d3-4dd1-9b8f-48e4161bba94}, !- Handle
  Schedule Day 17,                        !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {868726ad-2f07-4fa2-8552-1d6b3ff9a6a0}, !- Handle
  Schedule Day 18,                        !- Name
  {fe784f35-41c4-4d2c-92d0-d1a93a319eb3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:GasEquipment:Definition,
  {aa4b0425-d293-4206-9e49-ff295ed17e7f}, !- Handle
  gas_broiler_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  56272,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.12,                                   !- Fraction Radiant
  0.68;                                   !- Fraction Lost

OS:GasEquipment,
  {ed51ecc4-a5c3-42c7-a6f0-ce262d74879e}, !- Handle
  gas_broiler_equipment_bldg_quantity=2.0, !- Name
  {aa4b0425-d293-4206-9e49-ff295ed17e7f}, !- Gas Equipment Definition Name
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Space or SpaceType Name
  {da233eab-62d6-4cb8-a8a5-7635651c83c8}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {908498bb-f2bb-42d6-86ab-4718d0150593}, !- Handle
  gas_griddle_equipment_definition_bldg_quantity=2.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  52754,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.62;                                   !- Fraction Lost

OS:GasEquipment,
  {1ac42c76-9d0f-429c-a7c8-0ba279537108}, !- Handle
  gas_griddle_equipment_bldg_quantity=2.0, !- Name
  {908498bb-f2bb-42d6-86ab-4718d0150593}, !- Gas Equipment Definition Name
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Space or SpaceType Name
  {da233eab-62d6-4cb8-a8a5-7635651c83c8}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {e29dde0f-7692-4794-90eb-81f888634218}, !- Handle
  gas_fryer_equipment_definition_bldg_quantity=4.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  93788,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.57;                                   !- Fraction Lost

OS:GasEquipment,
  {b8d6fd88-3002-480b-b68f-4378acb48215}, !- Handle
  gas_fryer_equipment_bldg_quantity=4.0,  !- Name
  {e29dde0f-7692-4794-90eb-81f888634218}, !- Gas Equipment Definition Name
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Space or SpaceType Name
  {da233eab-62d6-4cb8-a8a5-7635651c83c8}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {dc629dc6-1cb9-44f6-9dc6-10a17efdf25b}, !- Handle
  gas_oven_equipment_definition_bldg_quantity=4.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  51584,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.08,                                   !- Fraction Radiant
  0.72;                                   !- Fraction Lost

OS:GasEquipment,
  {85d70f21-0922-43ea-863a-0a84fd0cac8a}, !- Handle
  gas_oven_equipment_bldg_quantity=4.0,   !- Name
  {dc629dc6-1cb9-44f6-9dc6-10a17efdf25b}, !- Gas Equipment Definition Name
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Space or SpaceType Name
  {da233eab-62d6-4cb8-a8a5-7635651c83c8}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {d1ffe2a2-fc9b-46ab-b66d-b48dfa46d197}, !- Handle
  gas_range_equipment_definition_bldg_quantity=4.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  169988,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.11,                                   !- Fraction Radiant
  0.69;                                   !- Fraction Lost

OS:GasEquipment,
  {0e5b6cdd-c4e3-43b9-82aa-cadf2b2cb76b}, !- Handle
  gas_range_equipment_bldg_quantity=4.0,  !- Name
  {d1ffe2a2-fc9b-46ab-b66d-b48dfa46d197}, !- Gas Equipment Definition Name
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Space or SpaceType Name
  {da233eab-62d6-4cb8-a8a5-7635651c83c8}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {635ed4ca-706d-41cc-89f5-35bedcd8c6c3}, !- Handle
  electric_steamer_equipment_definition_bldg_quantity=6.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  161784,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ae80cc32-d01a-49f3-a50a-03fffbe7da0e}, !- Handle
  electric_steamer_equipment_bldg_quantity=6.0, !- Name
  {635ed4ca-706d-41cc-89f5-35bedcd8c6c3}, !- Electric Equipment Definition Name
  {43925bd5-fc3c-4eae-ba0a-38e02630355c}, !- Space or SpaceType Name
  {da233eab-62d6-4cb8-a8a5-7635651c83c8}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {5a929c28-abd8-4f47-bc8f-b0af49bcf732}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.579,                                  !- Solar Heat Gain Coefficient
  0.455;                                  !- Visible Transmittance

OS:Construction,
  {fbf1bb36-7298-4213-ada1-2c67a687d785}, !- Handle
  Window U-1.01 SHGC 0.58,                !- Name
  ,                                       !- Surface Rendering Name
  {5a929c28-abd8-4f47-bc8f-b0af49bcf732}; !- Layer 1

OS:Schedule:Constant,
  {4c5778b0-23d5-461f-b16d-3a489cc5f09d}, !- Handle
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_3_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {0d65ac7a-67a7-43bd-9c6c-0af7d694a637}, !- Handle
  sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_3_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {4c5778b0-23d5-461f-b16d-3a489cc5f09d}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {e82206e6-ca08-43e9-bfb3-42936c9838e7}, !- Handle
  sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_3_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {dedd14a8-5f97-48e6-a832-c5fc3c80d195}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d86e282c-0279-4624-b3c4-230981fde89a}, !- Handle
  DamperStuckOverride,                    !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_3_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_3_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_3_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_3_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {1f671ad7-773c-48a5-a070-84b92c90c71d}, !- Handle
  DamperStuckOverrideCallMngr,            !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {d86e282c-0279-4624-b3c4-230981fde89a}; !- Program Name 1

OS:Output:Variable,
  {47f1b9ce-6a47-42b1-8626-bbfb6e91a001}, !- Handle
  Output Variable 1,                      !- Name
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_3_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {3c230724-84dc-452f-a936-9ed9da23fcd4}, !- Handle
  Output Variable 2,                      !- Name
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_3_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {7ed88c0a-127a-4062-85f8-26e8c4f3d8fe}, !- Handle
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_3_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {ffe847f4-1c38-43c1-986e-46ba7ba2ac11}, !- Handle
  sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_3_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {7ed88c0a-127a-4062-85f8-26e8c4f3d8fe}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {6104f02e-f982-42aa-9520-c5eb2d7794ec}, !- Handle
  sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_3_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {607647b0-4480-44ab-9c32-5375d92b71d1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {18935249-bc56-4a16-85fe-25dd00a3d90c}, !- Handle
  DamperStuckOverride_1,                  !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_3_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_3_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_3_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_3_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {cf0d7804-fe15-4657-abc8-39720a6b6186}, !- Handle
  DamperStuckOverrideCallMngr 1,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {18935249-bc56-4a16-85fe-25dd00a3d90c}; !- Program Name 1

OS:Output:Variable,
  {7fb5b8eb-c0df-43b8-927c-03bd28a7d29d}, !- Handle
  Output Variable 3,                      !- Name
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_3_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {8d975789-a2f7-4c3d-8ca7-16b115c1582c}, !- Handle
  Output Variable 4,                      !- Name
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_3_B_end_a___Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {efbb8c44-de58-4403-94d3-85d5dfbfa242}, !- Handle
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_3_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {fd0b063e-3648-4886-9745-9e8441fe5a28}, !- Handle
  sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_3_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {efbb8c44-de58-4403-94d3-85d5dfbfa242}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {4ef8eeea-9b0f-44cc-b2e1-acfba3c6f0c6}, !- Handle
  sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_3_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {c055daf6-39de-4467-8748-90118199937a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0fcc16bf-b29e-4d1c-a6f7-213c1fd1ca6b}, !- Handle
  DamperStuckOverride_2,                  !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_3_A____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_3_A____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_3_A____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_3_A____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {bf84eb1d-9b23-441d-8f3a-3f0d1caf67ee}, !- Handle
  DamperStuckOverrideCallMngr 2,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {0fcc16bf-b29e-4d1c-a6f7-213c1fd1ca6b}; !- Program Name 1

OS:Output:Variable,
  {be9fc30c-88c5-42d6-8078-9ec497bfa65d}, !- Handle
  Output Variable 5,                      !- Name
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_3_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {3e876183-97dc-43ba-b2bb-ce354a507c88}, !- Handle
  Output Variable 6,                      !- Name
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_3_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {f29206c9-8954-47cf-964b-73106fd1081d}, !- Handle
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_3_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {550c2334-df9a-4be3-906e-a25cdfea8e93}, !- Handle
  sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_3_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {f29206c9-8954-47cf-964b-73106fd1081d}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {95f69c53-54ac-42d5-b6b3-301ab082e152}, !- Handle
  sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_3_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {98c4a3f6-8ffc-41ea-887b-31ab9b670354}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d5b10d68-f13c-4fd0-8894-0a8762730a07}, !- Handle
  DamperStuckOverride_3,                  !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_3_C____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_3_C____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_3_C____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_3_C____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {9bff5a05-9b83-4e65-b6e0-73f26e398d7c}, !- Handle
  DamperStuckOverrideCallMngr 3,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {d5b10d68-f13c-4fd0-8894-0a8762730a07}; !- Program Name 1

OS:Output:Variable,
  {55f32206-093f-4cec-9fe2-d508c3763d5e}, !- Handle
  Output Variable 7,                      !- Name
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_3_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {38485544-c136-495f-b6b5-7f0fee4ff370}, !- Handle
  Output Variable 8,                      !- Name
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_3_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {ecdd2929-539b-4818-926d-ecfcbe68fb60}, !- Handle
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {1a7a0a82-fb70-455d-8965-25d09993c39e}, !- Handle
  sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {ecdd2929-539b-4818-926d-ecfcbe68fb60}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {29bafbd6-8812-41fe-9b82-dde2c0998ccc}, !- Handle
  sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {cd2f8a99-66c9-4b5d-a9d9-d455e4e7d8be}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {55217393-7269-4056-b8e3-0e2855869cf9}, !- Handle
  DamperStuckOverride_4,                  !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {cf3ebcf3-8064-4064-a3c9-f3f8b3524cf1}, !- Handle
  DamperStuckOverrideCallMngr 4,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {55217393-7269-4056-b8e3-0e2855869cf9}; !- Program Name 1

OS:Output:Variable,
  {cadf0d7b-9e79-4e9a-abd9-23cdb02863c0}, !- Handle
  Output Variable 9,                      !- Name
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9e3c9081-9a74-47c0-bf24-26d340829a3d}, !- Handle
  Output Variable 10,                     !- Name
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Dining_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {b73799cf-9574-481b-8b1e-0fd7a2adf203}, !- Handle
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4faf2cf7-5187-437e-b983-525a46a5bc6f}, !- Handle
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {2dd33bd5-b068-4ace-82b8-e2c805769dce}, !- Handle
  sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {b73799cf-9574-481b-8b1e-0fd7a2adf203}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {81736053-66ed-42d4-8cbe-21bd1d2c9507}, !- Handle
  sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {4faf2cf7-5187-437e-b983-525a46a5bc6f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0a7e6fc9-56c9-442b-9465-fcf6099ab568}, !- Handle
  DamperStuckOverride_5,                  !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {7d73f409-0bfe-4e3e-aeaa-c0a0328d6d09}, !- Handle
  DamperStuckOverrideCallMngr 5,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {0a7e6fc9-56c9-442b-9465-fcf6099ab568}; !- Program Name 1

OS:Output:Variable,
  {1d6b5603-d817-47bb-ac4f-4c2f3b80d558}, !- Handle
  Output Variable 11,                     !- Name
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {de7e0e9c-a36e-43f1-b31c-6dabfec2c4e4}, !- Handle
  Output Variable 12,                     !- Name
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Kitchen_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {bd81f2c0-f065-40c4-9420-e27e67e86b90}, !- Handle
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_2_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {e2e50815-cd36-4caa-970d-b5c1329986ff}, !- Handle
  sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_2_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {bd81f2c0-f065-40c4-9420-e27e67e86b90}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f33cd00c-c910-45c5-ab50-7c6f3547c2c6}, !- Handle
  sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_2_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {6af16734-526d-48fd-90b1-274cbd5b2789}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8929ee82-7df7-47c5-8405-516eb30fab73}, !- Handle
  DamperStuckOverride_6,                  !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_2_A____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_2_A____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_2_A____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_2_A____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {8ef69d4c-8966-4772-af80-aee1d5b7f478}, !- Handle
  DamperStuckOverrideCallMngr 6,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {8929ee82-7df7-47c5-8405-516eb30fab73}; !- Program Name 1

OS:Output:Variable,
  {364e1e58-756f-4a5b-b06b-524d0f4f2c8b}, !- Handle
  Output Variable 13,                     !- Name
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_2_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {98225040-cfeb-417e-9796-384f271aebe9}, !- Handle
  Output Variable 14,                     !- Name
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_2_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {3b30a225-48b1-4c66-b87d-18f2ff9fd46e}, !- Handle
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_1_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {9d147138-54df-4d73-b7c6-f355aca6759b}, !- Handle
  sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_1_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {3b30a225-48b1-4c66-b87d-18f2ff9fd46e}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {bd03f700-5bae-4384-b597-108d8319a2cf}, !- Handle
  sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_1_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {23ffc2fb-11ff-4994-bbd1-faa92a0447fe}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e86ab69a-7969-4a73-89ce-173452b54e9a}, !- Handle
  DamperStuckOverride_7,                  !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_1_A____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_1_A____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_1_A____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_1_A____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {d018ffb4-bead-462a-9ce8-309bf26be2bc}, !- Handle
  DamperStuckOverrideCallMngr 7,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {e86ab69a-7969-4a73-89ce-173452b54e9a}; !- Program Name 1

OS:Output:Variable,
  {1b365cc7-a7f5-41d4-aded-bf7c40fa50c7}, !- Handle
  Output Variable 15,                     !- Name
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_1_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ca9b5a16-f9d2-4070-b3d4-f289a36b4bf4}, !- Handle
  Output Variable 16,                     !- Name
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_1_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {ea39e3fe-8c8c-435e-aef3-10f6e8053538}, !- Handle
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_1_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {00ecd521-196a-494c-ac31-d6a153a8bece}, !- Handle
  sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_1_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {ea39e3fe-8c8c-435e-aef3-10f6e8053538}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {94b398a9-656e-4030-899a-936857d017c8}, !- Handle
  sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_1_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {44602905-4526-44f0-abc4-f28658e5b774}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {44b70000-bc88-4dfa-abdd-938b149462e9}, !- Handle
  DamperStuckOverride_8,                  !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_1_C____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_1_C____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_1_C____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_1_C____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {a6e46d56-7644-49b1-8a78-cb17ba58ac2e}, !- Handle
  DamperStuckOverrideCallMngr 8,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {44b70000-bc88-4dfa-abdd-938b149462e9}; !- Program Name 1

OS:Output:Variable,
  {846b519d-7490-44b0-95e8-3b2e1f4f3e45}, !- Handle
  Output Variable 17,                     !- Name
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_1_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {a3e1e36a-952e-4d41-ba2d-69b0fab40714}, !- Handle
  Output Variable 18,                     !- Name
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_1_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {08c36d7b-0ed3-4324-ad01-f6afae2f7c8a}, !- Handle
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Dining_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {ff05a6f6-d6ae-4c80-b167-f3f3670985e9}, !- Handle
  sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {08c36d7b-0ed3-4324-ad01-f6afae2f7c8a}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {49f7fa8d-7f84-4533-bef0-e5e8dcfbe95f}, !- Handle
  sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {209d3926-1d73-4bbd-b9ba-2efd0169f7d3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5ac24789-8923-4fa1-8ede-ecf22e1ef6f6}, !- Handle
  DamperStuckOverride_9,                  !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_C____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_C____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_C____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_C____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {ffd0bc9e-a6b3-4cbf-869b-4127099c4b94}, !- Handle
  DamperStuckOverrideCallMngr 9,          !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {5ac24789-8923-4fa1-8ede-ecf22e1ef6f6}; !- Program Name 1

OS:Output:Variable,
  {10af3d9f-16c7-4503-ac71-0937c8a15da3}, !- Handle
  Output Variable 19,                     !- Name
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Dining_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1c4afbfb-6be4-4b69-a29f-e5f5dc82aca6}, !- Handle
  Output Variable 20,                     !- Name
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Dining_C____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {a5f9d79a-8a98-4419-bc7e-ae845addbe2e}, !- Handle
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_1_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {d7435282-efcf-4ff5-9d75-8a03bfb439e9}, !- Handle
  sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_1_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {a5f9d79a-8a98-4419-bc7e-ae845addbe2e}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {41b67b4a-5b9e-44d2-9a67-26d818114519}, !- Handle
  sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_1_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {11af6d80-b1e8-4034-a25b-2dbd9601a494}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4e8964f1-9f9d-42e2-9ce3-42cf5d777886}, !- Handle
  DamperStuckOverride_10,                 !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_1_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_1_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_1_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_1_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {21a0d6ff-78c8-41e1-85c7-dff9c0066e3c}, !- Handle
  DamperStuckOverrideCallMngr 10,         !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {4e8964f1-9f9d-42e2-9ce3-42cf5d777886}; !- Program Name 1

OS:Output:Variable,
  {e9fead02-3b0a-4afa-9739-50457c7e3489}, !- Handle
  Output Variable 21,                     !- Name
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_1_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {07b35cdf-9c4a-41df-934f-026617809da2}, !- Handle
  Output Variable 22,                     !- Name
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_1_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {d143cbad-3b4e-4d88-97a5-0359dbfa9606}, !- Handle
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_2_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {fee5ddd2-b2e9-42d0-b32f-bc6275f4c998}, !- Handle
  sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_2_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {d143cbad-3b4e-4d88-97a5-0359dbfa9606}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {8cbe5744-8255-4aaa-b100-9ed2d5f3ea58}, !- Handle
  sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_2_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {4aa75f91-a981-4459-8949-18ad999211a4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f772d06e-95e2-4ef7-84ad-257f5029050e}, !- Handle
  DamperStuckOverride_11,                 !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_2_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_2_B____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_2_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_2_B____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {c323fd44-990f-4c82-a7fe-4d3a6d2d40d5}, !- Handle
  DamperStuckOverrideCallMngr 11,         !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {f772d06e-95e2-4ef7-84ad-257f5029050e}; !- Program Name 1

OS:Output:Variable,
  {028ca669-0266-4dbf-8b95-d899f1d8843c}, !- Handle
  Output Variable 23,                     !- Name
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_2_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {0373ce2e-4abc-44ec-95e0-23ecb30f9427}, !- Handle
  Output Variable 24,                     !- Name
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_2_B____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {917647f5-6640-41da-a84c-5435ce962d78}, !- Handle
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Dining_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {ea635a57-13c4-4e78-a93d-06e7c2725fdc}, !- Handle
  sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {917647f5-6640-41da-a84c-5435ce962d78}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {348d4ca0-c110-45d7-8118-6cf15dce6fd7}, !- Handle
  sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {d4673307-29c4-4034-acae-c56b1c5a2e4f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {efe5b532-fdc7-4bb7-a39a-dcfc3650908e}, !- Handle
  DamperStuckOverride_12,                 !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_A____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_A____Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_FullServiceRestaurant_Dining_A____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_FullServiceRestaurant_Dining_A____Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {94527685-e333-4487-aa62-0390c8ba23e4}, !- Handle
  DamperStuckOverrideCallMngr 12,         !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {efe5b532-fdc7-4bb7-a39a-dcfc3650908e}; !- Program Name 1

OS:Output:Variable,
  {ce80383a-8771-4145-bb9d-af6329fb08b2}, !- Handle
  Output Variable 25,                     !- Name
  FRAC_OA_MIN_ems_Zone_FullServiceRestaurant_Dining_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {77686acd-ff9d-4b0d-a297-beaf2653ea0b}, !- Handle
  Output Variable 26,                     !- Name
  FRAC_OA_MAX_ems_Zone_FullServiceRestaurant_Dining_A____Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Schedule:Constant,
  {1e24b6c0-aa69-4311-be04-d82173b1a59f}, !- Handle
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_2_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {99b13b6d-0232-4d07-8607-4d9f03db4347}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {b5612d59-e69c-4687-9299-e5cc4f343ec3}, !- Handle
  sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_2_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {1e24b6c0-aa69-4311-be04-d82173b1a59f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {1967c9bb-1264-4a56-89f3-db3cc15f46f2}, !- Handle
  sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_2_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller, !- Name
  {14d86c15-ac32-4355-b6f5-52a3c3079cb6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {da4797cb-4345-475e-9177-9fa906a11d6b}, !- Handle
  DamperStuckOverride_13,                 !- Name
  IF (DayOfYear >= 335) && (DayOfYear < 1), !- Program Line 1
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_2_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_2_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_Zone_StripMall_Strip_mall___type_2_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_Zone_StripMall_Strip_mall___type_2_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {f1261bfe-3ca2-48b7-a8a9-e1929f682fe0}, !- Handle
  DamperStuckOverrideCallMngr 13,         !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {da4797cb-4345-475e-9177-9fa906a11d6b}; !- Program Name 1

OS:Output:Variable,
  {82de826b-d097-46fd-842c-1ee2e96b7361}, !- Handle
  Output Variable 27,                     !- Name
  FRAC_OA_MIN_ems_Zone_StripMall_Strip_mall___type_2_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {486231ed-ded5-4469-8e4d-42bfe624d4bd}, !- Handle
  Output Variable 28,                     !- Name
  FRAC_OA_MAX_ems_Zone_StripMall_Strip_mall___type_2_B_end_b___Story_Ground_PSZ_AC_OA_System_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

