  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0eb9b812-9e27-4f1c-a752-21dcf3f14f0d}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Top, !- Name
  {0e07b74e-884e-4d22-9231-4fe848de8933}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {53c949f3-0daa-44fb-94a0-bf82f97b0789}, !- Building Story Name
  {a92cf274-d816-4270-ab36-5b69f9e6d47f}; !- Thermal Zone Name

OS:Surface,
  {d75c4607-121e-418f-81a4-6c81d1e0fdbc}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {44f07c24-4206-4c5d-b233-165d6cff7fc9}, !- Construction Name
  {0eb9b812-9e27-4f1c-a752-21dcf3f14f0d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48817260-ef5a-4c62-944a-24d98f2d4e0b}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0eb9b812-9e27-4f1c-a752-21dcf3f14f0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a0b94b9-7597-4319-b76d-5bbd2558d180}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 0, 5.1816,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc0028fd-37d8-4460-baa4-84826c7f092b}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0eb9b812-9e27-4f1c-a752-21dcf3f14f0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd7c65c-bc73-4d63-a8d2-06be9a5ecc80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -3.19744231092045e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1f988f5-3178-46c0-888f-b3c35accdb95}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0eb9b812-9e27-4f1c-a752-21dcf3f14f0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb00cb34-8b10-4a7e-8302-fbc98a0b42f6}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0eb9b812-9e27-4f1c-a752-21dcf3f14f0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 5.1816, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ff5653d-af43-4ec4-b3c9-4a0c4b9db30e}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0eb9b812-9e27-4f1c-a752-21dcf3f14f0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -3.19744231092045e-14, 5.1816, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a92cf274-d816-4270-ab36-5b69f9e6d47f}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8283c64-bdad-4b09-b70e-2f25af02856a}, !- Zone Air Inlet Port List
  {74da04e3-9a64-49df-9d59-cb3d0282bbd9}, !- Zone Air Exhaust Port List
  {1ded6336-9056-4698-93a0-2d5ea764927c}, !- Zone Air Node Name
  {cafa7db4-6cdb-4b5f-9ae7-57d870bd9644}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d1e5759-a8e3-40a8-96f6-190c493d7ac0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {421914c5-c3c8-4497-8b75-a2d699fe6d9b}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top Zone Air Node, !- Name
  {1ded6336-9056-4698-93a0-2d5ea764927c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ded6336-9056-4698-93a0-2d5ea764927c}, !- Handle
  {a92cf274-d816-4270-ab36-5b69f9e6d47f}, !- Source Object
  11,                                     !- Outlet Port
  {421914c5-c3c8-4497-8b75-a2d699fe6d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8283c64-bdad-4b09-b70e-2f25af02856a}, !- Handle
  {a92cf274-d816-4270-ab36-5b69f9e6d47f}, !- HVAC Component
  {be37faac-b838-4ee5-a6c8-3fd8af3b4386}; !- Port 1

OS:PortList,
  {74da04e3-9a64-49df-9d59-cb3d0282bbd9}, !- Handle
  {a92cf274-d816-4270-ab36-5b69f9e6d47f}; !- HVAC Component

OS:PortList,
  {cafa7db4-6cdb-4b5f-9ae7-57d870bd9644}, !- Handle
  {a92cf274-d816-4270-ab36-5b69f9e6d47f}, !- HVAC Component
  {122a42b6-7d95-4ae9-97bb-9f19d35068d1}; !- Port 1

OS:Sizing:Zone,
  {65f906c4-17ef-4782-97f7-762e01345039}, !- Handle
  {a92cf274-d816-4270-ab36-5b69f9e6d47f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b1103aa3-99ba-44d0-84e3-28ead48aecbf}, !- Handle
  Zone StripMall Strip mall - type 2 A end_b - Story Top Zone HVAC Equipment List, !- Name
  {a92cf274-d816-4270-ab36-5b69f9e6d47f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7eeedf8d-65d8-455b-843c-3adb5514f07c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6558ccef-d4e6-412e-be37-a5f46c3c4df6}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Top, !- Name
  {0e07b74e-884e-4d22-9231-4fe848de8933}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {53c949f3-0daa-44fb-94a0-bf82f97b0789}, !- Building Story Name
  {888d6bdb-2de4-4a2c-a71b-ebad55a79091}; !- Thermal Zone Name

OS:Surface,
  {da649ddd-b02a-414c-b162-8585ede10ff0}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {44f07c24-4206-4c5d-b233-165d6cff7fc9}, !- Construction Name
  {6558ccef-d4e6-412e-be37-a5f46c3c4df6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94f4f53d-35be-451c-826c-f201d7cfd32a}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6558ccef-d4e6-412e-be37-a5f46c3c4df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50873b12-6a25-4a80-b235-25af6015401b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 0, 5.1816,           !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0, 5.1816;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2715fa-8285-47f9-8dc5-c0ef21b783b8}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6558ccef-d4e6-412e-be37-a5f46c3c4df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f509401-c3b7-46d9-8f7f-297d7185fc23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, -3.19744231092045e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7e35951-d6be-47be-85bc-70acfbbaebe4}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6558ccef-d4e6-412e-be37-a5f46c3c4df6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd7c65c-bc73-4d63-a8d2-06be9a5ecc80}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6558ccef-d4e6-412e-be37-a5f46c3c4df6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc0028fd-37d8-4460-baa4-84826c7f092b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -3.19744231092045e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999997, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2db8819d-1c8b-4ef4-a2f0-5bd7782c222d}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6558ccef-d4e6-412e-be37-a5f46c3c4df6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -3.19744231092045e-14, 5.1816, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -3.19744231092045e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {888d6bdb-2de4-4a2c-a71b-ebad55a79091}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79b74489-2a8c-45df-b5f4-c39bbdfbc82c}, !- Zone Air Inlet Port List
  {1cebd2a8-0012-4da2-be07-3893a55dd17b}, !- Zone Air Exhaust Port List
  {ba392f46-c2ad-4533-9947-fd11a4abfa52}, !- Zone Air Node Name
  {b8f80469-1e89-4f29-948f-eb351bb1dca8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df3a85bc-7bf8-4c01-be7b-6461fefa69de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d9dcad6-1090-49a0-814f-1faf077f933b}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top Zone Air Node, !- Name
  {ba392f46-c2ad-4533-9947-fd11a4abfa52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba392f46-c2ad-4533-9947-fd11a4abfa52}, !- Handle
  {888d6bdb-2de4-4a2c-a71b-ebad55a79091}, !- Source Object
  11,                                     !- Outlet Port
  {1d9dcad6-1090-49a0-814f-1faf077f933b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79b74489-2a8c-45df-b5f4-c39bbdfbc82c}, !- Handle
  {888d6bdb-2de4-4a2c-a71b-ebad55a79091}, !- HVAC Component
  {cc685aa4-7500-4457-9daf-c0041bd012cc}; !- Port 1

OS:PortList,
  {1cebd2a8-0012-4da2-be07-3893a55dd17b}, !- Handle
  {888d6bdb-2de4-4a2c-a71b-ebad55a79091}; !- HVAC Component

OS:PortList,
  {b8f80469-1e89-4f29-948f-eb351bb1dca8}, !- Handle
  {888d6bdb-2de4-4a2c-a71b-ebad55a79091}, !- HVAC Component
  {f6f50500-ec44-4eb2-8acb-b490b10f6747}; !- Port 1

OS:Sizing:Zone,
  {dd6113fb-6574-4ceb-9688-52ebf3c4066d}, !- Handle
  {888d6bdb-2de4-4a2c-a71b-ebad55a79091}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {db82c111-c6e3-4395-adac-05a74e82d348}, !- Handle
  Zone StripMall Strip mall - type 2 B end_b - Story Top Zone HVAC Equipment List, !- Name
  {888d6bdb-2de4-4a2c-a71b-ebad55a79091}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51657e6f-9f79-41bb-89eb-e3de97e58849}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f514383d-948b-4610-b8ed-fc448f48b25f}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Top, !- Name
  {0e07b74e-884e-4d22-9231-4fe848de8933}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  5.1816,                                 !- Z Origin {m}
  {53c949f3-0daa-44fb-94a0-bf82f97b0789}, !- Building Story Name
  {3f3eb06f-ad03-427f-9e01-1efb0875bb54}; !- Thermal Zone Name

OS:Surface,
  {118d61a8-d240-4da2-ba5d-4511289dbcd5}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {44f07c24-4206-4c5d-b233-165d6cff7fc9}, !- Construction Name
  {f514383d-948b-4610-b8ed-fc448f48b25f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78173362-d4aa-4272-a2f6-45adc138eab6}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f514383d-948b-4610-b8ed-fc448f48b25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09346405-13b7-45cd-84ab-1d4da2d25208}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 0, 5.1816,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 5.1816;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8404ebba-ff9d-4814-8ad1-ee35ad56aa06}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f514383d-948b-4610-b8ed-fc448f48b25f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -3.19744231092045e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494a533c-0362-4ce0-86ff-4256f402193f}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f514383d-948b-4610-b8ed-fc448f48b25f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f509401-c3b7-46d9-8f7f-297d7185fc23}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f514383d-948b-4610-b8ed-fc448f48b25f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e2715fa-8285-47f9-8dc5-c0ef21b783b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 5.1816, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd9e186b-5c84-4d3a-91bb-90da4bbda801}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f514383d-948b-4610-b8ed-fc448f48b25f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 5.1816, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -3.19744231092045e-14, 5.1816, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3f3eb06f-ad03-427f-9e01-1efb0875bb54}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ddca255-8857-47f4-bb4f-75ec8be34be1}, !- Zone Air Inlet Port List
  {de99d2eb-5fba-447a-9e50-060037c80867}, !- Zone Air Exhaust Port List
  {e2ca07e3-1e09-418d-bc23-b1e2c29f5fd9}, !- Zone Air Node Name
  {2c50638f-d4a1-472e-a032-8f84f502716c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cff2a483-3c1a-439d-a9f6-427b5cb353b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9721b3a2-3706-4f35-891f-7a016379e8bf}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top Zone Air Node, !- Name
  {e2ca07e3-1e09-418d-bc23-b1e2c29f5fd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2ca07e3-1e09-418d-bc23-b1e2c29f5fd9}, !- Handle
  {3f3eb06f-ad03-427f-9e01-1efb0875bb54}, !- Source Object
  11,                                     !- Outlet Port
  {9721b3a2-3706-4f35-891f-7a016379e8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ddca255-8857-47f4-bb4f-75ec8be34be1}, !- Handle
  {3f3eb06f-ad03-427f-9e01-1efb0875bb54}, !- HVAC Component
  {395ec6d2-0789-4739-b931-282ea4bd11a1}; !- Port 1

OS:PortList,
  {de99d2eb-5fba-447a-9e50-060037c80867}, !- Handle
  {3f3eb06f-ad03-427f-9e01-1efb0875bb54}; !- HVAC Component

OS:PortList,
  {2c50638f-d4a1-472e-a032-8f84f502716c}, !- Handle
  {3f3eb06f-ad03-427f-9e01-1efb0875bb54}, !- HVAC Component
  {6055b78e-b351-4182-9184-ab8426eeca9b}; !- Port 1

OS:Sizing:Zone,
  {72f00ad2-694d-4260-8417-1b85b63ed32f}, !- Handle
  {3f3eb06f-ad03-427f-9e01-1efb0875bb54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a69cf8aa-a573-41b1-ab2d-7b6074265f35}, !- Handle
  Zone StripMall Strip mall - type 2 C end_b - Story Top Zone HVAC Equipment List, !- Name
  {3f3eb06f-ad03-427f-9e01-1efb0875bb54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {494adf38-2961-40b4-b488-a74796a7aa66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {65e0ad31-7b61-4f64-a3cd-d249d8efc732}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {c3b18565-904b-47f1-b5df-a57981f906a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 8.32189177637874, 1.70039891392327, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 8.32189177637874, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000012, 1.70039891392327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8474e0b-a705-4f29-9850-f77ca98b4cb0}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {4d76fc75-6ec7-421b-8c3e-2dda83e9d282}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 12.0971835527575, 1.69861290059095, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 12.0971835527575, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000332, 1.69861290059095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd82ba4b-8094-4e5d-9707-aa88040a561d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {5dc72c17-74c2-4f29-b3ea-a34cb9351b8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0254000000000018, 1.70099069944684, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 7.54290115956519, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 7.54290115956519, 1.70099069944684; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0d0f779-b71b-448f-8045-f4ce01a81e7e}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {ac6c6b84-2d6a-4d9e-bfb1-39afc45d5673}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0254000000000027, 1.70520886946573, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.52888239319224, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.52888239319224, 1.70520886946573; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f996ae62-5d29-4905-bb71-59dff3d88912}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {c44be953-d1be-4123-bc57-3edfd5707a3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999997, 3.19744231092045e-14, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -4.54659999999997, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999971, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999971, 3.19744231092045e-14, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf4f704e-18ca-4eb4-8c76-82533c0ad1f3}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {78188ff8-99be-446f-8498-715bd1184bc1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54660000000003, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000314, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48fec2dc-5018-4a07-8157-fe00f4c3fe95}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {9db41f93-9740-4c28-b0c9-b98713b95ffe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 1.69861290059095, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 12.0971835527575, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 12.0971835527575, 1.69861290059095; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd42419f-e1f9-47b5-bc08-cda1df7f05c2}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {a93e2807-186e-42db-acfc-7423bec66c74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000003, 3.19744231092045e-14, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -4.54660000000003, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000278, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000278, 3.19744231092045e-14, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ca7d26d-06f5-4086-97f2-60dd5c2ac807}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {7824d0d7-b4be-4498-b075-06775f240a7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54660000000003, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {682810bb-760c-48f9-bbfb-1b127332a0d2}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {da90da48-7eff-46f5-a577-e4b589042582}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.5670588818936, 3.19744231092045e-14, 1.69614399677546, !- X,Y,Z Vertex 1 {m}
  -32.5670588818936, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000332, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000332, 3.19744231092045e-14, 1.69614399677546; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6d24e8b-a36a-41b8-92fa-6a692d9fe90d}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {77776610-82a0-4acb-947e-8e26735e5ae8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.52888239319224, 1.70520886946573, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.52888239319224, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000021, 1.70520886946573; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b12ed72c-82e6-43de-98b1-742c8cf47f65}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {e0a48203-b1a0-49e5-b8da-5094a95d5c7f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0253999999999997, 1.70039891392327, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0253999999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 8.32189177637874, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 8.32189177637874, 1.70039891392327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {080d7ac8-fedf-4d2a-beb3-bf8570f25b93}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {3ac024e4-61d7-4954-bc33-023d186eb2af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 7.54290115956519, 1.70099069944684, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 7.54290115956519, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000012, 1.70099069944684; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4194f0af-69b7-49cb-a90e-67c7c83d4713}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {474857d8-fb14-44c6-a2b1-33cfbe0f9b08}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0253999999999645, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54659999999996, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97119852-e090-4540-a896-58eec346bd88}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {30d1ac38-d28e-4164-be6a-6543fbe1703c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999996, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000003, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000003, 4.57199999999996, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93cbe88c-6d03-4a88-a2fa-56a354dd8177}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {c9af4c61-912d-4113-99f4-75e20d0f8f1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999996, 1.69614399677546, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -32.5670588818936, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  -32.5670588818936, 4.57199999999996, 1.69614399677546; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d21e85b2-7382-4ee6-a1cd-dc2731428a89}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {8f4025b9-57ea-43ed-b765-f96702fc0ebc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54659999999996, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999639, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45df7a34-e408-4252-b153-dc5cf3b55c88}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {191ba033-2dfd-463a-a2f3-c25ca2855694}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.57199999999996, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999997, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999997, 4.57199999999996, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01e57ab9-72b0-4433-bc62-de990bc83370}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {67aabd4e-e3f2-455e-88d4-d69044e4c11e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.7498917763787, 1.70740934649363, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.7498917763787, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000021, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000021, 1.70740934649363; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6039b139-1960-412d-aeb6-dfd629e22b51}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {ca7e719b-5e7b-486e-8cce-05930a862b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999997, 3.19744231092045e-14, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -4.54659999999997, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999971, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999971, 3.19744231092045e-14, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {284de083-b594-4984-bf19-05b7a9ff1f62}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {89ee462a-59c4-4f3c-bf86-bc6ce1468718}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54660000000003, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000314, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {669684ab-5ca2-462c-b2d8-30b3766ad74d}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {ddd76771-ad45-499d-a405-e99724e587c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 1.6963350814763, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 28.7917671055149, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 28.7917671055149, 1.6963350814763; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {756b4d97-2da5-4a4d-9e7d-643ce4416f19}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {0b227d43-0bc9-413b-888d-7bebe6a91090}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000003, 3.19744231092045e-14, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -4.54660000000003, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000278, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000278, 3.19744231092045e-14, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16fdfb23-9e82-45c4-bdb7-53f0f479f1a2}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {f8cf0d89-294e-41c9-880b-d6854b4a53f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54660000000003, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbf23644-e85f-44e2-bf9d-d1fdd5701f93}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {2ae9fc85-9d0f-40a4-a2f5-c43ebdd5fa16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.5670588818936, 3.19744231092045e-14, 1.69614399677546, !- X,Y,Z Vertex 1 {m}
  -32.5670588818936, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000332, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000332, 3.19744231092045e-14, 1.69614399677546; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d914fec-5e6f-4313-ad86-1aa35215e614}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {0ba1f240-580e-45da-8e06-2182de7d0732}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 28.7917671055149, 1.6963350814763, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 28.7917671055149, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000296, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000296, 1.6963350814763; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae526403-5951-4774-a009-5f1264ba6119}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {201d69ec-c3f8-48c0-b7e9-81bb8ab28b43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0254000000000018, 1.70740934649363, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.7498917763787, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.7498917763787, 1.70740934649363; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa80a793-4a5c-4126-a2b8-e4394d0ab3ed}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {cb00cb34-8b10-4a7e-8302-fbc98a0b42f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025399999999968, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54659999999997, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8f36099-6187-4551-bd55-f271b463d101}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {a1f988f5-3178-46c0-888f-b3c35accdb95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000003, 4.57199999999997, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11a54c9c-6046-4419-8436-8335b787d630}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {c7e35951-d6be-47be-85bc-70acfbbaebe4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 1.69614399677546, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -32.5670588818936, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -32.5670588818936, 4.57199999999997, 1.69614399677546; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84ea7f68-329f-487c-a59c-32059e6bdc2a}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {8404ebba-ff9d-4814-8ad1-ee35ad56aa06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54659999999997, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999674, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999674, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b75e0502-fe65-45c1-987d-070107867c23}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {1d07ad8b-4181-48e2-9c2e-680e0f04a537}, !- Construction Name
  {494a533c-0362-4ce0-86ff-4256f402193f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.57199999999997, 1.70516764044944, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999997, 4.57199999999997, 1.70516764044944; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {92c28f21-bca6-4a3e-8d4b-7721368e3022}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f163312f-29df-4d16-a732-0fcb479ec4c1}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {92c28f21-bca6-4a3e-8d4b-7721368e3022}, !- People Definition Name
  {e42ada7a-0a12-4cfc-ba54-1cc9fb55e4a5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {454b5e31-ade4-4b7a-9b91-2081f3ed60e7}, !- Work Efficiency Schedule Name
  {afaca561-32c1-491b-8c84-554898853778}, !- Clothing Insulation Schedule Name
  {ed0acc2b-9eb0-4993-91bb-dd9cb515b61d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {afaca561-32c1-491b-8c84-554898853778}, !- Handle
  Clothing Schedule,                      !- Name
  {5c53fe30-1e2a-427f-8fea-f65d6b07fcb0}, !- Schedule Type Limits Name
  {59ad786d-754e-49c4-8640-26eab7731a6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59ad786d-754e-49c4-8640-26eab7731a6f}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5c53fe30-1e2a-427f-8fea-f65d6b07fcb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4952d240-3ad5-44fc-adf1-51ae2a6c87a8}, !- Handle
  Schedule Rule 1,                        !- Name
  {afaca561-32c1-491b-8c84-554898853778}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a54a17cb-eeb4-481f-a277-f6512be00469}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a54a17cb-eeb4-481f-a277-f6512be00469}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5c53fe30-1e2a-427f-8fea-f65d6b07fcb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5c53fe30-1e2a-427f-8fea-f65d6b07fcb0}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ed0acc2b-9eb0-4993-91bb-dd9cb515b61d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {1c4555f3-9033-4a3e-84de-89dc2ca6c588}, !- Schedule Type Limits Name
  {08347082-1bbb-4216-ab5d-c204e076a74a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08347082-1bbb-4216-ab5d-c204e076a74a}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {1c4555f3-9033-4a3e-84de-89dc2ca6c588}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1c4555f3-9033-4a3e-84de-89dc2ca6c588}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {454b5e31-ade4-4b7a-9b91-2081f3ed60e7}, !- Handle
  Work Efficiency Schedule,               !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {64944116-244b-4c2e-9360-f197e5633c7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64944116-244b-4c2e-9360-f197e5633c7f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {5f97fa46-9216-4d66-ab81-9606b64ea79c}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7073490813648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.405852,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {094f4963-9203-40b9-9f63-4d0b2a2c769e}, !- Handle
  {5f97fa46-9216-4d66-ab81-9606b64ea79c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {82cd766b-87c8-4fe4-bd5b-f76b1a39534c}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.0174151459414,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3c83f0c0-ddc4-4251-b3ec-abba5eb092af}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {82cd766b-87c8-4fe4-bd5b-f76b1a39534c}, !- Electric Equipment Definition Name
  {e42ada7a-0a12-4cfc-ba54-1cc9fb55e4a5}, !- Space or SpaceType Name
  {4b4b79ea-58d8-49f3-aee1-b659f0a83237}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f9598c6b-bc98-4b72-9eec-c1125fa5129b}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5780e57e-200b-474d-8db5-af61bdf6ff6f}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c24c27e0-0af1-4fbb-803c-f5aaa17cd5fe}, !- Number of People Schedule Name
  {6d005442-f047-4281-8d63-7809e98ce855}, !- People Activity Level Schedule Name
  {56cb1818-ab9d-4ced-9261-5de6ee13c1dc}, !- Lighting Schedule Name
  {cb1c5a48-c341-4dc6-8805-c1522772270c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {932b72eb-15d5-493d-8ce4-83b1c99a7963}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c24c27e0-0af1-4fbb-803c-f5aaa17cd5fe}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {928f0d19-8ae7-47f0-b10e-77582454aba6}, !- Default Day Schedule Name
  {b5e6c2a7-58a1-4f27-af75-0d2a6b7c9142}, !- Summer Design Day Schedule Name
  {d11e1f5c-7bd0-4f2e-bb59-af83027bcc7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {928f0d19-8ae7-47f0-b10e-77582454aba6}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  2,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  3,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  45,                                     !- Minute 11
  0.25,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.325,                                  !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.425,                                  !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.45,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.475,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.575,                                  !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.725,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.775,                                  !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.75,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.725,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.625,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  45,                                     !- Minute 28
  0.55,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  0,                                      !- Minute 29
  0.475,                                  !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  30,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  45,                                     !- Minute 32
  0.3,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  0,                                      !- Minute 33
  0.25,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  15,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.2125,                                 !- Value Until Time 35
  12,                                     !- Hour 36
  45,                                     !- Minute 36
  0.225,                                  !- Value Until Time 36
  13,                                     !- Hour 37
  0,                                      !- Minute 37
  0.2375,                                 !- Value Until Time 37
  13,                                     !- Hour 38
  15,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  30,                                     !- Minute 39
  0.3875,                                 !- Value Until Time 39
  13,                                     !- Hour 40
  45,                                     !- Minute 40
  0.525,                                  !- Value Until Time 40
  14,                                     !- Hour 41
  0,                                      !- Minute 41
  0.6625,                                 !- Value Until Time 41
  14,                                     !- Hour 42
  15,                                     !- Minute 42
  0.8,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.8,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.725,                                  !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.65,                                   !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.575,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.5,                                    !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.4625,                                 !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.425,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.3875,                                 !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3125,                                 !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.275,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.2375,                                 !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.2,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.1625,                                 !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.125,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.0875,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.05,                                   !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.0375,                                 !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.025,                                  !- Value Until Time 61
  21,                                     !- Hour 62
  0,                                      !- Minute 62
  0.0125,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  15,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0;                                      !- Value Until Time 64

OS:Schedule:Rule,
  {18c2dffd-0592-4cd0-bd39-e0d12ac7eafc}, !- Handle
  Schedule Rule 2,                        !- Name
  {c24c27e0-0af1-4fbb-803c-f5aaa17cd5fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a18da653-10fc-4a7f-a4e3-afcdd88c9c1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a18da653-10fc-4a7f-a4e3-afcdd88c9c1c}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3875,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.475,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.425,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.333333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.266666666666667,                      !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.466666666666667,                      !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.483333333333333,                      !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.4625,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.425,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.3875,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  0,                                      !- Minute 26
  0.3375,                                 !- Value Until Time 26
  11,                                     !- Hour 27
  15,                                     !- Minute 27
  0.325,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.3125,                                 !- Value Until Time 28
  11,                                     !- Hour 29
  45,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  13,                                     !- Hour 30
  45,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  0,                                      !- Minute 31
  0.433333333333333,                      !- Value Until Time 31
  14,                                     !- Hour 32
  15,                                     !- Minute 32
  0.566666666666667,                      !- Value Until Time 32
  14,                                     !- Hour 33
  30,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  45,                                     !- Minute 34
  0.833333333333333,                      !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.766666666666667,                      !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.7,                                    !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.6875,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.675,                                  !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.6625,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.65,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.625,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.575,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.55,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.5,                                    !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.45,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.4,                                    !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.35,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.275,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.125,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  15,                                     !- Minute 52
  0.05,                                   !- Value Until Time 52
  19,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0375,                                 !- Value Until Time 53
  19,                                     !- Hour 54
  45,                                     !- Minute 54
  0.025,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  0,                                      !- Minute 55
  0.0125,                                 !- Value Until Time 55
  20,                                     !- Hour 56
  15,                                     !- Minute 56
  0,                                      !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0;                                      !- Value Until Time 57

OS:Schedule:Day,
  {b5e6c2a7-58a1-4f27-af75-0d2a6b7c9142}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1f1e7ec-b7d9-4010-a4dd-85407a6a16dd}, !- Handle
  Schedule Rule 3,                        !- Name
  {c24c27e0-0af1-4fbb-803c-f5aaa17cd5fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb9f9ca5-75ce-4e16-865e-1e12a8450f42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb9f9ca5-75ce-4e16-865e-1e12a8450f42}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3875,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.4625,                                 !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.425,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.3875,                                 !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.3125,                                 !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.2375,                                 !- Value Until Time 17
  7,                                      !- Hour 18
  45,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.3,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.35,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.4,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.45,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.45,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  45,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  0,                                      !- Minute 28
  0.35,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  15,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  11,                                     !- Hour 30
  30,                                     !- Minute 30
  0.275,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  45,                                     !- Minute 31
  0.25,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  0,                                      !- Minute 32
  0.225,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.2125,                                 !- Value Until Time 34
  12,                                     !- Hour 35
  45,                                     !- Minute 35
  0.225,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.2375,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  15,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  30,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  13,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4,                                    !- Value Until Time 39
  14,                                     !- Hour 40
  0,                                      !- Minute 40
  0.475,                                  !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  14,                                     !- Hour 42
  30,                                     !- Minute 42
  0.575,                                  !- Value Until Time 42
  14,                                     !- Hour 43
  45,                                     !- Minute 43
  0.6,                                    !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.625,                                  !- Value Until Time 44
  15,                                     !- Hour 45
  15,                                     !- Minute 45
  0.65,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  30,                                     !- Minute 46
  0.6625,                                 !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.675,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  0,                                      !- Minute 48
  0.6875,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.7,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.6125,                                 !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.525,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.4375,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.35,                                   !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.3125,                                 !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  0.275,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  0,                                      !- Minute 56
  0.2375,                                 !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  15,                                     !- Minute 58
  0.2,                                    !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.1625,                                 !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.125,                                  !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0875,                                 !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.05,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0375,                                 !- Value Until Time 63
  20,                                     !- Hour 64
  45,                                     !- Minute 64
  0.025,                                  !- Value Until Time 64
  21,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0125,                                 !- Value Until Time 65
  21,                                     !- Hour 66
  15,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0;                                      !- Value Until Time 67

OS:Schedule:Day,
  {d11e1f5c-7bd0-4f2e-bb59-af83027bcc7c}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d005442-f047-4281-8d63-7809e98ce855}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {6f298b23-f969-44bd-8279-ee07481e8e2c}, !- Schedule Type Limits Name
  {cb9afe43-4de2-4af6-9502-9e75d1631268}, !- Default Day Schedule Name
  {ea0c340c-27bb-4bb9-9063-94256fa06504}, !- Summer Design Day Schedule Name
  {77196c97-a1c6-4631-865f-a0705b36ec0a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb9afe43-4de2-4af6-9502-9e75d1631268}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {6f298b23-f969-44bd-8279-ee07481e8e2c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {77196c97-a1c6-4631-865f-a0705b36ec0a}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {6f298b23-f969-44bd-8279-ee07481e8e2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ea0c340c-27bb-4bb9-9063-94256fa06504}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {6f298b23-f969-44bd-8279-ee07481e8e2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6f298b23-f969-44bd-8279-ee07481e8e2c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {56cb1818-ab9d-4ced-9261-5de6ee13c1dc}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {6d775175-19b9-43a0-a4df-724c6033a9c0}, !- Default Day Schedule Name
  {87c7c9f9-aa9a-4a26-ad41-0a5be1fd0795}, !- Summer Design Day Schedule Name
  {5455d5f7-e42c-409c-a383-f4d540760e58}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d775175-19b9-43a0-a4df-724c6033a9c0}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:Schedule:Day,
  {87c7c9f9-aa9a-4a26-ad41-0a5be1fd0795}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5455d5f7-e42c-409c-a383-f4d540760e58}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb1c5a48-c341-4dc6-8805-c1522772270c}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {efb724a4-762e-477c-931a-6bd8c8722929}, !- Default Day Schedule Name
  {11949397-8b84-4b38-9f63-22fd74bdb2dd}, !- Summer Design Day Schedule Name
  {a49d9cba-7314-4456-8408-15a7429d5ed5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {efb724a4-762e-477c-931a-6bd8c8722929}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.031636,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04095725,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0502785,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05959975,                             !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.068921,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0901505,                              !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.11138,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1326095,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.153839,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.15955,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.165261,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.170972,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.176683,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.18155575,                             !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1864285,                              !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.19130125,                             !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.196174,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.214018,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.231862,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.249706,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.26755,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2970355,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.326521,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.3560065,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.385492,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4062215,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.426951,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4476805,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.46841,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.48190775,                             !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4954055,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.50890325,                             !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.522401,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5255165,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.528632,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5317475,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.534863,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.533293,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.531723,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.530153,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.528583,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.530897,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.533211,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.535525,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.537839,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.536925,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.536011,                               !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.535097,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.534183,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.53499275,                             !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.5358025,                              !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.53661225,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.537422,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.53954375,                             !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5416655,                              !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.54378725,                             !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.545909,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.540587,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.535265,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.529943,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.524621,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.51421175,                             !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5038025,                              !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.49339325,                             !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.482984,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.465932,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.44888,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.431828,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.414776,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.3743025,                              !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.333829,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2933555,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.252882,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.216473,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.180064,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.143655,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.107246,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.093217,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.079188,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.065159,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.05113,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.047371,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.043612,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.039853,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.036094,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0357225,                              !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.035351,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0349795,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.034608,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0342365,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.033865,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0334935,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.033122,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0327505,                              !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.032379,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0320075;                              !- Value Until Time 96

OS:Schedule:Rule,
  {cb63f920-f436-4206-a0c4-2b960067a13e}, !- Handle
  Schedule Rule 6,                        !- Name
  {cb1c5a48-c341-4dc6-8805-c1522772270c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1bd2b407-6607-4216-ab82-7e1741f092a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bd2b407-6607-4216-ab82-7e1741f092a3}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5810903,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.581590106268983,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.582089912537965,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.582589718806948,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.58308952507593,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.58421137793985,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.58533323080377,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.586455083667691,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.587576936531611,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.587888164575681,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.588199392619752,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.588510620663822,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.588821848707893,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.589075998683188,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.589330148658482,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.589584298633777,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.589838448609072,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.590765778991901,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.59169310937473,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.592620439757559,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.593547770140389,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.595331707466976,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.597115644793563,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.598899582120151,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.600683519446738,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.601903161929531,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.603122804412324,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.604342446895116,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.605562089377909,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.607081560142367,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.608601030906825,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.610120501671282,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.61163997243574,                       !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.611648479326805,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.61165698621787,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.611665493108935,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.611674,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.611359746990007,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.611045493980015,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.610731240970022,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.610416987960029,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.610151768458784,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.609886548957538,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.609621329456292,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.609356109955047,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.609247462161554,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.609138814368061,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.609030166574569,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.608921518781076,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.608889300912586,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.608857083044096,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.608824865175607,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.608792647307117,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.609096319541111,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.609399991775105,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.6097036640091,                        !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.610007336243094,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.609742275255346,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.609477214267599,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.609212153279851,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.608947092292104,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.608484814093798,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.608022535895491,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.607560257697185,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.607097979498879,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.606351037476893,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.605604095454907,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.604857153432921,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.604110211410935,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.602945414598486,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.601780617786038,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.600615820973589,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.599451024161141,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.597462947867911,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.595474871574681,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.593486795281451,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.591498718988221,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.589178451240796,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.586858183493371,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.584537915745946,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.582217647998521,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.581995517749844,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.581773387501166,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.581551257252489,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.581329127003811,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.581309224753494,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.581289322503176,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.581269420252858,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.581249518002541,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.581229615752223,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.581209713501906,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.581189811251588,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.58116990900127,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.581150006750953,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.581130104500635,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.581110202250318;                      !- Value Until Time 96

OS:Schedule:Rule,
  {d3efd832-075c-4528-a710-f7042a865297}, !- Handle
  Schedule Rule 7,                        !- Name
  {cb1c5a48-c341-4dc6-8805-c1522772270c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb0c38f2-2901-420b-91c7-c2203dfebfbb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb0c38f2-2901-420b-91c7-c2203dfebfbb}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.522893352971812,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.523250003219463,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.523606653467114,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.523963303714765,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.524319953962416,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.52834549000912,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.532371026055824,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.536396562102528,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.540422098149232,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.541570679867972,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.542719261586712,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.543867843305452,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.545016425024192,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.545667570300627,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.546318715577062,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.546969860853497,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.547621006129931,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.551087826626613,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.554554647123295,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.558021467619977,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.561488288116659,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.568857502370512,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.576226716624364,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.583595930878217,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.590965145132069,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.595676043462932,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.600386941793795,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.605097840124658,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.609808738455521,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.615231671787801,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.620654605120081,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.626077538452362,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.634816390247734,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.635261195123867,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.635706,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.635001655307573,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.634297310615146,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.63359296592272,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.632888621230293,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.631758243154353,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.630627865078414,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.629497487002474,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.628367108926535,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.62736104128833,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.626354973650125,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.62534890601192,                       !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.624342838373715,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.624188740156852,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.624034641939989,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.623880543723126,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.623726445506263,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.623546112627717,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.623365779749171,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.623185446870625,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.623005113992079,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.622535972695089,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.622066831398099,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.62159769010111,                       !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.615861433462443,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.613716648468085,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.611571863473727,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.608786852143759,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.606001840813791,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.603216829483823,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.600431818153854,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5965372607242,                        !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.592642703294545,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.58874814586489,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.584853588435236,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.577431466802441,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.570009345169647,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.562587223536852,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.555165101904058,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.548867614951881,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.542570127999704,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.536272641047527,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.52997515409535,                       !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.527516834878959,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.525058515662567,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.522600196446175,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.520141877229784,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.519759795422338,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.519377713614892,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.518995631807446,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.51861355,                             !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.518970200247651,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.519326850495302,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.519683500742953,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.520040150990604,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.520396801238255,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.520753451485906,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.521110101733557,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.521466751981208,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.521823402228859,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.52218005247651,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.522536702724161;                      !- Value Until Time 96

OS:Schedule:Day,
  {11949397-8b84-4b38-9f63-22fd74bdb2dd}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa832a6f-f4ea-473d-8779-0eebc31808b4}, !- Handle
  Schedule Rule 8,                        !- Name
  {cb1c5a48-c341-4dc6-8805-c1522772270c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1eea5410-3e22-44f9-b124-02a7b555849d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1eea5410-3e22-44f9-b124-02a7b555849d}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.51861355,                             !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.519718343292351,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.520823136584702,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.521927929877053,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.523032723169403,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.526307706151255,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.529582689133107,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.532857672114959,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.536132655096811,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.537383009083887,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.538633363070964,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.539883717058041,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.541134071045117,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.541648529940359,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5421629888356,                        !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.542677447730842,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.543191906626083,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.545624742283589,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.548057577941094,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5504904135986,                        !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.552923249256105,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.559016856796278,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.56511046433645,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.571204071876622,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.577297679416795,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.582835574073822,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.588373468730849,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.593911363387876,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.599449258044903,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.605138682623202,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6108281072015,                        !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.616517531779799,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.622206956358098,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.622369717268573,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.622532478179049,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.622695239089524,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.622858,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.622297953900548,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.621737907801095,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.621177861701643,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.620617815602191,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.619595220770197,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.618572625938203,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.617550031106209,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.616527436274215,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.615707662495292,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.614887888716368,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.614068114937445,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.613248341158521,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.612441478595533,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.611634616032545,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.610827753469557,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.610020890906569,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.609515319526407,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.609009748146244,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.608504176766082,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.607998605385919,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.606902080577746,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.605805555769573,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.6047090309614,                        !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.603612506153228,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.601900310897496,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.600188115641765,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.598475920386034,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.596763725130303,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.593719154293109,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.590674583455916,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.587630012618723,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.58458544178153,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.577407734267698,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.570230026753866,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.563052319240034,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.555874611726202,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.549707029993358,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.543539448260513,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.537371866527669,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.531204284794825,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.53065763629273,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.530110987790636,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.529564339288541,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.529017690786447,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.526855902230602,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.524694113674758,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.522532325118914,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.520370536563069,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.520224121016147,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.520077705469224,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.519931289922302,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.51978487437538,                       !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.519638458828457,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.519492043281535,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.519345627734612,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.51919921218769,                       !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.519052796640767,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.518906381093845,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.518759965546922;                      !- Value Until Time 96

OS:Schedule:Day,
  {a49d9cba-7314-4456-8408-15a7429d5ed5}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {932b72eb-15d5-493d-8ce4-83b1c99a7963}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {a6d73267-cc91-4c44-a8b2-2b76c98f5521}, !- Default Day Schedule Name
  {1a2af5f9-d57b-447c-b891-d37ed9ffa28c}, !- Summer Design Day Schedule Name
  {6e247843-ba1c-4323-9b76-4aa55a15a26f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6d73267-cc91-4c44-a8b2-2b76c98f5521}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {6e247843-ba1c-4323-9b76-4aa55a15a26f}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {1a2af5f9-d57b-447c-b891-d37ed9ffa28c}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {1f5cfc4f-4ab4-4287-9c44-7d032fd11726}, !- Handle
  Schedule Rule 9,                        !- Name
  {932b72eb-15d5-493d-8ce4-83b1c99a7963}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e10a7e1-86f5-4bbf-8730-1417f663b220}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e10a7e1-86f5-4bbf-8730-1417f663b220}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {ffd19f12-8305-434f-978f-371356e57c81}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dc48c16f-297e-40f2-a2ee-d15238e1b1cb}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {ffd19f12-8305-434f-978f-371356e57c81}, !- People Definition Name
  {9c16ab00-482f-44a4-a1fd-4f49d294e731}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {454b5e31-ade4-4b7a-9b91-2081f3ed60e7}, !- Work Efficiency Schedule Name
  {afaca561-32c1-491b-8c84-554898853778}, !- Clothing Insulation Schedule Name
  {ed0acc2b-9eb0-4993-91bb-dd9cb515b61d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1e2103b4-96d1-4a51-8584-d1bbf7eef1cd}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6168bcc4-3184-4b90-b418-1a76a70066c1}, !- Handle
  {1e2103b4-96d1-4a51-8584-d1bbf7eef1cd}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {359998cc-50e3-4e1c-a3f3-9b174dd54eac}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.8778121948242,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {0938d73b-0cb7-4cc0-ae0e-0ff40487e4d2}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {359998cc-50e3-4e1c-a3f3-9b174dd54eac}, !- Electric Equipment Definition Name
  {9c16ab00-482f-44a4-a1fd-4f49d294e731}, !- Space or SpaceType Name
  {4b4b79ea-58d8-49f3-aee1-b659f0a83237}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {714dcd76-7e4b-4c0f-a631-8ec24edbd3f8}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2960a6f6-3449-4533-97e5-5519b39829c4}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c24c27e0-0af1-4fbb-803c-f5aaa17cd5fe}, !- Number of People Schedule Name
  {6d005442-f047-4281-8d63-7809e98ce855}, !- People Activity Level Schedule Name
  {56cb1818-ab9d-4ced-9261-5de6ee13c1dc}, !- Lighting Schedule Name
  {cb1c5a48-c341-4dc6-8805-c1522772270c}, !- Electric Equipment Schedule Name
  {f3d4bb3b-10d8-4c61-9791-c6519009cb9e}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {932b72eb-15d5-493d-8ce4-83b1c99a7963}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f3d4bb3b-10d8-4c61-9791-c6519009cb9e}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {6cc1e788-51c5-4b61-9418-26de942fc9bb}, !- Default Day Schedule Name
  {40e9dd52-0383-47ad-b96f-ad5e94b5735f}, !- Summer Design Day Schedule Name
  {878b84fa-d4dd-4a8c-96e7-16c0d1623d6f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cc1e788-51c5-4b61-9418-26de942fc9bb}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:Schedule:Rule,
  {4d2e48ba-8306-4d32-be1e-0f9d8f6fba6f}, !- Handle
  Schedule Rule 10,                       !- Name
  {f3d4bb3b-10d8-4c61-9791-c6519009cb9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9ad0c9c-0ec8-4a43-aa6b-d14771c74e8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9ad0c9c-0ec8-4a43-aa6b-d14771c74e8c}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  2,                                      !- Hour 3
  45,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0425,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  3,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  45,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1375,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1625,                                 !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1875,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1625,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2,                                    !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.225,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  9,                                      !- Hour 26
  15,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.2375,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  45,                                     !- Minute 28
  0.225,                                  !- Value Until Time 28
  10,                                     !- Hour 29
  0,                                      !- Minute 29
  0.2125,                                 !- Value Until Time 29
  10,                                     !- Hour 30
  15,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  10,                                     !- Hour 31
  30,                                     !- Minute 31
  0.1875,                                 !- Value Until Time 31
  10,                                     !- Hour 32
  45,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  11,                                     !- Hour 33
  0,                                      !- Minute 33
  0.1625,                                 !- Value Until Time 33
  11,                                     !- Hour 34
  15,                                     !- Minute 34
  0.15,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  11,                                     !- Hour 36
  45,                                     !- Minute 36
  0.175,                                  !- Value Until Time 36
  12,                                     !- Hour 37
  0,                                      !- Minute 37
  0.1875,                                 !- Value Until Time 37
  12,                                     !- Hour 38
  15,                                     !- Minute 38
  0.2,                                    !- Value Until Time 38
  12,                                     !- Hour 39
  30,                                     !- Minute 39
  0.225,                                  !- Value Until Time 39
  12,                                     !- Hour 40
  45,                                     !- Minute 40
  0.25,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  0,                                      !- Minute 41
  0.275,                                  !- Value Until Time 41
  13,                                     !- Hour 42
  15,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  14,                                     !- Hour 43
  45,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.275,                                  !- Value Until Time 44
  15,                                     !- Hour 45
  15,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  15,                                     !- Hour 46
  30,                                     !- Minute 46
  0.225,                                  !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2,                                    !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.2,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.1875,                                 !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.175,                                  !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.1625,                                 !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.15,                                   !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.1375,                                 !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.125,                                  !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.1125,                                 !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.1,                                    !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.0875,                                 !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.075,                                  !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0625,                                 !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.05,                                   !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.0425,                                 !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.035,                                  !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.0275,                                 !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.02,                                   !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0.02;                                   !- Value Until Time 65

OS:Schedule:Day,
  {40e9dd52-0383-47ad-b96f-ad5e94b5735f}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {878b84fa-d4dd-4a8c-96e7-16c0d1623d6f}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {568d97f9-c0f5-4fe8-ae9f-638e83a9e1f7}, !- Handle
  StripMall Strip mall - type 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {228b93b2-d2f8-421c-b018-b2e76cba15fd}, !- Handle
  StripMall Strip mall - type 1 People,   !- Name
  {568d97f9-c0f5-4fe8-ae9f-638e83a9e1f7}, !- People Definition Name
  {1658daba-f199-441b-a123-1e50583cd951}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {454b5e31-ade4-4b7a-9b91-2081f3ed60e7}, !- Work Efficiency Schedule Name
  {afaca561-32c1-491b-8c84-554898853778}, !- Clothing Insulation Schedule Name
  {ed0acc2b-9eb0-4993-91bb-dd9cb515b61d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b52211d4-7eb6-4b58-b457-55741aebc3f5}, !- Handle
  StripMall Strip mall - type 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  63.2917932502532,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e8837dc5-14dd-4a1d-8ea3-b213f021e47b}, !- Handle
  {b52211d4-7eb6-4b58-b457-55741aebc3f5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6e9f7c78-d918-4f4a-a2a3-bd1e68dfc285}, !- Handle
  StripMall Strip mall - type 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {50549ad8-ad7c-402e-9236-26b3180a9c83}, !- Handle
  StripMall Strip mall - type 1 Elec Equip, !- Name
  {6e9f7c78-d918-4f4a-a2a3-bd1e68dfc285}, !- Electric Equipment Definition Name
  {1658daba-f199-441b-a123-1e50583cd951}, !- Space or SpaceType Name
  {4651dcd5-9d9d-4a6a-8262-f5f4955af8ca}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ed559507-686c-4be5-96f9-e8f2f5f94dce}, !- Handle
  StripMall Strip mall - type 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {62f7ab03-b180-4732-aa84-86c5db70a831}, !- Handle
  StripMall Strip mall - type 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {de80f6f6-6114-45a0-9108-7ceb8b2fe205}, !- Number of People Schedule Name
  {4d13962e-4192-4553-8a94-12f7ddce879b}, !- People Activity Level Schedule Name
  {88b8564a-76e5-498b-9afa-ca3eac7cfde1}, !- Lighting Schedule Name
  {449d821f-cf01-4c42-8a1d-c9c6e7a50889}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {42425c34-d9f8-4b80-be85-edd1e7b51c67}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {de80f6f6-6114-45a0-9108-7ceb8b2fe205}, !- Handle
  StripMall Bldg Occ,                     !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {63d65329-22f5-4e1c-93fc-fdd1d60b7141}, !- Default Day Schedule Name
  {1df098c7-e0d5-4488-92a0-ae610c14b823}, !- Summer Design Day Schedule Name
  {8c9dc067-7450-4282-af70-1a644d7ea8c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63d65329-22f5-4e1c-93fc-fdd1d60b7141}, !- Handle
  StripMall Bldg Occ Default,             !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.6,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.65,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.7,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.75,                                   !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.775,                                  !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.775,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.75,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.725,                                  !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.7,                                    !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.65,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.6,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.55,                                   !- Value Until Time 30
  14,                                     !- Hour 31
  15,                                     !- Minute 31
  0.5,                                    !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.5,                                    !- Value Until Time 32
  15,                                     !- Hour 33
  0,                                      !- Minute 33
  0.45,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  15,                                     !- Minute 34
  0.4,                                    !- Value Until Time 34
  15,                                     !- Hour 35
  30,                                     !- Minute 35
  0.35,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  45,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  0,                                      !- Minute 37
  0.2625,                                 !- Value Until Time 37
  16,                                     !- Hour 38
  15,                                     !- Minute 38
  0.225,                                  !- Value Until Time 38
  16,                                     !- Hour 39
  30,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  45,                                     !- Minute 40
  0.15,                                   !- Value Until Time 40
  17,                                     !- Hour 41
  0,                                      !- Minute 41
  0.1125,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  15,                                     !- Minute 42
  0.075,                                  !- Value Until Time 42
  17,                                     !- Hour 43
  30,                                     !- Minute 43
  0.0375,                                 !- Value Until Time 43
  17,                                     !- Hour 44
  45,                                     !- Minute 44
  0,                                      !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0;                                      !- Value Until Time 45

OS:Schedule:Rule,
  {f6a537ce-e354-4574-8585-207da9bb2fe5}, !- Handle
  Schedule Rule 11,                       !- Name
  {de80f6f6-6114-45a0-9108-7ceb8b2fe205}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acc9399c-9aac-43e8-9ab0-53e5d355bc50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acc9399c-9aac-43e8-9ab0-53e5d355bc50}, !- Handle
  StripMall Bldg Occ Sat Day,             !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.175,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.533333333333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.566666666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  12,                                     !- Hour 17
  45,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.7,                                    !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.65,                                   !- Value Until Time 20
  13,                                     !- Hour 21
  45,                                     !- Minute 21
  0.6,                                    !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0.4,                                    !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.3,                                    !- Value Until Time 24
  14,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  15,                                     !- Hour 26
  15,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.175,                                  !- Value Until Time 27
  15,                                     !- Hour 28
  45,                                     !- Minute 28
  0.15,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.125,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  15,                                     !- Minute 30
  0.1,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.075,                                  !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.05,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.025,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0;                                      !- Value Until Time 35

OS:Schedule:Rule,
  {be3a99d5-d10e-44e0-87cd-435b0a43f938}, !- Handle
  Schedule Rule 12,                       !- Name
  {de80f6f6-6114-45a0-9108-7ceb8b2fe205}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e89871f6-7b76-45fb-b7c4-c1a8c726e8d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e89871f6-7b76-45fb-b7c4-c1a8c726e8d7}, !- Handle
  StripMall Bldg Occ Sun Day,             !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.133333333333333,                      !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.166666666666667,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.257142857142857,                      !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.285714285714286,                      !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.314285714285714,                      !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.342857142857143,                      !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.371428571428571,                      !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4,                                    !- Value Until Time 15
  13,                                     !- Hour 16
  15,                                     !- Minute 16
  0.4,                                    !- Value Until Time 16
  13,                                     !- Hour 17
  30,                                     !- Minute 17
  0.325,                                  !- Value Until Time 17
  13,                                     !- Hour 18
  45,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  0,                                      !- Minute 19
  0.175,                                  !- Value Until Time 19
  14,                                     !- Hour 20
  15,                                     !- Minute 20
  0.1,                                    !- Value Until Time 20
  14,                                     !- Hour 21
  30,                                     !- Minute 21
  0.075,                                  !- Value Until Time 21
  14,                                     !- Hour 22
  45,                                     !- Minute 22
  0.05,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.025,                                  !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0,                                      !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0;                                      !- Value Until Time 25

OS:Schedule:Day,
  {8c9dc067-7450-4282-af70-1a644d7ea8c8}, !- Handle
  StripMall Bldg Occ Winter Design Day,   !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1df098c7-e0d5-4488-92a0-ae610c14b823}, !- Handle
  StripMall Bldg Occ Summer Design Day,   !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d13962e-4192-4553-8a94-12f7ddce879b}, !- Handle
  StripMall Activity,                     !- Name
  {6f298b23-f969-44bd-8279-ee07481e8e2c}, !- Schedule Type Limits Name
  {0e2904e5-a13c-4d0b-a790-53ef48b7ebd2}, !- Default Day Schedule Name
  {b3b2bea4-466c-4ad1-9bff-e827b6be2837}, !- Summer Design Day Schedule Name
  {6c4dc113-1cb9-431b-ac3a-83d079afe562}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e2904e5-a13c-4d0b-a790-53ef48b7ebd2}, !- Handle
  StripMall Activity Default,             !- Name
  {6f298b23-f969-44bd-8279-ee07481e8e2c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6c4dc113-1cb9-431b-ac3a-83d079afe562}, !- Handle
  StripMall Activity Winter Design Day,   !- Name
  {6f298b23-f969-44bd-8279-ee07481e8e2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b3b2bea4-466c-4ad1-9bff-e827b6be2837}, !- Handle
  StripMall Activity Summer Design Day,   !- Name
  {6f298b23-f969-44bd-8279-ee07481e8e2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88b8564a-76e5-498b-9afa-ca3eac7cfde1}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {07153c22-9fff-4b97-adf2-9f8d1502051e}, !- Default Day Schedule Name
  {7a70d6d2-b47f-4346-9b7f-6266dd48c773}, !- Summer Design Day Schedule Name
  {ecc44db1-f4ad-460f-8b53-05394f3c0a7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07153c22-9fff-4b97-adf2-9f8d1502051e}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09493525875,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.082657292,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.08043076975,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0782042475,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07597772525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.073751203,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0718120895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.069872976,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0679338625,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.065994749,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06553645075,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0650781525,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06461985425,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.064161556,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06594148625,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0677214165,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06950134675,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.071281277,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.077509934,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.083738591,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.089967248,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.096195905,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.11223146075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1282670165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.14430257225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.160338128,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.21688281925,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2734275105,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.32997220175,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.386516893,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.48270291675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5788889405,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.67507496425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.771260988,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.81394752425,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8566340605,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.89932059675,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.942007133,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.949002136,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.955997139,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962992142,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969987145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97016734,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970347535,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.97052773,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970707925,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970744423,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970780921,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970817419,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970853917,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97091356425,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9709732115,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97103285875,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971092506,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97115354975,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9712145935,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97127563725,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971336681,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97133755425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9713384275,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97133930075,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971340174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97134744025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713547065,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97136197275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.97133129925,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9712933595,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97125541975,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.97121748,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9711331215,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971048763,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9709644045,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970880046,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.97073120225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9705823585,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.97043351475,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970284671,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96947913575,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9686736005,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.96786806525,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96706253,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.9356053235,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.904148117,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8726909105,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.841233704,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73393153875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6266293735,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.51932720825,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.412025043,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341961072,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.271897101,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.20183313,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.131769159,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.11949119225,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1072132255;                           !- Value Until Time 96

OS:Schedule:Day,
  {7a70d6d2-b47f-4346-9b7f-6266dd48c773}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d48263dc-7ddc-4165-bce6-5323161b0d2f}, !- Handle
  Schedule Rule 14,                       !- Name
  {88b8564a-76e5-498b-9afa-ca3eac7cfde1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37e950e6-65ca-483f-b90c-f5e4da928569}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37e950e6-65ca-483f-b90c-f5e4da928569}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.000416251265905956,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00083250253181192,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00124875379771787,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00166500506362383,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00258466920316359,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00350433334270336,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00442399748224312,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00534366162178289,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00757474802679254,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0098058344318022,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0120369208368118,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0142680072418215,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0188815125914987,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.023495017941176,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0281085232908532,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0327220286405304,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0585471990373637,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0843723694341971,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.11019753983103,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.136022710227864,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.216946915951865,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.297871121675866,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.378795327399867,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.459719533123868,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.549618333459915,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.639517133795962,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.729415934132009,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.819314734468055,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.856861564030089,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.894408393592122,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.931955223154156,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.969502052716189,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.969588229787485,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.969674406858781,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.969760583930077,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.969846761001372,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.969939705609249,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.970032650217125,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.970125594825002,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.970218539432878,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.970233564074659,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.970248588716439,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.97026361335822,                       !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970278638,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970226433093862,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970174228187724,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970122023281586,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970069818375448,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.969982638345494,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.969895458315539,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.969808278285584,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.96972109825563,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.960703381947928,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.951685665640226,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.942667949332524,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.933650233024821,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.895868692451251,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.85808715187768,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.82030561130411,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.782524070730539,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.730835931738395,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.679147792746251,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.627459653754107,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.575771514761963,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.527987501171534,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.480203487581105,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.432419473990676,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.384635460400247,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.330245493159061,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.275855525917874,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.221465558676687,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.1670755914355,                        !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.141874345013923,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.116673098592345,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0914718521707677,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0662706057491901,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.055834085858569,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0453975659679478,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0349610460773266,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0245245261867055,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0215777512737737,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0186309763608419,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0156842014479101,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0127374265349783,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0116759743237301,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0106145221124819,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.00955306990123371,                    !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.00849161768998555,                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0074301654787373,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.00636871326748914,                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.00530726105624098,                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.00424580884499273,                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.00318435663374457,                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.00212290442249642,                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.00106145221124816;                    !- Value Until Time 96

OS:Schedule:Day,
  {ecc44db1-f4ad-460f-8b53-05394f3c0a7f}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {449d821f-cf01-4c42-8a1d-c9c6e7a50889}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {817f8611-cf46-4b60-b31d-17e8cce44d4f}, !- Default Day Schedule Name
  {e258a865-4c14-48fe-832b-1252b78cec87}, !- Summer Design Day Schedule Name
  {75ead722-c4b3-4e2d-b30b-b77d59369778}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {817f8611-cf46-4b60-b31d-17e8cce44d4f}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4481,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.443925,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.43975,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.435575,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4314,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.428325,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.42525,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.422175,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4191,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4186,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4181,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4176,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4171,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.417625,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.41815,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.418675,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4192,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.420075,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.42095,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.421825,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4227,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.425075,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.42745,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.429825,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4322,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4372,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4422,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4472,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4522,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.47865,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5051,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.53155,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.558,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5762,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5944,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.6126,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.6308,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647975,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.66515,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.682325,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.6995,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.712125,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.72475,                                !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.737375,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.75,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.75605,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.7621,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.76815,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.7742,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.776275,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.77835,                                !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.780425,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.7825,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7852,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.7879,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7906,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.7933,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.789075,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.78485,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.780625,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.7764,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.768975,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.76155,                                !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.754125,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.7467,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.735225,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.72375,                                !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.712275,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.7008,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.686175,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.67155,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.656925,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.6423,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.62796,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.61362,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.59928,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.58494,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.571605,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.55827,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.544935,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.5316,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5181,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.5046,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4911,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.4776,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.475141666666667,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.472683333333333,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.470225,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.467766666666667,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.465308333333333,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.46285,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.460391666666667,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.457933333333333,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.455475,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.453016666666667,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.450558333333333;                      !- Value Until Time 96

OS:Schedule:Day,
  {e258a865-4c14-48fe-832b-1252b78cec87}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcca9e4a-9b0c-43ce-ae79-97c10a943531}, !- Handle
  Schedule Rule 16,                       !- Name
  {449d821f-cf01-4c42-8a1d-c9c6e7a50889}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {24f21d33-4eb9-462f-9a43-1f56d824438d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24f21d33-4eb9-462f-9a43-1f56d824438d}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.68034602791361,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.678938284433578,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.678725208842706,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.678512133251834,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.678299057660962,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.67808598207009,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.677695945395273,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.677305908720456,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.67691587204564,                       !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.676525835370823,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.676132187245314,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.675738539119804,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.675344890994295,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.674951242868786,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.674676772616137,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.674402302363488,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.674127832110839,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.673853361858191,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.673777521393643,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.673701680929095,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.673625840464548,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.67355,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.67381363590057,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.674077271801141,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.674340907701712,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.674604543602282,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.674994580277099,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.675384616951915,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.675774653626732,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.676164690301548,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.676641401792991,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.677118113284433,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.677594824775876,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.678071536267319,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.678696317237164,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.679321098207009,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.679945879176854,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.680570660146699,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.680939028117359,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.68130739608802,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.68167576405868,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.68204413202934,                       !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.682434168704156,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.682824205378973,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.68321424205379,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.683604278728606,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.684333791768541,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.685063304808476,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.685792817848411,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.686522330888346,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.687508256927465,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.688494182966585,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.689480109005705,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.690466035044825,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.691690316829666,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.692914598614507,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.694138880399348,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.695363162184189,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.696847468418908,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.698331774653627,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.699816080888346,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.701300387123064,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.702427159739201,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.703553932355338,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.704680704971475,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.705807477587612,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.706468373064385,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.707129268541157,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.70779016401793,                       !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.708451059494703,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.708588294621027,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.708725529747351,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.708862764873676,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.708667746536267,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.708335493072535,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.708003239608802,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.707670986145069,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.706847575387123,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.706024164629177,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.705200753871231,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.704377343113284,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.703098889568052,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.70182043602282,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.700541982477588,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.699263528932355,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.697584204360228,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.695904879788101,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.694225555215974,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.692546230643847,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.690551987571312,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.688557744498777,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.686563501426243,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.684569258353708,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.683161514873676,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.681753771393643;                      !- Value Until Time 96

OS:Schedule:Day,
  {75ead722-c4b3-4e2d-b30b-b77d59369778}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {42425c34-d9f8-4b80-be85-edd1e7b51c67}, !- Handle
  StripMall Infil Half On,                !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {3a2cc2d4-5c4c-477e-9e0e-de9cb8408a86}, !- Default Day Schedule Name
  {2c76e828-5aa4-474c-ac12-59165fc306b0}, !- Summer Design Day Schedule Name
  {a35bf96e-2dbd-497e-b7a2-8d3c2ce81928}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a2cc2d4-5c4c-477e-9e0e-de9cb8408a86}, !- Handle
  StripMall Infil Half On Default,        !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2c76e828-5aa4-474c-ac12-59165fc306b0}, !- Handle
  StripMall Infil Half On Summer Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {900ad422-e8ee-404e-ba4b-05fb2a66a552}, !- Handle
  Schedule Rule 17,                       !- Name
  {42425c34-d9f8-4b80-be85-edd1e7b51c67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {045c9dd9-df09-4811-ae5a-59e074dfb40d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {045c9dd9-df09-4811-ae5a-59e074dfb40d}, !- Handle
  StripMall Infil Half On Sat Day,        !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {948f4e21-4b74-41a9-bae8-cdf842b1755d}, !- Handle
  Schedule Rule 18,                       !- Name
  {42425c34-d9f8-4b80-be85-edd1e7b51c67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ceb69dd5-2697-4375-af00-99a3375cfd55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ceb69dd5-2697-4375-af00-99a3375cfd55}, !- Handle
  StripMall Infil Half On Sun Day,        !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a35bf96e-2dbd-497e-b7a2-8d3c2ce81928}, !- Handle
  StripMall Infil Half On Winter Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {c457f117-4174-4aaa-8287-301e4798255b}, !- Handle
  StripMall Strip mall - type 2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f808eea4-ab01-48bc-beb6-ca2bdb4f2397}, !- Handle
  StripMall Strip mall - type 2 People,   !- Name
  {c457f117-4174-4aaa-8287-301e4798255b}, !- People Definition Name
  {0e07b74e-884e-4d22-9231-4fe848de8933}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {454b5e31-ade4-4b7a-9b91-2081f3ed60e7}, !- Work Efficiency Schedule Name
  {afaca561-32c1-491b-8c84-554898853778}, !- Clothing Insulation Schedule Name
  {ed0acc2b-9eb0-4993-91bb-dd9cb515b61d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5e6c2f07-e22e-41c4-9f93-ab0b3721ea0c}, !- Handle
  StripMall Strip mall - type 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  37.2969495938992,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0ed73be5-3912-4b0a-9073-8572c1e118ab}, !- Handle
  {5e6c2f07-e22e-41c4-9f93-ab0b3721ea0c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d967f207-5e9a-41f8-b3f4-0ac1fe5705ee}, !- Handle
  StripMall Strip mall - type 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6f145d3d-0bf9-4648-ad1e-54f8e768b664}, !- Handle
  StripMall Strip mall - type 2 Elec Equip, !- Name
  {d967f207-5e9a-41f8-b3f4-0ac1fe5705ee}, !- Electric Equipment Definition Name
  {0e07b74e-884e-4d22-9231-4fe848de8933}, !- Space or SpaceType Name
  {4651dcd5-9d9d-4a6a-8262-f5f4955af8ca}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5eed6df8-f810-4f8d-accd-5c5cc6c25231}, !- Handle
  StripMall Strip mall - type 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c8f7f797-07e5-4704-8f48-9dfdd6eaebc9}, !- Handle
  StripMall Strip mall - type 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {de80f6f6-6114-45a0-9108-7ceb8b2fe205}, !- Number of People Schedule Name
  {4d13962e-4192-4553-8a94-12f7ddce879b}, !- People Activity Level Schedule Name
  {88b8564a-76e5-498b-9afa-ca3eac7cfde1}, !- Lighting Schedule Name
  {449d821f-cf01-4c42-8a1d-c9c6e7a50889}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {42425c34-d9f8-4b80-be85-edd1e7b51c67}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {88350aa0-a514-438b-a1bd-f6bda0a029c3}, !- Handle
  StripMall Strip mall - type 3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {838bb035-7b47-4550-b24c-8451f8642520}, !- Handle
  StripMall Strip mall - type 3 People,   !- Name
  {88350aa0-a514-438b-a1bd-f6bda0a029c3}, !- People Definition Name
  {70e9e083-be4a-45fb-a8e9-09a2b0f19ad5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {454b5e31-ade4-4b7a-9b91-2081f3ed60e7}, !- Work Efficiency Schedule Name
  {afaca561-32c1-491b-8c84-554898853778}, !- Clothing Insulation Schedule Name
  {ed0acc2b-9eb0-4993-91bb-dd9cb515b61d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ba964995-6101-45f6-8997-92f1add7852c}, !- Handle
  StripMall Strip mall - type 3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  30.5156860313721,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.573233,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {634e31ac-2b1a-4413-9d4b-46a97cc6d1df}, !- Handle
  {ba964995-6101-45f6-8997-92f1add7852c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c677bb73-c89a-43de-8cda-f760bccc6fe1}, !- Handle
  StripMall Strip mall - type 3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.83901929366359,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6a0fd5aa-b7e6-4a64-9dd1-9c38b4263cde}, !- Handle
  StripMall Strip mall - type 3 Elec Equip, !- Name
  {c677bb73-c89a-43de-8cda-f760bccc6fe1}, !- Electric Equipment Definition Name
  {70e9e083-be4a-45fb-a8e9-09a2b0f19ad5}, !- Space or SpaceType Name
  {4651dcd5-9d9d-4a6a-8262-f5f4955af8ca}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3f429908-75e1-4ff0-ab20-9f14a3560e23}, !- Handle
  StripMall Strip mall - type 3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {84ee2640-3347-455c-bc6e-29db26899a70}, !- Handle
  StripMall Strip mall - type 3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {de80f6f6-6114-45a0-9108-7ceb8b2fe205}, !- Number of People Schedule Name
  {4d13962e-4192-4553-8a94-12f7ddce879b}, !- People Activity Level Schedule Name
  {88b8564a-76e5-498b-9afa-ca3eac7cfde1}, !- Lighting Schedule Name
  {449d821f-cf01-4c42-8a1d-c9c6e7a50889}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {42425c34-d9f8-4b80-be85-edd1e7b51c67}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {9888f306-eb70-4dee-a753-96cc0c1764d8}, !- Handle
  Foundation F 126 Perim 757 Area 346,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  34.6022729015321,                       !- Area {m2}
  7.56830115956519;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2a1fb8fb-c760-417a-812d-cfce7497cc50}, !- Handle
  Foundation F 126 Perim 3259 Area 14901, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  149.012722008017,                       !- Area {m2}
  32.5924588818936;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {00a68ddc-8855-4c35-97d8-8994fa01e93e}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f2afeef0-f826-4f29-8c04-21ac94e841ee}, !- Handle
  Foundation F 126 Perim 0 Area 27206,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  272.058763996792,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {994c14c6-6cf8-4a31-b4a9-ba1f217ef5ff}, !- Handle
  Foundation F 126 Perim 835 Area 3816,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  38.1638180016036,                       !- Area {m2}
  8.34729177637874;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bed503f5-1099-4667-a258-d01152c92206}, !- Handle
  Foundation F 126 Perim 1212 Area 5542,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  55.4244520032071,                       !- Area {m2}
  12.1225835527575;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {303c930a-ee36-4d7b-84b0-f5302ccb9caa}, !- Handle
  Foundation F 126 Perim 0 Area 3951,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  395.104805985567,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2c2fd995-95eb-4e28-a6d0-b07bdf3e21ec}, !- Handle
  Foundation F 126 Perim 0 Area 14844,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  148.43526163665,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f61c9490-dc45-4dba-99b4-0ee4b4451ab2}, !- Handle
  Foundation F 126 Perim 455 Area 2082,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.8221791016749,                       !- Area {m2}
  4.55428239319224;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {74a6e71b-f76c-435a-a888-4908482ffbc9}, !- Handle
  Foundation F 126 Perim 0 Area 24667,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  246.669544348916,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {f4ec45bd-e738-4115-be36-017a4f1b2596}, !- Handle
  ComStock DOE Ref Pre-1980 - StMall - ASHRAE 169-2013-7A, !- Name
  {e2dd9a02-b4fa-4622-9530-7425049419d4}, !- Default Exterior Surface Constructions Name
  {b517ef76-3ab3-4ab4-9d9c-648f56b6b646}, !- Default Interior Surface Constructions Name
  {b06d5ed1-e8c2-4290-b7f8-71cfe00491eb}, !- Default Ground Contact Surface Constructions Name
  {54a141c5-f37f-4c95-a52d-0c8e94460baa}, !- Default Exterior SubSurface Constructions Name
  {50345677-3f89-4dff-afcc-59eca9554270}, !- Default Interior SubSurface Constructions Name
  {15635ab5-d9f1-4031-b188-b890b747adc9}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e2dd9a02-b4fa-4622-9530-7425049419d4}, !- Handle
  Default Surface Constructions 1,        !- Name
  {683e77bd-995f-4230-b93b-e9cc7593b229}, !- Floor Construction Name
  {09e91170-12c5-4334-89fc-55a225fe5f67}, !- Wall Construction Name
  {de812812-167f-44b8-824a-11935cac9635}; !- Roof Ceiling Construction Name

OS:Construction,
  {683e77bd-995f-4230-b93b-e9cc7593b229}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {ecc138a9-b024-4478-b307-fc08e960a548}, !- Layer 1
  {84bd88b0-c7c3-48d5-bfb0-f2dee23169ca}; !- Layer 2

OS:Material:NoMass,
  {e8c0277b-03eb-46c5-bee5-5de5fc7d267f}, !- Handle
  Typical Insulation R-5.17,              !- Name
  Smooth,                                 !- Roughness
  0.911206387285686,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ecc138a9-b024-4478-b307-fc08e960a548}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {84bd88b0-c7c3-48d5-bfb0-f2dee23169ca}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ea695b65-a5a9-4ab9-a25e-2a2f6ddbda58}, !- Handle
  {683e77bd-995f-4230-b93b-e9cc7593b229}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {09e91170-12c5-4334-89fc-55a225fe5f67}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-7.35, !- Name
  ,                                       !- Surface Rendering Name
  {4b341e1c-29b2-4102-90eb-fab515fc0dff}, !- Layer 1
  {8d2e1694-acdc-434f-8e87-8b356c250821}, !- Layer 2
  {e8c0277b-03eb-46c5-bee5-5de5fc7d267f}, !- Layer 3
  {8d2e1694-acdc-434f-8e87-8b356c250821}; !- Layer 4

OS:Material,
  {4b341e1c-29b2-4102-90eb-fab515fc0dff}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8d2e1694-acdc-434f-8e87-8b356c250821}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c372a59d-b471-423c-b114-e1c9ad70eb73}, !- Handle
  {09e91170-12c5-4334-89fc-55a225fe5f67}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {de812812-167f-44b8-824a-11935cac9635}, !- Handle
  Typical IEAD Roof R-16.67,              !- Name
  ,                                       !- Surface Rendering Name
  {2ec63ec3-4dbc-4d20-83ea-850e43dc573b}, !- Layer 1
  {b36af828-d434-4678-8cdb-d3f94a2f10f3}, !- Layer 2
  {31711ae3-be6c-483a-bd62-7021fdd906f8}; !- Layer 3

OS:Material,
  {2ec63ec3-4dbc-4d20-83ea-850e43dc573b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b36af828-d434-4678-8cdb-d3f94a2f10f3}, !- Handle
  Typical Insulation R-15.55,             !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {31711ae3-be6c-483a-bd62-7021fdd906f8}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7bdd51cb-ab50-46f7-9f02-f305b9ca182b}, !- Handle
  {de812812-167f-44b8-824a-11935cac9635}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b517ef76-3ab3-4ab4-9d9c-648f56b6b646}, !- Handle
  Default Surface Constructions 2,        !- Name
  {44f07c24-4206-4c5d-b233-165d6cff7fc9}, !- Floor Construction Name
  {f465f007-fb5f-4a88-bb8c-abbf88750af5}, !- Wall Construction Name
  {650d62f1-c089-49b4-9e97-4953a61b8094}; !- Roof Ceiling Construction Name

OS:Construction,
  {44f07c24-4206-4c5d-b233-165d6cff7fc9}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {8cea7b9d-c497-410c-9ab8-a89371233153}, !- Layer 1
  {ed043f4c-c86d-4373-ae0b-9328d56d2c80}; !- Layer 2

OS:Material,
  {8cea7b9d-c497-410c-9ab8-a89371233153}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ed043f4c-c86d-4373-ae0b-9328d56d2c80}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {603a124a-56ee-4e5c-811b-01bdee6165f9}, !- Handle
  {44f07c24-4206-4c5d-b233-165d6cff7fc9}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f465f007-fb5f-4a88-bb8c-abbf88750af5}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {d426c0dc-3b08-4d1b-a323-e3b38ef7fab5}, !- Layer 1
  {d426c0dc-3b08-4d1b-a323-e3b38ef7fab5}; !- Layer 2

OS:Material,
  {d426c0dc-3b08-4d1b-a323-e3b38ef7fab5}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cf78363e-ae81-46f8-abb6-8113b0951be0}, !- Handle
  {f465f007-fb5f-4a88-bb8c-abbf88750af5}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {650d62f1-c089-49b4-9e97-4953a61b8094}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ed043f4c-c86d-4373-ae0b-9328d56d2c80}, !- Layer 1
  {8cea7b9d-c497-410c-9ab8-a89371233153}; !- Layer 2

OS:StandardsInformation:Construction,
  {a258bcb7-7c6d-4ba6-8380-ad87839c550d}, !- Handle
  {650d62f1-c089-49b4-9e97-4953a61b8094}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b06d5ed1-e8c2-4290-b7f8-71cfe00491eb}, !- Handle
  Default Surface Constructions 3,        !- Name
  {794d2411-00dc-4199-b018-b425125dd13b}, !- Floor Construction Name
  {617ad79c-3ed4-461c-a957-1519a9a2914d}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {794d2411-00dc-4199-b018-b425125dd13b}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {a70a5fbd-2535-4bf3-8cb1-be14cc108a36}, !- Layer 1
  {84bd88b0-c7c3-48d5-bfb0-f2dee23169ca}; !- Layer 2

OS:Material:NoMass,
  {f6ea5726-a7fc-46a5-ac49-1fde09e3549c}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a70a5fbd-2535-4bf3-8cb1-be14cc108a36}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {08ff2d86-f47a-4b2d-ab83-08e5783f8ae5}, !- Handle
  {794d2411-00dc-4199-b018-b425125dd13b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {617ad79c-3ed4-461c-a957-1519a9a2914d}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {c18e49ec-703c-4f05-87df-c0e06bc584b0}; !- Layer 1

OS:Material,
  {c18e49ec-703c-4f05-87df-c0e06bc584b0}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2e6d2a6c-646b-415c-8131-0c42cd3a5abd}, !- Handle
  {617ad79c-3ed4-461c-a957-1519a9a2914d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {54a141c5-f37f-4c95-a52d-0c8e94460baa}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0c94620b-c8ff-4453-978f-aa631dc471aa}, !- Fixed Window Construction Name
  {f4ac2f79-01fe-430f-9de3-9518a4d318c0}, !- Operable Window Construction Name
  {c29df012-9dd4-4d3c-aa55-a568cbb72ece}, !- Door Construction Name
  {d1a5ec95-c1e0-4bc3-84f0-05f402e79ba5}, !- Glass Door Construction Name
  {f292bd6f-6f91-4249-9060-be25dea35eff}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {fd49a81f-4055-40ac-a564-fb477ac2e66d}, !- Tubular Daylight Dome Construction Name
  {fd49a81f-4055-40ac-a564-fb477ac2e66d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0c94620b-c8ff-4453-978f-aa631dc471aa}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {ef520e24-375f-4f00-a68f-599eb2d87da5}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ef520e24-375f-4f00-a68f-599eb2d87da5}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e4ddccff-0192-45ed-904d-25c71fd67fa0}, !- Handle
  {0c94620b-c8ff-4453-978f-aa631dc471aa}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {f4ac2f79-01fe-430f-9de3-9518a4d318c0}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {cebd5107-9390-4d62-9d3a-24c11bbbf17e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {cebd5107-9390-4d62-9d3a-24c11bbbf17e}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {b8154555-a12f-490e-9ec2-8058a48b15ac}, !- Handle
  {f4ac2f79-01fe-430f-9de3-9518a4d318c0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {c29df012-9dd4-4d3c-aa55-a568cbb72ece}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {7c249064-8196-42f1-b4f1-3a7c3abd4be2}, !- Layer 1
  {f6ea5726-a7fc-46a5-ac49-1fde09e3549c}; !- Layer 2

OS:Material,
  {7c249064-8196-42f1-b4f1-3a7c3abd4be2}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {263ffa04-3d4b-4ef7-99e6-36ee61219a61}, !- Handle
  {c29df012-9dd4-4d3c-aa55-a568cbb72ece}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d1a5ec95-c1e0-4bc3-84f0-05f402e79ba5}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {c7136117-c37e-4ce8-af26-973ead0ccb10}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c7136117-c37e-4ce8-af26-973ead0ccb10}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {db843898-53b9-4206-b519-aa6c7dfea717}, !- Handle
  {d1a5ec95-c1e0-4bc3-84f0-05f402e79ba5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {f292bd6f-6f91-4249-9060-be25dea35eff}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f6ea5726-a7fc-46a5-ac49-1fde09e3549c}; !- Layer 1

OS:StandardsInformation:Construction,
  {58375735-be22-4d87-9e81-1c0ada615596}, !- Handle
  {f292bd6f-6f91-4249-9060-be25dea35eff}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {fd49a81f-4055-40ac-a564-fb477ac2e66d}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {1039d617-8d5b-433e-85d1-773c4739dcad}; !- Layer 1

OS:WindowMaterial:Glazing,
  {1039d617-8d5b-433e-85d1-773c4739dcad}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {505c65e7-ff2d-4326-9a10-cb793e81fc1a}, !- Handle
  {fd49a81f-4055-40ac-a564-fb477ac2e66d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {50345677-3f89-4dff-afcc-59eca9554270}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {fd49a81f-4055-40ac-a564-fb477ac2e66d}, !- Fixed Window Construction Name
  {fd49a81f-4055-40ac-a564-fb477ac2e66d}, !- Operable Window Construction Name
  {128ec12e-4afe-4561-8389-ddc96b197885}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {128ec12e-4afe-4561-8389-ddc96b197885}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {01f58622-be0b-4c2b-8f0e-72c1dba96e2b}; !- Layer 1

OS:Material,
  {01f58622-be0b-4c2b-8f0e-72c1dba96e2b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e34e06f4-3206-49ff-9e5b-1288a0cf5f23}, !- Handle
  {128ec12e-4afe-4561-8389-ddc96b197885}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {15635ab5-d9f1-4031-b188-b890b747adc9}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {01f58622-be0b-4c2b-8f0e-72c1dba96e2b}; !- Layer 1

OS:StandardsInformation:Construction,
  {ada16cf1-8c92-4544-8362-832ef869fe8e}, !- Handle
  {15635ab5-d9f1-4031-b188-b890b747adc9}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Handle
  Always On Discrete,                     !- Name
  {3500233b-d137-4355-ad65-ac7affe426c6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {3500233b-d137-4355-ad65-ac7affe426c6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {a33081f9-1f34-40f7-aa8b-fd39beb3fe34}, !- Handle
  5.4,                                    !- January Ground Temperature {C}
  -2,                                     !- February Ground Temperature {C}
  -14.6,                                  !- March Ground Temperature {C}
  -16.9,                                  !- April Ground Temperature {C}
  -11.5,                                  !- May Ground Temperature {C}
  -6.2,                                   !- June Ground Temperature {C}
  4,                                      !- July Ground Temperature {C}
  13.4,                                   !- August Ground Temperature {C}
  18,                                     !- September Ground Temperature {C}
  19.7,                                   !- October Ground Temperature {C}
  17.9,                                   !- November Ground Temperature {C}
  12.3;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {7dc630b4-e191-49e1-b520-ec8ce4833e6f}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {24ae371c-fe12-4558-9857-6cc7152f085d}, !- Default Day Schedule Name
  {8d887d53-853a-40d7-8de9-ce4e4bee7dab}, !- Summer Design Day Schedule Name
  {d48fec4d-63db-480d-aea3-f5e11d0085ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24ae371c-fe12-4558-9857-6cc7152f085d}, !- Handle
  30 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0125966363199999,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0125966363199999,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01204895648,                          !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.10460684944,                          !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0301223911999999,                     !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0898194937599996,                     !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0498388654399998,                     !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.134181560799999,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0744844582399997,                     !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0246455927999999,                     !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0744844582399997,                     !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0202641540799999,                     !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0175257548799999,                     !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.00273839919999999,                    !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0744844582399997,                     !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0596971025599997,                     !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.164303951999999,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0372422291199998,                     !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:AdditionalProperties,
  {412bca03-9d38-4f91-9ed7-bc6af6e95fcf}, !- Handle
  {7dc630b4-e191-49e1-b520-ec8ce4833e6f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  825.64799999999673,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d48fec4d-63db-480d-aea3-f5e11d0085ca}, !- Handle
  30 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d887d53-853a-40d7-8de9-ce4e4bee7dab}, !- Handle
  30 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ccb2af1-9273-44e0-8701-e943be4a8df8}, !- Handle
  30 space(s) Occ Sch Saturday Rule,      !- Name
  {7dc630b4-e191-49e1-b520-ec8ce4833e6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2debc877-b8d6-497b-89d7-3dfce0d45c36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
