  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2debc877-b8d6-497b-89d7-3dfce0d45c36}, !- Handle
  30 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0125966363199999,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0125966363199999,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.141849078559999,                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0295747113599999,                     !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0651739009599997,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0202641540799999,                     !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.12213260432,                          !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.01259663632,                          !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0377899089599999,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.01204895648,                          !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0596971025599997,                     !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0202641540799999,                     !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0498388654399998,                     !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0421713476799998,                     !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0547679839999998,                     !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0498388654399998,                     !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {2ebd2c1b-3eca-411a-bd9c-68a429a6afcd}, !- Handle
  30 space(s) Occ Sch Sunday Rule,        !- Name
  {7dc630b4-e191-49e1-b520-ec8ce4833e6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8082ea39-8aa6-437a-9d95-1de681cafbb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8082ea39-8aa6-437a-9d95-1de681cafbb9}, !- Handle
  30 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0125966363199999,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0125966363199999,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11172668736,                          !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0449097468799998,                     !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0301223911999999,                     !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0246455927999999,                     !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.109535968,                            !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0492911855999998,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0251932726399999,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.01259663632,                          !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0350515097599999,                     !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0202641540799999,                     !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00492911855999998,                    !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.01204895648,                          !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0870810945599996,                     !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0372422291199998,                     !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Ruleset,
  {992a1e98-3e72-43f1-a4dd-62d75aad81e1}, !- Handle
  Elevator Schedule 1,                    !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {501e2f16-f922-4ec2-9430-b22d338a0ea4}, !- Default Day Schedule Name
  {96f146ed-d859-46c4-af06-21de5cd7f0fc}, !- Summer Design Day Schedule Name
  {4eb0b5ae-882e-4876-a1b3-c37e05b61be6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a225fa23-a0c6-48dc-a233-238b20617e4e}, !- Handle
  {992a1e98-3e72-43f1-a4dd-62d75aad81e1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  825.64799999999673,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.164303951999999;                      !- Feature Value 7

OS:Schedule:Day,
  {501e2f16-f922-4ec2-9430-b22d338a0ea4}, !- Handle
  30 space(s) Occ Sch Default 1,          !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00314915907999997,                    !- Value Until Time 2
  1,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00629831815999995,                    !- Value Until Time 3
  2,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00944747723999993,                    !- Value Until Time 4
  2,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0125966363199999,                     !- Value Until Time 5
  2,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0124597163599999,                     !- Value Until Time 6
  2,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0123227964,                           !- Value Until Time 7
  3,                                      !- Hour 8
  0,                                      !- Minute 8
  0.01218587644,                          !- Value Until Time 8
  3,                                      !- Hour 9
  15,                                     !- Minute 9
  0.01204895648,                          !- Value Until Time 9
  3,                                      !- Hour 10
  30,                                     !- Minute 10
  0.03518842972,                          !- Value Until Time 10
  3,                                      !- Hour 11
  45,                                     !- Minute 11
  0.05832790296,                          !- Value Until Time 11
  4,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0814673762,                           !- Value Until Time 12
  4,                                      !- Hour 13
  15,                                     !- Minute 13
  0.10460684944,                          !- Value Until Time 13
  4,                                      !- Hour 14
  30,                                     !- Minute 14
  0.08598573488,                          !- Value Until Time 14
  4,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0673646203199999,                     !- Value Until Time 15
  5,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0487435057599999,                     !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0301223911999999,                     !- Value Until Time 17
  5,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0450466668399998,                     !- Value Until Time 18
  5,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0599709424799997,                     !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0748952181199997,                     !- Value Until Time 20
  6,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0898194937599996,                     !- Value Until Time 21
  6,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0798243366799997,                     !- Value Until Time 22
  6,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0698291795999997,                     !- Value Until Time 23
  7,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0598340225199998,                     !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0498388654399998,                     !- Value Until Time 25
  7,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0560002636399998,                     !- Value Until Time 26
  7,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0621616618399998,                     !- Value Until Time 27
  8,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0683230600399997,                     !- Value Until Time 28
  8,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0744844582399997,                     !- Value Until Time 29
  8,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0620247418799997,                     !- Value Until Time 30
  8,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0495650255199998,                     !- Value Until Time 31
  9,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0371053091599998,                     !- Value Until Time 32
  9,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0246455927999999,                     !- Value Until Time 33
  9,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0371053091599998,                     !- Value Until Time 34
  9,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0495650255199998,                     !- Value Until Time 35
  10,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0620247418799998,                     !- Value Until Time 36
  10,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0744844582399997,                     !- Value Until Time 37
  10,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0609293821999998,                     !- Value Until Time 38
  10,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0473743061599998,                     !- Value Until Time 39
  11,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0338192301199998,                     !- Value Until Time 40
  11,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0202641540799999,                     !- Value Until Time 41
  11,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0195795542799999,                     !- Value Until Time 42
  11,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0188949544799999,                     !- Value Until Time 43
  12,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0182103546799999,                     !- Value Until Time 44
  12,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0175257548799999,                     !- Value Until Time 45
  12,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0138289159599999,                     !- Value Until Time 46
  12,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0101320770399999,                     !- Value Until Time 47
  13,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00643523811999997,                    !- Value Until Time 48
  13,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00273839919999999,                    !- Value Until Time 49
  13,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0169780750399999,                     !- Value Until Time 50
  13,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0312177508799998,                     !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0454574267199998,                     !- Value Until Time 52
  14,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0596971025599997,                     !- Value Until Time 53
  14,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0447728269199998,                     !- Value Until Time 54
  14,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0298485512799998,                     !- Value Until Time 55
  15,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0149242756399999,                     !- Value Until Time 56
  15,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  15,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0410759879999998,                     !- Value Until Time 58
  15,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0821519759999995,                     !- Value Until Time 59
  16,                                     !- Hour 60
  0,                                      !- Minute 60
  0.123227963999999,                      !- Value Until Time 60
  16,                                     !- Hour 61
  15,                                     !- Minute 61
  0.164303951999999,                      !- Value Until Time 61
  16,                                     !- Hour 62
  30,                                     !- Minute 62
  0.132538521279999,                      !- Value Until Time 62
  16,                                     !- Hour 63
  45,                                     !- Minute 63
  0.100773090559999,                      !- Value Until Time 63
  17,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0690076598399996,                     !- Value Until Time 64
  17,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0372422291199998,                     !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.0372422291199998,                     !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0279316718399999,                     !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.0186211145599999,                     !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.00931055727999995,                    !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.00314915907999997,                    !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.00629831815999995,                    !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.00944747723999993,                    !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0125966363199999,                     !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.00944747723999993,                    !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.00629831815999995,                    !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.00314915907999998,                    !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0;                                      !- Value Until Time 79

OS:Schedule:Day,
  {96f146ed-d859-46c4-af06-21de5cd7f0fc}, !- Handle
  30 space(s) Occ Sch Summer Design Day 1, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4eb0b5ae-882e-4876-a1b3-c37e05b61be6}, !- Handle
  30 space(s) Occ Sch Winter Design Day 1, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d45bdee5-d4ac-40bd-ac09-14b19b35a106}, !- Handle
  30 space(s) Occ Sch Sunday Rule 1,      !- Name
  {992a1e98-3e72-43f1-a4dd-62d75aad81e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78bcd618-7d7d-40cd-99e1-0143b27b4d59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78bcd618-7d7d-40cd-99e1-0143b27b4d59}, !- Handle
  30 space(s) Occ Sch Sunday 1,           !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00314915907999997,                    !- Value Until Time 2
  2,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00629831815999995,                    !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00944747723999993,                    !- Value Until Time 4
  3,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0125966363199999,                     !- Value Until Time 5
  3,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0373791490799999,                     !- Value Until Time 6
  3,                                      !- Hour 7
  45,                                     !- Minute 7
  0.06216166184,                          !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0869441746,                           !- Value Until Time 8
  4,                                      !- Hour 9
  15,                                     !- Minute 9
  0.11172668736,                          !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.08379501552,                          !- Value Until Time 10
  4,                                      !- Hour 11
  45,                                     !- Minute 11
  0.05586334368,                          !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.02793167184,                          !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.01122743672,                          !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0224548734399999,                     !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0336823101599999,                     !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0449097468799998,                     !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0412129079599998,                     !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0375160690399998,                     !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0338192301199999,                     !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0301223911999999,                     !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0499757853999999,                     !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0698291796,                           !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0896825738,                           !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.109535968,                            !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.082151976,                            !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0.054767984,                            !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.027383992,                            !- Value Until Time 28
  9,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  9,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0123227964,                           !- Value Until Time 30
  9,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0246455927999999,                     !- Value Until Time 31
  10,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0369683891999999,                     !- Value Until Time 32
  10,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0492911855999998,                     !- Value Until Time 33
  10,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0432667073599998,                     !- Value Until Time 34
  10,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0372422291199999,                     !- Value Until Time 35
  11,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0312177508799999,                     !- Value Until Time 36
  11,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0251932726399999,                     !- Value Until Time 37
  11,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0220441135599999,                     !- Value Until Time 38
  11,                                     !- Hour 39
  45,                                     !- Minute 39
  0.01889495448,                          !- Value Until Time 39
  12,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0157457954,                           !- Value Until Time 40
  12,                                     !- Hour 41
  15,                                     !- Minute 41
  0.01259663632,                          !- Value Until Time 41
  12,                                     !- Hour 42
  30,                                     !- Minute 42
  0.01821035468,                          !- Value Until Time 42
  12,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0238240730399999,                     !- Value Until Time 43
  13,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0294377913999999,                     !- Value Until Time 44
  13,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0350515097599999,                     !- Value Until Time 45
  13,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0275209119599999,                     !- Value Until Time 46
  13,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0199903141599999,                     !- Value Until Time 47
  14,                                     !- Hour 48
  0,                                      !- Minute 48
  0.01245971636,                          !- Value Until Time 48
  14,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00492911855999998,                    !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00670907803999998,                    !- Value Until Time 50
  14,                                     !- Hour 51
  45,                                     !- Minute 51
  0.00848903751999999,                    !- Value Until Time 51
  15,                                     !- Hour 52
  0,                                      !- Minute 52
  0.010268997,                            !- Value Until Time 52
  15,                                     !- Hour 53
  15,                                     !- Minute 53
  0.01204895648,                          !- Value Until Time 53
  15,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0308069909999999,                     !- Value Until Time 54
  15,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0495650255199998,                     !- Value Until Time 55
  16,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0683230600399997,                     !- Value Until Time 56
  16,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0870810945599996,                     !- Value Until Time 57
  16,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0746213781999997,                     !- Value Until Time 58
  16,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0621616618399997,                     !- Value Until Time 59
  17,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0497019454799998,                     !- Value Until Time 60
  17,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0372422291199998,                     !- Value Until Time 61
  17,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0279316718399999,                     !- Value Until Time 62
  17,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0186211145599999,                     !- Value Until Time 63
  18,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00931055727999995,                    !- Value Until Time 64
  18,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  19,                                     !- Hour 66
  15,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  19,                                     !- Hour 67
  30,                                     !- Minute 67
  0.00314915907999997,                    !- Value Until Time 67
  19,                                     !- Hour 68
  45,                                     !- Minute 68
  0.00629831815999995,                    !- Value Until Time 68
  20,                                     !- Hour 69
  0,                                      !- Minute 69
  0.00944747723999993,                    !- Value Until Time 69
  20,                                     !- Hour 70
  15,                                     !- Minute 70
  0.0125966363199999,                     !- Value Until Time 70
  20,                                     !- Hour 71
  30,                                     !- Minute 71
  0.00944747723999993,                    !- Value Until Time 71
  20,                                     !- Hour 72
  45,                                     !- Minute 72
  0.00629831815999995,                    !- Value Until Time 72
  21,                                     !- Hour 73
  0,                                      !- Minute 73
  0.00314915907999998,                    !- Value Until Time 73
  21,                                     !- Hour 74
  15,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0;                                      !- Value Until Time 75

OS:Schedule:Rule,
  {b8053b60-731d-44ea-a7e8-ae27bdd4cd2a}, !- Handle
  30 space(s) Occ Sch Saturday Rule 1,    !- Name
  {992a1e98-3e72-43f1-a4dd-62d75aad81e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {03607668-6b0c-4b04-af7a-0c1cd32f5cb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03607668-6b0c-4b04-af7a-0c1cd32f5cb8}, !- Handle
  30 space(s) Occ Sch Saturday 1,         !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00314915907999997,                    !- Value Until Time 2
  2,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00629831815999995,                    !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00944747723999993,                    !- Value Until Time 4
  3,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0125966363199999,                     !- Value Until Time 5
  3,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0449097468799997,                     !- Value Until Time 6
  3,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0772228574399995,                     !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.109535967999999,                      !- Value Until Time 8
  4,                                      !- Hour 9
  15,                                     !- Minute 9
  0.141849078559999,                      !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.113780486759999,                      !- Value Until Time 10
  4,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0857118949599995,                     !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0576433031599997,                     !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0295747113599999,                     !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0384745087599999,                     !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0473743061599998,                     !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0562741035599997,                     !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0651739009599997,                     !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0539464642399997,                     !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0427190275199998,                     !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0314915907999999,                     !- Value Until Time 20
  7,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0202641540799999,                     !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0542203041599999,                     !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.08817645424,                          !- Value Until Time 23
  8,                                      !- Hour 24
  0,                                      !- Minute 24
  0.12213260432,                          !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00839775754666667,                    !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00419887877333333,                    !- Value Until Time 26
  8,                                      !- Hour 27
  45,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  9,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00944747723999998,                    !- Value Until Time 28
  9,                                      !- Hour 29
  15,                                     !- Minute 29
  0.01889495448,                          !- Value Until Time 29
  9,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0283424317199999,                     !- Value Until Time 30
  9,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0377899089599999,                     !- Value Until Time 31
  10,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0313546708399999,                     !- Value Until Time 32
  10,                                     !- Hour 33
  15,                                     !- Minute 33
  0.02491943272,                          !- Value Until Time 33
  10,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0184841946,                           !- Value Until Time 34
  10,                                     !- Hour 35
  45,                                     !- Minute 35
  0.01204895648,                          !- Value Until Time 35
  11,                                     !- Hour 36
  0,                                      !- Minute 36
  0.00903671736,                          !- Value Until Time 36
  11,                                     !- Hour 37
  15,                                     !- Minute 37
  0.00602447824,                          !- Value Until Time 37
  11,                                     !- Hour 38
  30,                                     !- Minute 38
  0.00301223912,                          !- Value Until Time 38
  11,                                     !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  12,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0149242756399999,                     !- Value Until Time 40
  12,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0298485512799999,                     !- Value Until Time 41
  12,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0447728269199998,                     !- Value Until Time 42
  12,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0596971025599997,                     !- Value Until Time 43
  13,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0498388654399997,                     !- Value Until Time 44
  13,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0399806283199998,                     !- Value Until Time 45
  13,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0301223911999998,                     !- Value Until Time 46
  13,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0202641540799999,                     !- Value Until Time 47
  14,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0301223911999999,                     !- Value Until Time 48
  14,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0399806283199998,                     !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0498388654399998,                     !- Value Until Time 50
  14,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0472830261866665,                     !- Value Until Time 51
  15,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0447271869333331,                     !- Value Until Time 52
  15,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0421713476799998,                     !- Value Until Time 53
  15,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0453205067599998,                     !- Value Until Time 54
  15,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0484696658399998,                     !- Value Until Time 55
  16,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0516188249199998,                     !- Value Until Time 56
  16,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0547679839999998,                     !- Value Until Time 57
  16,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0535357043599998,                     !- Value Until Time 58
  16,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0523034247199998,                     !- Value Until Time 59
  17,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0510711450799998,                     !- Value Until Time 60
  17,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0498388654399998,                     !- Value Until Time 61
  17,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0373791490799998,                     !- Value Until Time 62
  17,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0249194327199999,                     !- Value Until Time 63
  18,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0124597163599999,                     !- Value Until Time 64
  18,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  18,                                     !- Hour 66
  30,                                     !- Minute 66
  0.00314915907999997,                    !- Value Until Time 66
  18,                                     !- Hour 67
  45,                                     !- Minute 67
  0.00629831815999995,                    !- Value Until Time 67
  19,                                     !- Hour 68
  0,                                      !- Minute 68
  0.00944747723999993,                    !- Value Until Time 68
  19,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0125966363199999,                     !- Value Until Time 69
  19,                                     !- Hour 70
  30,                                     !- Minute 70
  0.00944747723999993,                    !- Value Until Time 70
  19,                                     !- Hour 71
  45,                                     !- Minute 71
  0.00629831815999995,                    !- Value Until Time 71
  20,                                     !- Hour 72
  0,                                      !- Minute 72
  0.00314915907999998,                    !- Value Until Time 72
  20,                                     !- Hour 73
  15,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0;                                      !- Value Until Time 74

OS:Schedule:Ruleset,
  {12d797c0-a29e-4d0a-823d-d494bba142b2}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41beb4f9-2d9c-4676-9134-f67a0b4a517a}, !- Default Day Schedule Name
  {4c9a5cab-1fdb-4d80-8e9d-e87866c6a737}, !- Summer Design Day Schedule Name
  {a322a110-c484-4e16-b639-dd39750ec3ce}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {278d624b-2c64-46fc-965b-2a91eca9ea46}, !- Handle
  {12d797c0-a29e-4d0a-823d-d494bba142b2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  825.64799999999673,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {41beb4f9-2d9c-4676-9134-f67a0b4a517a}, !- Handle
  30 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Day,
  {4c9a5cab-1fdb-4d80-8e9d-e87866c6a737}, !- Handle
  30 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a322a110-c484-4e16-b639-dd39750ec3ce}, !- Handle
  30 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {384f6fe3-a3ac-424a-b640-b0ceeb9e3d8b}, !- Handle
  30 space(s) Occ Sch Sunday Rule 2,      !- Name
  {12d797c0-a29e-4d0a-823d-d494bba142b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3777e11f-f009-4e6d-9b34-7c4d4a2a7467}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3777e11f-f009-4e6d-9b34-7c4d4a2a7467}, !- Handle
  30 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {72d7028a-6fd9-41c7-bb79-e7974a92e61f}, !- Handle
  30 space(s) Occ Sch Saturday Rule 2,    !- Name
  {12d797c0-a29e-4d0a-823d-d494bba142b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9df65a19-1b0c-4452-8334-97f47ecb78c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9df65a19-1b0c-4452-8334-97f47ecb78c4}, !- Handle
  30 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Ruleset,
  {99318dc4-1b8f-4218-b727-2774a88ca44d}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {956f66a9-02df-49fc-bbee-3ba5b1dce71a}, !- Default Day Schedule Name
  {b35c6dca-0ce5-4ac9-b81b-fc7d90c4daef}, !- Summer Design Day Schedule Name
  {bc71785e-d25e-43b8-b59f-22f94613b959}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {14b1b131-7ac6-40e1-9c20-5407901d5077}, !- Handle
  {99318dc4-1b8f-4218-b727-2774a88ca44d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  825.64799999999673,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-01 19:12:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-01 19:12:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {956f66a9-02df-49fc-bbee-3ba5b1dce71a}, !- Handle
  30 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Day,
  {b35c6dca-0ce5-4ac9-b81b-fc7d90c4daef}, !- Handle
  30 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc71785e-d25e-43b8-b59f-22f94613b959}, !- Handle
  30 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82d8a446-b99d-4582-9f03-d9d6cbc01e29}, !- Handle
  30 space(s) Occ Sch Sunday Rule 3,      !- Name
  {99318dc4-1b8f-4218-b727-2774a88ca44d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3064a0a-fb18-453a-81da-884109f065f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3064a0a-fb18-453a-81da-884109f065f9}, !- Handle
  30 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {2ec92efa-913c-483a-95f9-2f59565dbacf}, !- Handle
  30 space(s) Occ Sch Saturday Rule 3,    !- Name
  {99318dc4-1b8f-4218-b727-2774a88ca44d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72ea8804-d422-4fa4-a0e0-ec9972e27e2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72ea8804-d422-4fa4-a0e0-ec9972e27e2c}, !- Handle
  30 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:ElectricEquipment:Definition,
  {25488721-7ae6-4fa3-b5b9-38cc9abee949}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4bac5926-34bf-454e-96b6-7d3fa98deedb}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {25488721-7ae6-4fa3-b5b9-38cc9abee949}, !- Electric Equipment Definition Name
  {9a982a8b-89bb-418d-b5fa-ea38f3d41541}, !- Space or SpaceType Name
  {992a1e98-3e72-43f1-a4dd-62d75aad81e1}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0c702c0d-7d04-4cbb-b961-43f6b59390aa}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {4361c491-1d02-4d0a-8f75-166c45cc7cc4}, !- Handle
  Parking Areas and Drives,               !- Name
  {0c702c0d-7d04-4cbb-b961-43f6b59390aa}, !- Exterior Lights Definition Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  86886.6279069764,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {62a1e051-db8e-441e-a995-e549c938c0c4}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {100f9388-c8a5-4e9f-9235-fb487597ca44}, !- Handle
  Building Facades,                       !- Name
  {62a1e051-db8e-441e-a995-e549c938c0c4}, !- Exterior Lights Definition Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  9311.28347758781,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {68647ae0-2322-4f63-a5d0-860d441213e2}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {34353d60-27d6-4664-b694-9e4e993f1761}, !- Handle
  Main Entries,                           !- Name
  {68647ae0-2322-4f63-a5d0-860d441213e2}, !- Exterior Lights Definition Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  71.9999999999998,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2613a8f0-d506-40f7-b9b9-411f7b4e7f14}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {3c0d701e-e0de-48b4-a609-bfe52609671c}, !- Handle
  Other Doors,                            !- Name
  {2613a8f0-d506-40f7-b9b9-411f7b4e7f14}, !- Exterior Lights Definition Name
  {038e1022-ae9b-473c-b9b0-df9277a361eb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  44.0999999999998,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7eeea0ef-c67d-49d0-893e-54e4c6f49866}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {3500233b-d137-4355-ad65-ac7affe426c6}, !- Schedule Type Limits Name
  {0334e5cb-e815-4776-af57-b1f02536a8c9}, !- Default Day Schedule Name
  {46796970-e3d1-4efd-a2d6-bd64976cf6a6}, !- Summer Design Day Schedule Name
  {3a17147b-d8a5-4261-905d-818ee1651694}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0334e5cb-e815-4776-af57-b1f02536a8c9}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {3500233b-d137-4355-ad65-ac7affe426c6}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3a17147b-d8a5-4261-905d-818ee1651694}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {3500233b-d137-4355-ad65-ac7affe426c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {46796970-e3d1-4efd-a2d6-bd64976cf6a6}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {3500233b-d137-4355-ad65-ac7affe426c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5f877ed5-9ceb-46c0-95ab-06f2eef4257e}, !- Handle
  Schedule Rule 19,                       !- Name
  {7eeea0ef-c67d-49d0-893e-54e4c6f49866}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d51f0529-5b55-4e6e-bdac-94475af72b26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d51f0529-5b55-4e6e-bdac-94475af72b26}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {3500233b-d137-4355-ad65-ac7affe426c6}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {4489d248-63ce-4aa3-ad80-d1b1bcef34f8}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {7eeea0ef-c67d-49d0-893e-54e4c6f49866}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.074043668885556,                      !- Maximum Flow Rate {m3/s}
  {e68416c0-1082-4c72-9e98-22bbb9b2ffed}, !- Air Inlet Node Name
  {28b8fd62-f5c1-4bf8-8919-7cb2977c25e9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7eeea0ef-c67d-49d0-893e-54e4c6f49866}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {aa74fceb-3ff8-41b8-92e3-509c40606ecc}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {88b06800-cb69-4e55-891e-149aa2071f98}, !- Inlet Port
  {e68416c0-1082-4c72-9e98-22bbb9b2ffed}; !- Outlet Port

OS:Connection,
  {88b06800-cb69-4e55-891e-149aa2071f98}, !- Handle
  {a00bf7a5-133a-4227-8826-1e5c0591ebf3}, !- Source Object
  2,                                      !- Outlet Port
  {aa74fceb-3ff8-41b8-92e3-509c40606ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e68416c0-1082-4c72-9e98-22bbb9b2ffed}, !- Handle
  {aa74fceb-3ff8-41b8-92e3-509c40606ecc}, !- Source Object
  3,                                      !- Outlet Port
  {4489d248-63ce-4aa3-ad80-d1b1bcef34f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3de70888-e729-4640-8ed9-559091fa4cfa}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {28b8fd62-f5c1-4bf8-8919-7cb2977c25e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28b8fd62-f5c1-4bf8-8919-7cb2977c25e9}, !- Handle
  {4489d248-63ce-4aa3-ad80-d1b1bcef34f8}, !- Source Object
  7,                                      !- Outlet Port
  {3de70888-e729-4640-8ed9-559091fa4cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {971139e2-e6f5-413e-9b48-6db01f5a09f9}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {7eeea0ef-c67d-49d0-893e-54e4c6f49866}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.527835790379927,                      !- Maximum Flow Rate {m3/s}
  {30c76340-6257-47f0-b82c-4576103564af}, !- Air Inlet Node Name
  {af432c63-4fee-43c5-85a7-0b25b4c67d4d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7eeea0ef-c67d-49d0-893e-54e4c6f49866}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {41a28fe5-60bf-4e23-87da-0349aee913d6}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {fbfb112e-7c0d-46b9-af63-1945b77b86ef}, !- Inlet Port
  {30c76340-6257-47f0-b82c-4576103564af}; !- Outlet Port

OS:Connection,
  {fbfb112e-7c0d-46b9-af63-1945b77b86ef}, !- Handle
  {f4895658-f84b-40f6-9714-4eeff4849a1c}, !- Source Object
  2,                                      !- Outlet Port
  {41a28fe5-60bf-4e23-87da-0349aee913d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c76340-6257-47f0-b82c-4576103564af}, !- Handle
  {41a28fe5-60bf-4e23-87da-0349aee913d6}, !- Source Object
  3,                                      !- Outlet Port
  {971139e2-e6f5-413e-9b48-6db01f5a09f9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3389d0f-e31d-4e9a-9f7d-69b0ecb5b23f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {af432c63-4fee-43c5-85a7-0b25b4c67d4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af432c63-4fee-43c5-85a7-0b25b4c67d4d}, !- Handle
  {971139e2-e6f5-413e-9b48-6db01f5a09f9}, !- Source Object
  7,                                      !- Outlet Port
  {f3389d0f-e31d-4e9a-9f7d-69b0ecb5b23f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {85bd934b-f5ea-4eea-971e-008c5d408598}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {7eeea0ef-c67d-49d0-893e-54e4c6f49866}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.074043668885556,                      !- Maximum Flow Rate {m3/s}
  {b03a06f1-7d0a-48d5-9b6e-679a061443cd}, !- Air Inlet Node Name
  {293584e4-188c-439f-bfd7-daa2355fd5b2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {7eeea0ef-c67d-49d0-893e-54e4c6f49866}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {8f465947-6157-4607-9136-70158abea64a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {b5c0d249-5ea1-4a45-8328-7522366996e0}, !- Inlet Port
  {b03a06f1-7d0a-48d5-9b6e-679a061443cd}; !- Outlet Port

OS:Connection,
  {b5c0d249-5ea1-4a45-8328-7522366996e0}, !- Handle
  {74a6905f-3dba-4f87-9fe0-bfca0ac9ebd4}, !- Source Object
  2,                                      !- Outlet Port
  {8f465947-6157-4607-9136-70158abea64a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b03a06f1-7d0a-48d5-9b6e-679a061443cd}, !- Handle
  {8f465947-6157-4607-9136-70158abea64a}, !- Source Object
  3,                                      !- Outlet Port
  {85bd934b-f5ea-4eea-971e-008c5d408598}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ead3e71d-300e-4308-9a8d-d5785ce95ca1}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {293584e4-188c-439f-bfd7-daa2355fd5b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {293584e4-188c-439f-bfd7-daa2355fd5b2}, !- Handle
  {85bd934b-f5ea-4eea-971e-008c5d408598}, !- Source Object
  7,                                      !- Outlet Port
  {ead3e71d-300e-4308-9a8d-d5785ce95ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d7754770-0062-42f1-a63d-b02c5de0fe25}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {2ff97d5f-c9b6-4f91-b372-8e2b6d8c905d}, !- Default Day Schedule Name
  {4ce8095c-7510-441d-b39e-ce1ff25ebab0}, !- Summer Design Day Schedule Name
  {f843b7ec-4867-4c65-bbf1-312e8e9663ae}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ff97d5f-c9b6-4f91-b372-8e2b6d8c905d}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.009375,                               !- Value Until Time 2
  2,                                      !- Hour 3
  15,                                     !- Minute 3
  0.01875,                                !- Value Until Time 3
  2,                                      !- Hour 4
  30,                                     !- Minute 4
  0.028125,                               !- Value Until Time 4
  2,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0375,                                 !- Value Until Time 5
  3,                                      !- Hour 6
  0,                                      !- Minute 6
  0.046875,                               !- Value Until Time 6
  3,                                      !- Hour 7
  15,                                     !- Minute 7
  0.05625,                                !- Value Until Time 7
  3,                                      !- Hour 8
  30,                                     !- Minute 8
  0.065625,                               !- Value Until Time 8
  3,                                      !- Hour 9
  45,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  4,                                      !- Hour 10
  0,                                      !- Minute 10
  0.084375,                               !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.09375,                                !- Value Until Time 11
  4,                                      !- Hour 12
  30,                                     !- Minute 12
  0.103125,                               !- Value Until Time 12
  4,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1125,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.121875,                               !- Value Until Time 14
  5,                                      !- Hour 15
  15,                                     !- Minute 15
  0.13125,                                !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.140625,                               !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.2375,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.325,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0.4125,                                 !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.4875,                                 !- Value Until Time 23
  8,                                      !- Hour 24
  15,                                     !- Minute 24
  0.475,                                  !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.4625,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  45,                                     !- Minute 26
  0.45,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  0,                                      !- Minute 27
  0.4375,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  15,                                     !- Minute 28
  0.425,                                  !- Value Until Time 28
  9,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4125,                                 !- Value Until Time 29
  9,                                      !- Hour 30
  45,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  10,                                     !- Hour 31
  0,                                      !- Minute 31
  0.3875,                                 !- Value Until Time 31
  10,                                     !- Hour 32
  15,                                     !- Minute 32
  0.375,                                  !- Value Until Time 32
  10,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3625,                                 !- Value Until Time 33
  10,                                     !- Hour 34
  45,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  0,                                      !- Minute 35
  0.3375,                                 !- Value Until Time 35
  11,                                     !- Hour 36
  15,                                     !- Minute 36
  0.325,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  30,                                     !- Minute 37
  0.3125,                                 !- Value Until Time 37
  11,                                     !- Hour 38
  45,                                     !- Minute 38
  0.3,                                    !- Value Until Time 38
  13,                                     !- Hour 39
  15,                                     !- Minute 39
  0.3,                                    !- Value Until Time 39
  13,                                     !- Hour 40
  30,                                     !- Minute 40
  0.35,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  45,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  14,                                     !- Hour 42
  0,                                      !- Minute 42
  0.45,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  15,                                     !- Minute 43
  0.5,                                    !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.475,                                  !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0.45,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.425,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.4,                                    !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.425,                                  !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.45,                                   !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.475,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.5,                                    !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.475,                                  !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.45,                                   !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.425,                                  !- Value Until Time 55
  18,                                     !- Hour 56
  15,                                     !- Minute 56
  0.4,                                    !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.35,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  45,                                     !- Minute 58
  0.3,                                    !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.25,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.2,                                    !- Value Until Time 60
  19,                                     !- Hour 61
  30,                                     !- Minute 61
  0.2125,                                 !- Value Until Time 61
  19,                                     !- Hour 62
  45,                                     !- Minute 62
  0.225,                                  !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.2375,                                 !- Value Until Time 63
  20,                                     !- Hour 64
  15,                                     !- Minute 64
  0.25,                                   !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.1875,                                 !- Value Until Time 65
  20,                                     !- Hour 66
  45,                                     !- Minute 66
  0.125,                                  !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0625,                                 !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0,                                      !- Value Until Time 68
  24,                                     !- Hour 69
  0,                                      !- Minute 69
  0;                                      !- Value Until Time 69

OS:Schedule:Day,
  {4ce8095c-7510-441d-b39e-ce1ff25ebab0}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {a73cc137-a64f-4a5f-a140-3a25d4d9ede2}, !- Handle
  Schedule Rule 20,                       !- Name
  {d7754770-0062-42f1-a63d-b02c5de0fe25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {651edde4-d337-49e2-9d01-920577ead427}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {651edde4-d337-49e2-9d01-920577ead427}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  15,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2625,                                 !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4875,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5875,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  45,                                     !- Minute 11
  0.575,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  6,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.475,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  15,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.4375,                                 !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.425,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.4125,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.4,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.3875,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.375,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.3625,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.3375,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  45,                                     !- Minute 28
  0.325,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  0,                                      !- Minute 29
  0.3125,                                 !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.3,                                    !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.3625,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.425,                                  !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.4875,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.55,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.5625,                                 !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.575,                                  !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.5875,                                 !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.6,                                    !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.575,                                  !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.525,                                  !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.5,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.5125,                                 !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.525,                                  !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.5375,                                 !- Value Until Time 46
  17,                                     !- Hour 47
  15,                                     !- Minute 47
  0.55,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.525,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.5,                                    !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.475,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.45,                                   !- Value Until Time 51
  18,                                     !- Hour 52
  30,                                     !- Minute 52
  0.4,                                    !- Value Until Time 52
  18,                                     !- Hour 53
  45,                                     !- Minute 53
  0.35,                                   !- Value Until Time 53
  19,                                     !- Hour 54
  0,                                      !- Minute 54
  0.3,                                    !- Value Until Time 54
  19,                                     !- Hour 55
  15,                                     !- Minute 55
  0.25,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  30,                                     !- Minute 56
  0.2375,                                 !- Value Until Time 56
  19,                                     !- Hour 57
  45,                                     !- Minute 57
  0.225,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  0,                                      !- Minute 58
  0.2125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  15,                                     !- Minute 59
  0.2,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  30,                                     !- Minute 60
  0.15,                                   !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.1,                                    !- Value Until Time 61
  21,                                     !- Hour 62
  0,                                      !- Minute 62
  0.05,                                   !- Value Until Time 62
  21,                                     !- Hour 63
  15,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0;                                      !- Value Until Time 64

OS:Schedule:Day,
  {f843b7ec-4867-4c65-bbf1-312e8e9663ae}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {fcee65e6-e9bf-402d-a60b-07fc7f5cafe1}, !- Handle
  Schedule Rule 21,                       !- Name
  {d7754770-0062-42f1-a63d-b02c5de0fe25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {497f033c-185e-4d4b-87c0-4ae2735cd68c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {497f033c-185e-4d4b-87c0-4ae2735cd68c}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  2,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  3,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  3,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  4,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  45,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1375,                                 !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2375,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.4125,                                 !- Value Until Time 17
  7,                                      !- Hour 18
  15,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.483333333333333,                      !- Value Until Time 19
  7,                                      !- Hour 20
  45,                                     !- Minute 20
  0.466666666666667,                      !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.45,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.4875,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.475,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  30,                                     !- Minute 25
  0.4625,                                 !- Value Until Time 25
  9,                                      !- Hour 26
  45,                                     !- Minute 26
  0.45,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.4375,                                 !- Value Until Time 27
  10,                                     !- Hour 28
  15,                                     !- Minute 28
  0.425,                                  !- Value Until Time 28
  10,                                     !- Hour 29
  30,                                     !- Minute 29
  0.4125,                                 !- Value Until Time 29
  10,                                     !- Hour 30
  45,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  45,                                     !- Minute 31
  0.4,                                    !- Value Until Time 31
  12,                                     !- Hour 32
  0,                                      !- Minute 32
  0.3875,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  15,                                     !- Minute 33
  0.375,                                  !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.3625,                                 !- Value Until Time 34
  12,                                     !- Hour 35
  45,                                     !- Minute 35
  0.35,                                   !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.3625,                                 !- Value Until Time 36
  13,                                     !- Hour 37
  15,                                     !- Minute 37
  0.375,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  30,                                     !- Minute 38
  0.3875,                                 !- Value Until Time 38
  13,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4,                                    !- Value Until Time 39
  14,                                     !- Hour 40
  0,                                      !- Minute 40
  0.45,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  0.5,                                    !- Value Until Time 41
  14,                                     !- Hour 42
  30,                                     !- Minute 42
  0.55,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  45,                                     !- Minute 43
  0.533333333333333,                      !- Value Until Time 43
  15,                                     !- Hour 44
  0,                                      !- Minute 44
  0.516666666666667,                      !- Value Until Time 44
  15,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5,                                    !- Value Until Time 45
  15,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5125,                                 !- Value Until Time 46
  15,                                     !- Hour 47
  45,                                     !- Minute 47
  0.525,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5375,                                 !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.55,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5125,                                 !- Value Until Time 50
  16,                                     !- Hour 51
  45,                                     !- Minute 51
  0.475,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.4375,                                 !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.4,                                    !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.375,                                  !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  0.35,                                   !- Value Until Time 55
  18,                                     !- Hour 56
  0,                                      !- Minute 56
  0.325,                                  !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3,                                    !- Value Until Time 57
  18,                                     !- Hour 58
  30,                                     !- Minute 58
  0.275,                                  !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  0,                                      !- Minute 60
  0.225,                                  !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2,                                    !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.15,                                   !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.1,                                    !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.05,                                   !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0;                                      !- Value Until Time 66

OS:WaterUse:Connections,
  {466ebc02-aa06-443e-ab71-d2be866ad801}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.81gpm at 180F, !- Name
  {f7fc436a-b794-4df8-9a4f-fb58ed1f0c4b}, !- Inlet Node Name
  {258ab296-e49d-4941-a852-6cfcf49ea6f2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1b9aecb-ce81-44b2-87aa-4b0f829369ea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e702d3e5-7415-457a-8833-1255143a6e1b}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 1.81gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.00011437693580597,                    !- Peak Flow Rate {m3/s}
  {4e2434b6-a4b5-4e8e-9c3a-05c5e7f53e6d}, !- Target Temperature Schedule Name
  {929b35d6-6871-408a-bfc0-8402d7024834}, !- Sensible Fraction Schedule Name
  {1c71b77a-03b0-4da6-ab38-aa515853f86e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {929b35d6-6871-408a-bfc0-8402d7024834}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {ac69f6e9-6072-4896-97d7-47b15a469fb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac69f6e9-6072-4896-97d7-47b15a469fb0}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c71b77a-03b0-4da6-ab38-aa515853f86e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {e1120c9c-b8d2-4949-ab3f-0838592cd02e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1120c9c-b8d2-4949-ab3f-0838592cd02e}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e2434b6-a4b5-4e8e-9c3a-05c5e7f53e6d}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {4354da61-e6c1-4f29-9594-34de21aeea82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4354da61-e6c1-4f29-9594-34de21aeea82}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {f1b9aecb-ce81-44b2-87aa-4b0f829369ea}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 1.81gpm at 180F, !- Name
  {e702d3e5-7415-457a-8833-1255143a6e1b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d7754770-0062-42f1-a63d-b02c5de0fe25}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e4796519-b625-4a7b-92d5-e823c28a6325}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.21gpm at 140F, !- Name
  {7d65d573-0f31-4a3b-bf13-8035d5ad049a}, !- Inlet Node Name
  {dea4d443-95b4-4bb9-84bc-de0b5c5bee59}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c3f9f13f-f776-4ddf-b272-f672f1146437}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf027e1b-d7b7-4442-908b-529ba8ed26a0}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 1.21gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.62512905373134e-05,                   !- Peak Flow Rate {m3/s}
  {129ceeea-d5ae-4610-8a86-faba593431be}, !- Target Temperature Schedule Name
  {929b35d6-6871-408a-bfc0-8402d7024834}, !- Sensible Fraction Schedule Name
  {1c71b77a-03b0-4da6-ab38-aa515853f86e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {129ceeea-d5ae-4610-8a86-faba593431be}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {2f01e33f-aa13-42b2-b229-bc6092712860}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f01e33f-aa13-42b2-b229-bc6092712860}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c3f9f13f-f776-4ddf-b272-f672f1146437}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 1.21gpm at 140F, !- Name
  {bf027e1b-d7b7-4442-908b-529ba8ed26a0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d7754770-0062-42f1-a63d-b02c5de0fe25}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {b7a765b1-7244-488a-9807-01ed70453f63}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a6b084af-63ac-4246-b9fa-5e6c219e7f9d}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00102939242225373,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.123527090670448,                      !- Plant Loop Volume {m3}
  {93eea8cc-ba6c-434a-be69-c00b96cd13a6}, !- Plant Side Inlet Node Name
  {37b205d1-293c-48f7-8563-cc1889dec306}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b66f8438-f282-41bc-b30f-4ad0800bbee1}, !- Demand Side Inlet Node Name
  {f892f00a-59f6-42dd-bc25-83f3f8d94bf4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {08a88d89-b1a4-4e54-9f70-759989fb06ae}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9e598359-31cc-4cf0-b1ca-90220743deec}, !- Demand Mixer Name
  {9b8a6e9d-ae13-47cd-ade9-93052f426a1d}, !- Demand Splitter Name
  {23ff547e-322f-4836-94e4-bfadc42d40a2}, !- Supply Mixer Name
  {0305aa5d-83dd-4cb9-be2f-e9948b3594a2}; !- Supply Splitter Name

OS:Node,
  {1769fbe0-e4f0-4b9e-9b16-14185ba3137c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {93eea8cc-ba6c-434a-be69-c00b96cd13a6}, !- Inlet Port
  {20db8e34-32bc-44fa-9987-24fb2ae7f315}; !- Outlet Port

OS:Node,
  {a6b084af-63ac-4246-b9fa-5e6c219e7f9d}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {de1f368c-6ca0-41a8-8538-badea40e5b2d}, !- Inlet Port
  {37b205d1-293c-48f7-8563-cc1889dec306}; !- Outlet Port

OS:Node,
  {bac67c38-16dd-4f66-8944-0614c1f487c6}, !- Handle
  114gal Electricity Water Heater - 114kBtu/hr Supply Inlet Water Node, !- Name
  {7209928b-bb61-43cb-91e7-cb9c6c24ff17}, !- Inlet Port
  {0a088335-c5fe-4360-b5d1-be8057367e49}; !- Outlet Port

OS:Connector:Mixer,
  {23ff547e-322f-4836-94e4-bfadc42d40a2}, !- Handle
  Connector Mixer 1,                      !- Name
  {eb355f86-5a95-439b-9bc6-b8af686a8814}, !- Outlet Branch Name
  {9822a319-4443-407c-8448-960a3240e46e}, !- Inlet Branch Name 1
  {e0fdd6d0-abc8-4c81-94d0-b307a9a21af9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0305aa5d-83dd-4cb9-be2f-e9948b3594a2}, !- Handle
  Connector Splitter 1,                   !- Name
  {04db707e-5c8c-4449-a5e0-bd5226cb9317}, !- Inlet Branch Name
  {7209928b-bb61-43cb-91e7-cb9c6c24ff17}, !- Outlet Branch Name 1
  {d0c3e386-0931-48f3-9187-2f3df4354ac4}; !- Outlet Branch Name 2

OS:Connection,
  {93eea8cc-ba6c-434a-be69-c00b96cd13a6}, !- Handle
  {b7a765b1-7244-488a-9807-01ed70453f63}, !- Source Object
  14,                                     !- Outlet Port
  {1769fbe0-e4f0-4b9e-9b16-14185ba3137c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7209928b-bb61-43cb-91e7-cb9c6c24ff17}, !- Handle
  {0305aa5d-83dd-4cb9-be2f-e9948b3594a2}, !- Source Object
  3,                                      !- Outlet Port
  {bac67c38-16dd-4f66-8944-0614c1f487c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b205d1-293c-48f7-8563-cc1889dec306}, !- Handle
  {a6b084af-63ac-4246-b9fa-5e6c219e7f9d}, !- Source Object
  3,                                      !- Outlet Port
  {b7a765b1-7244-488a-9807-01ed70453f63}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4786dfe7-99dc-4335-8e5c-e72021692f96}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {b66f8438-f282-41bc-b30f-4ad0800bbee1}, !- Inlet Port
  {b4ee6d9b-525f-43df-a283-39e226e9ca5e}; !- Outlet Port

OS:Node,
  {04c2cf8e-9920-4f77-9aa4-2492f11b510c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {54ba465d-c475-4ab9-8412-e99cb77ab90c}, !- Inlet Port
  {f892f00a-59f6-42dd-bc25-83f3f8d94bf4}; !- Outlet Port

OS:Node,
  {d6af1133-11cf-447b-a5f2-e229dac664f3}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {1cb59ea5-7bfa-46cd-9c7c-6ee033aeb35f}, !- Inlet Port
  {9080c458-d99c-466a-91b7-e375cccdb910}; !- Outlet Port

OS:Connector:Mixer,
  {9e598359-31cc-4cf0-b1ca-90220743deec}, !- Handle
  Connector Mixer 2,                      !- Name
  {902a0a24-3819-4e3a-a75c-c70aa54c3dbe}, !- Outlet Branch Name
  {eac31b35-3023-4530-8ba9-4ac1052a3ec3}, !- Inlet Branch Name 1
  {a210f4e3-ee01-4282-a9f2-9c85b8adc77c}, !- Inlet Branch Name 2
  {319e0415-bddc-465a-ad6b-d36ec37b369e}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {9b8a6e9d-ae13-47cd-ade9-93052f426a1d}, !- Handle
  Connector Splitter 2,                   !- Name
  {8fe4a7d2-fd74-4ca7-ab81-d36b9aaf601d}, !- Inlet Branch Name
  {1cb59ea5-7bfa-46cd-9c7c-6ee033aeb35f}, !- Outlet Branch Name 1
  {614d2223-02e4-4d65-af7b-da9503ebd473}, !- Outlet Branch Name 2
  {6cf7c7b9-7a12-4cbd-bb39-f95c3e7c3364}; !- Outlet Branch Name 3

OS:Connection,
  {b66f8438-f282-41bc-b30f-4ad0800bbee1}, !- Handle
  {b7a765b1-7244-488a-9807-01ed70453f63}, !- Source Object
  17,                                     !- Outlet Port
  {4786dfe7-99dc-4335-8e5c-e72021692f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb59ea5-7bfa-46cd-9c7c-6ee033aeb35f}, !- Handle
  {9b8a6e9d-ae13-47cd-ade9-93052f426a1d}, !- Source Object
  3,                                      !- Outlet Port
  {d6af1133-11cf-447b-a5f2-e229dac664f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f892f00a-59f6-42dd-bc25-83f3f8d94bf4}, !- Handle
  {04c2cf8e-9920-4f77-9aa4-2492f11b510c}, !- Source Object
  3,                                      !- Outlet Port
  {b7a765b1-7244-488a-9807-01ed70453f63}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0f537e17-0017-49fb-b1e3-9e993af8e0ac}, !- Handle
  {b7a765b1-7244-488a-9807-01ed70453f63}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {08a88d89-b1a4-4e54-9f70-759989fb06ae}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {e78f835f-d6e3-4eb9-978d-a59d3fe14ecb}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6c41e475-7fa6-483e-835a-ae289edc3deb}, !- Schedule Type Limits Name
  {7d7f7263-d66e-41cb-94b2-ed508df2428d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d7f7263-d66e-41cb-94b2-ed508df2428d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6c41e475-7fa6-483e-835a-ae289edc3deb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a7b3e233-eefb-4ea0-bd63-b4da1dadf532}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e78f835f-d6e3-4eb9-978d-a59d3fe14ecb}, !- Schedule Name
  {a6b084af-63ac-4246-b9fa-5e6c219e7f9d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {04b0d282-f397-4ef2-8972-433506599132}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {20db8e34-32bc-44fa-9987-24fb2ae7f315}, !- Inlet Node Name
  {2cde8b1f-5eb6-4bc0-83cc-8a93dd4397cd}, !- Outlet Node Name
  0.00102939242225373,                    !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  1.59967742379573e-06,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {752ef2f9-ba5c-4c7b-988c-4a3dea0b0a8c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {2cde8b1f-5eb6-4bc0-83cc-8a93dd4397cd}, !- Inlet Port
  {04db707e-5c8c-4449-a5e0-bd5226cb9317}; !- Outlet Port

OS:Connection,
  {20db8e34-32bc-44fa-9987-24fb2ae7f315}, !- Handle
  {1769fbe0-e4f0-4b9e-9b16-14185ba3137c}, !- Source Object
  3,                                      !- Outlet Port
  {04b0d282-f397-4ef2-8972-433506599132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cde8b1f-5eb6-4bc0-83cc-8a93dd4397cd}, !- Handle
  {04b0d282-f397-4ef2-8972-433506599132}, !- Source Object
  3,                                      !- Outlet Port
  {752ef2f9-ba5c-4c7b-988c-4a3dea0b0a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04db707e-5c8c-4449-a5e0-bd5226cb9317}, !- Handle
  {752ef2f9-ba5c-4c7b-988c-4a3dea0b0a8c}, !- Source Object
  3,                                      !- Outlet Port
  {0305aa5d-83dd-4cb9-be2f-e9948b3594a2}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {ca19b74e-e540-4a8e-8e65-c26b0d84ea64}, !- Handle
  114gal Electricity Water Heater - 114kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.432344817346567,                      !- Tank Volume {m3}
  {e78f835f-d6e3-4eb9-978d-a59d3fe14ecb}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  33472.6485609158,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2199a5b4-10e4-4ba0-bd4b-759147b3c653}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.96958561671336,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.96958561671336,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0a088335-c5fe-4360-b5d1-be8057367e49}, !- Use Side Inlet Node Name
  {59d6a107-62a9-4c34-8e4d-f511d53110ca}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {736a43e0-f33f-4df0-a8da-dcd690f356de}, !- Handle
  {ca19b74e-e540-4a8e-8e65-c26b0d84ea64}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {2199a5b4-10e4-4ba0-bd4b-759147b3c653}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {85b2bbe9-16aa-4bf1-a9e6-8247a3dcbffa}, !- Schedule Type Limits Name
  {5dca3e04-9478-4f80-854c-6335ec371996}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dca3e04-9478-4f80-854c-6335ec371996}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {85b2bbe9-16aa-4bf1-a9e6-8247a3dcbffa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {73c391ff-8244-4979-bfea-d2288f29027c}, !- Handle
  114gal Electricity Water Heater - 114kBtu/hr Supply Outlet Water Node, !- Name
  {59d6a107-62a9-4c34-8e4d-f511d53110ca}, !- Inlet Port
  {9822a319-4443-407c-8448-960a3240e46e}; !- Outlet Port

OS:Connection,
  {0a088335-c5fe-4360-b5d1-be8057367e49}, !- Handle
  {bac67c38-16dd-4f66-8944-0614c1f487c6}, !- Source Object
  3,                                      !- Outlet Port
  {ca19b74e-e540-4a8e-8e65-c26b0d84ea64}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {59d6a107-62a9-4c34-8e4d-f511d53110ca}, !- Handle
  {ca19b74e-e540-4a8e-8e65-c26b0d84ea64}, !- Source Object
  32,                                     !- Outlet Port
  {73c391ff-8244-4979-bfea-d2288f29027c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9822a319-4443-407c-8448-960a3240e46e}, !- Handle
  {73c391ff-8244-4979-bfea-d2288f29027c}, !- Source Object
  3,                                      !- Outlet Port
  {23ff547e-322f-4836-94e4-bfadc42d40a2}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {6a754cdf-315d-44b5-aa8e-7093a2b018db}, !- Handle
  {ca19b74e-e540-4a8e-8e65-c26b0d84ea64}; !- Object Name

OS:Schedule:Ruleset,
  {33dbf672-88a1-4fcf-b994-4af54e598044}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {dcf2dfad-1481-4232-85eb-1b3be62219a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcf2dfad-1481-4232-85eb-1b3be62219a5}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {b674f3e7-35f2-4c78-a457-ad1de03ca9fa}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {f780dab0-e837-42a1-b340-5f809e4ccde5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f780dab0-e837-42a1-b340-5f809e4ccde5}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {cce3270c-978b-4d5c-8c09-9db6b1ebaac4}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a4971490-495e-4cad-81a7-99e9d9745fa9}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {cce3270c-978b-4d5c-8c09-9db6b1ebaac4}; !- Layer 1

OS:Pipe:Indoor,
  {18dcddc2-aac5-43e4-89bb-02d1a685f0de}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {a4971490-495e-4cad-81a7-99e9d9745fa9}, !- Construction
  {b4ee6d9b-525f-43df-a283-39e226e9ca5e}, !- Fluid Inlet Node
  {2f7eb240-f4fb-4114-84b4-9ef9c5ff6d2a}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {33dbf672-88a1-4fcf-b994-4af54e598044}, !- Ambient Temperature Schedule
  {b674f3e7-35f2-4c78-a457-ad1de03ca9fa}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {3ebb44a5-7812-40a1-9f3c-65159a2aa6ae}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {2f7eb240-f4fb-4114-84b4-9ef9c5ff6d2a}, !- Inlet Port
  {8fe4a7d2-fd74-4ca7-ab81-d36b9aaf601d}; !- Outlet Port

OS:Connection,
  {b4ee6d9b-525f-43df-a283-39e226e9ca5e}, !- Handle
  {4786dfe7-99dc-4335-8e5c-e72021692f96}, !- Source Object
  3,                                      !- Outlet Port
  {18dcddc2-aac5-43e4-89bb-02d1a685f0de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f7eb240-f4fb-4114-84b4-9ef9c5ff6d2a}, !- Handle
  {18dcddc2-aac5-43e4-89bb-02d1a685f0de}, !- Source Object
  4,                                      !- Outlet Port
  {3ebb44a5-7812-40a1-9f3c-65159a2aa6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe4a7d2-fd74-4ca7-ab81-d36b9aaf601d}, !- Handle
  {3ebb44a5-7812-40a1-9f3c-65159a2aa6ae}, !- Source Object
  3,                                      !- Outlet Port
  {9b8a6e9d-ae13-47cd-ade9-93052f426a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0ec4d152-0ab2-44b9-bb2f-e8d7f666d306}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {fb60addb-0066-443a-b195-45010454090d}, !- Inlet Node Name
  {0464a672-8db1-4b23-8ec0-339a972edb14}; !- Outlet Node Name

OS:Node,
  {cd32611d-f86e-4415-9581-e313066ac202}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {d0c3e386-0931-48f3-9187-2f3df4354ac4}, !- Inlet Port
  {fb60addb-0066-443a-b195-45010454090d}; !- Outlet Port

OS:Connection,
  {d0c3e386-0931-48f3-9187-2f3df4354ac4}, !- Handle
  {0305aa5d-83dd-4cb9-be2f-e9948b3594a2}, !- Source Object
  4,                                      !- Outlet Port
  {cd32611d-f86e-4415-9581-e313066ac202}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f251bf0b-146b-431f-bb40-4040eea68fca}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {0464a672-8db1-4b23-8ec0-339a972edb14}, !- Inlet Port
  {e0fdd6d0-abc8-4c81-94d0-b307a9a21af9}; !- Outlet Port

OS:Connection,
  {fb60addb-0066-443a-b195-45010454090d}, !- Handle
  {cd32611d-f86e-4415-9581-e313066ac202}, !- Source Object
  3,                                      !- Outlet Port
  {0ec4d152-0ab2-44b9-bb2f-e8d7f666d306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0464a672-8db1-4b23-8ec0-339a972edb14}, !- Handle
  {0ec4d152-0ab2-44b9-bb2f-e8d7f666d306}, !- Source Object
  3,                                      !- Outlet Port
  {f251bf0b-146b-431f-bb40-4040eea68fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0fdd6d0-abc8-4c81-94d0-b307a9a21af9}, !- Handle
  {f251bf0b-146b-431f-bb40-4040eea68fca}, !- Source Object
  3,                                      !- Outlet Port
  {23ff547e-322f-4836-94e4-bfadc42d40a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3179f885-d521-4396-aa14-3b5ac1c8843e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9080c458-d99c-466a-91b7-e375cccdb910}, !- Inlet Node Name
  {90ff67c8-4b2c-4acc-ae29-1ba328885b3f}; !- Outlet Node Name

OS:Node,
  {ec86dcce-c9ef-485f-aaa1-bd4c0cfc6e18}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {90ff67c8-4b2c-4acc-ae29-1ba328885b3f}, !- Inlet Port
  {eac31b35-3023-4530-8ba9-4ac1052a3ec3}; !- Outlet Port

OS:Connection,
  {9080c458-d99c-466a-91b7-e375cccdb910}, !- Handle
  {d6af1133-11cf-447b-a5f2-e229dac664f3}, !- Source Object
  3,                                      !- Outlet Port
  {3179f885-d521-4396-aa14-3b5ac1c8843e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90ff67c8-4b2c-4acc-ae29-1ba328885b3f}, !- Handle
  {3179f885-d521-4396-aa14-3b5ac1c8843e}, !- Source Object
  3,                                      !- Outlet Port
  {ec86dcce-c9ef-485f-aaa1-bd4c0cfc6e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac31b35-3023-4530-8ba9-4ac1052a3ec3}, !- Handle
  {ec86dcce-c9ef-485f-aaa1-bd4c0cfc6e18}, !- Source Object
  3,                                      !- Outlet Port
  {9e598359-31cc-4cf0-b1ca-90220743deec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e45070eb-9bd1-4c7c-830a-a5d43be18e6d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {96c01654-47f5-470e-a3f9-0a8b5c223efc}, !- Inlet Node Name
  {de1f368c-6ca0-41a8-8538-badea40e5b2d}; !- Outlet Node Name

OS:Node,
  {4950575a-7f42-4b27-83be-82e16647b7cd}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {eb355f86-5a95-439b-9bc6-b8af686a8814}, !- Inlet Port
  {96c01654-47f5-470e-a3f9-0a8b5c223efc}; !- Outlet Port

OS:Connection,
  {eb355f86-5a95-439b-9bc6-b8af686a8814}, !- Handle
  {23ff547e-322f-4836-94e4-bfadc42d40a2}, !- Source Object
  2,                                      !- Outlet Port
  {4950575a-7f42-4b27-83be-82e16647b7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c01654-47f5-470e-a3f9-0a8b5c223efc}, !- Handle
  {4950575a-7f42-4b27-83be-82e16647b7cd}, !- Source Object
  3,                                      !- Outlet Port
  {e45070eb-9bd1-4c7c-830a-a5d43be18e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de1f368c-6ca0-41a8-8538-badea40e5b2d}, !- Handle
  {e45070eb-9bd1-4c7c-830a-a5d43be18e6d}, !- Source Object
  3,                                      !- Outlet Port
  {a6b084af-63ac-4246-b9fa-5e6c219e7f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {327c24ad-c740-469c-8299-1bf04b2e1af8}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7cb1ef87-1dc5-487a-ad84-8444f586c98c}, !- Inlet Node Name
  {54ba465d-c475-4ab9-8412-e99cb77ab90c}; !- Outlet Node Name

OS:Node,
  {cb44c720-f3ec-4380-a5fe-1eab09872d37}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {902a0a24-3819-4e3a-a75c-c70aa54c3dbe}, !- Inlet Port
  {7cb1ef87-1dc5-487a-ad84-8444f586c98c}; !- Outlet Port

OS:Connection,
  {902a0a24-3819-4e3a-a75c-c70aa54c3dbe}, !- Handle
  {9e598359-31cc-4cf0-b1ca-90220743deec}, !- Source Object
  2,                                      !- Outlet Port
  {cb44c720-f3ec-4380-a5fe-1eab09872d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb1ef87-1dc5-487a-ad84-8444f586c98c}, !- Handle
  {cb44c720-f3ec-4380-a5fe-1eab09872d37}, !- Source Object
  3,                                      !- Outlet Port
  {327c24ad-c740-469c-8299-1bf04b2e1af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ba465d-c475-4ab9-8412-e99cb77ab90c}, !- Handle
  {327c24ad-c740-469c-8299-1bf04b2e1af8}, !- Source Object
  3,                                      !- Outlet Port
  {04c2cf8e-9920-4f77-9aa4-2492f11b510c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44096ccb-2585-41b1-9238-c7f333607ebc}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.21gpm at 140F Inlet Water Node, !- Name
  {614d2223-02e4-4d65-af7b-da9503ebd473}, !- Inlet Port
  {7d65d573-0f31-4a3b-bf13-8035d5ad049a}; !- Outlet Port

OS:Connection,
  {614d2223-02e4-4d65-af7b-da9503ebd473}, !- Handle
  {9b8a6e9d-ae13-47cd-ade9-93052f426a1d}, !- Source Object
  4,                                      !- Outlet Port
  {44096ccb-2585-41b1-9238-c7f333607ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31ffed49-46cf-4b21-a2bd-9edcbf479e40}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.21gpm at 140F Outlet Water Node, !- Name
  {dea4d443-95b4-4bb9-84bc-de0b5c5bee59}, !- Inlet Port
  {a210f4e3-ee01-4282-a9f2-9c85b8adc77c}; !- Outlet Port

OS:Connection,
  {7d65d573-0f31-4a3b-bf13-8035d5ad049a}, !- Handle
  {44096ccb-2585-41b1-9238-c7f333607ebc}, !- Source Object
  3,                                      !- Outlet Port
  {e4796519-b625-4a7b-92d5-e823c28a6325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea4d443-95b4-4bb9-84bc-de0b5c5bee59}, !- Handle
  {e4796519-b625-4a7b-92d5-e823c28a6325}, !- Source Object
  3,                                      !- Outlet Port
  {31ffed49-46cf-4b21-a2bd-9edcbf479e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a210f4e3-ee01-4282-a9f2-9c85b8adc77c}, !- Handle
  {31ffed49-46cf-4b21-a2bd-9edcbf479e40}, !- Source Object
  3,                                      !- Outlet Port
  {9e598359-31cc-4cf0-b1ca-90220743deec}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {e7785b7c-abed-4934-90bd-d18df858825b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c76957e5-a018-4740-99fe-2bfba7c4c975}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.00011437693580597,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0137252322967164,                     !- Plant Loop Volume {m3}
  {bfea4de9-7831-4cef-a603-a37eadb09479}, !- Plant Side Inlet Node Name
  {b247af6d-aac1-4962-9cf3-9b9b5b5a4b3e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {69369675-ad7c-4453-871e-d4a7b99728ef}, !- Demand Side Inlet Node Name
  {94dd5b04-91b1-403d-b611-e0d5887b07b5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8673119e-0f74-4a85-8fbc-b313bff9bf1d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {324da19a-717c-4261-94a6-72da1f82b655}, !- Demand Mixer Name
  {1343a6f5-e9f4-4f8c-bd5e-1796008267ad}, !- Demand Splitter Name
  {70f88cc1-acce-409e-9a27-d86ddb91db82}, !- Supply Mixer Name
  {2d873cfd-5127-4bac-b354-3ad5beaa1253}; !- Supply Splitter Name

OS:Node,
  {92f5e141-1d4b-499a-a9d7-80675d2a1f88}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {bfea4de9-7831-4cef-a603-a37eadb09479}, !- Inlet Port
  {ac6aaaa7-40a1-46f3-a8eb-19eb152c7441}; !- Outlet Port

OS:Node,
  {c76957e5-a018-4740-99fe-2bfba7c4c975}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {861a5c7a-c8d3-431e-b02c-126aa4de7d55}, !- Inlet Port
  {b247af6d-aac1-4962-9cf3-9b9b5b5a4b3e}; !- Outlet Port

OS:Node,
  {c0371e0b-7ede-43f4-9f22-a014c11ca7a8}, !- Handle
  6.0gal Electricity Booster Water Heater - 22kBtu/hr Supply Inlet Water Node, !- Name
  {2614ece6-a3c1-41de-a4b9-04e3752a60f7}, !- Inlet Port
  {8ffabd33-5517-423d-91fc-bc222e968299}; !- Outlet Port

OS:Connector:Mixer,
  {70f88cc1-acce-409e-9a27-d86ddb91db82}, !- Handle
  Connector Mixer 3,                      !- Name
  {62e32bd3-0846-407e-b258-9549fc453485}, !- Outlet Branch Name
  {ba838c8b-07fe-4065-be81-bdbd1b4031b6}, !- Inlet Branch Name 1
  {e13ddf8b-200e-464d-9352-2b04372f2b63}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2d873cfd-5127-4bac-b354-3ad5beaa1253}, !- Handle
  Connector Splitter 3,                   !- Name
  {d85e6cb9-e66e-4bd9-a82a-6e90ae209719}, !- Inlet Branch Name
  {2614ece6-a3c1-41de-a4b9-04e3752a60f7}, !- Outlet Branch Name 1
  {9da4777e-4423-418f-ad94-4a377fdd16e1}; !- Outlet Branch Name 2

OS:Connection,
  {bfea4de9-7831-4cef-a603-a37eadb09479}, !- Handle
  {e7785b7c-abed-4934-90bd-d18df858825b}, !- Source Object
  14,                                     !- Outlet Port
  {92f5e141-1d4b-499a-a9d7-80675d2a1f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2614ece6-a3c1-41de-a4b9-04e3752a60f7}, !- Handle
  {2d873cfd-5127-4bac-b354-3ad5beaa1253}, !- Source Object
  3,                                      !- Outlet Port
  {c0371e0b-7ede-43f4-9f22-a014c11ca7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b247af6d-aac1-4962-9cf3-9b9b5b5a4b3e}, !- Handle
  {c76957e5-a018-4740-99fe-2bfba7c4c975}, !- Source Object
  3,                                      !- Outlet Port
  {e7785b7c-abed-4934-90bd-d18df858825b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {12ee8ae9-332a-47d9-af00-0b06c997870e}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {69369675-ad7c-4453-871e-d4a7b99728ef}, !- Inlet Port
  {b1d7f7cd-e2fa-42fb-a5df-8cbb7f17d669}; !- Outlet Port

OS:Node,
  {9348d204-25c3-4167-9638-876913021692}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {ce3ee98f-af38-4bd1-8a58-86e80b229215}, !- Inlet Port
  {94dd5b04-91b1-403d-b611-e0d5887b07b5}; !- Outlet Port

OS:Node,
  {5e1a97f4-af80-4151-bbf6-803d797c2254}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {5bec6ce0-a454-464e-b481-b2565da90526}, !- Inlet Port
  {dbb23c80-b71e-461c-b545-c3b259ba31e6}; !- Outlet Port

OS:Connector:Mixer,
  {324da19a-717c-4261-94a6-72da1f82b655}, !- Handle
  Connector Mixer 4,                      !- Name
  {9075ec93-2e50-41a3-988d-9042c40a6909}, !- Outlet Branch Name
  {32797774-8fd1-48c4-8841-f594ed896c74}, !- Inlet Branch Name 1
  {1dde74cc-841d-47da-a381-80d622088abd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1343a6f5-e9f4-4f8c-bd5e-1796008267ad}, !- Handle
  Connector Splitter 4,                   !- Name
  {d833854b-b5cd-480b-bdda-ece83f75e654}, !- Inlet Branch Name
  {5bec6ce0-a454-464e-b481-b2565da90526}, !- Outlet Branch Name 1
  {ae5daa0d-2e5f-45d8-a437-d72a8bffceb6}; !- Outlet Branch Name 2

OS:Connection,
  {69369675-ad7c-4453-871e-d4a7b99728ef}, !- Handle
  {e7785b7c-abed-4934-90bd-d18df858825b}, !- Source Object
  17,                                     !- Outlet Port
  {12ee8ae9-332a-47d9-af00-0b06c997870e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bec6ce0-a454-464e-b481-b2565da90526}, !- Handle
  {1343a6f5-e9f4-4f8c-bd5e-1796008267ad}, !- Source Object
  3,                                      !- Outlet Port
  {5e1a97f4-af80-4151-bbf6-803d797c2254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94dd5b04-91b1-403d-b611-e0d5887b07b5}, !- Handle
  {9348d204-25c3-4167-9638-876913021692}, !- Source Object
  3,                                      !- Outlet Port
  {e7785b7c-abed-4934-90bd-d18df858825b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d23c97ec-361e-446a-8db0-d26c49a76db7}, !- Handle
  {e7785b7c-abed-4934-90bd-d18df858825b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8673119e-0f74-4a85-8fbc-b313bff9bf1d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {a16022ad-fe79-4c9a-9efe-79d98984d61d}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {72f5b5f7-1d62-48d1-86f8-7fd7aae4c5ed}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {a16022ad-fe79-4c9a-9efe-79d98984d61d}, !- Schedule Type Limits Name
  {ce4ee1d4-1d12-42f6-8bee-6a2bc71f41a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce4ee1d4-1d12-42f6-8bee-6a2bc71f41a4}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {a16022ad-fe79-4c9a-9efe-79d98984d61d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b4a176b7-e2cb-408e-98c0-3c7594a9be2c}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {72f5b5f7-1d62-48d1-86f8-7fd7aae4c5ed}, !- Schedule Name
  {c76957e5-a018-4740-99fe-2bfba7c4c975}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {4e209f98-dbc4-4837-8f64-7beea2749c4c}, !- Handle
  Booster Water Loop Pump,                !- Name
  {4db79699-a06a-420b-a9c8-3ed547efec7f}, !- Inlet Node Name
  {30d7ed5d-97d5-48da-8507-5b9bd220f170}, !- Outlet Node Name
  0.00011437693580597,                    !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {9c531a96-d6dc-4c78-b270-20116aa040c2}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {30d7ed5d-97d5-48da-8507-5b9bd220f170}, !- Inlet Port
  {d85e6cb9-e66e-4bd9-a82a-6e90ae209719}; !- Outlet Port

OS:Connection,
  {30d7ed5d-97d5-48da-8507-5b9bd220f170}, !- Handle
  {4e209f98-dbc4-4837-8f64-7beea2749c4c}, !- Source Object
  3,                                      !- Outlet Port
  {9c531a96-d6dc-4c78-b270-20116aa040c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85e6cb9-e66e-4bd9-a82a-6e90ae209719}, !- Handle
  {9c531a96-d6dc-4c78-b270-20116aa040c2}, !- Source Object
  3,                                      !- Outlet Port
  {2d873cfd-5127-4bac-b354-3ad5beaa1253}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {27a4f61b-a913-4bcd-adc2-8fb7d4722003}, !- Handle
  6.0gal Electricity Booster Water Heater - 22kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {72f5b5f7-1d62-48d1-86f8-7fd7aae4c5ed}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6426.74852369584,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {97407096-30c5-4058-b0d8-94c199baa207}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8ffabd33-5517-423d-91fc-bc222e968299}, !- Use Side Inlet Node Name
  {12be7a67-79ab-4f28-bb0b-5d60a89b4a4d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {68f0de3a-04c5-4172-b037-e7da8ed91e33}, !- Handle
  {27a4f61b-a913-4bcd-adc2-8fb7d4722003}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {97407096-30c5-4058-b0d8-94c199baa207}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {a16022ad-fe79-4c9a-9efe-79d98984d61d}, !- Schedule Type Limits Name
  {abb9663a-2be0-46ee-878d-74de38106124}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abb9663a-2be0-46ee-878d-74de38106124}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {a16022ad-fe79-4c9a-9efe-79d98984d61d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {1292d2d7-1701-424e-acea-ad74d7a25396}, !- Handle
  6.0gal Electricity Booster Water Heater - 22kBtu/hr Supply Outlet Water Node, !- Name
  {12be7a67-79ab-4f28-bb0b-5d60a89b4a4d}, !- Inlet Port
  {ba838c8b-07fe-4065-be81-bdbd1b4031b6}; !- Outlet Port

OS:Connection,
  {8ffabd33-5517-423d-91fc-bc222e968299}, !- Handle
  {c0371e0b-7ede-43f4-9f22-a014c11ca7a8}, !- Source Object
  3,                                      !- Outlet Port
  {27a4f61b-a913-4bcd-adc2-8fb7d4722003}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {12be7a67-79ab-4f28-bb0b-5d60a89b4a4d}, !- Handle
  {27a4f61b-a913-4bcd-adc2-8fb7d4722003}, !- Source Object
  32,                                     !- Outlet Port
  {1292d2d7-1701-424e-acea-ad74d7a25396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba838c8b-07fe-4065-be81-bdbd1b4031b6}, !- Handle
  {1292d2d7-1701-424e-acea-ad74d7a25396}, !- Source Object
  3,                                      !- Outlet Port
  {70f88cc1-acce-409e-9a27-d86ddb91db82}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6f28b34b-6696-404b-b10a-350b1d22dc8d}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {4bfe1c54-c1e2-4e38-a873-245cda1b9fa5}, !- Inlet Node Name
  {4d3ba6b3-6e15-48b9-9e0e-3974e0c99c90}; !- Outlet Node Name

OS:Node,
  {0f40fa78-7cb3-4531-9832-e0bda58b69c8}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {9da4777e-4423-418f-ad94-4a377fdd16e1}, !- Inlet Port
  {4bfe1c54-c1e2-4e38-a873-245cda1b9fa5}; !- Outlet Port

OS:Connection,
  {9da4777e-4423-418f-ad94-4a377fdd16e1}, !- Handle
  {2d873cfd-5127-4bac-b354-3ad5beaa1253}, !- Source Object
  4,                                      !- Outlet Port
  {0f40fa78-7cb3-4531-9832-e0bda58b69c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daa97a13-649d-4f21-a9cb-2124a0b72f00}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {4d3ba6b3-6e15-48b9-9e0e-3974e0c99c90}, !- Inlet Port
  {e13ddf8b-200e-464d-9352-2b04372f2b63}; !- Outlet Port

OS:Connection,
  {4bfe1c54-c1e2-4e38-a873-245cda1b9fa5}, !- Handle
  {0f40fa78-7cb3-4531-9832-e0bda58b69c8}, !- Source Object
  3,                                      !- Outlet Port
  {6f28b34b-6696-404b-b10a-350b1d22dc8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3ba6b3-6e15-48b9-9e0e-3974e0c99c90}, !- Handle
  {6f28b34b-6696-404b-b10a-350b1d22dc8d}, !- Source Object
  3,                                      !- Outlet Port
  {daa97a13-649d-4f21-a9cb-2124a0b72f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e13ddf8b-200e-464d-9352-2b04372f2b63}, !- Handle
  {daa97a13-649d-4f21-a9cb-2124a0b72f00}, !- Source Object
  3,                                      !- Outlet Port
  {70f88cc1-acce-409e-9a27-d86ddb91db82}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {de7b2191-0e94-4ea3-9885-1f417f6d97c2}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {dbb23c80-b71e-461c-b545-c3b259ba31e6}, !- Inlet Node Name
  {c4956d84-d697-4e2b-b608-51de42bc5fdc}; !- Outlet Node Name

OS:Node,
  {2139fba0-2cd9-497f-a64f-0d83c27834d3}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {c4956d84-d697-4e2b-b608-51de42bc5fdc}, !- Inlet Port
  {32797774-8fd1-48c4-8841-f594ed896c74}; !- Outlet Port

OS:Connection,
  {dbb23c80-b71e-461c-b545-c3b259ba31e6}, !- Handle
  {5e1a97f4-af80-4151-bbf6-803d797c2254}, !- Source Object
  3,                                      !- Outlet Port
  {de7b2191-0e94-4ea3-9885-1f417f6d97c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4956d84-d697-4e2b-b608-51de42bc5fdc}, !- Handle
  {de7b2191-0e94-4ea3-9885-1f417f6d97c2}, !- Source Object
  3,                                      !- Outlet Port
  {2139fba0-2cd9-497f-a64f-0d83c27834d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32797774-8fd1-48c4-8841-f594ed896c74}, !- Handle
  {2139fba0-2cd9-497f-a64f-0d83c27834d3}, !- Source Object
  3,                                      !- Outlet Port
  {324da19a-717c-4261-94a6-72da1f82b655}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4c9d7f2d-37ef-4527-9800-abf413faafd7}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {9de8c1ca-70a8-49fe-92b7-d84520b0c5e3}, !- Inlet Node Name
  {861a5c7a-c8d3-431e-b02c-126aa4de7d55}; !- Outlet Node Name

OS:Node,
  {b7f9584f-e714-4a01-aee1-c6c988c358e0}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {62e32bd3-0846-407e-b258-9549fc453485}, !- Inlet Port
  {9de8c1ca-70a8-49fe-92b7-d84520b0c5e3}; !- Outlet Port

OS:Connection,
  {62e32bd3-0846-407e-b258-9549fc453485}, !- Handle
  {70f88cc1-acce-409e-9a27-d86ddb91db82}, !- Source Object
  2,                                      !- Outlet Port
  {b7f9584f-e714-4a01-aee1-c6c988c358e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9de8c1ca-70a8-49fe-92b7-d84520b0c5e3}, !- Handle
  {b7f9584f-e714-4a01-aee1-c6c988c358e0}, !- Source Object
  3,                                      !- Outlet Port
  {4c9d7f2d-37ef-4527-9800-abf413faafd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861a5c7a-c8d3-431e-b02c-126aa4de7d55}, !- Handle
  {4c9d7f2d-37ef-4527-9800-abf413faafd7}, !- Source Object
  3,                                      !- Outlet Port
  {c76957e5-a018-4740-99fe-2bfba7c4c975}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {840cd492-3940-4857-b02c-c1b9016e2c8f}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {b1d7f7cd-e2fa-42fb-a5df-8cbb7f17d669}, !- Inlet Node Name
  {342791ac-0181-48ea-8a8b-7d3c4ae0e5a8}; !- Outlet Node Name

OS:Node,
  {43adb0e9-74c0-4fbf-96c3-59353f0058bd}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {342791ac-0181-48ea-8a8b-7d3c4ae0e5a8}, !- Inlet Port
  {d833854b-b5cd-480b-bdda-ece83f75e654}; !- Outlet Port

OS:Connection,
  {b1d7f7cd-e2fa-42fb-a5df-8cbb7f17d669}, !- Handle
  {12ee8ae9-332a-47d9-af00-0b06c997870e}, !- Source Object
  3,                                      !- Outlet Port
  {840cd492-3940-4857-b02c-c1b9016e2c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {342791ac-0181-48ea-8a8b-7d3c4ae0e5a8}, !- Handle
  {840cd492-3940-4857-b02c-c1b9016e2c8f}, !- Source Object
  3,                                      !- Outlet Port
  {43adb0e9-74c0-4fbf-96c3-59353f0058bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d833854b-b5cd-480b-bdda-ece83f75e654}, !- Handle
  {43adb0e9-74c0-4fbf-96c3-59353f0058bd}, !- Source Object
  3,                                      !- Outlet Port
  {1343a6f5-e9f4-4f8c-bd5e-1796008267ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ac2a034-6370-42c2-be29-8f3439302160}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {cbf10c8e-4b3b-4ec7-8322-6238f8a77e42}, !- Inlet Node Name
  {ce3ee98f-af38-4bd1-8a58-86e80b229215}; !- Outlet Node Name

OS:Node,
  {63996d2c-a595-4b90-87b7-51df84e3388a}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {9075ec93-2e50-41a3-988d-9042c40a6909}, !- Inlet Port
  {cbf10c8e-4b3b-4ec7-8322-6238f8a77e42}; !- Outlet Port

OS:Connection,
  {9075ec93-2e50-41a3-988d-9042c40a6909}, !- Handle
  {324da19a-717c-4261-94a6-72da1f82b655}, !- Source Object
  2,                                      !- Outlet Port
  {63996d2c-a595-4b90-87b7-51df84e3388a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbf10c8e-4b3b-4ec7-8322-6238f8a77e42}, !- Handle
  {63996d2c-a595-4b90-87b7-51df84e3388a}, !- Source Object
  3,                                      !- Outlet Port
  {3ac2a034-6370-42c2-be29-8f3439302160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce3ee98f-af38-4bd1-8a58-86e80b229215}, !- Handle
  {3ac2a034-6370-42c2-be29-8f3439302160}, !- Source Object
  3,                                      !- Outlet Port
  {9348d204-25c3-4167-9638-876913021692}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {30da27bc-ede2-4f9d-886d-e9130036fd5d}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {1b1a9796-896c-4f4e-9fae-70afd2d95eaf}, !- Loop Demand Side Inlet Node
  {7d89a35d-d52a-4927-8952-7651dd2992e4}, !- Loop Demand Side Outlet Node
  0.00011437693580597,                    !- Loop Demand Side Design Flow Rate {m3/s}
  {ac6aaaa7-40a1-46f3-a8eb-19eb152c7441}, !- Loop Supply Side Inlet Node
  {b1173194-6e29-465e-9452-e5ad25d93fd8}, !- Loop Supply Side Outlet Node
  0.00011437693580597,                    !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  139.383114734962,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {73cdef79-3e6a-466a-b6a2-eeb5a9531e29}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {b1173194-6e29-465e-9452-e5ad25d93fd8}, !- Inlet Port
  {4db79699-a06a-420b-a9c8-3ed547efec7f}; !- Outlet Port

OS:Connection,
  {ac6aaaa7-40a1-46f3-a8eb-19eb152c7441}, !- Handle
  {92f5e141-1d4b-499a-a9d7-80675d2a1f88}, !- Source Object
  3,                                      !- Outlet Port
  {30da27bc-ede2-4f9d-886d-e9130036fd5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b1173194-6e29-465e-9452-e5ad25d93fd8}, !- Handle
  {30da27bc-ede2-4f9d-886d-e9130036fd5d}, !- Source Object
  7,                                      !- Outlet Port
  {73cdef79-3e6a-466a-b6a2-eeb5a9531e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4db79699-a06a-420b-a9c8-3ed547efec7f}, !- Handle
  {73cdef79-3e6a-466a-b6a2-eeb5a9531e29}, !- Source Object
  3,                                      !- Outlet Port
  {4e209f98-dbc4-4837-8f64-7beea2749c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f9a3cdd-bc95-411b-b582-ce2c97bd32bf}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {6cf7c7b9-7a12-4cbd-bb39-f95c3e7c3364}, !- Inlet Port
  {1b1a9796-896c-4f4e-9fae-70afd2d95eaf}; !- Outlet Port

OS:Connection,
  {6cf7c7b9-7a12-4cbd-bb39-f95c3e7c3364}, !- Handle
  {9b8a6e9d-ae13-47cd-ade9-93052f426a1d}, !- Source Object
  5,                                      !- Outlet Port
  {6f9a3cdd-bc95-411b-b582-ce2c97bd32bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab823bb3-699f-4e83-88a5-d5cfad1f304c}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {7d89a35d-d52a-4927-8952-7651dd2992e4}, !- Inlet Port
  {19b9fe66-077b-4a04-a5ae-d3fda693f1b6}; !- Outlet Port

OS:Connection,
  {1b1a9796-896c-4f4e-9fae-70afd2d95eaf}, !- Handle
  {6f9a3cdd-bc95-411b-b582-ce2c97bd32bf}, !- Source Object
  3,                                      !- Outlet Port
  {30da27bc-ede2-4f9d-886d-e9130036fd5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d89a35d-d52a-4927-8952-7651dd2992e4}, !- Handle
  {30da27bc-ede2-4f9d-886d-e9130036fd5d}, !- Source Object
  4,                                      !- Outlet Port
  {ab823bb3-699f-4e83-88a5-d5cfad1f304c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {6b986cda-d8e9-4afc-b360-6cf9170af96e}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {19b9fe66-077b-4a04-a5ae-d3fda693f1b6}, !- Inlet Node
  {00ab6254-e031-4326-8f37-93127baa237d}, !- Outlet Node
  0.00102939242225373,                    !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {d665e077-20c7-46d9-ade8-ba52886bb813}; !- Source Temperature Schedule Name {C}

OS:Node,
  {6ecb916d-04b1-414b-9574-9fb4c37d7f97}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {00ab6254-e031-4326-8f37-93127baa237d}, !- Inlet Port
  {319e0415-bddc-465a-ad6b-d36ec37b369e}; !- Outlet Port

OS:Connection,
  {19b9fe66-077b-4a04-a5ae-d3fda693f1b6}, !- Handle
  {ab823bb3-699f-4e83-88a5-d5cfad1f304c}, !- Source Object
  3,                                      !- Outlet Port
  {6b986cda-d8e9-4afc-b360-6cf9170af96e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ab6254-e031-4326-8f37-93127baa237d}, !- Handle
  {6b986cda-d8e9-4afc-b360-6cf9170af96e}, !- Source Object
  3,                                      !- Outlet Port
  {6ecb916d-04b1-414b-9574-9fb4c37d7f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {319e0415-bddc-465a-ad6b-d36ec37b369e}, !- Handle
  {6ecb916d-04b1-414b-9574-9fb4c37d7f97}, !- Source Object
  3,                                      !- Outlet Port
  {9e598359-31cc-4cf0-b1ca-90220743deec}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {118eef55-86a5-448c-916c-1300b30a7e0d}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {d665e077-20c7-46d9-ade8-ba52886bb813}, !- Handle
  Mains Water Temperature,                !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {25d09c75-5d3a-4023-a1c1-be7b2fe6441c}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {d665e077-20c7-46d9-ade8-ba52886bb813}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {00948026-d103-4c29-879d-ac45812deff5}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {25d09c75-5d3a-4023-a1c1-be7b2fe6441c} = {118eef55-86a5-448c-916c-1300b30a7e0d}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {3bc3e558-3644-4166-a09e-052b7849a1cc}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {00948026-d103-4c29-879d-ac45812deff5}; !- Program Name 1

OS:Node,
  {5921c591-a9e5-4705-8a8b-3da72055ce4d}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.81gpm at 180F Inlet Water Node, !- Name
  {ae5daa0d-2e5f-45d8-a437-d72a8bffceb6}, !- Inlet Port
  {f7fc436a-b794-4df8-9a4f-fb58ed1f0c4b}; !- Outlet Port

OS:Connection,
  {ae5daa0d-2e5f-45d8-a437-d72a8bffceb6}, !- Handle
  {1343a6f5-e9f4-4f8c-bd5e-1796008267ad}, !- Source Object
  4,                                      !- Outlet Port
  {5921c591-a9e5-4705-8a8b-3da72055ce4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c24767bb-088f-4921-86aa-f3a448a0f34f}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 1.81gpm at 180F Outlet Water Node, !- Name
  {258ab296-e49d-4941-a852-6cfcf49ea6f2}, !- Inlet Port
  {1dde74cc-841d-47da-a381-80d622088abd}; !- Outlet Port

OS:Connection,
  {f7fc436a-b794-4df8-9a4f-fb58ed1f0c4b}, !- Handle
  {5921c591-a9e5-4705-8a8b-3da72055ce4d}, !- Source Object
  3,                                      !- Outlet Port
  {466ebc02-aa06-443e-ab71-d2be866ad801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258ab296-e49d-4941-a852-6cfcf49ea6f2}, !- Handle
  {466ebc02-aa06-443e-ab71-d2be866ad801}, !- Source Object
  3,                                      !- Outlet Port
  {c24767bb-088f-4921-86aa-f3a448a0f34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dde74cc-841d-47da-a381-80d622088abd}, !- Handle
  {c24767bb-088f-4921-86aa-f3a448a0f34f}, !- Source Object
  3,                                      !- Outlet Port
  {324da19a-717c-4261-94a6-72da1f82b655}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7d8f251e-0dcd-4367-a407-219df76edcd9}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {d6053f71-5977-4d35-9385-73111323efc2}, !- Default Day Schedule Name
  {12bb2467-bf4c-418b-8588-48a170077013}, !- Summer Design Day Schedule Name
  {ce712909-44ab-4c37-9307-1f57e1bf5de0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6053f71-5977-4d35-9385-73111323efc2}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.075,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.12,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.14,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1825,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.225,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2675,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.31,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3225,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.335,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3475,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.36,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.36,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.355,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.35,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.345,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.34,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.3425,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.345,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.3475,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.355,                                  !- Value Until Time 27
  12,                                     !- Hour 28
  45,                                     !- Minute 28
  0.36,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.365,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  15,                                     !- Minute 30
  0.37,                                   !- Value Until Time 30
  13,                                     !- Hour 31
  30,                                     !- Minute 31
  0.34,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  45,                                     !- Minute 32
  0.31,                                   !- Value Until Time 32
  14,                                     !- Hour 33
  0,                                      !- Minute 33
  0.28,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.25,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.255,                                  !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.26,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.265,                                  !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.27,                                   !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.255,                                  !- Value Until Time 39
  15,                                     !- Hour 40
  45,                                     !- Minute 40
  0.24,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  0,                                      !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.21,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.1975,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.185,                                  !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.1725,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.16,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  15,                                     !- Minute 47
  0.16,                                   !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.145,                                  !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.13,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.115,                                  !- Value Until Time 50
  19,                                     !- Hour 51
  15,                                     !- Minute 51
  0.1,                                    !- Value Until Time 51
  19,                                     !- Hour 52
  30,                                     !- Minute 52
  0.075,                                  !- Value Until Time 52
  19,                                     !- Hour 53
  45,                                     !- Minute 53
  0.05,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  0,                                      !- Minute 54
  0.025,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  15,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Day,
  {12bb2467-bf4c-418b-8588-48a170077013}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {09ffe196-d664-4e3d-98ee-97d26b00d878}, !- Handle
  Schedule Rule 22,                       !- Name
  {7d8f251e-0dcd-4367-a407-219df76edcd9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8cdf1789-bad3-49f9-ae03-ddd275d75f38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cdf1789-bad3-49f9-ae03-ddd275d75f38}, !- Handle
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.005,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  15,                                     !- Minute 3
  0.01,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.015,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  45,                                     !- Minute 5
  0.02,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  0,                                      !- Minute 6
  0.025,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.03,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  30,                                     !- Minute 8
  0.035,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  45,                                     !- Minute 9
  0.04,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.04,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0675,                                 !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.095,                                  !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1225,                                 !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.1925,                                 !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.235,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.2775,                                 !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.3425,                                 !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.365,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.3875,                                 !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4625,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.515,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.5675,                                 !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.62,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.615,                                  !- Value Until Time 27
  10,                                     !- Hour 28
  45,                                     !- Minute 28
  0.61,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  0,                                      !- Minute 29
  0.605,                                  !- Value Until Time 29
  11,                                     !- Hour 30
  15,                                     !- Minute 30
  0.6,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  30,                                     !- Minute 31
  0.5875,                                 !- Value Until Time 31
  11,                                     !- Hour 32
  45,                                     !- Minute 32
  0.575,                                  !- Value Until Time 32
  12,                                     !- Hour 33
  0,                                      !- Minute 33
  0.5625,                                 !- Value Until Time 33
  12,                                     !- Hour 34
  15,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.525,                                  !- Value Until Time 35
  12,                                     !- Hour 36
  45,                                     !- Minute 36
  0.5,                                    !- Value Until Time 36
  13,                                     !- Hour 37
  0,                                      !- Minute 37
  0.475,                                  !- Value Until Time 37
  13,                                     !- Hour 38
  15,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  30,                                     !- Minute 39
  0.4525,                                 !- Value Until Time 39
  13,                                     !- Hour 40
  45,                                     !- Minute 40
  0.455,                                  !- Value Until Time 40
  14,                                     !- Hour 41
  0,                                      !- Minute 41
  0.4575,                                 !- Value Until Time 41
  14,                                     !- Hour 42
  15,                                     !- Minute 42
  0.46,                                   !- Value Until Time 42
  14,                                     !- Hour 43
  30,                                     !- Minute 43
  0.4625,                                 !- Value Until Time 43
  14,                                     !- Hour 44
  45,                                     !- Minute 44
  0.465,                                  !- Value Until Time 44
  15,                                     !- Hour 45
  0,                                      !- Minute 45
  0.4675,                                 !- Value Until Time 45
  15,                                     !- Hour 46
  15,                                     !- Minute 46
  0.47,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  30,                                     !- Minute 47
  0.4375,                                 !- Value Until Time 47
  15,                                     !- Hour 48
  45,                                     !- Minute 48
  0.405,                                  !- Value Until Time 48
  16,                                     !- Hour 49
  0,                                      !- Minute 49
  0.3725,                                 !- Value Until Time 49
  16,                                     !- Hour 50
  15,                                     !- Minute 50
  0.34,                                   !- Value Until Time 50
  16,                                     !- Hour 51
  30,                                     !- Minute 51
  0.3375,                                 !- Value Until Time 51
  16,                                     !- Hour 52
  45,                                     !- Minute 52
  0.335,                                  !- Value Until Time 52
  17,                                     !- Hour 53
  0,                                      !- Minute 53
  0.3325,                                 !- Value Until Time 53
  17,                                     !- Hour 54
  15,                                     !- Minute 54
  0.33,                                   !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0.305,                                  !- Value Until Time 55
  17,                                     !- Hour 56
  45,                                     !- Minute 56
  0.28,                                   !- Value Until Time 56
  18,                                     !- Hour 57
  0,                                      !- Minute 57
  0.255,                                  !- Value Until Time 57
  18,                                     !- Hour 58
  15,                                     !- Minute 58
  0.23,                                   !- Value Until Time 58
  18,                                     !- Hour 59
  30,                                     !- Minute 59
  0.205,                                  !- Value Until Time 59
  18,                                     !- Hour 60
  45,                                     !- Minute 60
  0.18,                                   !- Value Until Time 60
  19,                                     !- Hour 61
  0,                                      !- Minute 61
  0.155,                                  !- Value Until Time 61
  19,                                     !- Hour 62
  15,                                     !- Minute 62
  0.13,                                   !- Value Until Time 62
  19,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0975,                                 !- Value Until Time 63
  19,                                     !- Hour 64
  45,                                     !- Minute 64
  0.065,                                  !- Value Until Time 64
  20,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0325,                                 !- Value Until Time 65
  20,                                     !- Hour 66
  15,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0;                                      !- Value Until Time 67

OS:Schedule:Day,
  {ce712909-44ab-4c37-9307-1f57e1bf5de0}, !- Handle
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {9e27122e-4527-41cf-a923-db663e8ac762}, !- Handle
  Schedule Rule 23,                       !- Name
  {7d8f251e-0dcd-4367-a407-219df76edcd9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9f1d295-66d1-4d7c-98e2-1e986c0a1cdf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9f1d295-66d1-4d7c-98e2-1e986c0a1cdf}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0975,                                 !- Value Until Time 2
  1,                                      !- Hour 3
  0,                                      !- Minute 3
  0.065,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0325,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2075,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.215,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.2225,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.2525,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.275,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.2975,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  30,                                     !- Minute 18
  0.32,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  45,                                     !- Minute 19
  0.3425,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  0,                                      !- Minute 20
  0.365,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  15,                                     !- Minute 21
  0.3875,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  30,                                     !- Minute 22
  0.41,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  45,                                     !- Minute 23
  0.47,                                   !- Value Until Time 23
  13,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53,                                   !- Value Until Time 24
  13,                                     !- Hour 25
  15,                                     !- Minute 25
  0.59,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  30,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.6375,                                 !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.625,                                  !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.6125,                                 !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.6,                                    !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5875,                                 !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.575,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.5625,                                 !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.55,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.525,                                  !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  15,                                     !- Minute 37
  0.475,                                  !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  45,                                     !- Minute 39
  0.4625,                                 !- Value Until Time 39
  17,                                     !- Hour 40
  0,                                      !- Minute 40
  0.475,                                  !- Value Until Time 40
  17,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4875,                                 !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  45,                                     !- Minute 43
  0.49,                                   !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.48,                                   !- Value Until Time 44
  18,                                     !- Hour 45
  15,                                     !- Minute 45
  0.47,                                   !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0.46,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4625,                                 !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.465,                                  !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4675,                                 !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.47,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4375,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.405,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.3725,                                 !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.34,                                   !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3375,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.335,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3325,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.33,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.305,                                  !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.28,                                   !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.255,                                  !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.23,                                   !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.205,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.18,                                   !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.155,                                  !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.13,                                   !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.13;                                   !- Value Until Time 67

OS:WaterUse:Connections,
  {732d0540-fa19-48c8-aaeb-4d5cad3d2f7d}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 3 units WUC 0.09gpm at 140F, !- Name
  {1b994b22-59bd-43cc-9699-3a6f64398aaf}, !- Inlet Node Name
  {91de6b72-6fa5-49b6-a1d3-2050ec60c117}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d16ca986-87b3-426f-be8a-020d5497a165}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ed0dcaf1-ef91-4128-a90b-22bb2432da25}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 3 units Service Water Use Def 0.09gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.67811767595478e-06,                   !- Peak Flow Rate {m3/s}
  {129ceeea-d5ae-4610-8a86-faba593431be}, !- Target Temperature Schedule Name
  {929b35d6-6871-408a-bfc0-8402d7024834}, !- Sensible Fraction Schedule Name
  {1c71b77a-03b0-4da6-ab38-aa515853f86e}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d16ca986-87b3-426f-be8a-020d5497a165}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 3 units Service Water Use 0.09gpm at 140F, !- Name
  {ed0dcaf1-ef91-4128-a90b-22bb2432da25}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {7d8f251e-0dcd-4367-a407-219df76edcd9}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {504e9a57-a6b4-48a4-b115-469df8610e3e}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {dd2390fe-5946-43fa-bd68-c1d10106a399}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  5.67811767595478e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000681374121114574,                   !- Plant Loop Volume {m3}
  {0e36f044-70fb-44a3-a2f9-bc728ad7c72f}, !- Plant Side Inlet Node Name
  {277ddd13-54e6-4d3e-8877-5beddd09164c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {89d89fb4-396a-4de4-a4ba-0065ab8c2972}, !- Demand Side Inlet Node Name
  {5a89fca6-e098-411c-8c7d-9db0213e2604}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {621867bf-0077-43c8-9b30-3eddc152b369}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {34fddc85-70fe-4362-bbb5-263fa8786d62}, !- Demand Mixer Name
  {de803489-65ca-4a12-9f59-25c2fbe09ec9}, !- Demand Splitter Name
  {a71a38ec-00ba-4e28-af39-473c8eba4538}, !- Supply Mixer Name
  {171f78f6-548b-444c-954f-b2aa145d5c54}; !- Supply Splitter Name

OS:Node,
  {4ce05f9e-d3e4-4412-a3a4-0dc3ada4ac59}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {0e36f044-70fb-44a3-a2f9-bc728ad7c72f}, !- Inlet Port
  {850308d7-e7d5-43af-bd86-42cba363b056}; !- Outlet Port

OS:Node,
  {dd2390fe-5946-43fa-bd68-c1d10106a399}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {064b5f49-09e3-404d-ab88-fc2855bd33b2}, !- Inlet Port
  {277ddd13-54e6-4d3e-8877-5beddd09164c}; !- Outlet Port

OS:Node,
  {07256207-24ca-4483-8586-83a12f999c60}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {089a00e4-60aa-4d24-9cc9-268c08a31d7b}, !- Inlet Port
  {72a2226a-cd01-4dd5-9aba-e5060467c07d}; !- Outlet Port

OS:Connector:Mixer,
  {a71a38ec-00ba-4e28-af39-473c8eba4538}, !- Handle
  Connector Mixer 5,                      !- Name
  {aab067a0-02c3-41eb-b937-108c5e6f4971}, !- Outlet Branch Name
  {8b5c7608-35a8-44d7-a4ae-70875794d616}, !- Inlet Branch Name 1
  {d9eee5c3-6396-44c7-a5f1-237382428b89}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {171f78f6-548b-444c-954f-b2aa145d5c54}, !- Handle
  Connector Splitter 5,                   !- Name
  {bdb80970-8f70-4172-a6ee-cbc48533ae60}, !- Inlet Branch Name
  {089a00e4-60aa-4d24-9cc9-268c08a31d7b}, !- Outlet Branch Name 1
  {331eabb8-cda0-4b92-a630-a8d0e591297e}; !- Outlet Branch Name 2

OS:Connection,
  {0e36f044-70fb-44a3-a2f9-bc728ad7c72f}, !- Handle
  {504e9a57-a6b4-48a4-b115-469df8610e3e}, !- Source Object
  14,                                     !- Outlet Port
  {4ce05f9e-d3e4-4412-a3a4-0dc3ada4ac59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {089a00e4-60aa-4d24-9cc9-268c08a31d7b}, !- Handle
  {171f78f6-548b-444c-954f-b2aa145d5c54}, !- Source Object
  3,                                      !- Outlet Port
  {07256207-24ca-4483-8586-83a12f999c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {277ddd13-54e6-4d3e-8877-5beddd09164c}, !- Handle
  {dd2390fe-5946-43fa-bd68-c1d10106a399}, !- Source Object
  3,                                      !- Outlet Port
  {504e9a57-a6b4-48a4-b115-469df8610e3e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7adcbbc0-5ad8-49b6-8c7a-ab50d14d4620}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {89d89fb4-396a-4de4-a4ba-0065ab8c2972}, !- Inlet Port
  {6ec0cd22-7488-4f43-8247-483e6e34908a}; !- Outlet Port

OS:Node,
  {dccc6eb8-6878-45e9-8727-b59141243bfe}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {54c2d9dd-2ec2-4fbd-b696-5cab83130741}, !- Inlet Port
  {5a89fca6-e098-411c-8c7d-9db0213e2604}; !- Outlet Port

OS:Node,
  {98be6575-1af5-490b-af3b-9c5f90d5e541}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {92a97255-c101-4c38-ac4c-7a112cd07832}, !- Inlet Port
  {1ec10722-b9d9-4dd9-bebc-d7d2ed7f52e3}; !- Outlet Port

OS:Connector:Mixer,
  {34fddc85-70fe-4362-bbb5-263fa8786d62}, !- Handle
  Connector Mixer 6,                      !- Name
  {07160801-c0d3-4dc5-8ec4-85ddb8286af1}, !- Outlet Branch Name
  {4f1265c7-2d65-4f95-985e-b88a4a6ee9d2}, !- Inlet Branch Name 1
  {50d683ee-c869-4304-9f57-942a41f6d1ad}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {de803489-65ca-4a12-9f59-25c2fbe09ec9}, !- Handle
  Connector Splitter 6,                   !- Name
  {0ead5a84-a525-4d7e-8508-6ce5bb3f6156}, !- Inlet Branch Name
  {92a97255-c101-4c38-ac4c-7a112cd07832}, !- Outlet Branch Name 1
  {aaf86ac3-41ca-42d6-b820-4282ef8d4bf4}; !- Outlet Branch Name 2

OS:Connection,
  {89d89fb4-396a-4de4-a4ba-0065ab8c2972}, !- Handle
  {504e9a57-a6b4-48a4-b115-469df8610e3e}, !- Source Object
  17,                                     !- Outlet Port
  {7adcbbc0-5ad8-49b6-8c7a-ab50d14d4620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92a97255-c101-4c38-ac4c-7a112cd07832}, !- Handle
  {de803489-65ca-4a12-9f59-25c2fbe09ec9}, !- Source Object
  3,                                      !- Outlet Port
  {98be6575-1af5-490b-af3b-9c5f90d5e541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a89fca6-e098-411c-8c7d-9db0213e2604}, !- Handle
  {dccc6eb8-6878-45e9-8727-b59141243bfe}, !- Source Object
  3,                                      !- Outlet Port
  {504e9a57-a6b4-48a4-b115-469df8610e3e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1a50f6eb-655a-4eed-b908-df691d03c2d2}, !- Handle
  {504e9a57-a6b4-48a4-b115-469df8610e3e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {621867bf-0077-43c8-9b30-3eddc152b369}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {afc2247a-003e-40a3-8cbb-303719e8e3ff}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {e78f835f-d6e3-4eb9-978d-a59d3fe14ecb}, !- Schedule Name
  {dd2390fe-5946-43fa-bd68-c1d10106a399}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {06c485e3-e89a-4209-a4c6-f9bfa8280674}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {850308d7-e7d5-43af-bd86-42cba363b056}, !- Inlet Node Name
  {c12789c2-0638-420a-aeb5-b4ea093303ed}, !- Outlet Node Name
  5.67811767595478e-06,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  8.82380369188447e-09,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ede4fd00-edd0-4316-b3c8-c21a8e4a1b13}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {c12789c2-0638-420a-aeb5-b4ea093303ed}, !- Inlet Port
  {bdb80970-8f70-4172-a6ee-cbc48533ae60}; !- Outlet Port

OS:Connection,
  {850308d7-e7d5-43af-bd86-42cba363b056}, !- Handle
  {4ce05f9e-d3e4-4412-a3a4-0dc3ada4ac59}, !- Source Object
  3,                                      !- Outlet Port
  {06c485e3-e89a-4209-a4c6-f9bfa8280674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12789c2-0638-420a-aeb5-b4ea093303ed}, !- Handle
  {06c485e3-e89a-4209-a4c6-f9bfa8280674}, !- Source Object
  3,                                      !- Outlet Port
  {ede4fd00-edd0-4316-b3c8-c21a8e4a1b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdb80970-8f70-4172-a6ee-cbc48533ae60}, !- Handle
  {ede4fd00-edd0-4316-b3c8-c21a8e4a1b13}, !- Source Object
  3,                                      !- Outlet Port
  {171f78f6-548b-444c-954f-b2aa145d5c54}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b144e396-af1c-44ef-a668-79d3cc033db1}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.567811767595478,                      !- Tank Volume {m3}
  {e78f835f-d6e3-4eb9-978d-a59d3fe14ecb}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  17584.2642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2199a5b4-10e4-4ba0-bd4b-759147b3c653}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823224,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823224,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {72a2226a-cd01-4dd5-9aba-e5060467c07d}, !- Use Side Inlet Node Name
  {0b399f81-2230-4cbe-9038-7597660e7310}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {849d991b-dcf5-4953-a609-5928e7dd28aa}, !- Handle
  {b144e396-af1c-44ef-a668-79d3cc033db1}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {9864d6b0-7ea1-4bdd-b7f6-f9f24ec18734}, !- Handle
  {b144e396-af1c-44ef-a668-79d3cc033db1}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3;                                      !- Feature Value 1

OS:Node,
  {9d0b564f-e723-477e-ac5e-e09a06d9eda6}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {0b399f81-2230-4cbe-9038-7597660e7310}, !- Inlet Port
  {8b5c7608-35a8-44d7-a4ae-70875794d616}; !- Outlet Port

OS:Connection,
  {72a2226a-cd01-4dd5-9aba-e5060467c07d}, !- Handle
  {07256207-24ca-4483-8586-83a12f999c60}, !- Source Object
  3,                                      !- Outlet Port
  {b144e396-af1c-44ef-a668-79d3cc033db1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0b399f81-2230-4cbe-9038-7597660e7310}, !- Handle
  {b144e396-af1c-44ef-a668-79d3cc033db1}, !- Source Object
  32,                                     !- Outlet Port
  {9d0b564f-e723-477e-ac5e-e09a06d9eda6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5c7608-35a8-44d7-a4ae-70875794d616}, !- Handle
  {9d0b564f-e723-477e-ac5e-e09a06d9eda6}, !- Source Object
  3,                                      !- Outlet Port
  {a71a38ec-00ba-4e28-af39-473c8eba4538}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0dd69221-5acd-46db-81d6-ce4960d5418e}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {04ec5086-0902-4a05-a240-508cf17a00a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04ec5086-0902-4a05-a240-508cf17a00a9}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {26f0c0f6-235a-4dab-a8ee-eef575cccae3}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {7604b723-1a79-4394-9605-f198a50852c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7604b723-1a79-4394-9605-f198a50852c1}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {9c535adc-5cde-416b-97fc-891785be5b48}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8a1f12ed-02d5-46fc-97f3-6b7df8638079}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {9c535adc-5cde-416b-97fc-891785be5b48}; !- Layer 1

OS:Pipe:Indoor,
  {32e44315-3fda-4c4d-99fb-c1ea7b20ce22}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 60.0ft, !- Name
  {8a1f12ed-02d5-46fc-97f3-6b7df8638079}, !- Construction
  {6ec0cd22-7488-4f43-8247-483e6e34908a}, !- Fluid Inlet Node
  {5e46d339-e0fd-4f26-9062-606f6bfedd1c}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {0dd69221-5acd-46db-81d6-ce4960d5418e}, !- Ambient Temperature Schedule
  {26f0c0f6-235a-4dab-a8ee-eef575cccae3}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  18.288;                                 !- Pipe Length {m}

OS:Node,
  {bcd55a62-0d45-4d04-a10d-63ecdfb49253}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 60.0ft Outlet Water Node, !- Name
  {5e46d339-e0fd-4f26-9062-606f6bfedd1c}, !- Inlet Port
  {0ead5a84-a525-4d7e-8508-6ce5bb3f6156}; !- Outlet Port

OS:Connection,
  {6ec0cd22-7488-4f43-8247-483e6e34908a}, !- Handle
  {7adcbbc0-5ad8-49b6-8c7a-ab50d14d4620}, !- Source Object
  3,                                      !- Outlet Port
  {32e44315-3fda-4c4d-99fb-c1ea7b20ce22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e46d339-e0fd-4f26-9062-606f6bfedd1c}, !- Handle
  {32e44315-3fda-4c4d-99fb-c1ea7b20ce22}, !- Source Object
  4,                                      !- Outlet Port
  {bcd55a62-0d45-4d04-a10d-63ecdfb49253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ead5a84-a525-4d7e-8508-6ce5bb3f6156}, !- Handle
  {bcd55a62-0d45-4d04-a10d-63ecdfb49253}, !- Source Object
  3,                                      !- Outlet Port
  {de803489-65ca-4a12-9f59-25c2fbe09ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b7dd25c3-e50b-4076-8eb7-8c08da6cd952}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {b5cb9e39-2dde-42ca-8dba-af73f24f29e3}, !- Inlet Node Name
  {3fd89bbb-a806-45a4-b237-7e2868c4fc95}; !- Outlet Node Name

OS:Node,
  {90360f2f-4a8f-418e-9139-40fe4c429224}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {331eabb8-cda0-4b92-a630-a8d0e591297e}, !- Inlet Port
  {b5cb9e39-2dde-42ca-8dba-af73f24f29e3}; !- Outlet Port

OS:Connection,
  {331eabb8-cda0-4b92-a630-a8d0e591297e}, !- Handle
  {171f78f6-548b-444c-954f-b2aa145d5c54}, !- Source Object
  4,                                      !- Outlet Port
  {90360f2f-4a8f-418e-9139-40fe4c429224}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dae461c7-d34f-48a6-9364-990eb5181c74}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {3fd89bbb-a806-45a4-b237-7e2868c4fc95}, !- Inlet Port
  {d9eee5c3-6396-44c7-a5f1-237382428b89}; !- Outlet Port

OS:Connection,
  {b5cb9e39-2dde-42ca-8dba-af73f24f29e3}, !- Handle
  {90360f2f-4a8f-418e-9139-40fe4c429224}, !- Source Object
  3,                                      !- Outlet Port
  {b7dd25c3-e50b-4076-8eb7-8c08da6cd952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd89bbb-a806-45a4-b237-7e2868c4fc95}, !- Handle
  {b7dd25c3-e50b-4076-8eb7-8c08da6cd952}, !- Source Object
  3,                                      !- Outlet Port
  {dae461c7-d34f-48a6-9364-990eb5181c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9eee5c3-6396-44c7-a5f1-237382428b89}, !- Handle
  {dae461c7-d34f-48a6-9364-990eb5181c74}, !- Source Object
  3,                                      !- Outlet Port
  {a71a38ec-00ba-4e28-af39-473c8eba4538}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b2ad6739-e875-4896-83cb-ff6c46d529c1}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {1ec10722-b9d9-4dd9-bebc-d7d2ed7f52e3}, !- Inlet Node Name
  {87bcb8e5-f867-449d-a879-e29432d27a45}; !- Outlet Node Name

OS:Node,
  {c682fb1a-db37-4d02-8c34-27dfeb76fb53}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {87bcb8e5-f867-449d-a879-e29432d27a45}, !- Inlet Port
  {4f1265c7-2d65-4f95-985e-b88a4a6ee9d2}; !- Outlet Port

OS:Connection,
  {1ec10722-b9d9-4dd9-bebc-d7d2ed7f52e3}, !- Handle
  {98be6575-1af5-490b-af3b-9c5f90d5e541}, !- Source Object
  3,                                      !- Outlet Port
  {b2ad6739-e875-4896-83cb-ff6c46d529c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87bcb8e5-f867-449d-a879-e29432d27a45}, !- Handle
  {b2ad6739-e875-4896-83cb-ff6c46d529c1}, !- Source Object
  3,                                      !- Outlet Port
  {c682fb1a-db37-4d02-8c34-27dfeb76fb53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f1265c7-2d65-4f95-985e-b88a4a6ee9d2}, !- Handle
  {c682fb1a-db37-4d02-8c34-27dfeb76fb53}, !- Source Object
  3,                                      !- Outlet Port
  {34fddc85-70fe-4362-bbb5-263fa8786d62}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e3d2a43-0a33-4c1d-a117-056aec70383d}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {6a9b0e2d-91e8-464b-81f6-cf836c98006a}, !- Inlet Node Name
  {064b5f49-09e3-404d-ab88-fc2855bd33b2}; !- Outlet Node Name

OS:Node,
  {486cb455-166c-46a7-aae6-955f41f0ea0e}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {aab067a0-02c3-41eb-b937-108c5e6f4971}, !- Inlet Port
  {6a9b0e2d-91e8-464b-81f6-cf836c98006a}; !- Outlet Port

OS:Connection,
  {aab067a0-02c3-41eb-b937-108c5e6f4971}, !- Handle
  {a71a38ec-00ba-4e28-af39-473c8eba4538}, !- Source Object
  2,                                      !- Outlet Port
  {486cb455-166c-46a7-aae6-955f41f0ea0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a9b0e2d-91e8-464b-81f6-cf836c98006a}, !- Handle
  {486cb455-166c-46a7-aae6-955f41f0ea0e}, !- Source Object
  3,                                      !- Outlet Port
  {6e3d2a43-0a33-4c1d-a117-056aec70383d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {064b5f49-09e3-404d-ab88-fc2855bd33b2}, !- Handle
  {6e3d2a43-0a33-4c1d-a117-056aec70383d}, !- Source Object
  3,                                      !- Outlet Port
  {dd2390fe-5946-43fa-bd68-c1d10106a399}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f5a5cf4b-6ce8-45ca-afe6-d9dba4209307}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {b4a66b2e-858a-401e-adea-f3e61914b2b4}, !- Inlet Node Name
  {54c2d9dd-2ec2-4fbd-b696-5cab83130741}; !- Outlet Node Name

OS:Node,
  {91974e67-2a60-4618-80da-47debe20e121}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {07160801-c0d3-4dc5-8ec4-85ddb8286af1}, !- Inlet Port
  {b4a66b2e-858a-401e-adea-f3e61914b2b4}; !- Outlet Port

OS:Connection,
  {07160801-c0d3-4dc5-8ec4-85ddb8286af1}, !- Handle
  {34fddc85-70fe-4362-bbb5-263fa8786d62}, !- Source Object
  2,                                      !- Outlet Port
  {91974e67-2a60-4618-80da-47debe20e121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4a66b2e-858a-401e-adea-f3e61914b2b4}, !- Handle
  {91974e67-2a60-4618-80da-47debe20e121}, !- Source Object
  3,                                      !- Outlet Port
  {f5a5cf4b-6ce8-45ca-afe6-d9dba4209307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c2d9dd-2ec2-4fbd-b696-5cab83130741}, !- Handle
  {f5a5cf4b-6ce8-45ca-afe6-d9dba4209307}, !- Source Object
  3,                                      !- Outlet Port
  {dccc6eb8-6878-45e9-8727-b59141243bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f473b19c-c127-4876-85ff-f7d3a4fce674}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 3 units WUC 0.09gpm at 140F Inlet Water Node, !- Name
  {aaf86ac3-41ca-42d6-b820-4282ef8d4bf4}, !- Inlet Port
  {1b994b22-59bd-43cc-9699-3a6f64398aaf}; !- Outlet Port

OS:Connection,
  {aaf86ac3-41ca-42d6-b820-4282ef8d4bf4}, !- Handle
  {de803489-65ca-4a12-9f59-25c2fbe09ec9}, !- Source Object
  4,                                      !- Outlet Port
  {f473b19c-c127-4876-85ff-f7d3a4fce674}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7be8423-cd73-434e-928f-94586ec31ce1}, !- Handle
  StripMall Strip mall - type 1 - ComStock DOE Ref Pre-1980 3 units WUC 0.09gpm at 140F Outlet Water Node, !- Name
  {91de6b72-6fa5-49b6-a1d3-2050ec60c117}, !- Inlet Port
  {50d683ee-c869-4304-9f57-942a41f6d1ad}; !- Outlet Port

OS:Connection,
  {1b994b22-59bd-43cc-9699-3a6f64398aaf}, !- Handle
  {f473b19c-c127-4876-85ff-f7d3a4fce674}, !- Source Object
  3,                                      !- Outlet Port
  {732d0540-fa19-48c8-aaeb-4d5cad3d2f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91de6b72-6fa5-49b6-a1d3-2050ec60c117}, !- Handle
  {732d0540-fa19-48c8-aaeb-4d5cad3d2f7d}, !- Source Object
  3,                                      !- Outlet Port
  {e7be8423-cd73-434e-928f-94586ec31ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d683ee-c869-4304-9f57-942a41f6d1ad}, !- Handle
  {e7be8423-cd73-434e-928f-94586ec31ce1}, !- Source Object
  3,                                      !- Outlet Port
  {34fddc85-70fe-4362-bbb5-263fa8786d62}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5e4af1cb-80a1-46c1-9a93-427891be5bea}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {d1a129c4-fa43-4e34-9e0a-ccf04bb48980}, !- Default Day Schedule Name
  {67377fda-4bd3-4905-8902-a13463a03e7e}, !- Summer Design Day Schedule Name
  {60ed9de7-fe69-4291-8cb0-4dbaf13a394f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1a129c4-fa43-4e34-9e0a-ccf04bb48980}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.06,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.12,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1625,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.205,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2475,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.29,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.31,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.32,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.33,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3475,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.365,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3825,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.39,                                   !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.38,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.37,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.36,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.3625,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.365,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3675,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  15,                                     !- Minute 25
  0.37,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.365,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.36,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.355,                                  !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2625,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.175,                                  !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0875,                                 !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  24,                                     !- Hour 34
  0,                                      !- Minute 34
  0;                                      !- Value Until Time 34

OS:Schedule:Day,
  {67377fda-4bd3-4905-8902-a13463a03e7e}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {2bfbeeee-ba48-4744-9c56-f802faa261fe}, !- Handle
  Schedule Rule 24,                       !- Name
  {5e4af1cb-80a1-46c1-9a93-427891be5bea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {878c6fbf-cffd-46fc-9af0-f24a56b2e4e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {878c6fbf-cffd-46fc-9af0-f24a56b2e4e6}, !- Handle
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.17,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.19,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.23,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.32,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.365,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.41,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.49,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.53,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.57,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5825,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.595,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6075,                                 !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.62,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.6175,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.615,                                  !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.6125,                                 !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.61,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.5825,                                 !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.555,                                  !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.5275,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.4875,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.475,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.4625,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.45,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.455,                                  !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.46,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.465,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.47,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.4575,                                 !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.445,                                  !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4325,                                 !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.42,                                   !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  45,                                     !- Minute 43
  0.38,                                   !- Value Until Time 43
  16,                                     !- Hour 44
  0,                                      !- Minute 44
  0.36,                                   !- Value Until Time 44
  16,                                     !- Hour 45
  15,                                     !- Minute 45
  0.34,                                   !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.255,                                  !- Value Until Time 46
  16,                                     !- Hour 47
  45,                                     !- Minute 47
  0.17,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.085,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  15,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:Schedule:Day,
  {60ed9de7-fe69-4291-8cb0-4dbaf13a394f}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {348a77c3-08ec-4ae2-be83-a7f8b7be9f83}, !- Handle
  Schedule Rule 25,                       !- Name
  {5e4af1cb-80a1-46c1-9a93-427891be5bea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ae353f7-0593-4f3f-86df-402b6a8fa961}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ae353f7-0593-4f3f-86df-402b6a8fa961}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.21,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.22,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.24,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.26,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.46,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.54,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.56,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.58,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.62,                                   !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.615,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.61,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.605,                                  !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.575,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.55,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.525,                                  !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.495,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.49,                                   !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.485,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.48,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.4775,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.475,                                  !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.4725,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.47,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.426666666666667,                      !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.383333333333333,                      !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.34,                                   !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:WaterUse:Connections,
  {3128de50-46ce-4691-b915-80d5d715673c}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 3 units WUC 0.09gpm at 140F, !- Name
  {ce3d8d7e-73f4-4de0-8b04-432732700ca9}, !- Inlet Node Name
  {2993cad1-e966-4ea8-b7bf-b51c92a9ea83}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2459ffb3-f410-424a-84df-10d05515ce14}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {62ce84b4-2af7-460d-9483-eb006dae7614}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 3 units Service Water Use Def 0.09gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.67811767595478e-06,                   !- Peak Flow Rate {m3/s}
  {129ceeea-d5ae-4610-8a86-faba593431be}, !- Target Temperature Schedule Name
  {929b35d6-6871-408a-bfc0-8402d7024834}, !- Sensible Fraction Schedule Name
  {1c71b77a-03b0-4da6-ab38-aa515853f86e}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2459ffb3-f410-424a-84df-10d05515ce14}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 3 units Service Water Use 0.09gpm at 140F, !- Name
  {62ce84b4-2af7-460d-9483-eb006dae7614}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5e4af1cb-80a1-46c1-9a93-427891be5bea}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {fe9411b8-11ea-443c-b7f4-eddc19b690ff}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a49904ed-a6f9-4f5d-8fa3-8b8adaeb73b3}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  5.67811767595478e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.000681374121114574,                   !- Plant Loop Volume {m3}
  {0fc119a8-de6d-4fcf-b786-a1e002b5689d}, !- Plant Side Inlet Node Name
  {d78fa830-859d-481f-a1b0-c7a7712a4b63}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6710aaa4-5914-466b-ba64-b919f00f1d09}, !- Demand Side Inlet Node Name
  {db7172c6-d848-47a2-9dd6-aa7e2df7b5e5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9ed09f60-c01d-4f42-94be-0b1a5c446aeb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7a5d1e65-cfb8-4566-befc-08f717606a7d}, !- Demand Mixer Name
  {51c5cc65-5529-4761-810e-73de127f7666}, !- Demand Splitter Name
  {64d69d98-5608-4c06-9cd2-fd469a988def}, !- Supply Mixer Name
  {de7ea54b-e8e0-4fb8-9d55-6ad0bfe37d93}; !- Supply Splitter Name

OS:Node,
  {1a3d8bab-d239-47df-bbe6-c60d8c7138ed}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {0fc119a8-de6d-4fcf-b786-a1e002b5689d}, !- Inlet Port
  {64c4e50c-0c0d-4b1b-863f-ee029320d414}; !- Outlet Port

OS:Node,
  {a49904ed-a6f9-4f5d-8fa3-8b8adaeb73b3}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {81002e1d-99f1-46ca-b3ad-8ff6a0b5bbac}, !- Inlet Port
  {d78fa830-859d-481f-a1b0-c7a7712a4b63}; !- Outlet Port

OS:Node,
  {20264ca7-e495-4595-9fa8-95e12356d0dd}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Name
  {56621c33-f63e-4a50-82eb-8e3241109d6d}, !- Inlet Port
  {f029bc9b-5096-4626-950d-191d071e447b}; !- Outlet Port

OS:Connector:Mixer,
  {64d69d98-5608-4c06-9cd2-fd469a988def}, !- Handle
  Connector Mixer 7,                      !- Name
  {aaec1151-2934-40fe-9d76-ba0eb7426e0d}, !- Outlet Branch Name
  {445ea293-0be3-4981-a887-f28c66555e8e}, !- Inlet Branch Name 1
  {feaddc89-bc65-4513-9c5a-99232cbf10bc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {de7ea54b-e8e0-4fb8-9d55-6ad0bfe37d93}, !- Handle
  Connector Splitter 7,                   !- Name
  {3446e908-d0c7-4263-8937-d7ce40ffc6fe}, !- Inlet Branch Name
  {56621c33-f63e-4a50-82eb-8e3241109d6d}, !- Outlet Branch Name 1
  {6ee12a6b-333b-437a-ac11-c1056107466b}; !- Outlet Branch Name 2

OS:Connection,
  {0fc119a8-de6d-4fcf-b786-a1e002b5689d}, !- Handle
  {fe9411b8-11ea-443c-b7f4-eddc19b690ff}, !- Source Object
  14,                                     !- Outlet Port
  {1a3d8bab-d239-47df-bbe6-c60d8c7138ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56621c33-f63e-4a50-82eb-8e3241109d6d}, !- Handle
  {de7ea54b-e8e0-4fb8-9d55-6ad0bfe37d93}, !- Source Object
  3,                                      !- Outlet Port
  {20264ca7-e495-4595-9fa8-95e12356d0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d78fa830-859d-481f-a1b0-c7a7712a4b63}, !- Handle
  {a49904ed-a6f9-4f5d-8fa3-8b8adaeb73b3}, !- Source Object
  3,                                      !- Outlet Port
  {fe9411b8-11ea-443c-b7f4-eddc19b690ff}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d8f023f4-7787-40b8-b7c3-42e2c73f248d}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {6710aaa4-5914-466b-ba64-b919f00f1d09}, !- Inlet Port
  {2f7e50a1-d269-4dae-aae3-ea2eb5e7c628}; !- Outlet Port

OS:Node,
  {cd708d8b-980d-4051-8bfb-4a7a2dc788df}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {6da0e25c-bd0d-4879-8c5e-e8029e4dc86e}, !- Inlet Port
  {db7172c6-d848-47a2-9dd6-aa7e2df7b5e5}; !- Outlet Port

OS:Node,
  {b0baaa75-770e-41ef-9ea7-b2d51bc6bcba}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {27173733-7cb7-45f0-b15d-19bcf51612de}, !- Inlet Port
  {8428370f-68c2-4fa3-a5df-59ab34d56b31}; !- Outlet Port

OS:Connector:Mixer,
  {7a5d1e65-cfb8-4566-befc-08f717606a7d}, !- Handle
  Connector Mixer 8,                      !- Name
  {ebffc957-97bb-46d2-90e3-d9508230cbec}, !- Outlet Branch Name
  {b8d540ed-d9c1-41f0-9dcd-b19688b5736e}, !- Inlet Branch Name 1
  {5c419710-94b6-4a7e-9ed9-289875a443db}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {51c5cc65-5529-4761-810e-73de127f7666}, !- Handle
  Connector Splitter 8,                   !- Name
  {bf8bb01b-b39f-4d77-baf5-b9f069e8dbda}, !- Inlet Branch Name
  {27173733-7cb7-45f0-b15d-19bcf51612de}, !- Outlet Branch Name 1
  {4772d33a-497e-4e12-bf4c-aa4dc7ba8191}; !- Outlet Branch Name 2

OS:Connection,
  {6710aaa4-5914-466b-ba64-b919f00f1d09}, !- Handle
  {fe9411b8-11ea-443c-b7f4-eddc19b690ff}, !- Source Object
  17,                                     !- Outlet Port
  {d8f023f4-7787-40b8-b7c3-42e2c73f248d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27173733-7cb7-45f0-b15d-19bcf51612de}, !- Handle
  {51c5cc65-5529-4761-810e-73de127f7666}, !- Source Object
  3,                                      !- Outlet Port
  {b0baaa75-770e-41ef-9ea7-b2d51bc6bcba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db7172c6-d848-47a2-9dd6-aa7e2df7b5e5}, !- Handle
  {cd708d8b-980d-4051-8bfb-4a7a2dc788df}, !- Source Object
  3,                                      !- Outlet Port
  {fe9411b8-11ea-443c-b7f4-eddc19b690ff}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {50398123-7478-4011-8bca-71b0ac99afc4}, !- Handle
  {fe9411b8-11ea-443c-b7f4-eddc19b690ff}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9ed09f60-c01d-4f42-94be-0b1a5c446aeb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:SetpointManager:Scheduled,
  {d58fad4e-6a19-47f7-9525-8bf13cc928d2}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {e78f835f-d6e3-4eb9-978d-a59d3fe14ecb}, !- Schedule Name
  {a49904ed-a6f9-4f5d-8fa3-8b8adaeb73b3}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e1a84aca-8bf8-42a4-bc36-c1e2d2c6f6f8}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {64c4e50c-0c0d-4b1b-863f-ee029320d414}, !- Inlet Node Name
  {b82bb4a1-1e78-48e1-a230-df0374c0f3dd}, !- Outlet Node Name
  5.67811767595478e-06,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  8.82380369188447e-09,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2403929a-ec09-4757-9857-65c0d8f87e41}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {b82bb4a1-1e78-48e1-a230-df0374c0f3dd}, !- Inlet Port
  {3446e908-d0c7-4263-8937-d7ce40ffc6fe}; !- Outlet Port

OS:Connection,
  {64c4e50c-0c0d-4b1b-863f-ee029320d414}, !- Handle
  {1a3d8bab-d239-47df-bbe6-c60d8c7138ed}, !- Source Object
  3,                                      !- Outlet Port
  {e1a84aca-8bf8-42a4-bc36-c1e2d2c6f6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82bb4a1-1e78-48e1-a230-df0374c0f3dd}, !- Handle
  {e1a84aca-8bf8-42a4-bc36-c1e2d2c6f6f8}, !- Source Object
  3,                                      !- Outlet Port
  {2403929a-ec09-4757-9857-65c0d8f87e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3446e908-d0c7-4263-8937-d7ce40ffc6fe}, !- Handle
  {2403929a-ec09-4757-9857-65c0d8f87e41}, !- Source Object
  3,                                      !- Outlet Port
  {de7ea54b-e8e0-4fb8-9d55-6ad0bfe37d93}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {a0b05009-3e50-4f47-8e1a-dfa07303faf9}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr 1 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.567811767595478,                      !- Tank Volume {m3}
  {e78f835f-d6e3-4eb9-978d-a59d3fe14ecb}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  17584.2642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2199a5b4-10e4-4ba0-bd4b-759147b3c653}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823224,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823224,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f029bc9b-5096-4626-950d-191d071e447b}, !- Use Side Inlet Node Name
  {f53c0ec0-0d41-4ec2-9621-8b23947926c8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c3f15560-3e48-4e75-84f2-f1cf548712d2}, !- Handle
  {a0b05009-3e50-4f47-8e1a-dfa07303faf9}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {b9763c6b-399f-49bd-a3ed-53489111bc4d}, !- Handle
  {a0b05009-3e50-4f47-8e1a-dfa07303faf9}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3;                                      !- Feature Value 1

OS:Node,
  {babf0dfb-b234-4c62-9105-192574b317ca}, !- Handle
  3X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Outlet Water Node, !- Name
  {f53c0ec0-0d41-4ec2-9621-8b23947926c8}, !- Inlet Port
  {445ea293-0be3-4981-a887-f28c66555e8e}; !- Outlet Port

OS:Connection,
  {f029bc9b-5096-4626-950d-191d071e447b}, !- Handle
  {20264ca7-e495-4595-9fa8-95e12356d0dd}, !- Source Object
  3,                                      !- Outlet Port
  {a0b05009-3e50-4f47-8e1a-dfa07303faf9}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f53c0ec0-0d41-4ec2-9621-8b23947926c8}, !- Handle
  {a0b05009-3e50-4f47-8e1a-dfa07303faf9}, !- Source Object
  32,                                     !- Outlet Port
  {babf0dfb-b234-4c62-9105-192574b317ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445ea293-0be3-4981-a887-f28c66555e8e}, !- Handle
  {babf0dfb-b234-4c62-9105-192574b317ca}, !- Source Object
  3,                                      !- Outlet Port
  {64d69d98-5608-4c06-9cd2-fd469a988def}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9a24e867-3d84-45b9-8c74-7508a19ddbca}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {aa7a0acd-8b9f-49ab-975d-8e50494cfb0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa7a0acd-8b9f-49ab-975d-8e50494cfb0c}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c32d3bc-9a0b-42f1-b292-b35f13b3caf5}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {7087c5a7-9716-42c5-8c8d-44f1450de0ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7087c5a7-9716-42c5-8c8d-44f1450de0ba}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {7470b6bb-7937-4d96-884e-de0930e794c2}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ae7b686d-fd45-4955-b6d7-2f49ed3e1594}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {7470b6bb-7937-4d96-884e-de0930e794c2}; !- Layer 1

OS:Pipe:Indoor,
  {c28af020-66ec-4d47-848d-667980e75d59}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 60.0ft, !- Name
  {ae7b686d-fd45-4955-b6d7-2f49ed3e1594}, !- Construction
  {2f7e50a1-d269-4dae-aae3-ea2eb5e7c628}, !- Fluid Inlet Node
  {f0484f16-5a6a-441a-bde3-be3de86bbe2f}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {9a24e867-3d84-45b9-8c74-7508a19ddbca}, !- Ambient Temperature Schedule
  {3c32d3bc-9a0b-42f1-b292-b35f13b3caf5}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  18.288;                                 !- Pipe Length {m}

OS:Node,
  {018fb046-db73-40b6-86ec-7cd58991b485}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 60.0ft Outlet Water Node, !- Name
  {f0484f16-5a6a-441a-bde3-be3de86bbe2f}, !- Inlet Port
  {bf8bb01b-b39f-4d77-baf5-b9f069e8dbda}; !- Outlet Port

OS:Connection,
  {2f7e50a1-d269-4dae-aae3-ea2eb5e7c628}, !- Handle
  {d8f023f4-7787-40b8-b7c3-42e2c73f248d}, !- Source Object
  3,                                      !- Outlet Port
  {c28af020-66ec-4d47-848d-667980e75d59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0484f16-5a6a-441a-bde3-be3de86bbe2f}, !- Handle
  {c28af020-66ec-4d47-848d-667980e75d59}, !- Source Object
  4,                                      !- Outlet Port
  {018fb046-db73-40b6-86ec-7cd58991b485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8bb01b-b39f-4d77-baf5-b9f069e8dbda}, !- Handle
  {018fb046-db73-40b6-86ec-7cd58991b485}, !- Source Object
  3,                                      !- Outlet Port
  {51c5cc65-5529-4761-810e-73de127f7666}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19a87e88-78a1-4b99-9076-f0159f438533}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {52e26859-6274-43a0-a06e-428d97647626}, !- Inlet Node Name
  {7bfa8d91-ab94-4d08-a665-f178d3180fa2}; !- Outlet Node Name

OS:Node,
  {fc210186-94d5-4fed-900a-bd09a9d76f6c}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {6ee12a6b-333b-437a-ac11-c1056107466b}, !- Inlet Port
  {52e26859-6274-43a0-a06e-428d97647626}; !- Outlet Port

OS:Connection,
  {6ee12a6b-333b-437a-ac11-c1056107466b}, !- Handle
  {de7ea54b-e8e0-4fb8-9d55-6ad0bfe37d93}, !- Source Object
  4,                                      !- Outlet Port
  {fc210186-94d5-4fed-900a-bd09a9d76f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51f44e52-8098-4a27-bbdc-a682bc30bb5f}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {7bfa8d91-ab94-4d08-a665-f178d3180fa2}, !- Inlet Port
  {feaddc89-bc65-4513-9c5a-99232cbf10bc}; !- Outlet Port

OS:Connection,
  {52e26859-6274-43a0-a06e-428d97647626}, !- Handle
  {fc210186-94d5-4fed-900a-bd09a9d76f6c}, !- Source Object
  3,                                      !- Outlet Port
  {19a87e88-78a1-4b99-9076-f0159f438533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bfa8d91-ab94-4d08-a665-f178d3180fa2}, !- Handle
  {19a87e88-78a1-4b99-9076-f0159f438533}, !- Source Object
  3,                                      !- Outlet Port
  {51f44e52-8098-4a27-bbdc-a682bc30bb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feaddc89-bc65-4513-9c5a-99232cbf10bc}, !- Handle
  {51f44e52-8098-4a27-bbdc-a682bc30bb5f}, !- Source Object
  3,                                      !- Outlet Port
  {64d69d98-5608-4c06-9cd2-fd469a988def}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a66574d8-7350-4c76-b6de-1cbe3e20ea54}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {8428370f-68c2-4fa3-a5df-59ab34d56b31}, !- Inlet Node Name
  {3e2338b5-42ee-4b93-b545-a38dc346b8c4}; !- Outlet Node Name

OS:Node,
  {4136182a-828a-4d2c-b50e-c445355c8d91}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {3e2338b5-42ee-4b93-b545-a38dc346b8c4}, !- Inlet Port
  {b8d540ed-d9c1-41f0-9dcd-b19688b5736e}; !- Outlet Port

OS:Connection,
  {8428370f-68c2-4fa3-a5df-59ab34d56b31}, !- Handle
  {b0baaa75-770e-41ef-9ea7-b2d51bc6bcba}, !- Source Object
  3,                                      !- Outlet Port
  {a66574d8-7350-4c76-b6de-1cbe3e20ea54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2338b5-42ee-4b93-b545-a38dc346b8c4}, !- Handle
  {a66574d8-7350-4c76-b6de-1cbe3e20ea54}, !- Source Object
  3,                                      !- Outlet Port
  {4136182a-828a-4d2c-b50e-c445355c8d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d540ed-d9c1-41f0-9dcd-b19688b5736e}, !- Handle
  {4136182a-828a-4d2c-b50e-c445355c8d91}, !- Source Object
  3,                                      !- Outlet Port
  {7a5d1e65-cfb8-4566-befc-08f717606a7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {05211e02-9377-463f-b9ec-e37ba512e230}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {958bd7cb-e90a-4e13-938a-e7baf2088816}, !- Inlet Node Name
  {81002e1d-99f1-46ca-b3ad-8ff6a0b5bbac}; !- Outlet Node Name

OS:Node,
  {a11b6d46-1678-4801-877d-913846e302aa}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {aaec1151-2934-40fe-9d76-ba0eb7426e0d}, !- Inlet Port
  {958bd7cb-e90a-4e13-938a-e7baf2088816}; !- Outlet Port

OS:Connection,
  {aaec1151-2934-40fe-9d76-ba0eb7426e0d}, !- Handle
  {64d69d98-5608-4c06-9cd2-fd469a988def}, !- Source Object
  2,                                      !- Outlet Port
  {a11b6d46-1678-4801-877d-913846e302aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {958bd7cb-e90a-4e13-938a-e7baf2088816}, !- Handle
  {a11b6d46-1678-4801-877d-913846e302aa}, !- Source Object
  3,                                      !- Outlet Port
  {05211e02-9377-463f-b9ec-e37ba512e230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81002e1d-99f1-46ca-b3ad-8ff6a0b5bbac}, !- Handle
  {05211e02-9377-463f-b9ec-e37ba512e230}, !- Source Object
  3,                                      !- Outlet Port
  {a49904ed-a6f9-4f5d-8fa3-8b8adaeb73b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {883c1d16-8b77-49c3-b44e-6874307bb7db}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {67553f9a-3409-4221-8e66-5336128a99b4}, !- Inlet Node Name
  {6da0e25c-bd0d-4879-8c5e-e8029e4dc86e}; !- Outlet Node Name

OS:Node,
  {419ac26f-72cb-40ac-bf1b-42e3ad35cee0}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {ebffc957-97bb-46d2-90e3-d9508230cbec}, !- Inlet Port
  {67553f9a-3409-4221-8e66-5336128a99b4}; !- Outlet Port

OS:Connection,
  {ebffc957-97bb-46d2-90e3-d9508230cbec}, !- Handle
  {7a5d1e65-cfb8-4566-befc-08f717606a7d}, !- Source Object
  2,                                      !- Outlet Port
  {419ac26f-72cb-40ac-bf1b-42e3ad35cee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67553f9a-3409-4221-8e66-5336128a99b4}, !- Handle
  {419ac26f-72cb-40ac-bf1b-42e3ad35cee0}, !- Source Object
  3,                                      !- Outlet Port
  {883c1d16-8b77-49c3-b44e-6874307bb7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da0e25c-bd0d-4879-8c5e-e8029e4dc86e}, !- Handle
  {883c1d16-8b77-49c3-b44e-6874307bb7db}, !- Source Object
  3,                                      !- Outlet Port
  {cd708d8b-980d-4051-8bfb-4a7a2dc788df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e41f616-de41-4d25-a625-c47424d2acab}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 3 units WUC 0.09gpm at 140F Inlet Water Node, !- Name
  {4772d33a-497e-4e12-bf4c-aa4dc7ba8191}, !- Inlet Port
  {ce3d8d7e-73f4-4de0-8b04-432732700ca9}; !- Outlet Port

OS:Connection,
  {4772d33a-497e-4e12-bf4c-aa4dc7ba8191}, !- Handle
  {51c5cc65-5529-4761-810e-73de127f7666}, !- Source Object
  4,                                      !- Outlet Port
  {5e41f616-de41-4d25-a625-c47424d2acab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05888753-28cc-4a0d-8487-a4d0081cac21}, !- Handle
  StripMall Strip mall - type 2 - ComStock DOE Ref Pre-1980 3 units WUC 0.09gpm at 140F Outlet Water Node, !- Name
  {2993cad1-e966-4ea8-b7bf-b51c92a9ea83}, !- Inlet Port
  {5c419710-94b6-4a7e-9ed9-289875a443db}; !- Outlet Port

OS:Connection,
  {ce3d8d7e-73f4-4de0-8b04-432732700ca9}, !- Handle
  {5e41f616-de41-4d25-a625-c47424d2acab}, !- Source Object
  3,                                      !- Outlet Port
  {3128de50-46ce-4691-b915-80d5d715673c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2993cad1-e966-4ea8-b7bf-b51c92a9ea83}, !- Handle
  {3128de50-46ce-4691-b915-80d5d715673c}, !- Source Object
  3,                                      !- Outlet Port
  {05888753-28cc-4a0d-8487-a4d0081cac21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c419710-94b6-4a7e-9ed9-289875a443db}, !- Handle
  {05888753-28cc-4a0d-8487-a4d0081cac21}, !- Source Object
  3,                                      !- Outlet Port
  {7a5d1e65-cfb8-4566-befc-08f717606a7d}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a2f792ff-af7b-4b9a-bc85-b99e6b1ac5b2}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  {160cdc75-1430-447e-ba8a-201db92870b2}, !- Default Day Schedule Name
  {6bdc0e39-463f-42af-b571-2a956ff6b4db}, !- Summer Design Day Schedule Name
  {1edba6f7-e3d1-4313-8f62-98d3e8c2de47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {160cdc75-1430-447e-ba8a-201db92870b2}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0725,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  45,                                     !- Minute 3
  0.145,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2175,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.29,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.295,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.305,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.31,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3225,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.335,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3475,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.36,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.36,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  30,                                     !- Minute 15
  0.355,                                  !- Value Until Time 15
  11,                                     !- Hour 16
  45,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  12,                                     !- Hour 17
  0,                                      !- Minute 17
  0.345,                                  !- Value Until Time 17
  12,                                     !- Hour 18
  15,                                     !- Minute 18
  0.34,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  30,                                     !- Minute 19
  0.3425,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  45,                                     !- Minute 20
  0.345,                                  !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3475,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  15,                                     !- Minute 22
  0.35,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  30,                                     !- Minute 23
  0.2625,                                 !- Value Until Time 23
  13,                                     !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  14,                                     !- Hour 25
  0,                                      !- Minute 25
  0.0875,                                 !- Value Until Time 25
  14,                                     !- Hour 26
  15,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0;                                      !- Value Until Time 27

OS:Schedule:Day,
  {6bdc0e39-463f-42af-b571-2a956ff6b4db}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {ccbd6a76-c9ac-409d-a175-0597bf7bf0b6}, !- Handle
  Schedule Rule 26,                       !- Name
  {a2f792ff-af7b-4b9a-bc85-b99e6b1ac5b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf3c5de6-ecf4-4765-b2d6-babf8866b0c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf3c5de6-ecf4-4765-b2d6-babf8866b0c6}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.215,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.28,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.345,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.41,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.45,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.49,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.57,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5825,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.595,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6075,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.62,                                   !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.6175,                                 !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.615,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6125,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.61,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.5825,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.555,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5275,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  15,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.4875,                                 !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.475,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4625,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.45,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.455,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.46,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.465,                                  !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.47,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0.4575,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  45,                                     !- Minute 35
  0.445,                                  !- Value Until Time 35
  15,                                     !- Hour 36
  0,                                      !- Minute 36
  0.4325,                                 !- Value Until Time 36
  15,                                     !- Hour 37
  15,                                     !- Minute 37
  0.42,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  30,                                     !- Minute 38
  0.4,                                    !- Value Until Time 38
  15,                                     !- Hour 39
  45,                                     !- Minute 39
  0.38,                                   !- Value Until Time 39
  16,                                     !- Hour 40
  0,                                      !- Minute 40
  0.36,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  15,                                     !- Minute 41
  0.34,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.255,                                  !- Value Until Time 42
  16,                                     !- Hour 43
  45,                                     !- Minute 43
  0.17,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.085,                                  !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:Schedule:Day,
  {1edba6f7-e3d1-4313-8f62-98d3e8c2de47}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {42fa1977-817e-434c-b7ed-0d985ccf8fcb}, !- Handle
  Schedule Rule 27,                       !- Name
  {a2f792ff-af7b-4b9a-bc85-b99e6b1ac5b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03fe536b-7aea-49f1-9c82-0df192b7b18d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03fe536b-7aea-49f1-9c82-0df192b7b18d}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {e31360b1-9334-4b69-9075-d93e2280090f}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.223333333333333,                      !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.246666666666667,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.27,                                   !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.46,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.54,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5525,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.565,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5775,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.59,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5925,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.595,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  30,                                     !- Minute 18
  0.5975,                                 !- Value Until Time 18
  10,                                     !- Hour 19
  45,                                     !- Minute 19
  0.6,                                    !- Value Until Time 19
  11,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5725,                                 !- Value Until Time 20
  11,                                     !- Hour 21
  15,                                     !- Minute 21
  0.545,                                  !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.5175,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  45,                                     !- Minute 23
  0.49,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4875,                                 !- Value Until Time 24
  12,                                     !- Hour 25
  15,                                     !- Minute 25
  0.485,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  30,                                     !- Minute 26
  0.4825,                                 !- Value Until Time 26
  12,                                     !- Hour 27
  45,                                     !- Minute 27
  0.48,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4775,                                 !- Value Until Time 28
  13,                                     !- Hour 29
  15,                                     !- Minute 29
  0.475,                                  !- Value Until Time 29
  13,                                     !- Hour 30
  30,                                     !- Minute 30
  0.4725,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  45,                                     !- Minute 31
  0.47,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  0,                                      !- Minute 32
  0.466666666666667,                      !- Value Until Time 32
  14,                                     !- Hour 33
  15,                                     !- Minute 33
  0.463333333333333,                      !- Value Until Time 33
  14,                                     !- Hour 34
  30,                                     !- Minute 34
  0.46,                                   !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0;                                      !- Value Until Time 35

OS:WaterUse:Connections,
  {05a71e16-e1d6-487a-b4d0-c9c1c107b83c}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 7 units WUC 0.21gpm at 140F, !- Name
  {69abc1c7-cc1c-4499-a672-6f2bdd1c166f}, !- Inlet Node Name
  {62485b2d-33c4-4408-b2a6-c09b37f905af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8ce46d57-4943-4da6-af5d-6c0679fd4eba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c33e0a2-d109-4f06-a637-72ce8037bc1c}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 7 units Service Water Use Def 0.21gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.32489412438945e-05,                   !- Peak Flow Rate {m3/s}
  {129ceeea-d5ae-4610-8a86-faba593431be}, !- Target Temperature Schedule Name
  {929b35d6-6871-408a-bfc0-8402d7024834}, !- Sensible Fraction Schedule Name
  {1c71b77a-03b0-4da6-ab38-aa515853f86e}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8ce46d57-4943-4da6-af5d-6c0679fd4eba}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 7 units Service Water Use 0.21gpm at 140F, !- Name
  {2c33e0a2-d109-4f06-a637-72ce8037bc1c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2f792ff-af7b-4b9a-bc85-b99e6b1ac5b2}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {9a7ecd5b-ad8e-4377-bfeb-5b4be5276220}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {16b4bc0a-f5c4-4dcc-8813-4dd8df1162ae}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.32489412438945e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00158987294926734,                    !- Plant Loop Volume {m3}
  {fd042ea6-c00d-4fa5-b3e7-5e24351c6f41}, !- Plant Side Inlet Node Name
  {6624d435-6aaa-428f-bc54-b36a0958856d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {139ab1ca-117a-460e-93f1-f125b8bae940}, !- Demand Side Inlet Node Name
  {f301c2ba-190a-4c86-bc2e-80442d6049d9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b9d70ac0-330a-49fd-b960-1df969f49494}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b00879a7-0464-4b75-b599-3866fbb0dd5e}, !- Demand Mixer Name
  {7f744271-de13-4ba1-b30c-d0d3f7c2fbd4}, !- Demand Splitter Name
  {7fd571c3-4f98-4882-833b-0180e7e4d06e}, !- Supply Mixer Name
  {c180ca9d-ab33-4a13-97c2-51b09f211cbb}; !- Supply Splitter Name

OS:Node,
  {25c56c5a-3c05-4986-947f-918701a07bcc}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {fd042ea6-c00d-4fa5-b3e7-5e24351c6f41}, !- Inlet Port
  {75c1fcb7-d2c1-4c02-9e3b-97bb28cc8b6c}; !- Outlet Port

OS:Node,
  {16b4bc0a-f5c4-4dcc-8813-4dd8df1162ae}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {74b81d01-b6bd-4330-b54c-b466cda815ca}, !- Inlet Port
  {6624d435-6aaa-428f-bc54-b36a0958856d}; !- Outlet Port

OS:Node,
  {51c407fe-7d97-494f-b309-f99b760ba2a1}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {8bf431b1-18a0-4745-8996-a51bba2e0a7f}, !- Inlet Port
  {7a0dec4d-6eff-49c6-854d-503bc767600d}; !- Outlet Port

OS:Connector:Mixer,
  {7fd571c3-4f98-4882-833b-0180e7e4d06e}, !- Handle
  Connector Mixer 9,                      !- Name
  {22f02e36-bf39-4e2b-a6c6-ea680da568b5}, !- Outlet Branch Name
  {ab833b7e-8369-407c-ad57-132343dacd44}, !- Inlet Branch Name 1
  {3f25a27d-8654-4c65-ba05-041f2867f2f7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c180ca9d-ab33-4a13-97c2-51b09f211cbb}, !- Handle
  Connector Splitter 9,                   !- Name
  {f6e1072a-1fdf-4634-9aa9-c8341fc67d1d}, !- Inlet Branch Name
  {8bf431b1-18a0-4745-8996-a51bba2e0a7f}, !- Outlet Branch Name 1
  {b83c8f47-e6dc-4cb6-b125-875dfa9b18c1}; !- Outlet Branch Name 2

OS:Connection,
  {fd042ea6-c00d-4fa5-b3e7-5e24351c6f41}, !- Handle
  {9a7ecd5b-ad8e-4377-bfeb-5b4be5276220}, !- Source Object
  14,                                     !- Outlet Port
  {25c56c5a-3c05-4986-947f-918701a07bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf431b1-18a0-4745-8996-a51bba2e0a7f}, !- Handle
  {c180ca9d-ab33-4a13-97c2-51b09f211cbb}, !- Source Object
  3,                                      !- Outlet Port
  {51c407fe-7d97-494f-b309-f99b760ba2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6624d435-6aaa-428f-bc54-b36a0958856d}, !- Handle
  {16b4bc0a-f5c4-4dcc-8813-4dd8df1162ae}, !- Source Object
  3,                                      !- Outlet Port
  {9a7ecd5b-ad8e-4377-bfeb-5b4be5276220}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e7109095-2e0b-46de-9eb2-40feb3e75069}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {139ab1ca-117a-460e-93f1-f125b8bae940}, !- Inlet Port
  {d8c8b4bd-ccfe-411d-94bf-ff87b5cdd4bf}; !- Outlet Port

OS:Node,
  {a64d3bdb-906c-48dd-8e26-475e7b2f97e8}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {de6e14f7-0f25-4867-af9d-271712d5b3a3}, !- Inlet Port
  {f301c2ba-190a-4c86-bc2e-80442d6049d9}; !- Outlet Port

OS:Node,
  {e20d0816-6a11-490a-bf2f-e1913fcb31d3}, !- Handle
  Pipe Adiabatic 19 Inlet Water Node,     !- Name
  {d5b04335-fb7e-4ab5-a184-3a7ed1be754e}, !- Inlet Port
  {c9fca6f7-9b5b-45ca-9245-39c4f74ba299}; !- Outlet Port

OS:Connector:Mixer,
  {b00879a7-0464-4b75-b599-3866fbb0dd5e}, !- Handle
  Connector Mixer 10,                     !- Name
  {e2f32657-05e2-40a4-9237-3546a1ed6093}, !- Outlet Branch Name
  {7cff1671-7ae3-4512-9ea8-ca4ea1e4fca0}, !- Inlet Branch Name 1
  {2d94de35-e616-46b8-aa9f-0ff2b4d2b541}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7f744271-de13-4ba1-b30c-d0d3f7c2fbd4}, !- Handle
  Connector Splitter 10,                  !- Name
  {2eb4e156-5a52-4710-8e8d-b9a88b37e0a6}, !- Inlet Branch Name
  {d5b04335-fb7e-4ab5-a184-3a7ed1be754e}, !- Outlet Branch Name 1
  {5c4490e7-e734-4437-8d3c-35b623f17f18}; !- Outlet Branch Name 2

OS:Connection,
  {139ab1ca-117a-460e-93f1-f125b8bae940}, !- Handle
  {9a7ecd5b-ad8e-4377-bfeb-5b4be5276220}, !- Source Object
  17,                                     !- Outlet Port
  {e7109095-2e0b-46de-9eb2-40feb3e75069}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b04335-fb7e-4ab5-a184-3a7ed1be754e}, !- Handle
  {7f744271-de13-4ba1-b30c-d0d3f7c2fbd4}, !- Source Object
  3,                                      !- Outlet Port
  {e20d0816-6a11-490a-bf2f-e1913fcb31d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f301c2ba-190a-4c86-bc2e-80442d6049d9}, !- Handle
  {a64d3bdb-906c-48dd-8e26-475e7b2f97e8}, !- Source Object
  3,                                      !- Outlet Port
  {9a7ecd5b-ad8e-4377-bfeb-5b4be5276220}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5ba4a2b4-ec54-4dd3-abfd-4f407a2ad331}, !- Handle
  {9a7ecd5b-ad8e-4377-bfeb-5b4be5276220}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b9d70ac0-330a-49fd-b960-1df969f49494}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:ScheduleTypeLimits,
  {6c41e475-7fa6-483e-835a-ae289edc3deb}, !- Handle
  Temperature Schedule Type Limits 7,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {99d210e3-4835-48b7-9e82-0d9837681055}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {e78f835f-d6e3-4eb9-978d-a59d3fe14ecb}, !- Schedule Name
  {16b4bc0a-f5c4-4dcc-8813-4dd8df1162ae}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {aadf3e06-f418-40fa-a3e5-f15771a12b5c}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {75c1fcb7-d2c1-4c02-9e3b-97bb28cc8b6c}, !- Inlet Node Name
  {becc71b0-2aba-46bb-ba8f-32a7d08e8dd5}, !- Outlet Node Name
  1.32489412438945e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  2.05888752810638e-08,                   !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {e629b0b6-5b2c-46d6-bb2b-13e3209c218b}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {becc71b0-2aba-46bb-ba8f-32a7d08e8dd5}, !- Inlet Port
  {f6e1072a-1fdf-4634-9aa9-c8341fc67d1d}; !- Outlet Port

OS:Connection,
  {75c1fcb7-d2c1-4c02-9e3b-97bb28cc8b6c}, !- Handle
  {25c56c5a-3c05-4986-947f-918701a07bcc}, !- Source Object
  3,                                      !- Outlet Port
  {aadf3e06-f418-40fa-a3e5-f15771a12b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {becc71b0-2aba-46bb-ba8f-32a7d08e8dd5}, !- Handle
  {aadf3e06-f418-40fa-a3e5-f15771a12b5c}, !- Source Object
  3,                                      !- Outlet Port
  {e629b0b6-5b2c-46d6-bb2b-13e3209c218b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e1072a-1fdf-4634-9aa9-c8341fc67d1d}, !- Handle
  {e629b0b6-5b2c-46d6-bb2b-13e3209c218b}, !- Source Object
  3,                                      !- Outlet Port
  {c180ca9d-ab33-4a13-97c2-51b09f211cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {85b2bbe9-16aa-4bf1-a9e6-8247a3dcbffa}, !- Handle
  Temperature Schedule Type Limits 8,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9d8088e6-928e-4f97-9e4d-2fa6e3c28fa6}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  1.32489412438945,                       !- Tank Volume {m3}
  {e78f835f-d6e3-4eb9-978d-a59d3fe14ecb}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  41029.9498241111,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2199a5b4-10e4-4ba0-bd4b-759147b3c653}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823225,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823225,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7a0dec4d-6eff-49c6-854d-503bc767600d}, !- Use Side Inlet Node Name
  {f753e4c5-b467-49d0-b4b9-00d946eaecee}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c820d0e1-e418-408e-a5e6-d9e954655ed7}, !- Handle
  {9d8088e6-928e-4f97-9e4d-2fa6e3c28fa6}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:AdditionalProperties,
  {e48363f4-3d17-4607-a521-f1c8e1ba3b61}, !- Handle
  {9d8088e6-928e-4f97-9e4d-2fa6e3c28fa6}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  7;                                      !- Feature Value 1

OS:Node,
  {05b4d61a-714f-48c9-a5fd-a11a2a963e2f}, !- Handle
  7X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {f753e4c5-b467-49d0-b4b9-00d946eaecee}, !- Inlet Port
  {ab833b7e-8369-407c-ad57-132343dacd44}; !- Outlet Port

OS:Connection,
  {7a0dec4d-6eff-49c6-854d-503bc767600d}, !- Handle
  {51c407fe-7d97-494f-b309-f99b760ba2a1}, !- Source Object
  3,                                      !- Outlet Port
  {9d8088e6-928e-4f97-9e4d-2fa6e3c28fa6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f753e4c5-b467-49d0-b4b9-00d946eaecee}, !- Handle
  {9d8088e6-928e-4f97-9e4d-2fa6e3c28fa6}, !- Source Object
  32,                                     !- Outlet Port
  {05b4d61a-714f-48c9-a5fd-a11a2a963e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab833b7e-8369-407c-ad57-132343dacd44}, !- Handle
  {05b4d61a-714f-48c9-a5fd-a11a2a963e2f}, !- Source Object
  3,                                      !- Outlet Port
  {7fd571c3-4f98-4882-833b-0180e7e4d06e}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9a7dd364-41b0-462b-9fd3-a250641fd0a2}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {b269928f-88c4-48e5-86a6-75cc68c8c4c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b269928f-88c4-48e5-86a6-75cc68c8c4c5}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bbb14c8-e092-4882-b27e-d32e7b666623}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  {3e6847b4-025b-4354-a5cd-c603aaa70d7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e6847b4-025b-4354-a5cd-c603aaa70d7b}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {bc348d0e-b39d-40c2-b791-06223ccf84c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {09752bdd-9863-4ee8-be11-5bb629cbf499}, !- Handle
  Copper pipe 0.75in type L 3,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {795ccd7d-f374-4cf0-9a7e-faee1bf277b6}, !- Handle
  Uninsulated copper pipe 0.75in type L 3, !- Name
  ,                                       !- Surface Rendering Name
  {09752bdd-9863-4ee8-be11-5bb629cbf499}; !- Layer 1

OS:Pipe:Indoor,
  {b0700b01-cae9-40f7-a4ba-e5e163e349d8}, !- Handle
  StripMall Strip mall - type 3 - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 140.0ft, !- Name
  {795ccd7d-f374-4cf0-9a7e-faee1bf277b6}, !- Construction
  {d8c8b4bd-ccfe-411d-94bf-ff87b5cdd4bf}, !- Fluid Inlet Node
  {eb23438e-0afe-4cb2-8a56-b75fc60202ec}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {9a7dd364-41b0-462b-9fd3-a250641fd0a2}, !- Ambient Temperature Schedule
